datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/09/12 04:30:00,0.6510830025999634,0.632904827964876,70.29172059103969,89.22956915989384,3.0390084575364162,3.05,2095.1202252957114,2318.7551567888195,0.9724860114518807,0.999164694046821,47.823161294734085,28.305740338470677,3.29420031537104,1.0800572070388395,1.0399326709099241,13.413804616666669,passed,
2025/09/12 04:45:00,0.6557018814994514,0.6289348944380825,71.12873351610925,89.72870119310075,3.034598956015296,3.05,2135.179322212451,2309.852609688076,0.9728060632905787,0.9986047236971559,47.179664677587155,28.779111392843948,3.2856069029699904,1.0590347709801642,1.0280614703180135,13.488889259999995,passed,
2025/09/12 05:00:00,0.6591422739332404,0.6304652349336228,71.74181823755492,90.38731981138739,3.04239446497817,3.06,2144.7725866829132,2316.6582326283337,0.9729533328934663,0.9987783433090954,47.08801799210627,28.91836066093272,3.283792681974598,1.0645544431166163,1.0325647236037359,13.57343243055556,passed,
2025/09/12 05:15:00,0.6610931687937122,0.6366249377615167,71.93091592876904,90.92078640703025,3.0559853543042768,3.05,2128.1815427201977,2333.4533194351093,0.9730442446508024,0.9995195135703702,47.51304774676796,28.408676362055278,3.27793552629853,1.06702132905662,1.0279833594223913,13.634690795,passed,
2025/09/12 05:30:00,0.6619008291252632,0.637389044086634,72.13876316732663,91.10901645843033,3.059100445679951,3.06,2130.586516409601,2335.369399328757,0.9731362154427353,0.9996274217661034,47.52562311131403,28.406136388804104,3.2785934080863295,1.0671238075682001,1.0276558917940017,13.661807732222224,passed,
2025/09/12 05:45:00,0.6644018553795117,0.636681020490849,72.33726357075675,91.20253550064201,3.0574010521765653,3.06,2141.381809064312,2335.8532713025756,0.9732109157429603,0.9994749449625874,47.27768695704516,28.37549885163873,3.266129040518486,1.0578869649635543,1.0225938718914078,13.688703245555551,passed,
2025/09/12 06:00:00,0.6631327388549083,0.6409502319777336,72.67180443472954,91.67363168115419,3.0646012986636233,3.08,2139.481589780433,2338.1212328065562,0.9737633931131672,1.0001258339682741,47.764539731232034,28.0893031452294,3.273352425774638,1.0456876522395158,1.0027084946235618,13.722067424999992,passed,
2025/09/12 06:15:00,0.6652021401618455,0.640925931957183,73.02187174961212,91.95539433892296,3.0658753373505605,3.06,2148.2257334674728,2342.843804027861,0.9738220087748077,1.0000930793037692,47.61739939970539,28.138186441802876,3.271782271796209,1.0482282314395186,1.0073313534135564,13.769059333333333,passed,
2025/09/12 06:30:00,0.6680085151125539,0.6401150180673926,73.43840284320395,92.33200806646822,3.0783868637596226,3.08,2158.637637033637,2325.9242274466055,0.9738725837714216,1.0000537973631667,47.43874724514734,28.84776420832055,3.267446784440055,1.0446377078810718,1.0083158764346485,13.805216333333338,passed,
2025/09/12 06:45:00,0.66706541424358,0.6415673497017362,73.9460122601008,92.80885428753983,3.0781496880283608,3.08,2173.6046920046488,2328.384702434546,0.9743562134628376,1.0002736196142832,47.56881632725312,28.770108729524914,3.272582953945544,1.0351864769506818,0.9955905128921175,13.857797249999994,passed,
2025/09/12 07:00:00,0.6687411514901531,0.6456247145981086,74.16337861757911,93.25612098621589,3.082621201513845,3.09,2169.905321030624,2349.8591096940413,0.9743466213639933,1.0006247380158164,47.70140471262042,28.269426705015274,3.261168697883999,1.0405582766700645,0.9971471904187806,13.93272166000001,passed,
2025/09/12 07:15:00,0.6732098975415156,0.6451598907765924,74.71732310923268,93.74982394150764,3.084790280292685,3.12,2188.391916023405,2355.179395088059,0.9743336262130123,1.0004191651337855,47.33812626706828,28.332215912741006,3.2478240080786405,1.032638759048173,0.9953900673896674,14.015964618333337,passed,
2025/09/12 07:30:00,0.6783158195816597,0.6473148450456796,74.93767115301763,94.12079771070239,3.0884124581207653,3.12,2192.466062586283,2371.6935221083554,0.9741332957887574,1.0004109870475253,47.1219584833145,27.85329456914517,3.2193138052713954,1.0210136018635307,0.9873880188769939,14.09600732222222,passed,
2025/09/12 07:45:00,0.6864498737150512,0.6437392526419707,75.28567618194513,94.22525181466925,3.0821720238733574,3.12,2218.129642054506,2375.8045431004325,0.9738679886880837,0.9996757154681443,46.2481810290597,27.808745984126663,3.1843556023603536,1.0020087873901802,0.9830994638391076,14.159295425000002,passed,
2025/09/12 08:00:00,0.686402856355768,0.6457476097656794,75.3433515044532,94.34844224779948,3.0828869790166222,3.13,2217.71315877058,2382.5397969008623,0.9740150424130827,0.9998912491797617,46.37639564032995,27.503536913693605,3.1772724875785787,0.9977889761188322,0.976013706746045,14.182059937222222,passed,
2025/09/12 08:15:00,0.6892900628863166,0.6446471631527984,75.19923811162217,94.0915678619012,3.0785779272191323,3.15,2220.536201109593,2385.6042351260835,0.9738356216221937,0.9996157635790465,46.08248888165319,27.195909498579052,3.157524403737175,0.9852070712287903,0.9682808573376723,14.180362276666662,passed,
2025/09/12 08:30:00,0.6875343307927971,0.6447304886842187,75.3246915161318,94.11866075908283,3.080531072235392,3.16,2222.887268812804,2379.713765726149,0.9740309176810531,0.9997333161624512,46.224472298259236,27.348000987603164,3.167725118039262,0.9859689595225968,0.9665070325689882,14.178455500000004,passed,
2025/09/12 08:45:00,0.6876180470221112,0.6463810663209565,75.16708724453636,94.01678640816056,3.0815506883481003,3.15,2217.2114707270166,2383.3109697891027,0.9740281670438758,0.9998724901309196,46.370313684631824,26.90734868641523,3.157230665702062,0.973021538159938,0.95160652473736,14.176743093333332,passed,
2025/09/12 09:00:00,0.6878705871433152,0.6458228326876547,75.18399603110794,93.91945748326124,3.078819862142401,3.16,2221.8339752848415,2382.210395694316,0.9741158714989718,0.9998043253834716,46.29443532171264,26.843612624711703,3.152829319567995,0.9690930854631375,0.9484734060514205,14.175023255555548,passed,
2025/09/12 09:15:00,0.6854870833426913,0.6433442142278138,74.75516688030824,93.22422724585243,3.071603677135324,3.15,2217.671465942049,2370.627143499501,0.9741486682727861,0.9996187722680425,46.28321850075721,26.88436001431021,3.157173865640192,0.9679201074679472,0.9474709061919492,14.09343488055556,passed,
2025/09/12 09:30:00,0.6830775052633916,0.6414531203504459,74.99331953940634,93.18920465366261,3.06723910854429,3.13,2224.975551455511,2368.7791069547075,0.9743226336381641,0.9995415120627004,46.30334016771362,27.177649207199405,3.1826282819736362,0.982092557122549,0.9604880987599441,14.090143943333334,passed,
2025/09/12 09:45:00,0.6850299949771644,0.6399055601905431,75.02694833669874,93.12147937819815,3.0725487252349133,3.14,2228.37929780443,2356.429573617552,0.9742023517145361,0.9993649450191614,46.07823925090922,27.633292377327155,3.1751716228262565,0.9829369918400775,0.9655093179100976,14.08704865333333,passed,
2025/09/12 10:00:00,0.6854314283636002,0.6395631184573312,74.93978194078097,92.93617652374093,3.0690135609893274,3.12,2227.146831682378,2361.86725165497,0.9741268612551888,0.9992829336225851,46.01911159405487,27.390403403583687,3.172409713682935,0.9824803622590959,0.9656834677615392,14.083746453333328,passed,
2025/09/12 10:15:00,0.6801215278926548,0.645741186559829,74.63860252054896,92.99134460442977,3.081970049167734,3.13,2194.7417827133495,2371.2676773072403,0.9741750601095103,1.0001916536999997,46.91451459336567,27.06198271083669,3.1908182042659963,1.0020438563125202,0.9703735441997536,14.072304399999995,passed,
2025/09/12 10:30:00,0.6830258411106628,0.643302847213087,74.62742889052399,92.77904666743476,3.0787869706596753,3.12,2203.724489403422,2365.9937654985206,0.974030270067368,0.9997942266458458,46.54953528041519,27.044721665093697,3.176318301170867,0.9866965274346163,0.9618083524033004,14.06918902277777,passed,
2025/09/12 10:45:00,0.6841395494873748,0.6408293538352903,74.75745452686299,92.70255316244025,3.0791488473360302,3.17,2212.6375032470287,2355.464883933534,0.9740276428217712,0.9995485599341444,46.293015118111086,27.550029858914343,3.1764829092731945,0.9934290747966841,0.9726946158615106,14.0658672,passed,
2025/09/12 11:00:00,0.6862549195030097,0.6401944604898072,74.58181894016909,92.45178542642321,3.0765386869669915,3.19,2210.2072024892195,2360.689260949195,0.9737961637142021,0.9993605651532828,46.101939973156796,27.28841273045165,3.1631868976956636,0.9902571934634001,0.9727190545080197,14.062539803888885,passed,
2025/09/12 11:15:00,0.6834314962042247,0.6399735088410413,74.52738973611726,92.26993992643077,3.0764464280142656,3.13,2209.0014504408114,2352.1544522484082,0.9739690488394125,0.9994470756466007,46.33009312133075,27.27170995009772,3.1758736113266,0.9819238167250242,0.9611799094688102,14.032151784444435,passed,
2025/09/12 11:30:00,0.6794794721262967,0.6432957221089488,74.13005007646765,92.03632122461008,3.083308149552199,3.15,2182.2989614185703,2357.624822077731,0.9738784797457319,0.999971669842005,46.91138266248174,27.032907096876716,3.1901342688162373,0.9988613658567244,0.9685843834435922,13.997983999999999,passed,
2025/09/12 11:45:00,0.6775684160231515,0.6429013473360884,73.97913173497805,91.77696453999178,3.0823208667688977,3.12,2179.5418010098438,2350.7608533930133,0.9739892759026905,1.0000194406600076,47.03039195217354,27.080305378573925,3.1949814523710818,0.9988021789176058,0.9665224747430061,13.96384640444445,passed,
2025/09/12 12:00:00,0.6785636833914508,0.638693774040597,73.99934650231152,91.4878883593019,3.084514831229264,3.14,2187.8125069318935,2328.1453342505506,0.9738516777892713,0.9995807232118369,46.73374934038246,27.739631351170353,3.1993462832514474,0.9925990909243672,0.9669803351319236,13.929538938333339,passed,
2025/09/12 12:15:00,0.6834685687926023,0.6368819012927817,74.4819490292012,91.78233857268484,3.0763047972290285,3.11,2210.467546110639,2342.212241215813,0.9737853111161261,0.9991288516669716,46.20635528807473,27.43610345314023,3.1852599192173305,0.9808716239711172,0.9632568547107686,14.005430669999996,passed,
2025/09/12 12:30:00,0.6777503743075199,0.6419793337738532,74.36316514551595,92.04828995411143,3.092167913654125,3.14,2185.049843189715,2340.0471012522544,0.9739580941904967,1.0000040987972638,47.04183145365067,27.69599392143764,3.210949475413408,1.0061674055142584,0.9747785131603898,13.99235957777778,passed,
2025/09/12 12:45:00,0.6834132179661596,0.6394676599584649,74.0544391850164,91.61388307424504,3.0753684611644965,3.12,2194.9957418090903,2353.148191716098,0.9736275399544536,0.9993210975731956,46.413708728777515,26.749318137140687,3.1705346734325106,0.9707356192701972,0.950270657472679,13.987218409999997,passed,
2025/09/12 13:00:00,0.681476950433411,0.639773823998828,74.14906604830223,91.72630347217498,3.075472892342428,3.14,2197.7422353055645,2348.574460804042,0.9738592941684249,0.999453090414144,46.56481356265822,26.91071557501522,3.1795431647633006,0.9721738267317334,0.9491058814263188,13.982073758888882,passed,
2025/09/12 13:15:00,0.6784472221623995,0.6421632455659623,74.06183425750801,91.83115213575724,3.0820932527984906,3.14,2181.052213487252,2353.893305935699,0.9737862298276907,0.999845984683773,46.99728858837351,26.935827838294855,3.2002439209852622,0.9897733559374374,0.9598041665648391,13.977124987222224,passed,
2025/09/12 13:30:00,0.6807499239920756,0.6393294104393258,74.11473250316469,91.72648735537025,3.075786409800361,3.12,2194.5158153039947,2348.05359355174,0.9737522526402361,0.9994166812288845,46.61676599774992,27.004973662073635,3.1894843719755785,0.9756388824988833,0.9524766968998363,13.971973253333328,passed,
2025/09/12 13:45:00,0.675474999753425,0.645150126703133,73.90676550926021,91.91840368348915,3.085965107596304,3.11,2167.018873941271,2358.8968604041597,0.9738497498064481,1.0002664943000903,47.446561472818296,26.71107602860748,3.2102431013776602,0.994414482472433,0.9571971892212436,13.966818036111103,passed,
2025/09/12 14:00:00,0.6768656617113948,0.6440457511427604,73.83291188018315,91.82088004539378,3.0833737644976758,3.11,2168.069167500888,2360.0417319166468,0.9737038671565194,1.0000745520267038,47.2596517023484,26.715224466923967,3.2043640944281027,0.9946083666228048,0.9606051793386405,13.96185835,passed,
2025/09/12 14:15:00,0.6792413536080882,0.6376537949040558,74.18955592161808,91.76252675385699,3.076700700623227,3.1,2193.66329374848,2342.590768004383,0.9736607174343963,0.9993209978805042,46.62441198435416,27.49221536446537,3.2124835529359608,0.9905608909252649,0.9677635076001802,13.956696049999994,passed,
2025/09/12 14:30:00,0.6739763541941395,0.6426933676559411,73.97731773170457,91.9085721762241,3.08721060852096,3.09,2167.630759175083,2348.674338869331,0.9737622667308169,1.0001096397417732,47.40618766975088,27.391853340621914,3.2341820958146457,1.012874901666627,0.9767208824058395,13.942785010000009,passed,
2025/09/12 14:45:00,0.6752440276733388,0.6385013153515642,73.93546833552922,91.61654565243417,3.0796549524627714,3.09,2180.4524103250624,2335.7052657844224,0.9737098510411636,0.9995772840264886,47.02528026076883,27.6277761830169,3.231005582251372,0.9973583293971713,0.9688417389568018,13.908207353333337,passed,
2025/09/12 15:00:00,0.6678424706454339,0.643889286769849,73.64266695651294,91.66001515055565,3.087645628465011,3.08,2152.139432423066,2341.070902478729,0.9739668825929007,1.0004828063902846,47.94905277070524,27.457018584816673,3.260319934713259,1.021457366816731,0.9761865887457144,13.873441248333336,passed,
2025/09/12 15:15:00,0.6706272492971902,0.6346459074317349,74.00865056155138,91.45668414375473,3.0822424627781335,3.07,2184.7997712309507,2305.07498749112,0.9739494194148489,0.9994837817502321,47.11332920253328,28.817300856567464,3.2690875728310136,1.0153358031982826,0.9860567025814716,13.838882633888893,passed,
2025/09/12 15:30:00,0.6685900461902734,0.6337977097753941,73.77420494197415,91.15856136827774,3.07537409529153,3.08,2181.472305418662,2307.1317057598358,0.9739010727790463,0.9993821260520133,47.18143595235229,28.61515191507578,3.2765674838462027,1.0145801046694316,0.9840500809542172,13.804136500000002,passed,
2025/09/12 15:45:00,0.6668575972641723,0.6326061942028071,73.5066030677265,90.82001552091863,3.0679930206616475,3.07,2178.92810449744,2309.1526998452496,0.9737797062107749,0.9991997776935249,47.19389893020962,28.392857671259353,3.2810733488975874,1.0115076892055217,0.9806814049280552,13.769400583888887,passed,
2025/09/12 16:00:00,0.6664898690930302,0.6320096625422844,73.38589537669162,90.72056601756191,3.0674838058806575,3.08,2177.7799674907615,2305.097473830276,0.9737293891639983,0.9991329064125841,47.1755012671593,28.506867164170156,3.2799196754873585,1.0120867297391563,0.9818501927330114,13.751153955,passed,
2025/09/12 16:15:00,0.6647018600806481,0.634742018821475,73.38813768149707,90.9244984528469,3.0760987501332675,3.07,2166.527834515228,2303.0935409594736,0.9738630594157445,0.9995803260410275,47.57119711453266,28.53276676815197,3.289987423636807,1.014685661749471,0.9786037262365085,13.748996726666666,passed,
2025/09/12 16:30:00,0.6651960193569567,0.6324768941263745,73.37448141551091,90.77690840167645,3.0667663348112355,3.06,2175.2911847656997,2307.2921323770966,0.973753005621943,0.999210381511454,47.2929625529323,28.45105708307123,3.288280905309619,1.0133259977742277,0.9810309577359666,13.747035610000001,passed,
2025/09/12 16:45:00,0.6624573020423631,0.6387922853902657,73.18563839023693,91.02869708498939,3.0801737414582075,3.07,2146.4117538909377,2315.9593768880704,0.9738928276820498,1.000125514975865,48.0178455827,28.17090881227377,3.297972022951071,1.028887588524349,0.984278194839498,13.744878381666668,passed,
2025/09/12 17:00:00,0.6627422889773751,0.6376433405473363,73.17013615593554,90.96187241494847,3.0756787759014346,3.04,2150.483928036211,2317.7711357495577,0.9738182024003116,0.9999308456693119,47.893497924507095,28.11463827782749,3.2972795286248044,1.0263825016081958,0.9838812028823605,13.742917265,passed,
2025/09/12 17:15:00,0.6633240384130651,0.6406988968446876,72.92608608045062,91.03974713177988,3.0878153721604376,3.07,2129.4934139856878,2320.5006370034166,0.9735547472949008,1.0002961372656802,48.14867333762512,28.102098442074066,3.2922609948395865,1.0365492366350169,0.9907128178086094,13.740760036666654,passed,
2025/09/12 17:30:00,0.6645396421476158,0.6386530839654798,72.87882832782105,90.89051919644731,3.0787932956126784,3.05,2137.5974745302915,2324.799835343668,0.9734620789715422,0.9999519083447774,47.846823964199345,28.036500972998574,3.2839469748126358,1.0374544015253386,0.9960093247614009,13.738798919999999,passed,
2025/09/12 17:45:00,0.6651522852164201,0.6302389826850494,73.28221380138903,90.77603999153591,3.0662093315600196,3.05,2174.2135647850514,2305.794225380327,0.9734003905652107,0.9989276079506113,47.06857840426936,29.040811472725533,3.2956192337008887,1.0411963624868272,1.012000272801184,13.736641691666666,passed,
2025/09/12 18:00:00,0.6642266653940041,0.6380086626694229,72.91938581378294,90.9759187639054,3.081455927954627,3.11,2138.7835296241174,2318.2304796972026,0.9734427155136943,0.99991980680967,47.81802872610537,28.3909420420522,3.2884894094427306,1.0427359430203103,1.001883065812398,13.73409224,passed,
2025/09/12 18:15:00,0.6641440101164331,0.631702690369554,73.27848992275113,90.887543716269,3.067044473800054,3.08,2176.6215418579004,2296.347678898939,0.9737983437154794,0.9991649478285709,47.29384213525708,28.894539611761672,3.2897576964837136,1.0146451568702066,0.9831285246147043,13.71879553,passed,
2025/09/12 18:30:00,0.6628686681537489,0.6312110532051508,73.2004494746236,90.78440942891335,3.062847653276893,3.07,2177.174754070961,2296.9292077564705,0.9738334719961526,0.999117468185561,47.31294726624953,28.846238112859545,3.2940933123318055,1.0153927621694894,0.9830472669878343,13.70349882,passed,
2025/09/12 18:45:00,0.6625255728167934,0.63028111290582,73.06080969771841,90.61694862341275,3.0580194791601127,3.07,2177.2632750292682,2298.902492809292,0.9737155830211859,0.9989439915936223,47.23989825567301,28.704478088245,3.293991079611509,1.0112938640190487,0.9800823238121064,13.688202109999999,passed,
2025/09/12 19:00:00,0.6592603975351407,0.635322411522661,72.83221508679279,90.73478909995701,3.0677949665208755,3.06,2151.044730013011,2306.638684048012,0.9737967242387389,0.9996930467588729,47.90788810767643,28.419484716200248,3.3074866798742235,1.025089611470631,0.9827262971610197,13.675258739999999,passed,
2025/09/12 19:15:00,0.6604737080442222,0.633785528467693,72.86886932592856,90.73810736021765,3.068123517122665,3.06,2156.4618656467296,2300.808115612606,0.9736922884542887,0.9994742828993446,47.70966448215534,28.676347744017665,3.303205467317079,1.023006958685361,0.9845067982678265,13.675454851666668,passed,
2025/09/12 19:30:00,0.6595299706095326,0.6371943171982816,72.75025328033597,90.82751944460986,3.0679048272030136,3.07,2146.7705948025996,2310.9449619958723,0.973895003829981,0.999886313000822,48.02154830507845,28.13065255133142,3.298933122849835,1.0172107325363073,0.9732746141667377,13.675847075,passed,
2025/09/12 19:45:00,0.6592321423645736,0.6401448687223579,72.39067343727288,90.69394795241327,3.065463437759861,3.13,2126.47967974148,2334.8500553346184,0.9736284208553094,1.000148134469283,48.22549758413783,27.453375813419267,3.2952109103695135,1.0343294336392364,0.9855937018379336,13.676043186666666,passed,
2025/09/12 20:00:00,0.6605417299589101,0.6393757261318839,72.46758235278264,90.80405651626228,3.069960028414743,3.08,2131.277616298717,2323.581460610969,0.9736212820718237,1.0000530776897119,48.098990448155156,27.80042504674655,3.2890718896553697,1.0263014484252446,0.9808314850113043,13.676239298333334,passed,
2025/09/12 20:15:00,0.6607417152944275,0.6308935813309221,72.975261334456,90.73248948421636,3.058476776058202,3.06,2171.0098067066865,2300.639452512584,0.9736936202318355,0.9990732292092857,47.364864103529435,28.886087118714656,3.3042222229983738,1.0261431812645012,0.9921076761205833,13.67643541,passed,
2025/09/12 20:30:00,0.6593855905418824,0.6374758388218545,72.61000078087949,90.83752541389036,3.0739688131727023,3.1,2133.155772680715,2316.0212856742623,0.9735084148270708,0.9999458885094232,48.03098153660539,28.502660950949387,3.307374470631571,1.052076980651917,1.0065571336982122,13.676631521666664,passed,
2025/09/12 20:45:00,0.6611433938579369,0.636209084803077,72.69055417230625,90.79170983437068,3.068448411154533,3.08,2147.284655955822,2310.024678390747,0.9736984442076945,0.999712220553286,47.80871957350606,28.32853200313543,3.2906960956393996,1.0236899694895203,0.9830949589103954,13.677023745,passed,
2025/09/12 21:00:00,0.6598641078733243,0.6364396365448556,72.7969597893882,90.87110491005281,3.068575158940888,3.09,2149.718989809666,2307.4701446377794,0.9738864722429414,0.9998178036260253,47.903336012135895,28.41020905466544,3.2983820057795157,1.024424219645122,0.9817457803760019,13.67721985666667,passed,
2025/09/12 21:15:00,0.6601412206724729,0.6362885271741454,72.8913789165923,90.93545585184101,3.0678434728534834,3.08,2153.6886677272623,2307.267057900517,0.9739647892534077,0.9998045536259422,47.870235362090895,28.43635687537822,3.2977361049205958,1.0234169310014214,0.9812186236856286,13.68551390555556,passed,
2025/09/12 21:30:00,0.6601470857112083,0.6357156573013878,72.90854486164943,90.9029290688569,3.0655392415481963,3.1,2156.553572340108,2307.8192687727005,0.9739899643931353,0.9997413809989021,47.799769422755546,28.49744911831567,3.297214024020304,1.0282486133233093,0.9865880258903669,13.685710133333325,passed,
2025/09/12 21:45:00,0.663486040541943,0.6331194654082183,72.78310056659642,90.64095567376384,3.060238558577848,3.12,2163.0753261579544,2309.0944407216634,0.9736393353454464,0.999233135699127,47.35181835730785,28.404328026979023,3.2780311456121924,1.0188095007316667,0.9852304932989376,13.685906361111114,passed,
2025/09/12 22:00:00,0.660068470670047,0.6377215359192014,72.80073694640254,90.89562171547301,3.0694031799295987,3.1,2146.629547872301,2312.315078939673,0.9739524584560765,0.999973465979214,47.995885669963414,28.21311985596362,3.295228114313107,1.0252813604547635,0.980857680647819,13.686298816666671,passed,
2025/09/12 22:15:00,0.6596725772729057,0.6377751188626499,72.80945387499933,90.89391519289678,3.069719317876823,3.08,2145.6570170259597,2312.8923248437463,0.9739505361948486,0.9999993563406889,48.02715129303827,28.239631781589477,3.298655366320987,1.028919374367889,0.9837197329607554,13.686495044444435,passed,
2025/09/12 22:30:00,0.6594768637017557,0.6374187723260054,72.81181270025554,90.84145018610026,3.0667924294453464,3.1,2147.36308448065,2315.505396871888,0.973941325130018,0.9999319655085499,48.00173993320772,28.1094189834845,3.3003513981424892,1.026268929221377,0.9813160178093215,13.686691272222214,passed,
2025/09/12 22:45:00,0.6602938575604745,0.6376919168310057,72.88449869838318,90.906012579296,3.0656398530088365,3.1,2149.224645867745,2320.541124743309,0.9739597791400156,0.9999354007711442,47.95582989603054,28.01427791800333,3.296957961598537,1.028589170646857,0.9840464926558723,13.702692079999998,passed,
2025/09/12 23:00:00,0.6620991523271036,0.6361552724205312,72.94417774960941,90.88851303624132,3.06584541782591,3.07,2155.1085406250963,2316.806706545713,0.973816660160608,0.9996860423804996,47.72265847684345,28.162886993318534,3.2907767875789977,1.0236056606223536,0.9835727847311989,13.71020086944445,passed,
2025/09/12 23:15:00,0.6632958548700512,0.634954243269193,73.16036818719398,91.02504988675896,3.0666730787064895,3.08,2164.994824049003,2310.866553863586,0.9738782738671153,0.9995443898121356,47.55489499482697,28.432303747959068,3.2890078708849826,1.0200959643830794,0.983186088814166,13.726003591666668,passed,
2025/09/12 23:30:00,0.6626015014392213,0.6370852775714149,73.17594509079758,91.1993312219713,3.0771042430500866,3.11,2152.7999071134623,2310.392300631468,0.9738259257590922,0.999890700106852,47.822088432028046,28.59279071444045,3.2978825335395903,1.032213677530591,0.9911229729842853,13.733707680000007,passed,
2025/09/12 23:45:00,0.6642406656007771,0.6361692009177325,73.25279831648301,91.18887955046647,3.074184531524671,3.08,2161.6346353461304,2308.2383089817254,0.9738713090209014,0.9997061898577347,47.64533825330469,28.484275905258617,3.287258430558417,1.0161593571541334,0.978813420953867,13.741214263333331,passed,
2025/09/13 00:00:00,0.6664182388597152,0.6359499083270732,73.45170256678611,91.38283858742106,3.075070845805335,3.09,2167.0530331249347,2312.3213945535285,0.9738201555687834,0.9996259935785257,47.46368620132885,28.567128279242162,3.28176483921926,1.0209056015115885,0.9863157407742315,13.774393710000004,passed,
2025/09/13 00:15:00,0.6731131562138684,0.6344432881280576,73.07624988908081,90.92663123648026,3.0604017386536033,3.1,2172.7548410117624,2330.6069610738004,0.9733613439592104,0.9989866907460733,46.82599453685962,27.476214415403746,3.2314761693281135,0.9860784716857743,0.9626311052544034,13.782096288888884,passed,
2025/09/13 00:30:00,0.6695728135184369,0.6336410499565659,73.47892584231467,91.20857087860536,3.061973259858837,3.1,2179.6130796709485,2326.6619405000165,0.9736059251940555,0.9991071639887072,46.98740336530464,28.097280926893163,3.2659435763044247,1.0117763619331261,0.9842196821958593,13.798093613333336,passed,
2025/09/13 00:45:00,0.6656628953258866,0.6388306244735376,73.60874556927459,91.6495664696955,3.0775403965904196,3.08,2162.994966990094,2323.117092304681,0.9740097869641552,1.0000024270677192,47.72541460318632,28.27636350602235,3.28603994868892,1.025929101267002,0.9860587786700722,13.806191086111106,passed,
2025/09/13 01:00:00,0.6672641295395385,0.6375958524633442,73.70679860146254,91.67902516175276,3.0790275686499937,3.09,2168.1231907440047,2318.709289021142,0.9739039037166818,0.9998138322597753,47.55022980806564,28.4320047540456,3.282965963202742,1.0203230211202947,0.9842631104321629,13.815080901111102,passed,
2025/09/13 01:15:00,0.6644510982170211,0.6426951248457531,73.60705803804095,91.90212215320376,3.0886287273420057,3.08,2147.1757714125492,2331.2097089200734,0.9739242213851603,1.0004875437486005,48.127968081883125,28.11098132283105,3.292646251938866,1.0352443408099063,0.9882681912075693,13.832070046666663,passed,
2025/09/13 01:30:00,0.6654286715489359,0.6423942387543347,73.7362469549143,92.00966865941895,3.088102860474062,3.08,2152.726477719501,2331.92370257728,0.9739714861583707,1.0004367719701825,48.01365414547691,28.20222869498601,3.2885036861745247,1.0376494070835798,0.9921468202863055,13.849061050000005,passed,
2025/09/13 01:45:00,0.6660062629926882,0.6420293276265313,73.81119674960291,92.04896844617627,3.087671920111444,3.09,2155.786336285197,2332.370093253914,0.9739643682566888,1.000375990698429,47.941774174456505,28.21901563282811,3.2878628131947916,1.0365806067076897,0.9922653875170547,13.857954580555553,passed,
2025/09/13 02:00:00,0.670192009351051,0.6367277966615906,74.07972283476307,91.95661408758819,3.077721352920232,3.07,2182.398033297568,2323.1589843456045,0.9739580356371433,0.9996471677060851,47.210199202377396,28.59505114177231,3.274008385678526,1.0260639148537125,0.994341707428811,13.86684903999999,passed,
2025/09/13 02:15:00,0.6735339788824622,0.6364200253894288,74.0284211587732,91.91069870678405,3.077085364330465,3.1,2184.9685540085065,2327.0429906561726,0.9737356314853439,0.9994297240881261,46.965276361372446,28.335705814806857,3.25327933582853,1.0115114244785093,0.984713602673247,13.883844687777778,passed,
2025/09/13 02:30:00,0.6745639626398415,0.6384692253458025,73.87024967862519,91.90908973048504,3.0785525998014083,3.11,2178.652834064329,2334.0982134053943,0.9736646348621101,0.999566339546606,47.04035372950232,27.90544662534253,3.237135897034703,1.0012326587778486,0.9732914129850423,13.892741469444447,passed,
2025/09/13 02:45:00,0.6775178332109998,0.6359362324167972,74.05405937343204,91.91817462050044,3.073498753288665,3.1,2193.6895733155166,2332.012723927914,0.9736283602797061,0.9991675451940486,46.6088890735021,28.01862741119081,3.2264283115125405,0.9935090582228652,0.9725398440989881,13.909740368333335,passed,
2025/09/13 03:00:00,0.6760858933453767,0.6387576517175726,73.8336083213383,91.86347724105545,3.0737055998987746,3.1,2178.3028585051743,2347.419182890183,0.9735770108664351,0.9995113663227498,46.89128927239048,27.620613892105855,3.2275225088279464,1.0100015538066243,0.9831390016860488,13.910737182222222,passed,
2025/09/13 03:15:00,0.6755973080231299,0.6391424219480178,74.02488042107542,92.04739703911888,3.073954878088151,3.1,2183.7301810230083,2347.155811897736,0.9737603036582538,0.9995954947690617,46.929535085732674,27.685309274895687,3.231052889937633,1.010079076406236,0.9819995311680637,13.927739099999998,passed,
2025/09/13 03:30:00,0.6763202687449692,0.638981218617852,74.15877653801044,92.16027874876455,3.075341824046866,3.11,2186.9492216749168,2347.487436305277,0.9737258425044959,0.9995473668555026,46.882833329974986,27.6963272657547,3.232158179075757,1.0060780484566552,0.9791140317620204,13.944942702777784,passed,
2025/09/13 03:45:00,0.6771634594678052,0.638535677082065,74.22631715832208,92.19013924164716,3.074481467987943,3.1,2190.4610222762158,2348.2052141689783,0.9737165390480904,0.9994701517921806,46.76850398271157,27.720191376399868,3.2294966710192012,1.0057508487109512,0.9803452346152752,13.954045233333332,passed,
2025/09/13 04:00:00,0.6714726808757259,0.644761176109591,74.32103896428654,92.67393761865549,3.089336742240255,3.07,2171.707770147919,2350.6392221431324,0.9741059138998006,1.0004597243369155,47.644407782816245,27.77979536146352,3.2525327836382893,1.0255447764766592,0.984356349121414,13.971052724444451,passed,
2025/09/13 04:15:00,0.6739586573383801,0.6428348151161061,74.40704211705938,92.64397952440213,3.0865734951498447,3.11,2181.192948163071,2348.1526396334602,0.9740299716567309,1.0001572606175495,47.31487965029968,27.90474753080215,3.2421333480962717,1.0212048683150574,0.9857412970446091,13.980158041666668,passed,
2025/09/13 04:30:00,0.6751390619184895,0.6419219282185111,74.49380351691961,92.65580002039044,3.0850464280341376,3.08,2187.1114291094827,2347.3629908221383,0.9739978580752163,0.9999957141651107,47.16784856969243,27.873065806891596,3.238743126127121,1.0125071499760288,0.9798867457488271,13.989064112222213,passed,
2025/09/13 04:45:00,0.6787525116318047,0.6402573219512459,74.55254866252827,92.63376553290331,3.0818729333145147,3.11,2196.5501712288305,2348.1787721985766,0.9738646496573022,0.9996653228753746,46.75779157668375,27.899776167285783,3.220102154044902,1.0069504935076397,0.98106423507324,14.00627712,passed,
2025/09/13 05:00:00,0.6802001276999325,0.6393439266617545,74.71813083895078,92.74536874911584,3.0832741867176865,3.1,2203.1088573682055,2345.0729547418405,0.9738331626145136,0.9995334236026587,46.5896938074038,28.097799400210047,3.2177716337320996,1.0058005458984043,0.98285661243856,14.023291577777774,passed,
2025/09/13 05:15:00,0.6755272563892919,0.6443955524726565,74.65795961552439,92.99429861815364,3.0923323195873094,3.09,2186.093285702641,2349.0906756254585,0.9741433056307607,1.0003119648439465,47.28733255301696,27.96523350188396,3.231673388134925,1.0185768751518385,0.9829502341367108,14.024295938888885,passed,
2025/09/13 05:30:00,0.6763520439157834,0.6437695045114796,74.78807641405933,93.05725084150359,3.0896483146297493,3.09,2191.180810399339,2353.515896184455,0.974131494240415,1.000205756090062,47.158908606607426,27.942313653346968,3.232423059041379,1.0212566398794105,0.9872474710314064,14.041514519999993,passed,
2025/09/13 05:45:00,0.6785260902594684,0.6421306981590696,74.83962352532566,92.98111333520015,3.084673293108545,3.09,2199.2466043931086,2355.668998375007,0.9740209901968848,0.9998950141824345,46.87877080927169,27.77520376793249,3.224262128415726,1.00866965135608,0.9797259653508718,14.050426512222218,passed,
2025/09/13 06:00:00,0.6762322550825371,0.6468697852994716,74.80272981741848,93.30593203539489,3.097891848047467,3.11,2181.4363931850066,2359.603002320855,0.9741388604260524,1.0005936400979998,47.373986897565615,27.935247853470898,3.2287033035301764,1.0344881746716925,0.9958151041147172,14.067648925000006,passed,
2025/09/13 06:15:00,0.6786583658523149,0.6438471706643878,74.96283252182765,93.23815654910551,3.091580652018538,3.1,2195.794597956107,2357.3983929382966,0.9740607890490475,1.0001436558911287,46.976648396713706,27.979822878528278,3.2239050288781614,1.0230623222096917,0.9916059703866869,14.076563355555555,passed,
2025/09/13 06:30:00,0.6779823284954974,0.6448945143392213,75.03138411259964,93.35310395149467,3.0920057026196157,3.09,2197.047390906457,2358.46826938689,0.9742244749878958,1.0002928714108492,47.07990413462685,27.91944728117229,3.223277857065328,1.021800680048659,0.9881100273528114,14.085680399999992,passed,
2025/09/13 06:45:00,0.678368910795835,0.6454094793559381,75.05213886314857,93.4091343257806,3.093373248503636,3.1,2196.3246600851407,2360.0594785772237,0.9742165362053006,1.0003397222753159,47.08122809369525,27.89252745324074,3.2205346735592206,1.0223559587433477,0.9884185769341652,14.09459680444444,passed,
2025/09/13 07:00:00,0.6783137897274752,0.6460933303164836,75.08596105247133,93.4810031594282,3.0947846117642706,3.09,2195.1008845620095,2362.1519857628737,0.9742325083585579,1.0004221923319134,47.12969005492323,27.860141272848185,3.2206055061306427,1.0241874505334339,0.9891803754190491,14.103716055000001,passed,
2025/09/13 07:15:00,0.6785955189594335,0.6464117029156194,75.05541986745926,93.47325766589704,3.0944670587710985,3.1,2195.041409628232,2363.0053794406754,0.9742695551184678,1.0004562881361745,47.11031531276077,27.852387928788463,3.2150203095207184,1.0266162467544377,0.9914523536794384,14.104725641111111,passed,
2025/09/13 07:30:00,0.684991189411233,0.6433943364612414,75.23133646918859,93.46677355868387,3.0858251529372263,3.09,2215.1058237994093,2368.365202088674,0.9740466706069563,0.999811365034463,46.38816408171044,27.609717358393052,3.1849313963940444,1.003702157021622,0.9807851268175931,14.14379017944444,passed,
2025/09/13 07:45:00,0.6833944683141735,0.6486680360535656,75.4781956520305,94.0569122999819,3.095086516534061,3.1,2205.8609554150094,2383.5663805348067,0.9742382142474623,1.0004740719961174,46.87357348430831,27.365395141602793,3.1911454761166205,1.0170774720489035,0.9849337729062196,14.204674666111112,passed,
2025/09/13 08:00:00,0.6785498595016927,0.6404926750746921,74.04051824668942,92.00297578968295,3.0735078248486967,3.07,2189.938920514683,2350.3566348915,0.9739738914083645,0.9996839820057914,46.65995188451511,27.429527100666842,3.1970252950501394,1.0028053911343455,0.9760343544852503,13.954633916666662,passed,
2025/09/13 08:15:00,0.6775614358225188,0.6466540956374472,74.94337742834495,93.32742795940311,3.0951913961170914,3.11,2191.694497278368,2359.09238168609,0.9743209924002103,1.0005273008697144,47.20389819155991,27.801251884722756,3.2160910044983404,1.0220304342021818,0.9852916566505132,14.08555639333334,passed,
2025/09/13 08:30:00,0.6781805773465349,0.6436939533370257,74.69155186421874,92.87674136399602,3.088402411070628,3.13,2195.9638358177476,2348.9965237721212,0.9742917995354592,1.0001864413211072,46.91912614898617,27.97547140152846,3.2071413079068893,1.0190694549967942,0.9871108648218682,14.036666532777781,passed,
2025/09/13 08:45:00,0.6831168362006499,0.6367926171248187,74.28923201847846,91.9845513004784,3.0663754602758004,3.09,2211.1866735897315,2347.862809892615,0.9738834598541557,0.9990874665268817,46.01192526398551,27.548358160893777,3.180169286275084,0.9901219356825903,0.9737308073112121,13.979757458333331,passed,
2025/09/13 09:00:00,0.6756764379796371,0.6457905994005407,74.4361263350451,92.69704194547674,3.0861788500857257,3.1,2182.4905438980377,2359.7217344738824,0.9743043010684375,1.0004611025139685,47.2321772198617,27.492981137327632,3.213905160760975,1.023607560895136,0.9855356780263765,14.018079466111116,passed,
2025/09/13 09:15:00,0.674037838422567,0.6460892602871318,74.34750233427349,92.61959265534261,3.088293097366986,3.1,2180.2491700945225,2351.0056597220464,0.9744592502317538,1.0005958030356792,47.37260659994647,27.673616296686173,3.21599900189337,1.0239051703221274,0.9834567300101347,13.993843013333326,passed,
2025/09/13 09:30:00,0.6809886166147583,0.6398544657652817,74.21012959520164,92.15013917695191,3.081374150551714,3.13,2198.844482612,2334.654550873476,0.9740442946324694,0.9996176579252789,46.448274833043904,27.94671961829425,3.1807929921325035,0.996534261635746,0.9736253028712338,13.969406733333326,passed,
2025/09/13 09:45:00,0.6806965192769296,0.6389412599013887,73.81637609412606,91.60689328229005,3.0630531747709684,3.11,2195.2168580056145,2354.8261538398715,0.973925382609998,0.9993647388298715,46.32759364174717,26.97694328969647,3.17539963320594,0.988585888890599,0.9664760960494285,13.937023692777775,passed,
2025/09/13 10:00:00,0.6712054275940696,0.6467107355225454,73.56937230788155,91.83079074317162,3.0809334817022784,3.1,2160.082405076696,2352.9788486781795,0.9743522578388709,1.000673895262124,47.62030796150516,26.998747602838264,3.2108772725758556,1.0146190208017676,0.9702801933143083,13.904441521666659,passed,
2025/09/13 10:15:00,0.6721886860002697,0.6425929955450255,73.65381424219217,91.63531878184567,3.0767488978598716,3.12,2173.7472063310574,2337.5740640922395,0.9743843270703973,1.0002408704301946,47.24403856011445,27.5732654920457,3.2120908722240977,1.0149384615691635,0.9771089049315435,13.880202746666674,passed,
2025/09/13 10:30:00,0.6753124801987825,0.6402979313806346,73.3656060799373,91.2712248278265,3.0784019378535703,3.15,2172.9540204834,2325.3604916125814,0.974041040640849,0.9998548512859584,46.921283976608656,27.694477209099674,3.191724811496003,0.9982078754043612,0.9679182583221861,13.84762011111111,passed,
2025/09/13 10:45:00,0.6793287502319573,0.6353194274401459,73.10609066299233,90.59571195914069,3.0520188993297923,3.1,2188.658448438886,2340.599276025252,0.9737909265570973,0.998952532809612,46.16833597192751,26.778831869449487,3.1688521192374224,0.9727132266747239,0.9555787882713899,13.823380174999999,passed,
2025/09/13 11:00:00,0.6737372317508834,0.6403102278703359,72.88165929071842,90.67598110371868,3.062518092369067,3.1,2166.3449037051937,2339.405734758982,0.9740419629673882,0.9997537563943893,46.990812804727135,26.642810962335304,3.1852269518105043,0.9803232900784472,0.9498724705486373,13.79894285000001,passed,
2025/09/13 11:15:00,0.6743673732938271,0.6383232201493692,72.64459469662204,90.3315472036648,3.061013767565799,3.11,2165.8313378487906,2328.9248715719964,0.9739404514906274,0.999527560898409,46.80803043435264,26.870014530460416,3.177665925514847,0.9787086187945663,0.9530860798196885,13.758510638888891,passed,
2025/09/13 12:30:00,0.6681773499736309,0.6344591077481763,71.82990112109607,89.32661544271623,3.0384676616005417,3.08,2159.2230071539348,2326.0878527355762,0.9738492379304685,0.9990907607747703,46.8704074256945,26.417146476100445,3.1930481406399993,0.9699110772564494,0.9462939616441753,13.628471999999999,passed,
2025/09/13 12:45:00,0.6646926186781912,0.6330517074294333,71.87347173419342,89.32152534883292,3.0402958635614197,3.09,2159.7200531031417,2314.7232351812213,0.9739055538375453,0.9990901644378206,46.988580656202515,27.13471785658127,3.217512078004325,0.9907634121330463,0.9640159194931699,13.603631421111107,passed,
2025/09/13 13:00:00,0.6634242652951072,0.6302770186171195,71.9209267063823,89.25455860067382,3.0390198290960853,3.05,2168.9300056453076,2299.2822602501556,0.9739281271805228,0.9988148253077782,46.860282875005545,27.665054876282383,3.2269015482824512,0.9880759112416622,0.9636332363840904,13.578985676666663,passed,
2025/09/13 13:15:00,0.6552492665219211,0.6384423925101335,71.58995073539154,89.4218221283015,3.050300211417833,3.08,2128.354575053002,2312.5188399510416,0.9743106822255339,1.0001566969618876,48.132356471444766,27.1877769127788,3.262372297256122,1.0150962401795538,0.9686195353391156,13.545997116666669,passed,
2025/09/13 13:30:00,0.6596745993520197,0.6325412170648417,71.52900598983554,89.14791738291323,3.050726760213566,3.06,2148.876421605823,2280.626444039435,0.973981141903896,0.9992589275799314,47.43200320915404,27.864165230441635,3.2365481618407035,0.9785264799391962,0.9480658429372651,13.513202926666663,passed,
2025/09/13 13:45:00,0.657120311892738,0.6257543814355429,71.46629693102008,88.59396034882174,3.0200222179581835,3.03,2171.620690553951,2294.6933678930354,0.9738281030402909,0.9983071595258306,46.85629247823498,27.726731140532877,3.2539139856004944,0.9934219540004365,0.9696899366370167,13.488367688888886,passed,
2025/09/13 14:00:00,0.6514425631795914,0.633985207337626,71.04509800052776,88.78318638753925,3.0420273098635926,3.05,2123.7694246263786,2299.457040622992,0.9738711444597993,0.9996084670028923,48.045311455166306,27.550105040147987,3.2795854444556833,1.0184099696048976,0.9760119105902281,13.45557570499999,passed,
2025/09/13 14:15:00,0.650174026810065,0.6294891679077523,71.01783942347221,88.57352416019911,3.0420379017713994,3.06,2130.4873412457227,2281.8815536927427,0.9736086723649905,0.999135860919453,47.783148736805074,28.50118071952034,3.2953843960688,1.0380105281998022,1.0000409142086417,13.422593414999998,passed,
2025/09/13 14:30:00,0.6504007127391896,0.6248978963556373,70.7427715055838,88.04833761932119,3.026132028444546,3.03,2142.669633712335,2279.173847522458,0.9733923157933075,0.9984185409509766,47.33387554915808,28.395407910372363,3.286243924810952,1.024233129889745,0.9955482819235324,13.381082183333335,passed,
2025/09/13 14:45:00,0.6483526361751298,0.6234604984256357,70.4743282253519,87.74542826729339,3.022132811532033,3.03,2139.5878048812615,2273.7440005005315,0.9732757288312006,0.9982514116567058,47.3485376083365,28.43351561694889,3.292663300733443,1.0214058691087422,0.9935946160285087,13.337674857222224,passed,
2025/09/13 15:00:00,0.6466056231180748,0.6225175116066448,70.17850346372757,87.43532593424854,3.016421401068346,3.04,2137.100685914283,2270.265365556978,0.9732741264953914,0.9981500550062532,47.36825532493618,28.408756614397465,3.29166683333694,1.0212481631398622,0.9940414313385028,13.294473280000005,passed,
2025/09/13 15:15:00,0.6439138749310898,0.6262737098297687,69.59180476401677,87.1649834751511,3.0216413274535587,3.03,2105.2500912362366,2280.1472635224754,0.9729780184256372,0.9986171284997476,47.90305801548458,27.863457226622227,3.2964904465889333,1.0285089602203517,0.9945185069205026,13.251097884444437,passed,
2025/09/13 15:30:00,0.6426427369037769,0.6248280787501882,69.35858969507008,86.89177262527484,3.0164131864595087,3.03,2104.616908892939,2276.7064708058165,0.9729006451039027,0.9984337775024167,47.84208515663289,27.901083032315285,3.297090495909087,1.0284677556553166,0.9961618793245213,13.215881616666667,passed,
2025/09/13 15:45:00,0.6417271164516757,0.6239939678707032,69.24126553429826,86.77486342756707,3.013292170877223,3.03,2104.1544157653525,2275.490276616356,0.9728287264936043,0.9983169918331765,47.83173955264679,27.896511591299788,3.300643719990094,1.0266746416525996,0.9950522279728375,13.197149062777784,passed,
2025/09/13 16:00:00,0.6410942674766601,0.6231748954703643,69.13500119469694,86.66066109061457,3.0093783290627987,3.03,2105.974300971707,2273.081145633382,0.9728495692547786,0.9982108948695428,47.787089371965976,27.913847013638946,3.2992942549504947,1.0241843278070095,0.9935904270753474,13.178234562777774,passed,
2025/09/13 16:15:00,0.6401146074474187,0.6226061257059075,69.0887377970069,86.62121647868688,3.0080228482549187,3.04,2105.1930803878126,2272.3177327642716,0.9727900729744796,0.9981500688157804,47.81055735074891,27.97674212649597,3.3064570092061163,1.0265046713379455,0.9955984534366111,13.167652544444438,passed,
2025/09/13 16:30:00,0.6397116333932011,0.6220261653949123,69.04297777270163,86.59501534865193,3.006422127161446,3.02,2106.3201513595786,2270.0025965781606,0.9727660773737947,0.9980669264470577,47.79943296020381,28.009542565520643,3.308013509711134,1.0225722505603416,0.9923574817263494,13.157073545000001,passed,
2025/09/13 16:45:00,0.6382306788791752,0.6248353853178077,68.72991165368548,86.53439559033644,3.011956907869764,3.03,2085.2828145332287,2276.785686920797,0.9725927553769074,0.9984476427631632,48.150067164134896,27.816947008814935,3.3115356233976465,1.0369887284260484,1.0014461371121388,13.13836235555556,passed,
2025/09/13 17:00:00,0.6382249773675941,0.6215600468644993,68.8490513857835,86.48050600281753,3.0042217804317435,3.05,2102.6572359990873,2267.061266645349,0.9726993987021463,0.998016832809807,47.870882591767106,28.052100405545985,3.3123422368271385,1.0221196222729656,0.9915651612596429,13.127603500000001,passed,
2025/09/13 17:15:00,0.6371855254876159,0.617993636448737,68.89545889453281,86.32284131012987,2.9948455573820065,3.05,2116.867899578079,2260.287068088519,0.9727384224397058,0.9975780675798549,47.61555725798392,28.345186288017445,3.3197590603741216,1.0215486589356835,0.9949298147702618,13.108903108888892,passed,
2025/09/13 17:30:00,0.6339595826225007,0.6234516077782025,68.66097092455914,86.47657654362267,3.0075354133623655,3.06,2086.242736126725,2268.9310256865438,0.9726792967920663,0.9983814100145698,48.35710558562012,28.018291824941713,3.338034422362193,1.0347500849579896,0.9958354139581004,13.09833932,passed,
2025/09/13 17:45:00,0.6354875716945098,0.6222524516579407,68.45104006735926,86.28152725594337,3.002000883698617,3.03,2086.95481699005,2272.4494904495796,0.9724444377196774,0.9980925552218401,48.11868438058082,27.85912982457695,3.323399509092704,1.0303884049992926,0.9966953500369364,13.086935583333325,passed,
2025/09/13 18:00:00,0.634966582371761,0.6224337477315555,68.41670295708207,86.29456707102435,3.0002149980127957,3.03,2085.1406565346465,2276.450147902381,0.9724017792956511,0.998096383350771,48.161553918282394,27.754407590124064,3.327289538319691,1.031952314126141,0.9973706541275433,13.085710146666665,passed,
2025/09/13 18:15:00,0.6373237117207118,0.6116910911382873,68.86779613918952,86.15948615007997,2.986825818513872,3.01,2131.5537942979868,2249.1757536634327,0.9722257939613572,0.9966792947971425,47.05458153733369,29.089932498696765,3.332123947077014,1.0281111810489754,1.01160735816434,13.08447611777777,passed,
2025/09/13 18:30:00,0.6366167757968453,0.6167961586995346,68.44000342731371,86.14437646411525,2.9944876902253563,3.01,2100.6689853671232,2265.716312418495,0.9720007880832998,0.9973035931122582,47.544283979111945,28.52900910343412,3.3268551617386533,1.042609063782743,1.0187845525509494,13.075087025000007,passed,
2025/09/13 18:45:00,0.6356488947697252,0.620706230327137,68.2705985713345,86.2726031575552,2.9992763154312816,3.02,2083.769202801376,2275.226148274039,0.9720421590715289,0.9978099601279719,47.9399423398003,28.10873035391014,3.326370614055445,1.0445888201369906,1.0139616768278168,13.07383151555556,passed,
2025/09/13 19:00:00,0.6348485820846703,0.6207944753583663,68.22167223311857,86.26927516651595,2.998473590202262,3.02,2082.469377376086,2274.5516057964674,0.9720605511831285,0.9978338827838643,47.99581223043022,28.100883913937245,3.3296052332367077,1.0434797742328055,1.0118638427922053,13.064412349999996,passed,
2025/09/13 19:15:00,0.63328305268192,0.6204181517773267,68.04497552444528,86.1037813435586,2.9951373308645937,3.02,2079.7809728346897,2272.9777742215556,0.9720589887614068,0.9978050156721995,48.05399934989896,28.057260555035054,3.3330369487946996,1.0427190908348227,1.010434442523025,13.037110215555558,passed,
2025/09/13 19:30:00,0.6308646891523798,0.6205649628982824,67.7911802226617,85.89102222200547,2.9912992674377628,3.02,2074.488810376133,2270.76088219501,0.9721344402865304,0.9978701019754543,48.22039429363112,27.940149038947276,3.3369873695888717,1.040552092560475,1.0060222910038885,12.997942222222221,passed,
2025/09/13 19:45:00,0.628795083308357,0.624221484343914,67.19497065594284,85.577201109428,2.999482537653562,3.02,2041.4921727056746,2276.217322063864,0.9718290301708568,0.9983795332655566,48.6934059378338,27.587275162470018,3.3369797199575086,1.0544601261220767,1.0137582396684484,12.950894232222213,passed,
