datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/09/13 20:00:00,0.628585166494994,0.6222185541491722,67.21233983671492,85.44140330124168,2.9923739513776693,3.02,2051.6667441037507,2273.0956577558586,0.9718971388498301,0.9980944086841059,48.52059725586501,27.568587936222965,3.3358529356481528,1.043461655016354,1.0059823459189363,12.94130635722222,passed,
2025/09/13 20:15:00,0.6279929000706606,0.6201707821784265,67.22489949856462,85.30012980861314,2.9849971265462933,3.02,2061.702011008015,2269.8077095404296,0.9719942804536832,0.997831126199768,48.3447683874649,27.652363803837154,3.336159924130553,1.0404000803433482,1.0053911094505776,12.929544069444445,passed,
2025/09/13 20:30:00,0.6278207888347912,0.6197265513457263,67.23658624011128,85.27624802437236,2.9834111629455804,3.02,2064.7830198003367,2267.801063624126,0.9720544925490969,0.9977803508224985,48.30742790187667,27.679258487704892,3.3355523059564174,1.0374206118172313,1.0029213165115825,12.925879718888888,passed,
2025/09/13 20:45:00,0.6277492645830416,0.6195632538081424,67.10499344114581,85.14847923881372,2.9822693590231526,3.03,2062.3917542317586,2267.900506382313,0.9719852738609609,0.9977405105078658,48.28550217316817,27.642315052536347,3.3311968465772543,1.0387391021541879,1.0050372370393281,12.914097924444444,passed,
2025/09/13 21:00:00,0.627093017740249,0.6196725236380467,67.10635467160532,85.15020648290653,2.9822134734904004,3.04,2062.1696606981927,2267.0322854732467,0.9720434822409554,0.9977875728023966,48.335146943594,27.680958917287427,3.3340511714972862,1.0408688696953912,1.0059872613532146,12.91060437333333,passed,
2025/09/13 21:15:00,0.627759528294014,0.6197133284935504,67.02520986956094,85.08637083678242,2.9823107509535287,3.01,2059.8696319469223,2267.9558288550074,0.9719590729898299,0.9977595235795202,48.295292846347174,27.621377942483843,3.3284715829473446,1.040264133154001,1.0067056428761318,12.906920400000002,passed,
2025/09/13 21:30:00,0.6266249538833443,0.6203036666247904,67.00131077701892,85.09717324599607,2.985470137775296,3.04,2056.742392145172,2262.5473383077365,0.9720575705512035,0.9979120949878835,48.43883209388244,27.72405251309832,3.333129696741944,1.0389995019226044,1.0030539224950923,12.895110506666665,passed,
2025/09/13 21:45:00,0.6268639670414641,0.6205931158408738,66.97530416132041,85.10531819835111,2.9886015869118,3.03,2054.229204720315,2259.2974481651977,0.9720286798684764,0.9979604396217453,48.47587838916045,27.797050401961386,3.3316884742252175,1.037624210931701,1.0017293571197028,12.89141259999999,passed,
2025/09/13 22:00:00,0.6273281824413919,0.6183027877702072,67.15077828463586,85.13574454795388,2.983703132633107,3.05,2070.491274784785,2251.5992505616414,0.9722109837435758,0.997676518494704,48.211730153400254,28.113032587590123,3.327543899576677,1.0331708532205688,1.0008114564685764,12.895835040000003,passed,
2025/09/13 22:15:00,0.6276630083284477,0.612068149643097,67.634093701148,85.16367319659352,2.964538866676302,3.02,2113.3589916674264,2246.4516898357524,0.9724372143701611,0.9967523988038154,47.54046663993339,28.338387699838414,3.329413666422685,1.0129948336383072,0.9891027847534934,12.924828216666668,passed,
2025/09/13 22:30:00,0.62900646191971,0.6178596621051469,67.51629779469226,85.44077139611876,2.9821098855451456,3.04,2082.535014397211,2255.7996287429046,0.9723344274864512,0.9975808816521257,48.05607740976053,28.099102689335545,3.3294670299878817,1.0277027969950512,0.9967072809551307,12.937390626111107,passed,
2025/09/13 22:45:00,0.6303812328941498,0.6170491513509117,67.74712609119526,85.61477038611342,2.98073005174701,3.05,2091.2698802808186,2258.747456415466,0.97232864394661,0.9974303400330723,47.883638147542776,28.156499196518155,3.329844645721541,1.0272476390785146,0.9982836864194047,12.966227401111107,passed,
2025/09/13 23:00:00,0.6311110005567935,0.6165058138475115,68.00811565341256,85.82642152428527,2.9816324921256885,3.04,2097.379702068789,2260.9981095596845,0.9722993118047827,0.9973455977518411,47.84336420182387,28.244514351237328,3.338425302105281,1.0282642527366812,0.9997994276332518,12.99508089611111,passed,
2025/09/13 23:15:00,0.6329053793185859,0.6193109201605582,67.9453423256514,86.02412897395237,2.996133533275127,3.04,2079.07382127698,2265.190764655984,0.9719326984528646,0.9976676204770126,48.039164776037595,28.259018509950216,3.3357469330704914,1.038060543501501,1.007622248010611,13.01599680333334,passed,
2025/09/13 23:30:00,0.633014245945693,0.6173428522642909,68.18319408022306,86.09065578879888,2.9893470357658454,3.04,2098.065991572632,2257.551649186698,0.9722736389914036,0.997434797417577,47.8324978685995,28.383944569426486,3.333437970965877,1.0222245869612345,0.9943326592428171,13.020452683333328,passed,
2025/09/13 23:45:00,0.6311198386849459,0.6162453043845754,67.87368446549497,85.69886026402952,2.9827807148668883,3.03,2095.540245070294,2254.774394327887,0.9722720739732789,0.9973163756500194,47.825686099730575,28.307105947852357,3.332429978893254,1.0226276583828848,0.9954248562062255,12.976034609999996,passed,
2025/09/14 00:00:00,0.630976172860978,0.618169860916693,67.64763180160999,85.06361965622716,2.9947348698939598,3.02,2073.9718044331353,2256.715054190293,0.9720422821129575,0.9976523770743482,48.1493168497129,27.904656219764366,3.3319090963659095,1.0323744418815686,1.0028746859360194,12.969258946111113,passed,
2025/09/14 00:15:00,0.6335806629662987,0.6188371177186203,68.14961102974463,85.5829792069785,3.000676521659724,3.04,2083.5939384374838,2260.114769628411,0.9721450006976093,0.997727604644359,48.051794899867524,28.108367939328016,3.3329642487391244,1.035825726831991,1.0062214289917613,13.034064737222225,passed,
2025/09/14 00:30:00,0.6364700836057436,0.6196468715693862,68.48237210301409,85.96666924444479,3.006698609789774,3.04,2087.5757505526494,2265.614787307242,0.9720888432139505,0.9977795540752974,47.922818113177826,28.21617852163297,3.328866047865081,1.0413169429762816,1.0125814618343711,13.088731938333334,passed,
2025/09/14 00:45:00,0.6380257260633128,0.6203093594042108,68.96455136070455,86.41880022916186,3.009928689776587,3.04,2099.0922772391377,2266.855669623599,0.9723155657213092,0.9978555227431493,47.93817697758499,28.18546255494298,3.3329186544354177,1.028117392377027,0.9984192863093873,13.141191983333336,passed,
2025/09/14 01:00:00,0.642560987667195,0.6219808399606208,69.44415012997345,87.02822624579986,3.020706486090582,3.04,2106.1358987424533,2268.4648793512138,0.9723950076055075,0.9980257578971042,47.77871072057565,28.430476853524784,3.318868818202126,1.0291398174885495,1.0005805114681539,13.214384944444445,passed,
2025/09/14 01:15:00,0.642770776465095,0.6301464311068199,70.13657809434706,88.08684305705934,3.0343527322306056,3.09,2107.11660994171,2274.626398449575,0.9734426299201856,0.9992183918617671,48.47963631951796,27.926045359437456,3.3171625047568734,1.0062389642672087,0.9629319500975598,13.29575386944445,passed,
2025/09/14 01:30:00,0.6459477884453327,0.6301019406009399,70.66385510249187,88.54758097599267,3.0315181288099082,3.06,2123.489129721475,2286.6151107728533,0.9735802215818439,0.9991166519133662,48.216510248181265,27.826788007449107,3.312664578738477,1.0067034913990858,0.9651093443008203,13.369310955000005,passed,
2025/09/14 01:45:00,0.6492333699981138,0.6340794295198852,71.01119740456528,89.19266658598684,3.0497782398573934,3.08,2112.632371842069,2295.1506906499053,0.9734429874509914,0.9996028915035148,48.369124866239524,27.998142343451967,3.3105068759277576,1.024682614672007,0.9789398233234985,13.442760870000003,passed,
2025/09/14 02:00:00,0.6522369583973726,0.634498597878078,71.42685941193362,89.59326917556388,3.050066253640556,3.06,2121.882959580329,2307.117766947926,0.973440014460634,0.9995571241981909,48.19395453434276,27.871328968388138,3.3073869145570844,1.026361121421935,0.981875242514392,13.508745653333337,passed,
2025/09/14 02:15:00,0.6582374723626065,0.6288429513777397,71.98133146974617,89.84967669752183,3.0496759581740225,3.04,2149.196851802543,2302.0110042154247,0.9730316893669916,0.9987126498180429,47.296614761926826,28.741219330550678,3.29962715650575,1.0390519761281016,1.0079876426935737,13.574741583333331,passed,
2025/09/14 02:30:00,0.6611423786014923,0.6311284805220759,72.42252865463648,90.3897138709781,3.054845897676941,3.04,2152.734367349145,2315.200886072073,0.973122479666272,0.9989431518569808,47.28480905198643,28.59499891209284,3.2959588455436544,1.0447137111087388,1.0116176482790273,13.648853679999993,passed,
2025/09/14 02:45:00,0.6608501758585851,0.6415797427067692,72.57168638892855,91.1978142951432,3.082797243752925,3.07,2113.888242939388,2334.952052280235,0.9731956228780613,1.0003317504233626,48.29781078887968,28.067467527104572,3.30776113046001,1.0607404615929001,1.0115295713277883,13.714872600000001,passed,
2025/09/14 03:00:00,0.6663838540777872,0.638693428635477,73.18454537923994,91.5996186817825,3.0783970081157506,3.06,2145.9848185296637,2330.664109576522,0.9733914826246797,0.9998490559972663,47.656571448322026,28.32082960827745,3.2862976056855353,1.0401718799809523,1.00234821654687,13.780902666666664,passed,
2025/09/14 03:15:00,0.6683133305117637,0.636335432205455,74.12425772527405,92.27994105913163,3.07654186225523,3.07,2181.486575550789,2321.962950029101,0.9739136476174984,0.9996269330086739,47.3275326509934,28.85422899126758,3.2944277945936493,1.0295094764613795,0.9971742869163435,13.855050989999986,passed,
2025/09/14 03:30:00,0.6705514751455705,0.6373649064950676,74.52576479673986,92.74321753797068,3.0840342687182845,3.07,2185.6473339044887,2328.27917718199,0.973784011439863,0.9996650716297487,47.30347489534627,28.864253028977824,3.2961818682911908,1.0278833944234513,0.9968003687088868,13.921104046666667,passed,
2025/09/14 03:45:00,0.6709262098471944,0.6429457915707524,74.60858132334445,93.23976726963363,3.0954747131710163,3.06,2169.102858409501,2349.159472132745,0.9736862966341732,1.0002767532349492,47.66319681183111,28.545875481531017,3.2914789119936567,1.0488620347249473,1.0100408295022572,13.986166791666665,passed,
2025/09/14 04:00:00,0.6721180373410501,0.6426239379756546,75.21051615856766,93.75341343055403,3.0932744029696453,3.07,2190.963146403119,2351.0269261594367,0.9740205141494278,1.00021529719325,47.52404242874413,28.631277705186072,3.291944134180922,1.0401006759195501,1.0032295612072857,14.049621629999995,passed,
2025/09/14 04:15:00,0.6766909754829274,0.6436648884923859,75.39909991871026,94.03539431333469,3.0958856538484456,3.09,2195.5151899714097,2363.0709118443924,0.9737830883703753,1.0001011511394626,47.27255153951828,28.273277607276807,3.269899992448897,1.0269428268961067,0.9946814391443876,14.112861314444451,passed,
2025/09/14 04:30:00,0.6782189425352473,0.645682767535724,75.87267138024443,94.64487229674478,3.1007081104596788,3.09,2205.909997035291,2368.656223978817,0.9740375173561047,1.00032553610744,47.243009829295886,28.39996675270947,3.2623559031646323,1.032313336115384,0.9989823648587021,14.18439458333333,passed,
2025/09/14 04:45:00,0.682168850713174,0.6435654940842727,76.42831302783891,95.0578230017869,3.103833553580198,3.09,2225.271535413428,2365.119160708842,0.9739231062260437,0.9999601836627618,46.86475758764798,28.703412586803772,3.25984341540731,1.0213716806234077,0.9958265920074423,14.247808666666664,passed,
2025/09/14 05:00:00,0.6858425252244653,0.6450941693563603,76.707961147629,95.46428640053827,3.105424010729344,3.09,2230.753557944516,2380.245864526297,0.9738535921288644,0.9999876056311471,46.64520412097782,28.533416865288327,3.2424907111676853,1.0274017876234587,1.0040974303905377,14.319108320000002,passed,
2025/09/14 05:15:00,0.6890993243370467,0.6475583616892103,76.85831747306918,95.78361311693438,3.107686851970406,3.09,2231.384113110917,2396.6544692380935,0.9737316339789684,1.0000721603555163,46.589916753116,27.992394240061312,3.2231234897757477,1.0156642392586044,0.9931726484285689,14.382494652777778,passed,
2025/09/14 05:30:00,0.6912607471685849,0.6478018092846082,77.21228879740836,96.15595235380789,3.111745992059115,3.1,2238.0031599418544,2401.6940090569306,0.9736582731414806,1.0000367197906614,46.47711162375379,28.085065290404724,3.222365193424355,1.0182864232408118,0.9979046442764199,14.437559069999992,passed,
2025/09/14 05:45:00,0.6944586630838794,0.6478655803197032,77.70400579575173,96.65528892717867,3.111619317752041,3.09,2254.766539098828,2408.0854580027644,0.9738224407619852,0.9999853838183538,46.15277041892045,28.262324536656692,3.2098112648333825,1.0244374596436177,1.007613586496749,14.509020349999997,passed,
2025/09/14 06:00:00,0.6899744179622216,0.6566676160775692,77.96429122096743,97.47907433932224,3.1291833921318566,3.1,2232.4372293656616,2427.00779921949,0.9741075834267795,1.001125918576808,47.140282237238694,27.85018980627037,3.2296034214105296,1.0414137477981893,1.0069444610810612,14.580258,passed,
2025/09/14 06:15:00,0.6936570059020947,0.6557032637766304,78.51110655597743,97.95963017564259,3.129989796802348,3.08,2251.4511141791227,2429.614935930185,0.9741561358706379,1.0009218872258339,46.7781211679526,28.070923278216746,3.2211126507560555,1.0394757517332864,1.010671385617117,14.651688975,passed,
2025/09/14 06:30:00,0.6964266326065288,0.6553395068932176,79.0540411336894,98.46466503817065,3.13351567754093,3.08,2265.5250989242872,2433.064866821202,0.9741733585370035,1.0008279769360984,46.549969239282944,28.294612996447324,3.2200225851991355,1.041864790024302,1.0166577743700431,14.723105319999991,passed,
2025/09/14 06:45:00,0.692898777024265,0.661006498423603,79.3444831047848,99.16194720790931,3.1483507272811058,3.09,2255.6135783790214,2440.8762958226243,0.9743649067655035,1.0015596981474653,47.15821544579501,28.307735100545894,3.2327965516550417,1.0584256513066055,1.0209593035244098,14.786197311111103,passed,
2025/09/14 07:00:00,0.6981432060470377,0.6591398579401656,79.782201794118,99.50263532819497,3.148289784605622,3.09,2273.5257398307103,2445.729849835428,0.9741376254502544,1.0011399165530086,46.68367174193932,28.352260264203224,3.2179588027866375,1.0455966438050852,1.0173421090847519,14.857584163888884,passed,
2025/09/14 07:15:00,0.6999860274046334,0.6628862638333842,80.98595953453386,101.02320538528548,3.1558703095065366,3.09,2302.5780151915837,2468.7320679668564,0.9743933207980585,1.0013914747705197,46.578064103704776,28.491012042445544,3.211523212158955,1.0612598062011338,1.029889149903874,15.057635828888888,passed,
2025/09/14 07:30:00,0.7048362174067281,0.6613029574053284,80.70702992262449,100.57988126784144,3.1420660276909254,3.1,2304.1492399742433,2487.5097246062005,0.97409101588862,1.0009577929722466,46.096438583199635,27.74162449588299,3.1853648565730444,1.0479361608659867,1.0246699811411624,15.055708848888887,passed,
2025/09/14 07:45:00,0.7087239691614019,0.6537765091193437,81.0185983631069,100.31193062228705,3.1394124479169467,3.08,2325.8672722443307,2457.75007007719,0.974061319516804,1.0002230886853876,45.44157455930711,28.717584925657658,3.193672573963339,1.0412229424638249,1.0324833420492951,15.017747830555564,passed,
2025/09/14 08:00:00,0.7080532082215211,0.6528076286686619,80.72320076320975,99.92184138860762,3.1380236578096743,3.09,2320.9718090162824,2447.4171554073705,0.9741145858506469,1.000197143411481,45.43596106748776,28.82159942997368,3.1913972335566245,1.0391117658881557,1.0308218722739975,14.963317379999996,passed,
2025/09/14 08:15:00,0.7067206382170971,0.6523095454483652,80.52034000454385,99.64594407959761,3.137876559634917,3.08,2316.4452428712702,2438.6101392529145,0.9741832956121184,1.0002274229877395,45.52353517810843,28.894155082101857,3.1945980575614983,1.0359821100370565,1.0266793029136236,14.920776823333332,passed,
2025/09/14 08:30:00,0.700222358019367,0.6562391697799886,80.09668046382872,99.43939800650766,3.143020929906814,3.09,2292.758190830738,2438.34390222496,0.9743991610485438,1.000882028672784,46.23874271823185,28.747252405094855,3.211154640622226,1.0529850539849521,1.0302059643005943,14.869952899999992,passed,
2025/09/14 08:45:00,0.7007275925112566,0.6569765156728881,79.47465387367224,98.86198155517984,3.1382908014493465,3.1,2278.5116658370184,2443.4844447495225,0.9741888402781467,1.00084747394855,46.2843161455817,28.127065543556075,3.1921002704767276,1.0377020892784876,1.0148996493547242,14.818996958333333,passed,
2025/09/14 09:00:00,0.7007227412517272,0.6556511501232508,79.17776688626824,98.4207954925832,3.1338914334447936,3.1,2273.8560203822863,2438.5349936761663,0.9741661597824496,1.0007309297821012,46.220671676913135,28.04169016975217,3.1903036482511027,1.033108845334323,1.0119804884148271,14.768121830000007,passed,
2025/09/14 09:15:00,0.7021727063684888,0.652432431934413,78.83877795866137,97.84001632519258,3.1232932630855204,3.12,2278.816180946506,2433.3021746832383,0.974067501501885,1.0002950234856505,45.84608563614605,27.96538125015491,3.1750561631474965,1.02390307382858,1.008876540871711,14.717327515,passed,
2025/09/14 09:30:00,0.7021402312439851,0.6508558296232916,78.52798860580103,97.37102639589338,3.1174551502034094,3.1,2277.7610481145953,2428.7373813418776,0.9739808262033924,1.0000663621702064,45.762744310599324,27.72287236856756,3.168721400766582,1.0078324737424835,0.9949067780082669,14.672297768333339,passed,
2025/09/14 09:45:00,0.6967743456157558,0.6546245234831464,78.41192061839912,97.46788335178444,3.1280678159020865,3.1,2259.9559489175717,2423.0462131616828,0.9742229419119877,1.0007192786057308,46.45760622033602,27.791918340576544,3.189957309532321,1.0166001646815677,0.9922030290119717,14.648748345000001,passed,
2025/09/14 10:00:00,0.6982471139328689,0.6535478425563679,78.22153453950938,97.20455291350336,3.1237508345292113,3.1,2259.592552392471,2424.9911297987214,0.9740989082651351,1.000535052545281,46.24353143285661,27.70802157730829,3.178440055822302,1.0182217242337053,0.9969236422361367,14.633472186666665,passed,
2025/09/14 10:15:00,0.6956285317097126,0.6555715274186639,77.9504964785381,97.06372035163203,3.1285123097589222,3.12,2245.3063725341704,2422.071999290344,0.9741719491987029,1.0008833447980376,46.57211772724165,27.714860510538806,3.1824307787668866,1.0270197282274653,0.999784074108467,14.60195069055555,passed,
2025/09/14 10:30:00,0.6974111982532261,0.6537663968772439,77.71476695211699,96.70095701433817,3.124109706322162,3.11,2246.0718408228504,2419.496938465665,0.9739765794130542,1.0005766978200188,46.33328812964274,27.55050717883843,3.170055475474177,1.0138908483248015,0.9914099781643505,14.575748708888892,passed,
2025/09/14 10:45:00,0.6957949203332995,0.6516453577281796,77.50024451550881,96.26311192237371,3.117689230663013,3.11,2246.3036801985927,2413.0008097060604,0.9739837903902921,1.0003813004088888,46.31030453563016,27.512109670283028,3.1770902842056366,1.0080628440809012,0.9863342904829663,14.526263430555561,passed,
2025/09/14 11:00:00,0.6916972135220716,0.6554178939392846,76.97034947965503,95.96655694396961,3.1196443229503106,3.14,2218.057118428984,2425.009692316843,0.9739622391987598,1.0009386654717471,46.85460819309493,27.127544792515963,3.184870609754797,1.0327755237209757,1.0006296411828257,14.484717017222223,passed,
2025/09/14 11:15:00,0.6958356217880354,0.6440899581825814,77.38977329324331,95.55759554869981,3.1052499150288915,3.1,2262.142500531427,2391.7535400099623,0.97390226330628,0.9995960649454726,45.75654744204344,28.192779801317183,3.187565613435719,1.012405881733486,1.0003245781417804,14.451510284444442,passed,
2025/09/14 11:30:00,0.6926182881113648,0.6468631564863417,76.95221735876513,95.33299242242592,3.1109999742756087,3.1,2243.366636894953,2385.9981065526053,0.9739598944885222,1.0000015230980288,46.24369455622279,27.965735870978854,3.188236375229277,1.0044093029877845,0.9851592146249994,14.401953597777766,passed,
2025/09/14 11:45:00,0.6934293972300902,0.6437189984097875,76.7351913988573,94.86818000278953,3.096127474875566,3.08,2248.8104748645846,2392.0892389948085,0.9738201495637024,0.9995351992871935,45.90324156126445,27.64513137640126,3.185215946879857,0.9991678724810862,0.9850041875277119,14.36881711222222,passed,
2025/09/14 12:00:00,0.6857979231675349,0.6499704507296711,76.36992749266659,94.9456421742789,3.11301907069571,3.1,2213.324027893233,2389.0981931674296,0.9740071604581179,1.0005757770367854,46.99064363095006,27.672544705663054,3.213245401086362,1.0205688659310068,0.988875787751699,14.327428145555551,passed,
2025/09/14 12:15:00,0.6830142517064921,0.6535550222373073,76.2292051395491,95.0376046971605,3.1165226761605593,3.1,2196.2818245179187,2402.1407409983935,0.9740229094569449,1.0010506911401427,47.44679849642882,27.32921797306819,3.224140495460112,1.0352757412993134,0.9950404064379559,14.331088200000002,passed,
2025/09/14 12:30:00,0.6917674582768144,0.640931430703577,76.8231034320273,94.80669448642622,3.1015721636402627,3.09,2249.315324815768,2373.7229237943393,0.973712092548861,0.9993726902305571,45.921696902620916,28.435055753771532,3.2103133961703385,1.0113687603847745,0.9989242740171677,14.33868674333334,passed,
2025/09/14 12:45:00,0.6914176657632083,0.6402864346910263,77.07770200771603,95.01928284870118,3.103214016191169,3.08,2256.2081465724314,2369.398086762649,0.9737927599107493,0.9993417534711514,45.92935262041571,28.665524074978855,3.2203306728487964,1.0101706217688304,0.998188577177366,14.354246096666662,passed,
2025/09/14 13:00:00,0.6872758798128545,0.6441528748773419,77.02987814480278,95.22835904584993,3.1112538166394765,3.07,2240.0741244014857,2373.2879720099572,0.9739728372032073,0.9999570152330797,46.52875013919768,28.65631887157858,3.238162053416546,1.028489771257502,1.0060750258925208,14.353340429999996,passed,
2025/09/14 13:15:00,0.6841502585135548,0.6468488603606396,76.35065822639845,94.74065736015557,3.1096737011045255,3.08,2218.0997891990564,2376.101651161792,0.9739827472573815,1.0002959164302392,46.96011979448954,28.047594655647263,3.2310214108590527,1.0191868958652481,0.9898124425329324,14.286467396666659,passed,
2025/09/14 13:30:00,0.681274195361982,0.6453932266412299,75.81685875891547,94.10312335493177,3.104791007135446,3.08,2206.8802352853704,2366.3823613599634,0.9739207053883857,1.0002147394225769,47.07231108946772,27.986492400430347,3.2382193687515843,1.0146904410864537,0.9840162378423947,14.199024583333332,passed,
2025/09/14 13:45:00,0.6808107350833915,0.6448437998994623,75.63114318102647,93.88452862055486,3.10187100505262,3.09,2204.3048659081683,2364.7605616722317,0.9738928310334808,1.000152006186732,47.05933105086927,27.90947246294775,3.2367343870610514,1.0119531635303003,0.9815818493129304,14.172651569999992,passed,
2025/09/14 14:00:00,0.6801621285133482,0.6443556238338082,75.4612098896856,93.68595241162791,3.099552138935431,3.08,2201.9659262984032,2362.0653664335464,0.9738853350887438,1.000107422661783,47.07545829959768,27.86409042198061,3.236125381225221,1.0091280559062998,0.978765047572214,14.146452955555555,passed,
2025/09/14 14:15:00,0.6792264420463695,0.6438508660360276,75.29103338414687,93.48702246558972,3.099307523716203,3.08,2196.482157194139,2359.381898372033,0.9737781391482596,1.0000657430525268,47.15648828270236,27.837991785372438,3.2418604216319693,1.0076485099867145,0.9769170857565646,14.12002374444445,passed,
2025/09/14 14:30:00,0.6800288291430554,0.6392602597436611,75.18964543636265,93.09308989380247,3.093146047396559,3.09,2204.274239677332,2346.44860398348,0.9736065641083806,0.9995328297717717,46.79352603535473,28.22767165091266,3.246270692540572,1.0056581694678675,0.9820456686977346,14.076050376666668,passed,
2025/09/14 14:45:00,0.6799065115107975,0.6334631300761593,75.27545534957181,92.75551812169032,3.085293782035051,3.07,2221.510947106708,2325.5166590444883,0.9736519902069242,0.9989382173638293,46.384490799762354,28.872948053057595,3.2586253310953173,1.0019516079122424,0.9859038727638421,14.028916000000008,passed,
2025/09/14 15:00:00,0.6783612620064906,0.6324443044811524,74.92249994942856,92.33276344302887,3.0817167138948514,3.07,2214.7526637142087,2319.586379736054,0.9735977628527355,0.9988566351696463,46.43647391460622,28.805098092984075,3.261003571434971,0.9977175653491868,0.9813159808515802,13.973548416666667,passed,
2025/09/14 15:15:00,0.6797741739469905,0.6334538674150872,75.25528697602107,92.755102586304,3.085554288523681,3.04,2220.3050419495453,2325.6761829020243,0.9736061028364013,0.9989264512404519,46.42468901500306,28.850119741255067,3.2604697656799746,1.0007063674999301,0.9846123294760509,14.026871863888895,passed,
2025/09/14 15:30:00,0.6781762624754731,0.6316475798727655,74.85776072283058,92.24845870811764,3.081801115974747,3.06,2212.4175111916243,2317.8782897377987,0.9734586057769752,0.9987565822258102,46.45268183879043,28.86856634598782,3.266640934451342,0.9988302504044876,0.9833845971618995,13.961470655000008,passed,
2025/09/14 15:45:00,0.6683652442231457,0.6407030006263504,74.13601997667638,92.11123234811143,3.0936947020021015,3.07,2165.5824740201106,2326.1014888143845,0.9737951624038884,1.0001260912086758,47.8495539234444,28.184385509888944,3.2877644995122965,1.0126630164379504,0.9731431201913592,13.89589887888888,passed,
2025/09/14 16:00:00,0.6723230713829598,0.6422196719640627,74.70036974960361,92.77725539369614,3.093315411110977,3.04,2178.7321892128957,2347.757480427519,0.9737326746883146,1.0000746497800665,47.65114831698566,27.753127047604956,3.2786119640410742,1.0046883310746135,0.9681255519082052,14.001860253333328,passed,
2025/09/14 16:15:00,0.6686068017163646,0.6417167625176492,73.52648197172844,91.63458140964885,3.0900188014750425,3.11,2145.1002298642948,2339.073676581081,0.973390468864871,1.0001310394492513,47.91804873447842,27.632691167114213,3.2764886418546753,1.0197693481598629,0.979202045289734,13.856181679999999,passed,
2025/09/14 16:30:00,0.6675449841801507,0.6402827622378442,73.62514370315513,91.6039611472968,3.0884031836229746,3.07,2151.1891589212983,2331.382662612764,0.9734687145881841,1.0000012123717734,47.93601858699821,27.721513573790343,3.287912745488614,1.0076131733902784,0.968027607893123,13.843989084444434,passed,
2025/09/14 16:45:00,0.667951271455107,0.6406926356688737,73.75180278630422,91.7737009336323,3.090737059704146,3.07,2151.947372822705,2333.879242123754,0.9734283575877413,1.0000298914289658,47.96252221745471,27.74179434237374,3.2905142621594057,1.0089767232447153,0.9693162890691502,13.86451056222222,passed,
2025/09/14 17:00:00,0.6695054954791371,0.6406448048246746,73.94516471726043,91.98462595280859,3.091408386277728,3.08,2157.3427785329895,2337.6084543429893,0.97339095864155,0.9999635722463578,47.84315710103102,27.75963611581514,3.2874299018261777,1.0084201461717475,0.9707431656396267,13.895729937222212,passed,
2025/09/14 17:15:00,0.6688990904922418,0.6404832841513477,73.86443764354698,91.90854784597843,3.0902927428919233,3.08,2155.829075602571,2336.2527314750755,0.9734037243758249,0.9999645612435566,47.87760584830345,27.771500994727898,3.2888047717165874,1.0093244002618282,0.9711818414274617,13.881847808888885,passed,
2025/09/14 17:30:00,0.6674038669329595,0.6386980344471328,73.481130803968,91.40260357952411,3.084980745264075,3.09,2150.7011978575206,2327.9865886922935,0.9733602983996635,0.9998098091982777,47.85585842935012,27.797469817787626,3.2905057399815636,1.0074618991292386,0.9699991594631416,13.816665585555556,passed,
2025/09/14 17:45:00,0.667495803136054,0.6389191365067387,73.51357964497497,91.45460665763285,3.0852181163281664,3.08,2150.8147917863707,2329.5249309853416,0.9733469193167612,0.9998179666380693,47.865960660436166,27.731869620518022,3.2913687879359292,1.0047043570458307,0.9671793208350584,13.822825280000004,passed,
2025/09/14 18:00:00,0.6670429702813547,0.6380279545767861,73.39051178014275,91.28466373602467,3.0827468070409623,3.08,2150.3429560926315,2325.825521907831,0.973334037610231,0.9997262938001562,47.83492642053151,27.754613761984523,3.292199948490547,1.002100624308116,0.9653754066263486,13.798894083333328,passed,
2025/09/14 18:15:00,0.6672504361950959,0.6284602289426323,73.62917799723654,90.89988534366346,3.064961631816833,3.07,2188.9884597814917,2303.291121347827,0.9733202001333536,0.9985741187728349,46.945509807881145,28.794681249455547,3.298597107402108,1.0065517236057626,0.9828130936383372,13.768664555555555,passed,
2025/09/14 18:30:00,0.666421316060797,0.6332094210425939,73.63524573357168,91.20339707082795,3.073543257484975,3.07,2173.586598800655,2311.7847153746416,0.973504396582649,0.9992119335379233,47.43718311140365,28.394945816409283,3.3010166385828974,1.0046229098979182,0.9734709752330385,13.785982760000003,passed,
2025/09/14 18:45:00,0.6680906717864583,0.6335275965345366,73.76368429206006,91.374094041019,3.0746136376423605,3.08,2175.878634597794,2316.2492778567594,0.9734606941482616,0.9991961812808688,47.34499010580274,28.366951832691882,3.2961290041032583,1.0053920703350079,0.9758418123949817,13.811557741666677,passed,
2025/09/14 19:00:00,0.6688908664559419,0.6340274576978595,73.88200948010474,91.54489959150196,3.0756510260669825,3.07,2178.0714666938143,2318.191026286048,0.9735132914870721,0.9992448127510809,47.32104035433059,28.373305847056223,3.293834908460931,1.0052145738886356,0.9760239955377952,13.82893435,passed,
2025/09/14 19:15:00,0.6628560986316894,0.6310032071183798,72.87390444210064,90.36006812354381,3.062327824415703,3.08,2163.198513415599,2306.343040991949,0.9732885107549663,0.9989321256452998,47.464606076656786,28.208063188205198,3.299543824684017,1.0030911227774606,0.9716000689227989,13.687201464444447,passed,
2025/09/14 19:30:00,0.6621450491423416,0.6310762180581914,72.83400624441917,90.33405729866836,3.061776022680661,3.09,2161.712217633993,2306.367863010161,0.9732838275557352,0.9989460178718129,47.507425459622354,28.154270641339135,3.303153396995727,1.0008654766728724,0.9686075020098898,13.680260458333342,passed,
2025/09/14 19:45:00,0.6583775340264166,0.640522390631825,72.38667174696208,90.5453320997803,3.0802423092397544,3.07,2112.0491572242177,2326.9839611501893,0.973253016079444,1.0002550676044963,48.57531108965133,27.52592849238662,3.316193593265434,1.0302637600663815,0.9799511486691335,13.673297623333333,passed,
2025/09/14 20:00:00,0.6585964222108408,0.6398741846611528,72.40709913030804,90.56704031778024,3.0815070407053176,3.08,2112.3476046011424,2325.1622694214534,0.973127814808091,1.000156042612902,48.548713024449555,27.651431341827042,3.319898903943508,1.03137043538603,0.9821328299434756,13.674217919999995,passed,
2025/09/14 20:15:00,0.6599225469681659,0.6313594837143844,72.78070079605993,90.40609650761046,3.065221014198827,3.06,2154.312813879952,2304.4903371348983,0.9732549638452201,0.9991090597681795,47.64803864274249,28.60166216805888,3.3182796931263767,1.0277317091555882,0.991431124728972,13.667217116666663,passed,
2025/09/14 20:30:00,0.6608196414925831,0.6305340535872355,72.78603782566451,90.4092487255534,3.0634849485395526,3.07,2158.500228571223,2303.1852272051924,0.9732327172362955,0.9989799249020269,47.47597801637734,28.728316894699645,3.3119831288792674,1.0293669372581922,0.9954382662092315,13.668306238888883,passed,
2025/09/14 20:45:00,0.6603236834306135,0.6338510710190548,72.54227349130868,90.41418192172199,3.0681845364393543,3.08,2141.5197419465526,2310.9737954381812,0.9732071055290398,0.9993843440183988,47.78803352803035,28.360384960554292,3.307017240945199,1.0321015243845106,0.993553523872486,13.66107182,passed,
2025/09/14 21:00:00,0.659309337660523,0.635151524535037,72.47719139768886,90.45045231979068,3.0692740228717583,3.08,2136.352376915116,2312.2602649333635,0.973294026126751,0.9995777528790069,47.9650472087348,28.25649043518962,3.30911374161551,1.0322370081611691,0.9906829078673046,13.654011219444445,passed,
2025/09/14 21:15:00,0.6589639384093059,0.6360060595152952,72.35512432057772,90.40307687217847,3.0696714216745447,3.07,2130.317955781646,2315.4115427050097,0.9732338723600774,0.9996600494918186,48.05575029631068,28.06789385613417,3.308594737435662,1.0301103839764034,0.9874952742336671,13.646928789999993,passed,
2025/09/14 21:30:00,0.6598011846989436,0.6342487771928295,72.4052427175748,90.37971756529093,3.065582386730333,3.06,2138.8185008490063,2313.113120209392,0.9732124213499389,0.999409716205977,47.82264243195948,28.23094882976656,3.3044663090658832,1.0298814683840618,0.9908013450326109,13.647763164444447,passed,
2025/09/14 21:45:00,0.6571831401361933,0.6341226494089783,72.55099482011533,90.47579877534888,3.062541678200039,3.09,2147.6761376269214,2303.693146707397,0.9736767246236406,0.999533459085985,47.981909645129235,28.36471952513978,3.3141493949060417,1.0205213441709737,0.977947545124639,13.632503958333333,passed,
2025/09/14 22:00:00,0.6561271677142786,0.6331444796524847,72.41557223457006,90.28996932827516,3.0585054440859505,3.09,2148.3503441460043,2301.2306659674105,0.9736734251418554,0.9994242899463798,47.94803995748869,28.38399684043352,3.315468858217259,1.0202455063940288,0.9783432678881577,13.60906774333334,passed,
2025/09/14 22:15:00,0.6557522228579582,0.6322713253867631,72.32445059806437,90.1719621387285,3.0552668915540626,3.08,2150.109171208195,2299.1073465296818,0.9736593893354377,0.9993062396496728,47.88540349064007,28.401529616367203,3.314167087564912,1.0178677022205298,0.9773313042131387,13.593543919999993,passed,
2025/09/14 22:30:00,0.6548031272928722,0.6312331522405084,72.18183607751037,89.9773168311412,3.0514700675816333,3.08,2150.3162128539916,2296.8559462502208,0.9736184198672293,0.9991781852859466,47.84947545893004,28.404630071854676,3.315716598091416,1.0167240591980766,0.9772465051579886,13.570412728888888,passed,
2025/09/14 22:45:00,0.6544298773645221,0.6345062746671672,71.75758580902234,89.84816329034572,3.0589051046650835,3.07,2123.438768896543,2308.141245865993,0.9732366301684878,0.9995272440161137,48.1630658438088,28.011952488730817,3.3139397064080227,1.0273692571223474,0.9840721872699586,13.555782728888886,passed,
2025/09/14 23:00:00,0.6534999930784333,0.6337359878740914,71.6828398917043,89.75204689967737,3.0567954858759636,3.09,2126.2931897870967,2300.9386999765247,0.9733540087571118,0.9994806319092878,48.15047753339241,28.16888999488897,3.3129589076559,1.0248330350033945,0.9819434712151741,13.53314245555555,passed,
2025/09/14 23:15:00,0.6557682581911544,0.6401939311950058,71.9260014245828,90.49096381157833,3.0758746042969203,3.12,2104.8378507468497,2319.4430939279455,0.973269948962239,1.0002846659922386,48.55027218194134,28.076860301143082,3.3128838350127685,1.0528720750841851,1.0006869752579513,13.608533399999992,passed,
2025/09/14 23:30:00,0.6618319273045101,0.638808043052152,72.70205191639278,91.21302509790482,3.076265429891629,3.1,2131.7170587145183,2324.5170519763597,0.9733141550390206,0.9999370728860004,48.03749727874478,28.201765397465028,3.3011916254339395,1.0361272837674809,0.9932514212496236,13.708558942222215,passed,
2025/09/14 23:45:00,0.6655634911482977,0.6371581080483204,73.86254957176432,92.18799850235335,3.0718698480305506,3.07,2171.978171736769,2328.5666876741625,0.9738224364317465,0.9996900264095175,47.62415352256957,28.449821052738542,3.30692785585638,1.022265099059934,0.9862428980505464,13.825088053333333,passed,
2025/09/15 00:00:00,0.6807467999833903,0.6532186880778271,76.62110284751104,97.28745296989999,3.1132768217508904,3.09,2196.3214913272427,2412.2643739946957,0.9735536835657467,1.0008476441614678,47.520483844026735,28.573308089173317,3.285735084974628,1.0606550038032283,1.0247868532076752,14.34780355555556,passed,
2025/09/15 00:15:00,0.6589894082433759,0.6350908378065122,72.68758619092826,91.97104252683853,3.0580405317885075,3.08,2155.5169726852005,2310.516067182551,0.9735333096627551,0.9994037740605196,47.73371227535477,29.011600799981185,3.3112838578899524,1.020441487409977,0.9839174860800006,13.657310052222224,passed,
2025/09/15 00:30:00,0.6532202691625805,0.6326727652113917,71.21491725640912,90.34947087749272,3.0314985579164153,3.08,2135.045219023348,2313.433822731098,0.9732184767146711,0.9989812444265733,47.809860269668754,27.936912074049555,3.2963607545382003,1.0012810901699523,0.9627688311231617,13.485557800000002,passed,
2025/09/15 00:45:00,0.6414930841120849,0.6330002613994821,70.12213078253457,89.24979224748864,3.0200042181306817,3.09,2108.431206626865,2298.975245207299,0.9735483806808461,0.9993627038100208,48.54295891066606,27.81325836971333,3.322474400406094,1.0137753752853478,0.9641417124523621,13.310386075555558,passed,
2025/09/15 01:00:00,0.6345147684059671,0.6280831004392126,68.93704541929291,87.78520957106123,2.9985133956379917,3.1,2098.077063992553,2282.462667313098,0.9733751283380419,0.9988235604340534,48.51056375153076,27.69051010159938,3.323760089753938,1.0087452987434968,0.9632057776520796,13.135107064444446,passed,
2025/09/15 01:15:00,0.6273342733069764,0.6238224980839142,67.85876038474044,86.45583679476357,2.979377884488535,3.08,2088.1065789972613,2264.498820518362,0.9733006171065572,0.9983876169480649,48.59158660317644,27.50674492137579,3.3286060993336957,0.9962054250144143,0.9532806195791576,12.96805626722223,passed,
2025/09/15 01:30:00,0.6185691644207951,0.6228616831605491,66.4925605665007,85.0657467101798,2.9642557737646005,3.08,2056.5856759368967,2259.38993922358,0.9730714308827042,0.9983894178548176,49.04981420540883,26.941541905277106,3.3357687223052865,0.9992405143679097,0.9524966826953793,12.793655636666665,passed,
2025/09/15 01:45:00,0.6070943963147407,0.6059913909479303,65.69370098135467,83.28930070487199,2.913336309140509,3.05,2111.0145120032585,2223.753531287946,0.9728503314306423,0.996073222222312,47.968556273316025,28.026917829858824,3.346877947193254,1.0015229068484257,0.968653804296687,12.62863713222222,passed,
2025/09/15 02:00:00,0.5980510241685346,0.6051283588538453,64.28790339523883,81.91945206277394,2.899353275120592,3.06,2080.5980903734803,2218.08020214771,0.9724723314455338,0.9959706517517616,48.3934084767928,27.509395791975045,3.347126417005085,1.0046547364158191,0.9673049354115212,12.46338698611111,passed,
2025/09/15 02:15:00,0.5853315477673242,0.6044407772404501,62.55214416477586,80.21955034050946,2.8800243556210705,3.06,2038.5314509087339,2218.5078293566858,0.9720409935960007,0.9959952109791413,49.074825842737184,26.807124815809196,3.3575988201088713,1.0238174028937788,0.9773758225580343,12.26037681,passed,
2025/09/15 02:30:00,0.5719840556006475,0.6014394374898144,60.78984070313673,78.32377377034669,2.857589864150393,3.03,2005.9246546509648,2201.3950706367623,0.9717720971667535,0.9957548061791135,49.63950586449301,26.29564011389965,3.366367452000289,1.0233160170317228,0.9712666094633151,12.022794202222224,passed,
2025/09/15 02:45:00,0.553356367086322,0.5816622377424673,59.492222377161234,75.92092869579452,2.7843243101529715,2.99,2072.866393689477,2172.136363037831,0.9714263452517029,0.9926281442542144,48.53217014343419,26.926788784472212,3.378011096336885,1.0222753016687114,0.9810997286776499,11.819464372222225,passed,
2025/09/15 03:00:00,0.5441373759304657,0.5806658335506066,58.075159561739355,74.5009674771817,2.7719766800380996,2.9,2028.5329564054077,2179.7943516871183,0.9706001834113891,0.9925399181026286,49.00852479714166,26.532004176477034,3.3946647908705447,1.0655464703162287,1.0171595537302944,11.665385159999992,passed,
2025/09/15 03:15:00,0.5791127849812936,0.5980553774826272,60.974304741899296,78.45732198311083,2.8760368637040714,2.95,1991.8037616492657,2204.7367286056888,0.9703564300590775,0.9951871710445668,48.93554373738013,27.697403815665066,3.382776764486347,1.0997351951762122,1.0596876927070777,12.069405150000007,passed,
2025/09/15 03:30:00,0.6001732200230492,0.5994001423213571,63.62001382637096,81.20211395736983,2.911387483655564,2.98,2057.6297418427316,2201.1956038986946,0.9709555993484192,0.9951766282666136,47.81724786557176,28.969142094890145,3.3476072702588517,1.061746566230888,1.0383521901691048,12.399090806666669,passed,
2025/09/15 03:45:00,0.6152414778743441,0.6119718258521547,65.87784461246505,84.00387055857038,2.93942628837465,3.01,2080.2361569850996,2247.2346016144124,0.9721507557422858,0.9967143822128625,48.02878123852649,27.9218400613115,3.330368212759545,1.0286447428768153,0.9958840536954918,12.720281309999995,passed,
2025/09/15 04:00:00,0.6214706312478463,0.6188128536009283,66.32390865885755,84.81438381491101,2.9643304022760435,3.01,2056.7936733250813,2265.966790047876,0.9720187829750656,0.9976056194784447,48.361113245018814,27.61692649097384,3.3278974085220603,1.0417692388680038,1.0042342904197867,12.814090263333334,passed,
2025/09/15 04:15:00,0.6172891502350316,0.6129172982053511,66.0321007618152,84.02619978947288,2.9417328723421874,2.99,2078.710278557353,2256.6931609206326,0.9721181006750398,0.9968033884332038,48.00661163728339,27.6111725743274,3.3269552059222933,1.0301724187784738,0.9980322787301246,12.753598812777772,passed,
2025/09/15 04:30:00,0.6141544400750719,0.6150539396649803,65.52163485483764,83.58157868472074,2.9493694317852395,3.01,2052.7483452206343,2250.9308536412855,0.9719727691700547,0.9972110571765699,48.48084269268317,27.460985640122225,3.333124727134191,1.0351996929888572,0.9976199972578236,12.693139873333333,passed,
2025/09/15 04:45:00,0.6106278771138861,0.6131152110054133,65.00280143929545,82.84298812678193,2.941798264596576,3.0,2045.221316593929,2246.173994882753,0.9717904734699288,0.9969847119052401,48.55334323886789,27.267643054735277,3.336171612762504,1.0341134766287736,0.9972992738206462,12.624419279999989,passed,
2025/09/15 05:00:00,0.6067916258472612,0.6113270263689087,64.59876729598258,82.22586698898633,2.9330557375054487,2.99,2043.4723217975602,2240.1245894781277,0.9718020906041355,0.9967951978218119,48.63385746066432,27.097167176384026,3.3387447606695515,1.0289101207658755,0.9917388388005961,12.564028497777773,passed,
2025/09/15 05:15:00,0.6052986474454642,0.6054583822245996,64.87832669615214,82.0724493966846,2.9219797919745867,3.0,2077.692336438135,2221.612237639924,0.9720589821340112,0.996059265367296,48.0948057675819,28.007989680171963,3.3408163753123303,1.0354012683414309,1.0038572873469336,12.562481084999995,passed,
2025/09/15 05:30:00,0.5994654457679126,0.6038500917857225,63.95021092543493,81.18271344560728,2.9036956160402605,2.97,2066.1990859327875,2222.1468887211945,0.9718782900253663,0.9957715012114339,48.19724415403828,27.490550791095284,3.33597603008791,1.0302283050326548,0.9978001678197176,12.452051406666664,passed,
2025/09/15 05:45:00,0.5936678333846784,0.6030072990000388,63.296304057773455,80.48445993595222,2.8941710443651827,3.0,2055.537893762358,2215.734063620568,0.9718985558645575,0.9957380905479086,48.45011038427962,27.28594111270156,3.3402063763165564,1.0296564463645381,0.9936222037252821,12.361791621666663,passed,
2025/09/15 06:00:00,0.6129331562393051,0.6100674636416465,65.33050782181114,82.70221431998341,2.9430275804763903,2.99,2065.7686779459523,2232.473583611683,0.9719359078767331,0.9966094863395228,48.10509830835581,27.763824072678823,3.3244416404148107,1.0318875613852454,1.0016985479923448,12.649845523333335,passed,
2025/09/15 06:15:00,0.6372834855800232,0.6193162209786777,68.23259009651771,86.03792959493174,2.995053366489347,3.01,2096.276999501834,2263.4544791822073,0.9723704359908342,0.9976564403157752,47.59181213613729,28.247020055056765,3.299485164657094,1.0318384672544596,1.0063394367033365,13.057628442222214,passed,
2025/09/15 06:30:00,0.6359826540635092,0.6216608565432848,68.16168556421084,85.42075569388665,3.004533674292628,3.06,2086.5738237254295,2253.42710661417,0.9727776000720866,0.9981582429906154,48.06435206379304,27.665542072575043,3.2940414129544138,1.0101040134245467,0.9802589217042242,13.039678941666661,passed,
2025/09/15 06:45:00,0.6292821901571977,0.6184467815117718,67.45021043057717,84.94846003566181,2.969933194868806,3.01,2091.3383944413163,2262.606334426598,0.9729281744218797,0.9976775080957442,47.99179575852336,27.169154193183026,3.304124558801549,1.004323378299731,0.9740713338052583,12.930924978888884,passed,
2025/09/15 07:00:00,0.6364915038166606,0.6256700948950271,68.15272056004902,86.33584668351652,3.0026505256571623,3.01,2073.9164828723146,2282.5724940803893,0.9725040108539876,0.9984709684241987,48.1647104762482,27.48912529142827,3.2996411126275587,1.0346625881349658,0.9984296766963083,13.08101391666667,passed,
2025/09/15 07:15:00,0.6245334053651708,0.612939681306734,66.98767033318822,84.22992674980506,2.9522956585754834,3.04,2104.223887095072,2248.61867925948,0.9727940382915025,0.9969209623925441,47.66753210280727,27.51757679928357,3.3073034634205953,1.0046718534689392,0.9787407293932338,12.850878211111109,passed,
2025/09/15 07:30:00,0.6278736670549185,0.6188930102399609,67.19617871549717,84.85370711333154,2.9748726240758683,3.04,2082.1609401569917,2251.3480156738888,0.9728987943674545,0.9978163406779592,48.1138833784247,27.520144826860307,3.303822305773155,1.0092181595568084,0.9774201690704797,12.891637158888887,passed,
2025/09/15 07:45:00,0.6288919249499002,0.6206384408794826,67.60416975901687,85.33989434183576,2.978162764282267,3.06,2089.037152199258,2256.1909422941094,0.9731658402082981,0.9980438499591565,48.225971111267576,27.381132664313554,3.3074831394803486,1.0001004926222135,0.9653050890386186,12.940796513333336,passed,
2025/09/15 08:00:00,0.6312400906398682,0.6204962809800303,67.88443067160078,85.61477700885693,2.977687882839652,3.04,2098.6173180578576,2261.0371053668377,0.9732183579587077,0.9979619244911268,48.01762450987959,27.449447759171886,3.3007745011412966,1.002601882317465,0.9697409082126374,12.981690150000002,passed,
2025/09/15 08:15:00,0.632484453569346,0.6208297252130909,68.08473339307372,85.83876986323736,2.9770541556316084,3.05,2104.81089588416,2265.2416879392044,0.9733296023312621,0.9979800337082705,47.909893924616796,27.459133996760123,3.296888279015613,1.0043721263784187,0.9716472876997414,13.009883204999994,passed,
2025/09/15 08:30:00,0.6313993815056178,0.6208146913053111,68.0202665138236,85.80686607759233,2.9789992602277398,3.04,2096.922940798549,2269.6674128824698,0.9731226334961509,0.9980253538089944,47.953641711720124,27.715083691123496,3.3091793290278173,1.0314317898178724,0.9966052719136022,13.00806943333334,passed,
2025/09/15 08:45:00,0.6327038787844255,0.6228561598637709,68.11530869694684,86.05126451718489,2.9879212871421617,3.05,2096.8910363205096,2258.7426688479295,0.9733807892282743,0.9983174798540808,48.103214100813496,27.73790962364724,3.2957841292525627,1.0090025479803928,0.9731270742520575,13.014290666666666,passed,
2025/09/15 09:00:00,0.6359792725354086,0.6213331677607165,68.96429002008335,86.73585420410244,2.98179047540705,3.03,2129.2831526801556,2266.1422705072564,0.9737366468278507,0.998035433082357,47.6875587336597,27.824493418824595,3.2981366494903397,1.0004802780042488,0.9674822008464705,13.106237662222227,passed,
2025/09/15 09:15:00,0.63088903275589,0.6202832284648221,67.7112390285628,85.47012746743782,2.9750993372299694,3.02,2096.3172523991157,2260.7873704081558,0.9731999853188151,0.9979310915874262,47.95478688652325,27.449342875162777,3.295353824734267,1.0057639315699325,0.9735136495427497,12.96281907555555,passed,
2025/09/15 09:30:00,0.6346354418858476,0.6218028198853873,68.05746460163813,85.99706649026128,2.985927183491547,3.0,2092.412709453244,2274.0878795898243,0.9728313339823528,0.99803191803654,47.818880986690466,27.74632245572775,3.296069102619873,1.0349626381718822,1.0027451634249942,13.03805280555555,passed,
2025/09/15 09:45:00,0.6400208727611653,0.6204498517572326,68.69400668992687,86.66667657516221,3.0000367157904537,3.04,2109.0076314641738,2261.372017888023,0.9727286252351638,0.9978390096953155,47.41064886606221,28.668590880528303,3.2884095565992015,1.0368797972300245,1.01088787671273,13.111299409999999,passed,
2025/09/15 10:00:00,0.6396104780047553,0.6220981830881235,68.82189349212133,86.8220569232189,2.9955444897064596,3.04,2112.2820118252953,2270.656163003784,0.973019143535108,0.9980247552367676,47.552460515929994,28.18015987805082,3.2883340309539633,1.0251154252931394,0.9956882341117842,13.129286298333334,passed,
2025/09/15 10:15:00,0.6372334972797744,0.6287612928955798,68.7633591848525,87.14999799358574,3.0031507745360835,3.08,2088.716138598938,2289.0398873305007,0.9732971908931626,0.9989750670110893,48.26189534515611,27.583860315362728,3.2967800214084795,1.0404954170438467,0.9972138304617022,13.1470614,passed,
