datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/09/15 10:30:00,0.6399891615175114,0.6256357594839331,68.97341837552669,87.19238540916702,3.0020222063257673,3.03,2103.8844930688974,2281.492983128906,0.9730786949850443,0.9984464784614726,47.85869226180971,27.783087602044713,3.2921853108890584,1.0205216045752115,0.9855123390289202,13.165000566666656,passed,
2025/09/15 10:45:00,0.6417347843472949,0.6267668928502155,69.18497772594709,87.50095881474864,3.0067835252918824,3.03,2105.6084474882373,2284.1758800264124,0.9731386042925371,0.9985867843650161,47.82351417177509,27.91417843496735,3.2872196595988967,1.0271125877276248,0.9914374840165063,13.199131195555553,passed,
2025/09/15 11:00:00,0.6427136678790422,0.628205561021595,69.39337276963964,87.81723391293596,3.0125270916130433,3.04,2105.0743932624528,2286.5517538606127,0.9731810832716706,0.998769579963883,47.90687982713598,27.943338239812693,3.288874992645433,1.0276064795560185,0.9899657750234152,13.229892744444445,passed,
2025/09/15 11:15:00,0.6421699893479603,0.6309439664179586,69.58193829130558,88.09918826234144,3.0075309808499213,3.04,2107.039719237919,2302.4332644884444,0.9735587394637073,0.999101916645924,48.141019919725025,27.28772686469438,3.2898044359438194,1.0189439923194439,0.9758786097556079,13.26162660777778,passed,
2025/09/15 11:30:00,0.6460381243967882,0.6245090440241408,70.02495413917892,88.22677921042882,3.009400521988494,3.03,2132.2881127242563,2285.062657925613,0.9731566143480549,0.9982336712959454,47.371061658393664,28.46081648959729,3.2926533047816644,1.0291503008168614,0.9984944341140196,13.293577714999993,passed,
2025/09/15 11:45:00,0.6483981799114575,0.6245980127350242,70.25248661345017,88.48405492089437,3.0098469989498953,3.04,2138.0996612129884,2291.856909553541,0.9731095182443277,0.9981688537194104,47.19502981619235,28.467493190868467,3.2868983964848852,1.0328491482574886,1.0040152569741048,13.333491490000007,passed,
2025/09/15 12:00:00,0.6472924230078801,0.6313397871481459,70.26282488385978,88.89572907329041,3.023345390556201,3.03,2112.1097186071497,2308.656320369241,0.9731400390492618,0.9990380043378754,47.94322483996048,27.791379313392973,3.2981271412748123,1.033737276573579,0.9928630357562569,13.365502626666663,passed,
2025/09/15 12:15:00,0.6483651197080911,0.6349368022717862,70.32982871573583,89.23693198279437,3.0324160407913423,3.04,2100.3891828517503,2317.7188372152336,0.9731504308278145,0.9994972076047965,48.15137538863677,27.715944158275736,3.294152861246915,1.0478250862991538,1.0019503433337231,13.39754163,passed,
2025/09/15 12:30:00,0.6494704803864706,0.6387130439736677,70.3035346791511,89.50100411345198,3.0427930728092583,3.05,2081.849113590607,2331.6672167420247,0.9728983022597197,0.9999160435456307,48.42079145507638,27.448575288685024,3.2950402597573127,1.0616374635792334,1.0109374323091875,13.429416916666668,passed,
2025/09/15 12:45:00,0.6527591276837443,0.6352456106516408,70.86219615671352,89.84442879353064,3.0420396702547734,3.02,2107.864689354936,2322.6490895371126,0.9729262077129878,0.9994146880459872,47.973407912295855,27.870873906519485,3.2943366636049123,1.0435359108447813,1.000605057682677,13.477798674999997,passed,
2025/09/15 13:00:00,0.6562371305872199,0.6262896743222611,71.42127837990758,89.87390865192324,3.0308747359503627,3.02,2151.424672072111,2304.1693530666485,0.9728201069378513,0.9982427164123412,46.947031757466455,29.01383294716882,3.293493500152444,1.048005951545768,1.0207519172253423,13.504347364444452,passed,
2025/09/15 13:15:00,0.6550011126851712,0.6335722781746383,71.01460027257264,89.9886532292962,3.0495458944542126,3.03,2113.5063027382716,2309.7209325316876,0.9727456524612058,0.9992003996923564,47.76419034936712,28.448814018693685,3.2906070710449145,1.0426160795664396,1.004505334835571,13.488834455555562,passed,
2025/09/15 13:30:00,0.6515336934306087,0.6284090902920199,71.36153602317397,89.85077096406931,3.030328238238605,3.06,2147.890085627005,2295.5685793011426,0.9733703100236913,0.9986845632171313,47.53727051307389,28.71092426765001,3.308588662757701,1.0239142561395982,0.9880614674488617,13.465138267777778,passed,
2025/09/15 13:45:00,0.6514888434897246,0.625802836920698,71.27505245705865,89.58928778406742,3.0208039728346012,3.06,2156.1268525602827,2296.161800230086,0.9732816237592292,0.9982965901114186,47.27088562565888,28.68920163403776,3.306605428485281,1.0226257305766926,0.9912126979169306,13.449491250555562,passed,
2025/09/15 14:00:00,0.6494049160058321,0.6250604491839966,71.11543926192982,89.35913085910343,3.015507413795102,3.05,2156.3185974131816,2293.224746715342,0.9733829138183706,0.9982521423065221,47.32710780184561,28.648062174585785,3.311085291182262,1.0212881989370628,0.9890776724688727,13.417630942222216,passed,
2025/09/15 14:15:00,0.6543444310670046,0.6339189654548739,71.2972919873047,90.2402131862729,3.044178334958098,3.0,2120.468226378787,2321.4278493930437,0.9729138365817227,0.999237371091482,47.824567583230795,28.238844186792647,3.302847840578115,1.0471937280069727,1.006068775296352,13.521923800000003,passed,
2025/09/15 14:30:00,0.6553198445489798,0.6245388826637965,71.40150773898577,89.77253869399586,3.0289036020077065,3.01,2149.0507900396246,2309.30520273759,0.9724193117195677,0.9979627610832892,46.92140111300538,29.023537930810384,3.312863654063703,1.0560937165023965,1.030206437224092,13.503930525555552,passed,
2025/09/15 14:45:00,0.6550651141997204,0.623680196830034,71.33266559540851,89.64473074031997,3.025972133119118,3.04,2150.1870979682685,2309.2048703104692,0.9723649769612823,0.9978400388129525,46.871302820603205,29.018843724864386,3.3130814417177565,1.0570837128645363,1.0325612207180015,13.493995826666673,passed,
2025/09/15 15:00:00,0.6649970737249495,0.6362254806768448,72.59156278665247,91.8643496017308,3.0727695707507268,3.01,2126.4160544311703,2344.792175470912,0.9721892498876775,0.9992794974280347,47.43569733241748,28.858832071034982,3.31014638072798,1.0823430797566644,1.0491763238045055,13.738992593333338,passed,
2025/09/15 15:15:00,0.6560088303368111,0.6350328968981045,71.31328445683796,90.34496640302002,3.05281493617353,3.09,2106.437704303629,2334.097204581486,0.972347958135802,0.9992621234971234,47.91794427073144,28.068006134532133,3.3119780216612997,1.059119252543492,1.0179308490726686,13.556131294444445,passed,
2025/09/15 15:30:00,0.6566843468357444,0.6328620577250845,71.78244588351178,90.59477620655997,3.053380540867638,3.07,2130.177266412557,2314.6082360882897,0.9728087927857778,0.9990990194362289,47.75456748719941,28.59091587004813,3.3118675762837837,1.0402664147285263,1.0021783409482674,13.571621561666673,passed,
2025/09/15 15:45:00,0.6543567913132983,0.6306946545997701,72.11949752118046,90.62571182313212,3.044383093776285,3.07,2149.8801038901183,2308.3499880279296,0.9732537923996559,0.9989344572168348,47.72785541058518,28.66956799734784,3.3283262184626246,1.028430840368293,0.9901586498287275,13.572560319999997,passed,
2025/09/15 16:00:00,0.654741112257331,0.6352300930747781,71.78956884841598,90.61363269409391,3.0575564905145796,3.07,2120.4965545888044,2318.829596283629,0.9729294739683333,0.9994673401535629,48.146229253600815,28.282819539901336,3.3239383840990007,1.0386518746801552,0.9943716938763345,13.573490486111115,passed,
2025/09/15 16:15:00,0.6557403557703742,0.6335852546525083,71.9582566447177,90.64324586170014,3.0584895546861777,3.07,2127.7761797765415,2314.6277804338515,0.9728641674893648,0.9992700149785021,47.97448080926219,28.577549234872073,3.325973842916935,1.043015997557823,1.0018310071301737,13.587046109999996,passed,
2025/09/15 16:30:00,0.6567913979234163,0.6383636016539682,71.80194597036326,90.79590041169179,3.0723347691193013,3.07,2100.508775938525,2330.5798530856014,0.9725078365791877,0.999803621588036,48.37388289396123,28.14046399046256,3.3259156788873447,1.055993875663554,1.008961307715188,13.613787660000002,passed,
2025/09/15 16:45:00,0.6576165967308364,0.6373818444172356,71.89756364893834,90.77143807145914,3.0700640863394426,3.06,2106.6054882799776,2331.1833646051014,0.972506379539963,0.999657981645334,48.23884522888969,28.152152057027557,3.3237942263547455,1.0550566438766287,1.0101958989767217,13.624296179999993,passed,
2025/09/15 17:00:00,0.6587365589436196,0.6357368297255133,72.00679178964118,90.7236475069183,3.0674773986796615,3.07,2114.850594311697,2329.9481167224626,0.9724577113837862,0.9994155412544974,48.025129139329024,28.219737160812052,3.3214270181853967,1.0517194214488368,1.010429198589308,13.634319587777778,passed,
2025/09/15 17:15:00,0.6570288705394149,0.6349439062636596,72.04546294314532,90.63995226260323,3.0659082018126775,3.06,2116.9058186696593,2326.9680938159804,0.9725353899770861,0.9993931687558205,48.08900020844977,28.333735685970208,3.3329928900171435,1.0562236121507307,1.0133957131893365,13.624509476111117,passed,
2025/09/15 17:30:00,0.6588064525499506,0.6265542247994798,72.15851051758159,90.19028486808475,3.0525018262314982,3.04,2143.736977686839,2316.433326882038,0.9721002858712163,0.9982411454695049,47.22869811806191,28.999706369344015,3.3358888223797005,1.0633270428953203,1.0348961188910593,13.614677999999996,passed,
2025/09/15 17:45:00,0.65740639010175,0.6316898231928747,71.79189099848534,90.15930949687657,3.0671213347632045,3.01,2108.885359597736,2326.7493909645555,0.9718570280892466,0.9989563978556718,47.8205279824794,28.722460811942078,3.341816328115057,1.0882553143450835,1.0506926400735421,13.604629976666669,passed,
2025/09/15 18:00:00,0.6552096519199664,0.6218265181100878,71.53687003618104,89.21808482834031,3.0492624770531704,3.03,2134.6893271723284,2296.792690754452,0.971677146157744,0.9977757755273727,47.12364217116367,29.555699662264846,3.349170407707926,1.0818495999654338,1.058856735609342,13.512751834999998,passed,
2025/09/15 18:15:00,0.6607915836105691,0.6287541394012279,72.51259297425811,90.48496595502533,3.0556671973967937,2.99,2144.5040919736384,2331.7007434537704,0.9721526076355732,0.9984466866606626,47.34154238149486,28.49693021422292,3.336909815002157,1.0571810822829955,1.0266751159348053,13.677792284444447,passed,
2025/09/15 18:30:00,0.6613028768054513,0.6333548441149223,72.41193234591509,90.77276100782102,3.083318584478456,3.06,2115.9057943065363,2321.7116984137356,0.9719502185600912,0.9991624690132163,47.84304983573309,28.920190493051138,3.3390452270858715,1.0727382193366373,1.0360734552774609,13.682588486111106,passed,
2025/09/15 18:45:00,0.6619609388843997,0.6319302812808936,72.58157213019021,90.75943235224553,3.0763582276106662,3.06,2131.947227751049,2317.2682820534314,0.9722610640023259,0.9989901523390219,47.65330575532812,28.931206083658854,3.329819793627792,1.0599126626579374,1.0261648296497077,13.687380739999998,passed,
2025/09/15 19:00:00,0.661711908182554,0.6333995330712499,72.59655013112993,90.79614764689973,3.0783071135861695,3.07,2125.605138695532,2324.985664419077,0.9722210231362045,0.9991569630173516,47.8205413703507,28.638443397303178,3.3346565833457755,1.0598589697153176,1.0234043520363132,13.700285328888883,passed,
2025/09/15 19:15:00,0.6619246513444607,0.6324850146765375,72.68028687032813,90.75998237299943,3.0772934508697642,3.09,2133.2782017860504,2317.6321931968005,0.9723794800063951,0.9990773563860513,47.74482505219599,28.760499523955144,3.3309636514648444,1.0516414254356992,1.0167516929408684,13.696757408888883,passed,
2025/09/15 19:30:00,0.660466381221214,0.6335248375628968,73.02349537039832,91.05907932513018,3.0805177934100514,3.1,2141.6567229557554,2308.7801326762315,0.9728754817602284,0.9993501324070925,47.97834942588152,28.853495157660674,3.3407810522368395,1.037076985234204,0.9988879078740951,13.709649922222216,passed,
2025/09/15 19:45:00,0.661219594409279,0.6319147449812762,73.1928974520498,91.04573720653538,3.075540929795777,3.1,2156.140509832213,2303.0504448824313,0.9730966295552728,0.9991562594886806,47.77050818603379,28.94175795353858,3.334125287118134,1.0264887065578305,0.9915363489899222,13.714424294999997,passed,
2025/09/15 20:00:00,0.6590828693553222,0.6325003959189327,73.10610058645362,90.91744704098203,3.0762405929444125,3.12,2151.184830769065,2300.6353350778045,0.9732009101182645,0.9993145471829499,47.98521060983779,28.883681575472327,3.342883623644129,1.0269043278336025,0.9882178153700966,13.694869906666666,passed,
2025/09/15 20:15:00,0.6581353995601731,0.6345670562816006,72.6236220065606,90.49707853387142,3.0718475583793863,3.11,2136.4895903377205,2310.0561968010697,0.9731543122721109,0.9994924380070005,48.19923182276107,28.109654104450478,3.3303660784881526,1.0151416581405848,0.9728855060266477,13.659110819444438,passed,
2025/09/15 20:30:00,0.6586356736847749,0.632445962936858,72.48470875288872,90.18249838120686,3.065745380577595,3.12,2141.9378818982314,2307.022831346095,0.9730818390314117,0.9991899162808219,47.96851920061285,28.12970581561491,3.3217803302814364,1.0127658386935992,0.9751220566050003,13.639380754999996,passed,
2025/09/15 20:45:00,0.6566801179177633,0.6315806569352629,72.3779142532675,89.9614753561831,3.063795125983202,3.12,2141.5087100849946,2301.2661623477225,0.9731387200181032,0.9991571760946193,48.02891606533895,28.217220360905905,3.329162662194345,1.0136515179229133,0.9752398885494451,13.611752,passed,
2025/09/15 21:00:00,0.6585272106955627,0.6288065331110324,72.00588571801005,89.40014355306414,3.056203766949291,3.13,2143.9993434480093,2298.1242399675416,0.97280685065111,0.9986393936982672,47.67639238877998,27.942496069985392,3.3086801278144775,0.9945174116580849,0.9651518592013703,13.576034828888892,passed,
2025/09/15 21:15:00,0.6580358623622778,0.6270818878187993,71.93466195654179,89.17369200784496,3.0544972507732084,3.12,2146.825006599384,2291.3947418611288,0.9727425161984036,0.9984411535952973,47.58565277865968,28.085031523166617,3.3106469429663448,0.9925650111394421,0.9655442798484356,13.556530019999995,passed,
2025/09/15 21:30:00,0.6536345386842372,0.6315929096803893,71.84512010536822,89.28457420513485,3.063055647698928,3.14,2129.0000241934954,2290.4538361489235,0.9731896838129644,0.9992690206249047,48.25851262137224,28.084914398310072,3.32584533383375,1.009392587503962,0.9697666827256212,13.537033106666675,passed,
2025/09/15 21:45:00,0.6565266328829474,0.6265160873644953,71.82848652869775,88.93840480073906,3.0532950076167635,3.13,2148.607876345033,2281.258248114274,0.9729844197069101,0.9984941682748755,47.61540935935485,28.293258027288218,3.3082032322527004,0.9950752543499333,0.9674225591303722,13.525688122222224,passed,
2025/09/15 22:00:00,0.6591949511008994,0.6234487768369721,71.6816418527898,88.5788569189081,3.0463737757135276,3.13,2156.862113605403,2279.8491728051495,0.9726741310605271,0.9979305423419267,47.17148930087697,28.15096268835201,3.290831591140878,0.9812971603794559,0.9627621100109403,13.515880913333337,passed,
2025/09/15 22:15:00,0.6591065304747092,0.6224716528773716,71.62228385972297,88.40728571231905,3.0444802736373324,3.12,2158.1971732361917,2278.0471653226778,0.9726111657765032,0.9977949605933191,47.10086316864318,28.132291434052576,3.2905039591088703,0.9790936349660138,0.9622491191244981,13.506058377777775,passed,
2025/09/15 22:30:00,0.658218821562087,0.6256770380144997,71.3695263819772,88.31173773842615,3.0482189000853404,3.14,2140.994961168292,2286.5809308313615,0.9726135272671298,0.998210186527511,47.44786524725261,27.666686302065955,3.287054293410258,0.9805205433274572,0.9589387640026591,13.496220515555553,passed,
2025/09/15 22:45:00,0.6614871515113164,0.622543550939017,71.42202835913639,88.11934137994811,3.038728335819096,3.12,2157.680623922347,2287.076831839483,0.9724894748773981,0.9976361066773144,46.90561905375167,27.504340327032796,3.26764856415284,0.9650408972831775,0.952362863273594,13.506410426666665,passed,
2025/09/15 23:00:00,0.6603147860655987,0.6370773861343458,72.07387152010759,89.76925507886273,3.070823425384676,3.14,2114.2316376124168,2331.153266478346,0.972797849565652,0.9996474811778758,48.25793582027428,26.96310006025268,3.302643781600188,1.0129475816806681,0.9726461227813802,13.650992098333324,passed,
2025/09/15 23:15:00,0.650539276182848,0.6253232125065025,71.61312753060466,88.64177162862094,3.0421734911718024,3.1,2148.081170440114,2279.117017038442,0.9732461581797444,0.9985197865590861,47.81192988150704,28.389858899189832,3.3332622889455474,1.0087980076731131,0.9757484689235967,13.468304966111116,passed,
2025/09/15 23:30:00,0.6469572389835715,0.628990645493557,71.08017772493527,88.49356147790333,3.0401106644062796,3.08,2123.064412549288,2293.052460529423,0.9731980446260158,0.9989873988340038,48.29590783939797,27.799959668848093,3.3386216600946916,1.017284970393467,0.9762118404166822,13.425484001111103,passed,
2025/09/15 23:45:00,0.6466228580348642,0.6313850793294208,70.63950806125736,88.48266537106105,3.0496691352445597,3.07,2101.0670248765578,2289.8472530472477,0.9729218793211765,0.9992837683080317,48.51257352552991,27.944815351506335,3.3310864397992814,1.026749381043183,0.9832983763140627,13.390835748888884,passed,
2025/09/16 00:00:00,0.6537015898791896,0.6323334321371814,71.57555114819175,88.92485692110417,3.0656843962017857,3.1,2115.1063261047975,2297.521339998838,0.9729576895476175,0.9993818662938321,48.24455502661712,28.018104329902478,3.3209950480680113,1.0344840156606971,0.9941763389103869,13.527723782222218,passed,
2025/09/16 00:15:00,0.6534857661411894,0.6318343529865145,71.55717856672423,88.87289675453958,3.0628886014904086,3.08,2117.554317468312,2297.395957132645,0.9729804721309826,0.9993086022979142,48.19148436719977,27.97479707758467,3.3206206594841934,1.031130024008844,0.9915283098131479,13.522500872222219,passed,
2025/09/16 00:30:00,0.6527889007093409,0.6303314503380666,71.44921238615773,88.68163216601803,3.0568718944679665,3.1,2121.704285725681,2294.981925790058,0.972998660992896,0.9991223389800555,48.084671909964186,28.02413967805321,3.3194381071759054,1.0312707153878284,0.9935842158096458,13.501243946666666,passed,
2025/09/16 00:45:00,0.6513224286085921,0.6286229022664895,71.58738964483351,88.66547037824232,3.0514707406797674,3.09,2134.692525936489,2285.443814721545,0.9732925076180783,0.9989820601986382,48.02468124469047,28.186782222542533,3.3258072716470437,1.0193865424542752,0.982131291832865,13.487916713333329,passed,
2025/09/16 01:00:00,0.6503376578698504,0.6279784010821327,71.5444985405199,88.58440303686764,3.0500308283591773,3.1,2135.2203379909556,2282.635253733971,0.9733037778753315,0.9989347708088815,48.034025898122835,28.27606183140029,3.3306191966988945,1.0210427783359146,0.9836042395541233,13.474595750000002,passed,
2025/09/16 01:15:00,0.6512439696061574,0.6299424266188309,71.1456581120236,88.37957018880974,3.0524979207975123,3.06,2117.233500793657,2292.6895870981434,0.9729810390992343,0.9990767897963202,48.122324780928665,27.889995022819836,3.317263678812148,1.0270197632450442,0.9895383039254811,13.461281056666666,passed,
2025/09/16 01:30:00,0.6502582766046894,0.6301884727754615,71.00807906073395,88.27212327456117,3.049567030952844,3.06,2116.5182572431618,2290.6857612020267,0.9731403689226182,0.9991508281879515,48.13545902340093,27.865878168947987,3.312447760434848,1.0268341520375108,0.9883688976801335,13.440064073333335,passed,
2025/09/16 01:45:00,0.6493657468518166,0.630676995360103,70.9683220664842,88.27407317166062,3.0505281426305966,3.22,2112.7269164708127,2291.3836113369703,0.9731575024957798,0.9992562578461833,48.218858879228385,27.920351540361715,3.3168638290981645,1.0348770364106599,0.9943405416571028,13.434863108333335,passed,
2025/09/16 02:00:00,0.6057539988718218,0.6045959267809036,65.13029227721539,80.84260032631634,2.941011347611434,3.04,2071.4969237645732,2199.2746691362127,0.9724058056925972,0.9963720731198938,48.49765848104456,27.60182302430441,3.349258686134756,1.0174992351065562,0.9875773046839209,12.56038771777777,passed,
2025/09/16 02:15:00,0.6051807051831295,0.6090422360886063,64.4333484717436,80.49808603068453,2.952084255807704,3.0,2031.6007883015393,2206.189381605758,0.971987511585296,0.9969644573339097,48.996427976340826,27.03092499015448,3.3388259909215754,1.02229534659706,0.9878047368984811,12.510313639999989,passed,
2025/09/16 02:30:00,0.603355640616386,0.5997147684820053,64.54226849584886,80.07434862328587,2.9300031521279175,3.0,2070.942460890751,2193.3860762582317,0.971751909795664,0.9955719553815224,48.108132272091154,27.935318338100863,3.3476012785091767,1.0335936042851306,1.0106760192321813,12.494496055555553,passed,
2025/09/16 02:45:00,0.6053530129288592,0.6025828696704651,64.30373365045351,80.08249611522172,2.9444661979531026,2.99,2047.88438463015,2190.0642179259053,0.9715275780623224,0.9960027117627268,48.336709360046406,27.925646534597437,3.3378428120281467,1.0348853099157775,1.0113254757946069,12.478496408888892,passed,
2025/09/16 03:00:00,0.6026218416080524,0.6048299818459825,64.1757397714643,80.03854629748584,2.9383792061271596,3.02,2045.4511593591355,2195.900292379711,0.9719552460508805,0.9963531993956055,48.674985136933536,27.282418648983132,3.335381947931534,1.018473680403015,0.9884939855519294,12.462698911666667,passed,
2025/09/16 03:15:00,0.6005251743607347,0.6025092723544675,64.09909601255266,79.81678875189297,2.9271286648310046,3.0,2055.4817912400713,2196.7124269334718,0.9719727608563026,0.995997369401245,48.517649720185304,27.227917982917383,3.3397922657819445,1.0167574973797802,0.9879501888887078,12.446719584444441,passed,
2025/09/16 03:30:00,0.5998123778917083,0.6057953434904074,63.82819883561375,79.78048861989055,2.9369163212016063,3.01,2032.005467795508,2198.0819690336193,0.9719103782219413,0.9965482744084784,48.91754165847928,27.135165579347277,3.340543722061068,1.0280600446559758,0.993961181190898,12.423412833333332,passed,
2025/09/16 03:45:00,0.601300565347558,0.6058690383504645,63.994793304033784,79.96357607515722,2.9386451639282383,3.02,2036.4844107983881,2198.487626083935,0.9719433061119365,0.9965356538931894,48.827765505177474,27.233456200324284,3.337274770822019,1.0278494648344545,0.9949150762430348,12.44508009555556,passed,
2025/09/16 04:00:00,0.6029365300971683,0.604001558589851,64.25251536423103,80.1164307621923,2.936316635831135,3.01,2053.418898724419,2192.3422180292887,0.9720340821674451,0.9962220355257259,48.510725730345406,27.47864794207158,3.331335273161644,1.0170820634781976,0.9885262296230618,12.466898998888889,passed,
2025/09/16 04:15:00,0.6052230187109041,0.609061467733464,64.37875325620443,80.54831122371606,2.9483201839187325,3.02,2035.2544374636045,2205.639517217232,0.9721086909673154,0.9969395954591496,48.88079445247844,27.044127910170747,3.32978803023365,1.019184454312521,0.985115302561843,12.503513244444445,passed,
2025/09/16 04:30:00,0.6071110637832523,0.6098827020811803,64.5295608655869,80.74518857492156,2.9481391528992966,3.04,2037.245149043863,2213.8265613216363,0.972140145766772,0.9969945791669537,48.815348481057676,26.853008333623286,3.32440783870866,1.018558818671467,0.9851599216257965,12.532750951111108,passed,
2025/09/16 04:45:00,0.6073280110092297,0.6110532628608853,64.69004069565142,80.95421118757018,2.9496451126067273,3.0,2036.4593600032972,2219.7932079217644,0.9722287576797943,0.9971692852499703,48.91358470699766,26.721031974916652,3.3308204008246456,1.0197214546867832,0.9839221716319715,12.554434584999992,passed,
2025/09/16 05:00:00,0.6115353430323356,0.6113258624990621,64.90594109935842,81.28967457814315,2.9634559307652406,3.0,2034.1199991472156,2214.595664157506,0.9719114921099815,0.9971595599643264,48.704733861511336,27.319517202334634,3.3238197063977313,1.031680895774458,0.9998563509886103,12.590881630555549,passed,
2025/09/16 05:15:00,0.6132039500631465,0.6136576937320541,65.11754329725207,81.63830266849843,2.969109959409678,3.01,2030.3793313748847,2222.478864202016,0.9719980561074673,0.9974750113171842,48.82103391572305,27.190026514402504,3.3237085715455925,1.0355031145861702,1.0011283440976637,12.627203624444448,passed,
2025/09/16 05:30:00,0.6160766667100459,0.6129842907982459,65.55985680086626,82.01595203909481,2.9670471143576873,3.01,2048.3967980650496,2223.4412057497543,0.9722537129064984,0.997339960650016,48.5517283029353,27.268716018412775,3.3170050247083402,1.025259191480894,0.9941524717381,12.674744622222216,passed,
2025/09/16 05:45:00,0.6192589973666043,0.6202343930134325,65.6910096953042,82.6035191192951,2.9875854194727487,3.01,2019.7683827014207,2238.687484318797,0.9722729224627614,0.9983575350679257,49.03747426088747,26.894897793443906,3.3146486051801536,1.03818077453298,0.9989761733459362,12.722500657777784,passed,
2025/09/16 06:00:00,0.6227124584976684,0.6208450839629279,66.01856542681172,83.00015637002272,2.992154372769545,3.0,2025.616262532863,2242.3039745436076,0.9722980453975987,0.9983885942315822,48.864283851417824,27.0416216817817,3.3074915366322406,1.040976925399619,1.0039148509675437,12.770276199999996,passed,
2025/09/16 06:15:00,0.6258886670772279,0.6180566767164646,66.51505895093561,83.33244777196332,2.9889741380221015,3.01,2051.5723325058443,2236.813026222321,0.9724348986004918,0.9979488106707863,48.37614896944973,27.452169947367274,3.30081533839734,1.030900392553469,1.0005149093008892,12.817872931111118,passed,
2025/09/16 06:30:00,0.6280717033307739,0.6193671854006161,66.80877818749354,83.7098082455713,2.99170356131969,2.99,2055.2978740879007,2245.1572098792853,0.9725015840133253,0.9980726895081804,48.326639978403605,27.384517261315338,3.2975952918131735,1.0336849023339467,1.0027058522317704,12.86568679,passed,
2025/09/16 06:45:00,0.6316937451033877,0.6182035369518454,67.25608569306533,84.12496326006315,2.9983230137574184,3.04,2073.58521414611,2230.7584608960215,0.972680437041015,0.9979120145292485,47.99417167871393,28.03714256945018,3.2849302960430378,1.0255211809596712,0.999368466199559,12.905812700000007,passed,
2025/09/16 07:00:00,0.6313782803604828,0.61921456370374,67.8183721994509,84.57607051894287,2.9857700382767844,3.01,2096.3596092817365,2244.621931105225,0.9734278529775603,0.9980469283910653,48.033297607615644,27.357575845374242,3.2894474716167235,1.0014665394354205,0.9712814233655997,12.961172619999994,passed,
2025/09/16 07:15:00,0.6350713718737871,0.6197358048601879,68.0810771926448,84.92652365153135,2.9978503484188006,3.02,2098.9151963148206,2238.036884540134,0.9732899405561937,0.9980641179206122,47.86666830666417,27.78960034250731,3.278568934764984,1.001867474240775,0.9745055255043621,13.001533306666667,passed,
2025/09/16 07:30:00,0.6351721006385785,0.6237780881647165,68.41093485507147,85.48120466691141,3.008441275525291,3.07,2093.0989566097123,2244.436660641627,0.9735746531807796,0.9986810083789912,48.228042722406954,27.766545586970008,3.2854831529707247,1.0096716821893712,0.9743631484428328,13.049221185,passed,
2025/09/16 07:45:00,0.6342733207692213,0.6312764770483401,68.5325201313214,85.95147020468758,3.010951013841251,3.04,2078.095027238659,2271.7364705592886,0.974065021270073,0.9996459706734088,48.876464095073636,26.56782179046921,3.283587495645138,1.0015081555469103,0.9535878472213576,13.097129558333338,passed,
2025/09/16 08:00:00,0.6457229746768071,0.6281085651686755,70.38943902073893,87.66831129398383,3.0296118211301795,3.08,2131.5216087267186,2261.63225854605,0.9741604519692617,0.9991340831310921,47.87652105805353,28.301792506167455,3.279653573053138,1.01512088871302,0.9773865725513877,13.30955088833334,passed,
2025/09/16 08:15:00,0.6662746179110587,0.6419490809947568,73.14008419919419,91.41656627679997,3.079364012460504,3.1,2159.855008547409,2310.1904055456325,0.9745057228422938,1.0003985186769,47.69273000626685,28.14631291379533,3.2347129860775756,1.0077262652021135,0.9654577434522279,13.764896982222226,passed,
2025/09/16 08:30:00,0.6791413723811326,0.6370869728601032,73.06039669593962,91.03155536462548,3.053383487843011,3.09,2184.4513728416327,2344.499328369576,0.9737323296262876,0.9990843746838843,46.31562512239644,26.74032434857284,3.168246797994284,0.9671406104919568,0.9475059391371843,13.82862328833333,passed,
2025/09/16 08:45:00,0.6700484952397917,0.649089101273463,73.16448564204093,91.89823119346883,3.0783567567335886,3.1,2145.330206999985,2362.564827756651,0.9742034320575599,1.0008546717983648,47.87166042222443,26.49903685008879,3.2062464526402366,1.00484606532841,0.9579094046693823,13.876909138888886,passed,
2025/09/16 09:00:00,0.6771803739754235,0.644867190524507,73.63020748627508,92.17258335878397,3.081081488467617,3.12,2171.9615020188376,2348.5178610153253,0.974043681729097,1.000203481623738,47.04730920517459,27.293848823676473,3.1808314321138447,0.9977702833273183,0.9650049360261576,13.927965284444443,passed,
2025/09/16 09:15:00,0.676234093383401,0.6476938516724916,73.82189499316642,92.47448311633052,3.0777411609846843,3.09,2169.1095652863314,2372.4709312125933,0.9741286323179144,1.0004879105598465,47.2662049357623,26.679319929219808,3.189440629663218,1.0056772741977527,0.9675950134140141,13.977809229999998,passed,
2025/09/16 09:30:00,0.6806480509890119,0.6410688525843367,74.63085697256606,92.83466927854025,3.0775783930209504,3.08,2205.653639447935,2352.4360790535484,0.9741177214826708,0.9997032568957652,46.49483130351953,27.83693607408021,3.197649209317185,1.00505048166247,0.9806843018983822,14.02787843111111,passed,
2025/09/16 09:45:00,0.6785234883902528,0.6458848416271439,74.8659073562206,93.40231685546338,3.09226914011572,3.1,2196.528146863583,2353.5616788400225,0.9743765895521141,1.0004042506278212,46.99787679622958,27.99680020135948,3.205029512875436,1.0170337288072746,0.9834616484809096,14.070102352777775,passed,
2025/09/16 10:00:00,0.6872887277300863,0.6415568714128276,75.03392455432902,93.29848795298516,3.077047628393201,3.09,2222.5993254585164,2366.282826177232,0.9740075277241578,0.9994657030934554,46.00420320734031,27.511642792852278,3.163849522110504,0.989607932400169,0.9726938780818126,14.120208941666668,passed,
2025/09/16 10:15:00,0.682023459766186,0.6503139770327802,75.12042718497551,93.92988903253189,3.091537234086794,3.09,2196.339822519143,2387.1812054256525,0.9743115528465816,1.000659596486076,47.00088733244791,27.04687923945812,3.183323022109335,1.0128313831993845,0.9776256550176564,14.170125921111115,passed,
2025/09/16 10:30:00,0.6857026589894122,0.648964292928146,75.45073010934581,94.20574542901493,3.093463969330792,3.11,2211.449236998381,2382.8830134834516,0.9742905453743523,1.0004062281091595,46.6333172105808,27.32502685524296,3.169654915384353,1.0051494722019993,0.9763152223369506,14.212401280000002,passed,
2025/09/16 10:45:00,0.6883143057520733,0.6488551655213597,75.91679335691512,94.6808252736873,3.099097384892542,3.13,2225.4955819219704,2379.2113590261583,0.9743777283319606,1.0003539962846628,46.440256930858546,27.66797568577905,3.1631431723656145,1.0022496393072293,0.976651769959681,14.270435238888883,passed,
2025/09/16 11:00:00,0.6909765621996413,0.6480084276172622,76.09212872053294,94.73718873573164,3.089301268265609,3.13,2236.300938579238,2396.225153003472,0.9743022688379516,1.0000749724298004,46.15239768356488,27.160125282599555,3.153993245248003,0.994974179715142,0.9734844304259503,14.311268729999991,passed,
2025/09/16 11:15:00,0.6883734476081017,0.6537476418256635,76.18600444830373,95.23163952543167,3.1037379591544747,3.12,2218.7165559236246,2404.750167807972,0.9744129051502854,1.0008349999560624,46.80054502831056,27.013289723462645,3.164149210371597,1.0065940148306476,0.9744084099690205,14.350029173333331,passed,
2025/09/16 11:30:00,0.6916589770645973,0.6523310469278804,76.47512075543438,95.43890747220657,3.103671581626655,3.14,2231.681646957946,2404.3545781738703,0.9743765062011808,1.0005936652420526,46.42909496058433,27.272054369136168,3.15362923344203,1.0085726127638222,0.9819675809221348,14.38873388333333,passed,
2025/09/16 11:45:00,0.6905049131032427,0.6508194825539135,76.60788443527296,95.46781123289325,3.1087294005749744,3.16,2236.166370707839,2387.06538940454,0.9744790159099831,1.0005574467688776,46.43236903150368,27.903219138483983,3.1653600495705927,1.012678151869871,0.9865581455604756,14.372376498333338,passed,
2025/09/16 12:00:00,0.691479666086333,0.6511413371537618,76.30448222149995,95.1446041231197,3.0989719786886596,3.15,2233.3361383836823,2400.270828297001,0.9744096726204345,1.0004570180238657,46.35155550194359,27.204641067610094,3.1483752602529935,1.0024199258287931,0.9771675971810219,14.359418149999994,passed,
2025/09/16 12:15:00,0.6898252532169901,0.6557170816961212,76.20810517776624,95.34096200710444,3.1062791140355546,3.21,2211.4016033727717,2420.4341967474334,0.9742508252236991,1.000991936034182,46.82123039369305,26.723296221916446,3.158263208664506,1.019350357335094,0.9856843624763388,14.387774805555555,passed,
2025/09/16 12:30:00,0.6940612310026982,0.6499071944489528,76.32340580767672,95.09087301465323,3.1006747249715505,3.16,2238.276733578318,2394.371479292552,0.9742636953779492,1.0002261048278989,46.1073455068514,27.275505385529048,3.136209334468565,0.9900146154728431,0.9695979365088354,14.36433522333333,passed,
2025/09/16 12:45:00,0.687812080457752,0.6539751804036873,76.07134183492963,95.00210957360669,3.099807097442154,3.16,2216.9439579487043,2409.3709344091912,0.9744821947747769,1.000873363747075,46.829523790503025,26.749059058663402,3.1608946353476033,1.0081809966187696,0.9745243995386929,14.34068373833334,passed,
2025/09/16 13:00:00,0.6931268141021912,0.6546314893962292,77.08077263020493,96.0753247575413,3.1066688262664397,3.14,2241.9217068836388,2420.9278414354108,0.9745333752951629,1.0007938161513592,46.47254233069997,27.012662638306168,3.155575635255372,1.009761104032964,0.9813085592125618,14.48592933333334,passed,
2025/09/16 13:15:00,0.686118150490311,0.6487138764037947,76.10637905308212,94.62384308225568,3.0987471236269926,3.12,2223.3577071058903,2386.7981924863084,0.9743902660663231,1.000443468916575,46.63618513374006,27.631794856133492,3.188038581397994,1.0207304941029365,0.991299206296371,14.285707333333336,passed,
2025/09/16 13:30:00,0.6871585074743091,0.6472566809097515,75.83877065261788,94.21850297014346,3.091569672045616,3.12,2219.5579247073633,2394.0582260042956,0.9740932494120993,1.0001470706860078,46.493279182103436,27.160118841021742,3.1841523013207027,1.0104091909901032,0.9842581573698016,14.263315770000002,passed,
2025/09/16 13:45:00,0.6874670386489424,0.6421573235504945,76.08796877907679,94.14302957706198,3.0963946729406078,3.1,2234.814600119204,2361.8328535375827,0.9741074634411283,0.9997153319988216,46.153774562561175,28.37658899506039,3.1982950862176325,1.0148563473086354,0.99573443868677,14.233034688888885,passed,
2025/09/16 14:00:00,0.6807224246019369,0.6456132196250824,75.72005780890784,93.9597145954727,3.10215101491777,3.09,2211.7906243009875,2358.070525679239,0.9743972018088891,1.0004123362623485,46.90992823549873,28.42509883812108,3.2199205882003046,1.0363507515247008,1.0038787366804756,14.176399404444446,passed,
2025/09/16 14:15:00,0.6786208597766081,0.643726068770061,75.2219906689269,93.28504455858815,3.0947287803688672,3.08,2203.321423709943,2352.127620802191,0.9742844987456003,1.0002226809931536,46.95369487032968,28.198047799367288,3.2248890155387255,1.0271847802275131,0.9948767576139461,14.097879265555559,passed,
2025/09/16 14:30:00,0.6785724631055404,0.6431060840478544,75.18396606118598,93.16956622897705,3.0917567232215584,3.09,2204.3291710247613,2353.1700906413007,0.9742784261119916,1.0001453738842239,46.90278647511521,28.13828426217809,3.2252736409624134,1.027520012227998,0.9958445998848218,14.090678983333332,passed,
2025/09/16 14:45:00,0.6784774004224906,0.6429133852675057,75.27953495421535,93.23432199527653,3.092087316677489,3.13,2208.009762703399,2350.671749072147,0.9743594083441852,1.0001447116366804,46.8900225676864,28.22469007810424,3.2266416363663724,1.0259797242813617,0.9944245972105115,14.095841283333327,passed,
2025/09/16 15:00:00,0.6780258374117444,0.6428581397078567,75.28489893883602,93.24143744612088,3.094215031114002,3.1,2205.3893880140727,2349.697545521828,0.9742955149115536,1.0001642736946323,46.96846822202929,28.32428578824211,3.232860227084397,1.0310495650342308,0.9988703599807071,14.09441845777777,passed,
2025/09/16 15:15:00,0.6781954039787002,0.6414461495666759,75.08888839239944,92.94566984500452,3.093271771239772,3.08,2202.7006007722953,2343.643122537291,0.974127818328659,0.9999729871776359,46.89915598835846,28.28546059986925,3.232656402444545,1.02068625489097,0.990889353565467,14.063076701666663,passed,
2025/09/16 15:30:00,0.6742000589451813,0.6431842626179207,74.86143265846536,92.77302260394106,3.0910531088213387,3.09,2190.426330275001,2349.040810105889,0.9742983907493082,1.0003196773314933,47.28210639346775,28.120790299206515,3.2468019806042245,1.0372239176597855,0.9995732275017722,14.03173401666666,passed,
2025/09/16 15:45:00,0.6727960963059553,0.6400291534584058,75.05723624594064,92.77090768094344,3.113063649765237,3.08,2173.473416510807,2328.963217271801,0.9734252882165496,1.0000559924635517,47.46304730533998,28.83335512392541,3.3094445102326797,1.0320627103999938,0.996928324681931,14.016371819999994,passed,
2025/09/16 16:00:00,0.6719320442365948,0.6407134960516372,74.68395472094728,92.4182438013184,3.108565276585357,3.1,2162.646424042224,2336.2222824763116,0.9732976278563183,1.0000841916110301,47.58284619699624,28.356617304558448,3.305569216225311,1.0286656499894569,0.9916307738054991,13.985027045000002,passed,
2025/09/16 16:15:00,0.6713619970171929,0.6392462691390255,74.5425332713251,92.15967856759293,3.1038926279892003,3.09,2163.9399331947616,2331.6026043545303,0.9733168698258208,0.9999365783333727,47.501831572838924,28.382641396281933,3.3065302908295604,1.026051557126477,0.9903496130620205,13.953681341111109,passed,
2025/09/16 16:30:00,0.6659838679704058,0.6437721491592893,74.27526457929635,92.1941586530283,3.1168106367066475,3.11,2138.8273027698324,2328.025621937922,0.9734778731542141,1.0007105862328207,48.25830961540676,28.46647914014701,3.324839067383786,1.044173014142614,0.9951020492723691,13.922334708333327,passed,
2025/09/16 16:45:00,0.6687337631345298,0.6393234252599654,74.17543905219495,91.7643708020666,3.103357159412876,3.08,2152.2859363406346,2326.4379568249356,0.9732929064263555,1.0000332125902422,47.73948401060288,28.302640030637416,3.3136054373966712,1.0267860784369636,0.9876782358149648,13.89907985888888,passed,
2025/09/16 17:00:00,0.6634638713113604,0.6458968387271491,73.60068290587955,91.62834372534213,3.1142251929666367,3.09,2110.3300731214154,2342.6976177853853,0.9731189020575671,1.0009227959303442,48.61124108539564,27.697705705507914,3.3304534729850297,1.0498844920198647,0.994505488266686,13.867731020000006,passed,
2025/09/16 17:15:00,0.6655682727736935,0.6357766307004704,73.94538048369176,91.30543982782213,3.099379759692139,3.07,2151.789610922527,2312.452374576078,0.9732384671018183,0.9997925020776595,47.63274317838564,28.989722670271426,3.3315430883837496,1.0528057453796722,1.0137052846249635,13.836381252222225,passed,
2025/09/16 17:30:00,0.6658720439278897,0.6351149181538058,73.72441352303055,91.06319281682416,3.0979710469128907,3.08,2149.5159888192743,2309.182603024875,0.9731376951317484,0.9996798859501702,47.55235819363487,28.971157529378996,3.3225785192236392,1.0495308011137665,1.0119442405227677,13.812919144444448,passed,
2025/09/16 17:45:00,0.6635967311855672,0.6320099241633688,73.83443412376165,90.91544308658445,3.090943748392076,3.07,2166.408761079078,2291.9555852837934,0.9734595886923322,0.9994165572180117,47.4513718002049,29.324825268857456,3.331573646053906,1.036265966088212,1.000478871990431,13.780553404444444,passed,
2025/09/16 18:00:00,0.6612532488303063,0.6355653538483568,73.36987114619318,90.65301177061649,3.091570991353601,3.1,2144.8720771028015,2300.9415718285304,0.973487488435219,0.9998630357853345,47.89150008244456,28.69733028416777,3.3286486935956305,1.0346417222737456,0.9911006963281692,13.744548510000007,passed,
2025/09/16 18:15:00,0.6624293255190149,0.6326445380632149,73.13530469848895,90.22881279135682,3.080933032395011,3.09,2153.2432960575443,2298.7999396904193,0.9733332645118618,0.999367368953834,47.533594493373926,28.505460173752887,3.3131987573067194,1.018857946484089,0.9825565253505378,13.716447066666671,passed,
2025/09/16 18:30:00,0.6590823077869784,0.6342724380734265,72.9594594366256,90.17853733259689,3.090195432872901,3.11,2138.858405034695,2288.2015612569458,0.9734353567106014,0.9997729213210749,47.943354453659516,28.847374744661014,3.327603234842435,1.0315922905447379,0.9887256705559646,13.680480488888886,passed,
2025/09/16 18:45:00,0.6595126994132634,0.630258025371714,72.63351416272701,89.55617313162362,3.0702549520986264,3.09,2149.7951911809723,2294.3094709872776,0.9732248870290247,0.9990848860255003,47.49438068976629,28.40333835510059,3.3147016194884973,1.0188617093760846,0.9848161791112336,13.644534346666662,passed,
2025/09/16 19:00:00,0.6567123988321595,0.6333080776844476,72.4458183166237,89.5688766058834,3.0805596401559283,3.1,2131.482254169542,2289.4329873435886,0.9733088121820502,0.9996065827624188,47.99795706980302,28.402842544284773,3.3258552934134022,1.0223723996456513,0.9807747870000177,13.618893065555548,passed,
2025/09/16 19:15:00,0.656368256990139,0.6316894079107069,72.38621292836963,89.40329830599313,3.0765188462962776,3.11,2135.8844460146292,2285.869616929039,0.9733051602747871,0.9994240955180186,47.85764586835238,28.574785580075467,3.3249844265846735,1.0271127563456017,0.9876228992367139,13.603609708333332,passed,
2025/09/16 19:30:00,0.6584278102650042,0.6291094923086001,72.41806810005343,89.27112652609688,3.0704980119691703,3.1,2148.4341915015484,2282.196353978598,0.9732214921885404,0.9989961709069846,47.494663623176166,28.589446864186325,3.3127111043931623,1.0129789824000333,0.9804963030892988,13.604242281666671,passed,
2025/09/16 19:45:00,0.6609910091116689,0.6281434564385067,72.6744297762998,89.46735165416271,3.069582719741803,3.09,2160.2337664724155,2282.1476563507517,0.9732308848819675,0.9987951526012888,47.23026342215368,28.639083994826656,3.304374076095633,1.0039558696274251,0.9753192215343616,13.636257249999998,passed,
2025/09/16 20:00:00,0.6643091237251614,0.6265460091459507,72.76077598599154,89.48217568119435,3.0677832696823866,3.12,2167.8902880092055,2284.965130972508,0.9729957120926398,0.998453128173164,46.85404286045374,28.66790476808163,3.290945927172758,1.0013072692941474,0.9790497729752851,13.660395356666656,passed,
2025/09/16 20:15:00,0.6633207791936064,0.6334635081709457,72.44330339730844,89.59813875210288,3.077173111351685,3.14,2137.731722681086,2302.2182415099564,0.9730810374556467,0.9993284113355364,47.51297372182962,27.886216854028827,3.2843419530540863,1.005379257826111,0.9728712473865083,13.662494645555551,passed,
2025/09/16 20:30:00,0.6676643099654537,0.6291186128569599,72.46790728510899,89.38760953002385,3.0678437734998782,3.13,2155.910260618751,2300.6704665681855,0.9727585468026122,0.9985560309611929,46.80913860149368,27.893914786884608,3.262379585247624,0.9888750365386481,0.9687867765309855,13.672093435000004,passed,
2025/09/16 20:45:00,0.6647159282923407,0.6341191470927835,72.52040480856081,89.72242805753586,3.0797922954147166,3.15,2137.320123803163,2305.0826470058764,0.9730399132706327,0.9993703967338672,47.472543441062854,27.83787919619725,3.279310827733293,1.0045033985150158,0.9724725128693607,13.681677826666668,passed,
2025/09/16 21:00:00,0.6666732768545478,0.6331991897789649,72.80242981397595,89.93797381992066,3.079254151126126,3.14,2148.1717166456474,2305.8122988904333,0.973077062491131,0.999223489934232,47.24641445848113,28.01296524490731,3.275823541241855,1.0058111345102174,0.9762740273044141,13.714948768888888,passed,
2025/09/16 21:15:00,0.6698276132546032,0.6305550795839293,73.00849284472854,89.99057140899862,3.0745656678386957,3.14,2164.161275509335,2304.8559725948207,0.9729653369080984,0.998770071650266,46.783622657066665,28.136675695232423,3.264400861340167,0.9977017791918984,0.9754131542467163,13.740287000000004,passed,
2025/09/16 21:30:00,0.6733446456661671,0.6279305912181312,73.17496752472839,89.98085594900778,3.066830211384764,3.14,2181.2601339388166,2307.2819393897166,0.9728613278266011,0.9982731098666244,46.27722521528776,28.062959207645708,3.2481602090795296,0.9858982079470217,0.9714870430820784,13.765596435555551,passed,
2025/09/16 21:45:00,0.6710438155437529,0.6335249308932382,73.35197126544823,90.47977023929003,3.08035188081529,3.12,2161.8908025859387,2317.716439454587,0.9730626217499578,0.9991147171944561,46.963472774304435,27.851012296475393,3.269087928771328,0.9981251272307815,0.9713049159894279,13.798766593333328,passed,
2025/09/16 22:00:00,0.6701791205482375,0.6393731801584097,73.37677988431159,90.91039010075654,3.0973860768144563,3.14,2140.8231031298446,2322.234117613144,0.9732162804295031,0.9999529783704949,47.54544549832212,27.827857854233137,3.2712540649736757,1.0133564645557485,0.9762643988149414,13.823811295555558,passed,
2025/09/16 22:15:00,0.6712478040635965,0.6384803771826776,73.64070378133114,91.10243096058556,3.0972954590485173,3.13,2150.7571229053733,2320.572933804798,0.9732932625691381,0.9998464799386118,47.388288930795476,28.044971082289596,3.271782107488139,1.0144650570491627,0.9797233966612389,13.849030280555562,passed,
2025/09/16 22:30:00,0.6723247971577714,0.6380184497796225,73.86358935556297,91.29616944778012,3.097970312387316,3.12,2157.8648259351553,2320.6223998860737,0.973325076241998,0.9997777186455856,47.256888210489336,28.192473436855636,3.2719281055183584,1.0153213239892733,0.9824372013562871,13.874220469999997,passed,
2025/09/16 22:45:00,0.6745196554526763,0.6370435632537721,74.11288595575178,91.4798585547444,3.0951181592178214,3.11,2169.8830055520916,2323.4048601662,0.9733535690885363,0.9995833560510271,46.99885604910587,28.230857615286773,3.264630784657585,1.0119820421573429,0.9831069108556714,13.907256867777773,passed,
2025/09/16 23:00:00,0.6780888764600982,0.6357524531887973,74.18449769406281,91.48406858472441,3.0898507724650845,3.13,2178.8220024869784,2330.2584977183446,0.9731965851460612,0.9992547404630795,46.606207431695026,28.03810884822396,3.247411457562036,1.003943170294972,0.9812954581205335,13.932385866666667,passed,
2025/09/16 23:15:00,0.6730717496967523,0.6434575968042487,74.15180654426922,91.98322869690544,3.1088587842450393,3.13,2149.633698024774,2339.951400125469,0.9733697483568262,1.0003682808054644,47.562290532173456,27.926422788589598,3.266872649615803,1.0291429214790502,0.9895053159437603,13.957486070000007,passed,
2025/09/16 23:30:00,0.6767207291090781,0.64035634974626,74.50649507337452,92.13168066311073,3.1023856949259754,3.12,2172.7891415396375,2336.779641676128,0.9734324992585568,0.9998955476768411,47.02737506796891,28.141090935951564,3.2541196412308784,1.0190941106518014,0.9883052756446755,13.990421683333325,passed,
2025/09/16 23:45:00,0.6815757069731361,0.6365817886070751,74.73988850938909,92.13007899193347,3.0956284232694804,3.11,2193.297229735359,2334.2037425255594,0.973274504043285,0.999263965119575,46.369485482315035,28.244719932068403,3.237004709105168,1.0027482643140218,0.9832018295914483,14.015460696111107,passed,
2025/09/17 00:00:00,0.6796520213829592,0.6335460215202531,74.2066074090123,91.31972306498021,3.0880900838316867,3.11,2188.3522049041794,2319.4114393246405,0.9732393855113064,0.9989907504985935,46.30274764968233,28.30341178633925,3.2370708035074074,0.997420955159585,0.9795310922215834,13.920380210000006,passed,
2025/09/17 00:15:00,0.6778838384155481,0.6360981484804756,74.28998923970724,91.5306407369592,3.09019116424389,3.11,2183.1551281362904,2328.0660114680395,0.9733918619591319,0.9993410648211906,46.599389269089926,28.07828256958799,3.244736709360551,1.0028773053333044,0.9792370441351089,13.940535705555552,passed,
2025/09/17 00:30:00,0.6804260160246894,0.6346091569548786,74.39256290434317,91.51872444145839,3.083881069868727,3.1,2192.46826161129,2334.5821629567827,0.9733075957859314,0.9990452075912503,46.25415041671841,27.953650334399537,3.2348969443034132,1.0005398839029638,0.9818720229658806,13.960885106666662,passed,
2025/09/17 00:45:00,0.67648655012628,0.6392809843861056,74.39421599220442,91.84266251186015,3.098193166739005,3.11,2175.8864285247264,2331.7975612697314,0.9735573899429681,0.9998086009126745,46.910771419131294,28.13896654342673,3.2483199764739568,1.0162773735567423,0.9863471056504887,13.965675735000003,passed,
