datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/09/17 01:00:00,0.6778790008508812,0.6391279717414764,74.53797033704332,91.96685103812287,3.0965314836352755,3.11,2184.1282053577406,2332.6071141166876,0.973653283925557,0.9997398422289662,46.75821840621255,28.10601770466271,3.238944471658402,1.0095214158777375,0.9816082483249573,13.986213120000002,passed,
2025/09/17 01:15:00,0.6818732631933989,0.6369131353827188,74.6226431439586,91.93573438162721,3.094457173518657,3.11,2192.636387815321,2333.6933391547655,0.9733743878987803,0.999317340060198,46.31440698274737,28.145824196540733,3.2252292242676015,1.003057588083255,0.9830351433838603,14.006533493333327,passed,
2025/09/17 01:30:00,0.680706968583104,0.6411373314645202,74.59487334800806,92.17729671338981,3.0975339171757486,3.12,2183.51060262005,2346.7501064522176,0.9735560517866744,0.9998179983025252,46.663633216609895,27.716223118763363,3.2191119533702883,1.0073802586294398,0.9802524704656432,14.032636200000004,passed,
2025/09/17 01:45:00,0.6848923107599629,0.6390942366952793,75.1052084470091,92.54560566864177,3.096051313923605,3.11,2204.74372107138,2348.027699217033,0.9735169635324201,0.9994356166286066,46.193374111650726,27.878136016772622,3.21078621923737,0.9973077310447881,0.977935571132144,14.09561393777778,passed,
2025/09/17 02:00:00,0.6836166924408559,0.6439902556212825,75.45765172964735,93.21763451194852,3.1060330014897337,3.14,2197.903588457111,2363.032394438424,0.9737213379001547,1.0000838357179818,46.60972893160127,27.831013373142664,3.2194491527602556,1.0194913395914045,0.9915469760787116,14.166417680555547,passed,
2025/09/17 02:15:00,0.6844578587266579,0.6402586740974766,74.94414126427213,92.4461753202012,3.095260648478467,3.11,2198.4526994992743,2353.070692034728,0.9735257135311215,0.9995683896855068,46.28187011919089,27.654966414014996,3.2059192094138984,0.9999072754831442,0.9783941718126365,14.088151244444449,passed,
2025/09/17 02:30:00,0.6810175671217595,0.6462334416895775,74.879123575635,92.81745679592444,3.1108101417723844,3.15,2176.0519482065665,2357.834435439175,0.973709546738832,1.0004555397962624,46.96160673112974,27.765937014224374,3.2137125282139545,1.0276217043645048,0.9935049923659843,14.104059743888893,passed,
2025/09/17 02:45:00,0.6826608774198402,0.6435590726226544,75.07705112541443,92.79758806691949,3.1053643196376854,3.11,2190.8659892718774,2353.621404215117,0.9737138412257977,1.0000746995843035,46.65130813932844,27.807598740467387,3.2123611954912272,1.0125739166093553,0.9842518251467985,14.112289002777777,passed,
2025/09/17 03:00:00,0.6873738129769379,0.6388147323405607,75.31767884522074,92.70574925008964,3.0941550006552663,3.11,2216.8425856644208,2349.302083273968,0.9736640418722399,0.9993466857955191,45.89898223003541,27.939385771764844,3.1939628487591563,0.9958727884824564,0.9796432069748879,14.128359361111103,passed,
2025/09/17 03:15:00,0.6883821625951247,0.6377540668170333,75.47661781254413,92.76261812237873,3.0913575982381194,3.11,2224.326034882333,2351.140953312717,0.9736519909460204,0.9991785799498165,45.73137427920741,27.931534776466187,3.194722015070802,0.9929168217316376,0.9791784744435752,14.14440463944445,passed,
2025/09/17 03:30:00,0.6831797076579181,0.6447945556357302,75.42163015638317,93.13817071880834,3.10090047566727,3.1,2199.3538414024374,2369.7300129168198,0.9739034246503987,1.0001744910454289,46.61376249528808,27.507251107938725,3.213325813548449,1.0176900572220156,0.9878787462054278,14.16827429722223,passed,
2025/09/17 03:45:00,0.679395190675922,0.6496835296321543,75.39619708862705,93.43383168630936,3.1116711614587707,3.1,2183.1523843383247,2372.733896866634,0.9741668879923228,1.000919991642596,47.22722476186182,27.52216558654694,3.223677918865806,1.0351043430696982,0.9937042603240059,14.176419956111115,passed,
2025/09/17 04:00:00,0.680252720897568,0.649924384778968,75.61115663551116,93.69254728349519,3.1190339365707724,3.13,2186.2151878333875,2366.5506309000116,0.9741772069676089,1.0009748428857839,47.203355184994905,27.865304631899367,3.224106721701139,1.0367216343560965,0.9960135331749583,14.200231093888888,passed,
2025/09/17 04:15:00,0.6805913895249166,0.6531326873465265,75.39136381622781,93.70158818466862,3.1205532760192325,3.14,2170.8718564543724,2384.785623092727,0.9740079154546728,1.001263420325112,47.38506291010974,27.341557646233237,3.215357574448019,1.0480455525739354,1.0030908070702533,14.21617187222222,passed,
2025/09/17 04:30:00,0.6858838881720206,0.6413109233182231,76.40374907486337,93.84174735256747,3.1056267643116002,3.09,2232.4479233157263,2354.9854110745923,0.9741752102652773,0.9998682795658297,46.10971007193974,28.663862888317404,3.2253158448037578,1.031066880116014,1.0085298905269702,14.246855742777777,passed,
2025/09/17 04:45:00,0.6831749663642598,0.6444903342387793,76.61596796579204,94.26155701353953,3.1154141970815776,3.08,2226.5737973318855,2354.3285261080905,0.9744688465080491,1.000423457660061,46.52130979756999,28.951219029581537,3.238139062794352,1.0504807861679801,1.01980169163396,14.271408133888887,passed,
2025/09/17 05:00:00,0.6861365512862487,0.6434505294537487,76.74053377810391,94.33001541805741,3.112590661416298,3.08,2236.366262007816,2356.5859076686434,0.9743815943829689,1.000159889469959,46.22224389337897,28.838114831232012,3.2241539049414105,1.0373322436177186,1.0120497795653158,14.295980031666671,passed,
2025/09/17 05:15:00,0.6838716743434868,0.6501070066888306,76.54144138885188,94.57991999142068,3.120934876165088,3.09,2212.9458568194245,2375.605972787412,0.974445821186294,1.0009312088170739,46.860793657621734,28.145871643654168,3.221172027718921,1.0428579056284508,1.0057353770442825,14.320571436111102,passed,
2025/09/17 05:30:00,0.6846046759253818,0.6505900832903205,76.7002697295441,94.76378788592015,3.1216781357019614,3.1,2217.327134394877,2378.016050784741,0.9745186825879234,1.000968866415869,46.82209523272514,28.155823753440163,3.21764748652827,1.043404853949321,1.0064602848312991,14.34518234722222,passed,
2025/09/17 05:45:00,0.6886445293518584,0.6495882550380125,76.79445745225831,94.82463140461121,3.1201320506192194,3.11,2224.031659147034,2383.935417628162,0.9742932661157624,1.0006823381622907,46.43981626930323,28.065956679017024,3.200585243774002,1.0385524053005357,1.0080417832186586,14.377465764444443,passed,
2025/09/17 06:00:00,0.6892669376441931,0.6499854667543628,76.85823035183888,94.88820251760072,3.116432075376169,3.12,2227.945365333432,2390.878332431508,0.9743724221023315,1.0006827079677156,46.374526453779396,27.867428119732885,3.194529567021412,1.037833311864859,1.007469340962634,14.394250322222225,passed,
2025/09/17 06:15:00,0.692162841017084,0.6507686935234243,77.01606341816887,95.16364573359753,3.1248822876950264,3.13,2232.5301061162136,2384.218008108075,0.974326438310598,1.0006861734836283,46.26017551819814,27.99405054013815,3.1770344588071153,1.0218818680060209,0.9945447975412431,14.426794408888894,passed,
2025/09/17 06:30:00,0.6954912515942103,0.6499668189656791,76.9879010427119,95.09522280758853,3.1167049724139804,3.11,2241.146784425948,2393.109057723801,0.9742394044570164,1.000392306435854,45.91497485956843,27.54536852364886,3.154714553281751,1.005157650329868,0.983219109648384,14.443608226666663,passed,
2025/09/17 06:45:00,0.6938930229363434,0.652462103361677,77.20523296038382,95.4481777008197,3.120215884280502,3.13,2239.6937141670705,2399.7933011162013,0.974436961911337,1.0007343304485414,46.19720607794756,27.42451789420025,3.16371530498297,1.0085686825817057,0.9813401871583193,14.476201080000001,passed,
2025/09/17 07:00:00,0.6989576395028773,0.6489543233696428,77.3958639693455,95.4376084771031,3.1129221832472505,3.1,2259.2302730677343,2399.0038265096846,0.9742843363554053,1.000139167517067,45.52495402141394,27.516513464355203,3.143414638457905,0.9968081273371076,0.9803154146519863,14.50072026333333,passed,
2025/09/17 07:15:00,0.6963703362642899,0.6542420671457831,77.64211048676228,96.05808361147562,3.125305016238962,3.12,2248.414113287619,2407.3497568540142,0.9745298074640384,1.0008685119816374,46.1068088444127,27.503874957658702,3.1547329540317617,1.0119022987860942,0.9852973201471646,14.55068217777777,passed,
2025/09/17 07:30:00,0.6965121421655173,0.6541662531541889,77.63469840271685,96.04938340272867,3.124629679934359,3.12,2249.8034136706588,2406.2787422705524,0.97457987834303,1.0008673617825037,46.05725730473228,27.545619422258135,3.1516183982828907,1.0125705644382264,0.9862336564264741,14.548532496666667,passed,
2025/09/17 07:45:00,0.7009638461120283,0.6536496336199535,77.74535993618838,96.15223751409691,3.1190319429504756,3.12,2259.5410225636692,2418.5383436891275,0.9744076297238082,1.000565541384326,45.672149432056834,27.089103890003347,3.1294123545356705,0.9958180575943507,0.9757206620865458,14.59107897499999,passed,
2025/09/17 08:00:00,0.7008169712031758,0.6541489964163445,78.01460408614288,96.45533611707374,3.1215882937510395,3.13,2265.8026288061506,2417.0903097152413,0.9745657290914427,1.0006581946481325,45.70044570363264,27.266888413350845,3.1333898099743265,0.9971877574522628,0.9762442228380753,14.618063777777783,passed,
2025/09/17 08:15:00,0.7013520116592976,0.6548140238932917,78.3968523730093,96.8866874643687,3.1260390560279814,3.14,2275.268869002582,2414.599849672505,0.9747559074278577,1.0007624182801578,45.69903653251767,27.538648576271466,3.1343302596138747,0.9988759684895296,0.9776377677487582,14.660712782222229,passed,
2025/09/17 08:30:00,0.7030971301532594,0.6558738346195696,78.43439492394322,97.03311960201377,3.1254798385378595,3.14,2277.5299703852115,2421.7627543881126,0.9747475871388582,1.0007826695847717,45.609395295153746,27.312400308745318,3.1200391206036446,0.9939778586960978,0.9735998459450299,14.687544666666666,passed,
2025/09/17 08:45:00,0.7030497224179991,0.6565349892540804,78.71718030885566,97.34849935026747,3.123543177367075,3.15,2285.001212158889,2430.891929841947,0.9748531902991059,1.0008275485543257,45.59351543243621,27.241078108855397,3.1230301062268446,0.9988811849515193,0.9774593322570397,14.73029584888889,passed,
2025/09/17 09:00:00,0.7147856426245037,0.6660399058487796,83.04275477634403,102.65971779988546,3.1597050050382753,3.23,2388.0335845130553,2499.778944341684,0.975012971830597,1.0011467229980795,44.918450339068904,28.15906941743852,3.103713379431268,1.0314705348630129,1.011992266142201,15.444045711111109,passed,
2025/09/17 09:15:00,0.7198093844852828,0.6655264122891029,83.04511997278449,102.67456520738912,3.149564952897311,3.16,2405.6088370980233,2510.5520824462287,0.9749412714956252,1.0007520930837588,44.416519851672334,27.459650255767375,3.063107138146405,0.9924649001081869,0.9801150836188967,15.483768134999993,passed,
2025/09/17 09:30:00,0.7206571885261108,0.6639900032171078,83.38331019355834,102.8061347294715,3.1368371084358073,3.16,2426.0882453916024,2520.428468652374,0.9751727444448359,1.000503513865874,44.157615710182824,27.16176358036269,3.0615372439651076,0.9829388361915063,0.9733783993252019,15.5164171861111,passed,
2025/09/17 09:45:00,0.7137547539917323,0.6683697143504331,83.65450660400236,103.33786645706529,3.1415163758903546,3.19,2421.622401320237,2527.930217740759,0.975618277412576,1.0011805312836666,44.87854297096758,27.180867050084633,3.0887089625496262,1.0025720405127496,0.9795748689054845,15.549100606111109,passed,
2025/09/17 10:00:00,0.7204143538823723,0.6656942585354007,83.77747539537962,103.36749629705815,3.138820545885437,3.16,2438.9092621741856,2525.3179585968887,0.9753606532503238,1.0006287316142453,44.20853117936242,27.16019879313006,3.056380709249261,0.9788801752553566,0.9673027327888271,15.581818395000008,passed,
2025/09/17 10:15:00,0.7185344579685456,0.6674823686549486,83.94870282901118,103.62069213520715,3.13670498179692,3.16,2440.892337322494,2537.1936448200736,0.9755024544850716,1.0008151717522846,44.42301808069003,26.856935434726388,3.06338461655426,0.9802057889299475,0.9642847379857427,15.614787100000004,passed,
2025/09/17 10:30:00,0.7140879995327495,0.6716916344053727,84.00814658578456,103.98639305702139,3.140869594904957,3.15,2430.818529240749,2551.105548177812,0.975655891881464,1.0013477407868385,44.95422377195726,26.667690618535623,3.077002670052742,0.9984053983070396,0.9720463294461025,15.647573858888888,passed,
2025/09/17 10:45:00,0.7172429674285634,0.6705731487200862,84.23793607939564,104.19312753563463,3.144639613906681,3.15,2437.3698352358574,2549.0187217620737,0.9754664209688331,1.0011401416142918,44.68611151609986,26.879346473220547,3.071825450900539,0.994818499168037,0.9736194867813651,15.680394986666663,passed,
2025/09/17 11:00:00,0.7183872989433371,0.6696189658035061,84.19716994859499,104.0973809450717,3.146086573279088,3.12,2436.032319437747,2543.729020944581,0.9753962659165645,1.001056872918319,44.573528337797036,27.07123892630623,3.070875725003879,0.9973815354818606,0.9786048763541496,15.666760291111117,passed,
2025/09/17 11:15:00,0.7199778030601438,0.6667292429620213,84.55824690015497,104.2279301984065,3.143703152964132,3.13,2450.9591535612303,2537.0388720204555,0.9754466411937724,1.000769680119486,44.271354761382796,27.45543458600342,3.0782490549367694,0.9974341396082239,0.984059421202365,15.68078512000001,passed,
2025/09/17 11:30:00,0.7130443590057014,0.6704448223911309,83.91667158191858,103.82345369526979,3.1477376966866037,3.13,2419.5451024746226,2536.082472274616,0.9755712275549828,1.0013938809810201,45.064723256915194,27.215643371525594,3.097876182070537,1.0113872533433652,0.9850942569712982,15.599015727777788,passed,
2025/09/17 11:45:00,0.716472539848001,0.6664884861050602,83.30904258003474,102.93017091832299,3.141106398434661,3.14,2408.1434690485976,2529.273100142102,0.9751481164252473,1.000905921695175,44.69625729590793,27.083127012225468,3.0891390774363754,1.0026630308472413,0.985140988983299,15.508950777222218,passed,
2025/09/17 12:00:00,0.7111462792056688,0.6640317828138316,82.6163789778267,102.00009242355667,3.1429266181984126,3.15,2385.4182496744297,2496.8896733277147,0.9752699120858287,1.001019476724962,45.07426759505433,27.669587155801242,3.118469813145634,1.0115518352069623,0.9905489642711286,15.344735529444446,passed,
2025/09/17 12:15:00,0.7139162560737962,0.6622748092224806,81.77312994252193,101.10013158812733,3.137524528903502,3.16,2374.8527986486356,2485.426833897771,0.97500154714425,1.0006889066818432,44.827663803041325,27.262321282841445,3.084483003992732,0.9811159641759573,0.9658942914375752,15.249246564444448,passed,
2025/09/17 12:30:00,0.7122808489386246,0.6611535804433745,81.50844000350085,100.69206162294545,3.1324377139721826,3.16,2369.3007202591534,2480.9324164192058,0.9750175666729249,1.000615395596265,44.940918592601456,27.03863655029314,3.093980191986702,0.9705115361418241,0.9547852228241176,15.193053198888887,passed,
2025/09/17 12:45:00,0.7121781693262081,0.659992580898557,81.1975161119092,100.27260530230069,3.12626593612704,3.15,2363.6604091269287,2480.6738347992023,0.9749749386698234,1.0005007449614074,44.89680778126322,26.85699644656282,3.093443383776486,0.969222123428236,0.9547696209704936,15.14467713,passed,
2025/09/17 13:00:00,0.709284291919593,0.6584556154529331,80.77068061935094,99.65409679224557,3.1213030091426193,3.15,2354.0353622576336,2468.3327977062704,0.9750701807939444,1.0004750964844311,45.08424231459052,26.802796739198286,3.1065124071686707,0.9629889204715385,0.9471254792528006,15.052072248888889,passed,
2025/09/17 13:15:00,0.709681692047194,0.6562044340536688,80.1435157459779,98.84699665328976,3.115794908141558,3.14,2339.342420244548,2460.3039312213905,0.974849604404397,1.0002460586716424,45.009193846922024,26.580155209597475,3.1053304231172785,0.9539857639399757,0.9413890951569203,14.954713662777777,passed,
2025/09/17 13:30:00,0.7032749458531005,0.6591993882233842,79.47074909733519,98.3858451777999,3.1219651852828942,3.13,2306.962394263552,2454.6553333101997,0.9748789832851352,1.0008197612582204,45.77248643968751,26.511587733126806,3.1246085813229225,0.9678491216612262,0.9444168134973475,14.865604771111105,passed,
2025/09/17 13:45:00,0.7021466656952923,0.6548591655309781,79.18931158788399,97.72955750482622,3.1207695461947043,3.12,2299.273210818435,2430.256385387708,0.9748663705840902,1.0005912923734084,45.68880088503195,27.179064050945318,3.1487082108001077,0.9774267831834343,0.9576511598933202,14.759771931666668,passed,
2025/09/17 14:00:00,0.7021319531788692,0.6512607205271007,78.16309694248302,96.47238327844012,3.1094119294091307,3.12,2278.7070197000476,2426.0906174252664,0.9743212460384325,1.000102757514058,45.52226522018039,26.688018699693043,3.1421842924570536,0.9655387200714887,0.9505756465554025,14.629153898333339,passed,
2025/09/17 14:15:00,0.6997307244401412,0.6492551789985578,77.73344279419379,95.9135386329056,3.1065451125257697,3.11,2270.8510624373343,2412.535787905504,0.9742723455818769,0.9999848688743271,45.563458157547146,26.932572018290255,3.149472340306522,0.9692956319324422,0.9542068873820091,14.549152530000002,passed,
2025/09/17 14:30:00,0.6895501426608888,0.6511667792232564,76.61936302300361,94.8940476257265,3.10672086858523,3.12,2231.2008588083754,2397.3992647230025,0.9744154430027292,1.000572958215295,46.50562176934529,26.81297185842237,3.1768148269300007,0.9814589658712933,0.9522902988346066,14.379768596111106,passed,
2025/09/17 14:45:00,0.6926371768257708,0.6431836754437451,76.30282234044111,94.09426170881045,3.0983574646594327,3.1,2241.967107061814,2372.59853036713,0.9739814738540196,0.9995921161514331,45.73121968038892,27.504200266292663,3.170817884427134,0.9757163944999673,0.9605137590697685,14.297573888888882,passed,
2025/09/17 15:00:00,0.6931129296826943,0.6437496016106197,76.72321248143429,94.53998879531451,3.1003153015785827,3.13,2252.7828734690634,2374.6334711508653,0.9741563702817435,0.9996558475886671,45.739538742734155,27.610589539383394,3.1748407029011174,0.9743963908189691,0.9589588371789473,14.346449699999997,passed,
2025/09/17 15:15:00,0.6876053958248688,0.6391890003381181,75.53189986676752,93.00016515484941,3.0852812218025716,3.11,2233.8878602654145,2351.8426516522495,0.9740275063276529,0.9992787751602615,45.85194418481826,27.464162950384864,3.1839898484353526,0.9632970835453112,0.9476671598593142,14.148268236666663,passed,
2025/09/17 20:45:00,0.692064884130299,0.6399860460992473,76.41825561387449,94.26963275548489,3.1094717867359365,3.12,2229.202590865518,2367.1267399335807,0.9731369449289884,0.9992332738027075,45.86253020785855,28.302665031876302,3.219747524273708,0.9993243794107864,0.9882792450192208,14.292156376666664,passed,
2025/09/17 21:00:00,0.6955689359244218,0.6429147362360542,77.5913581984739,95.64252695704063,3.11944130103758,3.11,2251.8821978707865,2383.699221672086,0.9733683477874421,0.9994784911764623,45.817956978390434,28.39990801737378,3.223447733533749,0.9998448233638234,0.9888782433870873,14.46042413444445,passed,
2025/09/17 21:15:00,0.6980534926953873,0.6443755144884898,77.9061784355499,96.08459669210201,3.1211690708075954,3.14,2257.907905299657,2395.8715441556815,0.9733605328713293,0.9995351115551562,45.72358742263997,28.234944942175208,3.214213316903639,1.0000735945283703,0.9901243815548663,14.525232480000001,passed,
2025/09/17 21:30:00,0.7004402405729923,0.6482561072142825,78.58908550474851,97.07053724340426,3.1305286807737014,3.12,2266.74425457243,2410.4173258809706,0.9735653387207547,0.9999235376241938,45.77677670947655,28.220601816158005,3.2077267820260675,1.0059441515673295,0.9936546252638755,14.641988472222222,passed,
2025/09/17 21:45:00,0.7036630404861077,0.6515224704316677,79.33623516617249,98.0949957567293,3.142343346069459,3.14,2274.4788675075097,2425.611091940712,0.9735728084914547,1.0002035270392957,45.7894224315732,28.261964958402878,3.2061765963065145,1.0124151095111618,0.999578977424617,14.769296409999994,passed,
2025/09/17 22:00:00,0.7106757546630444,0.650946317240829,80.45028455378215,99.2317507688216,3.1468596693882476,3.12,2306.348679611895,2437.0789874063157,0.9735713623299861,0.9999373675182369,45.22660101673081,28.567745514975183,3.194427910565248,1.0106616842195142,1.006836311081378,14.926901219999992,passed,
2025/09/17 22:15:00,0.7103080875898709,0.6557836773787462,81.36189196397608,100.55528292197027,3.1525344597085674,3.14,2323.8053931687405,2461.2123478533204,0.9738817583217273,1.0003769814093428,45.41585360482852,28.462079170912542,3.1952999957874666,1.0221304214240048,1.011663088283382,15.084933318888892,passed,
2025/09/17 22:30:00,0.7152364831264022,0.6575939917534144,82.25681131259321,101.72881659870883,3.156449026987098,3.16,2349.0796274465665,2482.934611105878,0.9738121791541778,1.0002921045452067,45.03960169271984,28.45330322203612,3.1760744452691387,1.0237794414573829,1.017449075627707,15.252006641666668,passed,
2025/09/17 22:45:00,0.7207100413381156,0.6572793344016191,83.22598541722367,102.74631443394273,3.1522891209497437,3.15,2382.213292884917,2506.5859059162935,0.9737716749363187,0.9999600897898689,44.51439654029927,28.280264061159524,3.161517419609281,1.0156596089053564,1.016674198653024,15.410908528888877,passed,
2025/09/17 23:00:00,0.7162120594506363,0.6639787796877401,84.1775119966524,104.32495561937039,3.173058980008847,3.13,2389.413129921458,2514.9627330478265,0.9741451652202875,1.0007960113095735,45.165080817754486,28.75334627471663,3.1808956689456895,1.0407008144648446,1.0282888702799062,15.56187387333333,passed,
2025/09/17 23:15:00,0.7004297752038479,0.6508318409036341,79.45568620635,98.39032179857715,3.139295044242324,3.13,2277.926555606902,2420.506671852467,0.9737919783569405,1.0002687991449928,45.9206568721815,28.726972574720712,3.2290412054696525,1.0268484035117564,1.0118908306063839,14.749768146666666,passed,
2025/09/17 23:30:00,0.6990674509736728,0.6453616642834769,78.64232036082932,97.23018939631865,3.1249256201649236,3.12,2274.5157806779794,2400.662843184596,0.9735757287088972,0.9996454934481653,45.64865369037851,28.73539064530173,3.22543775945804,1.0078309537375059,0.9990076742975964,14.609585460555554,passed,
2025/09/17 23:45:00,0.6976346922115048,0.6415775293509611,77.80856771820773,96.17620746557104,3.1126104916485633,3.1,2264.7599309028024,2388.781046991753,0.9733226620231741,0.9991943589819821,45.48836630036981,28.58347236650254,3.220937820171469,0.9962203193828246,0.9910895513827093,14.484660471111109,passed,
2025/09/18 05:15:00,0.7085878396531061,0.6527393396023583,80.12141944937488,98.33567244826108,3.1442053003108676,3.14,2296.3434990908186,2442.708777550736,0.9738387398295721,1.0002554236708898,45.44343920270128,27.874668233586892,3.1840481638495586,1.015016834952948,1.0036645073281916,14.900553286666662,passed,
2025/09/18 05:30:00,0.7094788371231182,0.6603570638801728,82.14055763095838,101.0213473170576,3.1700521764261143,3.16,2333.7808323380573,2471.3847117458927,0.9741640883613368,1.0009517287471372,45.63774278468668,28.508090665147346,3.188286721997411,1.0480914637444048,1.0278103927563396,15.232625491111099,passed,
2025/09/18 05:45:00,0.7230054508721667,0.6599870597570054,83.91622280647748,102.89960617159427,3.1674013308258657,3.11,2399.7432438288224,2509.747291587782,0.9739892489721166,1.0002421999355058,44.37780026228212,28.29940787094905,3.1330970603320116,1.0248958323103916,1.0221632882183567,15.550326855555548,passed,
2025/09/18 06:00:00,0.7277519062207101,0.6677625357812641,86.03899327967045,105.78026774583324,3.1745953730495184,3.09,2460.9367587605007,2565.526821595475,0.9742714590233535,1.0005134520304098,44.135008288425894,27.791663526706873,3.0967055052582673,1.0151235760843416,1.0089111631445553,15.956988024999996,passed,
2025/09/18 06:15:00,0.7214548006598798,0.6666637088224958,85.99772423173796,105.51960347867562,3.1751090032002542,3.13,2453.5950067071376,2543.1078451068893,0.9747514760795783,1.0008116140537835,44.60645437655197,28.39465848688544,3.1388443823370102,1.0339161212351984,1.0213400907566277,15.865076211111102,passed,
2025/09/18 06:30:00,0.718333691941335,0.6677972714843325,85.37442514810301,105.0220291253918,3.179002564333475,3.17,2432.9407164988775,2530.395914207758,0.9747553228694935,1.00105747698408,44.96344213509494,28.402103878849317,3.140727555228819,1.0319737701106726,1.0143821410208416,15.778459876666663,passed,
2025/09/18 06:45:00,0.7218596632294031,0.6666056881223988,84.8098219273382,104.34407553961361,3.1608394859610165,3.18,2430.730438296221,2549.292251851272,0.9744964884721431,1.000633424474943,44.61850652933952,27.287901521810955,3.112312124860661,1.0018385058410544,0.9900393724898285,15.741052360000001,passed,
2025/09/18 07:00:00,0.7082913695657849,0.6633065898685458,81.65216661207822,100.76774101926759,3.1460592694397467,3.16,2341.358335799661,2497.23263791703,0.9744851488816574,1.0009504396370534,45.740754767399324,26.808234069571498,3.148999295203575,0.9944863447838005,0.9703113133235755,15.222493983888885,passed,
2025/09/18 07:15:00,0.7100643103270795,0.6593552116747865,81.89956357468107,100.73955181197134,3.145977532314261,3.15,2353.870651650049,2479.812476133428,0.9744978318744091,1.0005910579815873,45.405995900468454,27.480483451208574,3.1577886871889684,0.9949341846428108,0.9778037981159279,15.206658518333342,passed,
2025/09/18 07:30:00,0.7055217717854823,0.6640907909748931,81.41958801416821,100.67637319696671,3.156559381403383,3.16,2324.5529570929293,2482.505294529432,0.9744787532215969,1.0012555207629406,46.04256141959778,27.420945849548026,3.1643092099834558,1.0163346280869534,0.9877129222047384,15.173764821111108,passed,
2025/09/18 07:45:00,0.7094977890993404,0.6560107924247143,80.26122182513639,98.96116494022867,3.1436364355956075,3.15,2313.3738725962257,2446.3613923829266,0.9741411850751263,1.0004017688710114,45.40058456657983,27.593177659157977,3.143813743409089,0.9868882732126193,0.9737301204811756,14.962877202777776,passed,
2025/09/18 08:00:00,0.7109951547228601,0.6583404233551464,81.30456782186663,100.17810154158896,3.1418152098523184,3.17,2342.7766107204225,2472.8646155855586,0.9744161247435212,1.0004977801309507,45.24758871829467,27.49884264354623,3.141601886306049,0.9970643470595242,0.9825019477463828,15.129854850000001,passed,
2025/09/18 08:15:00,0.7087628648414578,0.6567392110380575,79.83374307666524,98.52866086741244,3.1270111738100463,3.16,2303.7255062569966,2470.6251983874663,0.9741216363015328,1.0003872682006985,45.43351058395446,26.59617387435707,3.140782449875175,0.9856909978354259,0.9706990823839957,14.929448001111103,passed,
2025/09/18 08:30:00,0.7092217802706207,0.6532173407462966,80.0840641953241,98.56130832887654,3.133354220522766,3.14,2313.4282451979852,2443.1139797244823,0.9741813346809132,1.0001527464307076,45.25325787234739,27.551950793224066,3.155138008779906,0.9851861193931598,0.9752461084396656,14.90393165555556,passed,
2025/09/18 08:45:00,0.705735539500696,0.6568305977049642,79.89066366842947,98.65923003899874,3.1381098164566765,3.13,2298.560243653405,2449.741930750665,0.9742676970173687,1.0006334172411397,45.70844155262024,27.402706356265625,3.1604086447761333,0.9986054705633425,0.9801124479481712,14.900693664999993,passed,
2025/09/18 09:00:00,0.7048568461832078,0.6550073001162336,79.46107380171229,98.11328813595689,3.136608319628087,3.15,2290.247730464661,2433.1592865846865,0.9742825224708778,1.0005501052725598,45.69955438307465,27.61974128369126,3.1616163985073076,0.9952980916350003,0.9782713437091944,14.81547774666667,passed,
2025/09/18 09:15:00,0.6949112197198101,0.6578571615198489,78.54471390900498,97.32535075370635,3.13519953023348,3.14,2255.817769338753,2422.8591182236887,0.9746232347703158,1.001235121027346,46.65560900753247,27.334739009467956,3.189521106936479,1.0024095634093566,0.9701663186869576,14.668585580000006,passed,
2025/09/18 09:30:00,0.6972857931260672,0.6537730858088477,78.09199232527914,96.60847299566576,3.1196977709010496,3.13,2255.970278305506,2429.248194066844,0.974242341152141,1.000617514483246,46.118235063145136,27.037599100352942,3.178018787978192,1.0020706518149252,0.9778710529117441,14.616465624444437,passed,
2025/09/18 09:45:00,0.6992626132318995,0.6510829050732818,77.79803068047718,96.23633836979866,3.1221143128944204,3.16,2257.6882641239167,2407.239612854127,0.9740666031024239,1.0002767915998232,45.83593164530259,27.458802861918137,3.1612272824672747,0.9874143084050697,0.9696035655368426,14.564438093333331,passed,
2025/09/18 10:00:00,0.7024704388315463,0.6485261807316327,78.14116479414014,96.42535715093975,3.1168664249149125,3.11,2278.0815437774313,2405.555637811541,0.9741054390066305,0.9998850997766933,45.378116033554804,27.657389082410305,3.151351083256108,0.9806530348086835,0.9698941285971334,14.598271477777775,passed,
2025/09/18 10:15:00,0.692325895975101,0.6469037564491442,76.81093151719207,94.95205189833887,3.110918871696428,3.12,2243.963464219443,2376.082646303443,0.97416661773699,1.0000489349466817,46.08615406947881,27.650986445117976,3.178479984197087,0.9759795473879922,0.9559858351228939,14.37258863333333,passed,
2025/09/18 10:30:00,0.6916438004579776,0.6453941000193597,76.32506971553602,94.37432982037977,3.103256899021853,3.13,2236.7016173944744,2374.1059456242524,0.9740205319799831,0.9998442568596431,46.014920065606645,27.37654388261487,3.1737186764389502,0.9686359545544971,0.9500319379648466,14.30852038,passed,
2025/09/18 10:45:00,0.6916932572206046,0.6424567375757421,75.91994747171137,93.76999707872687,3.0937581264075873,3.12,2236.4819889777527,2367.836773073397,0.9738469138920519,0.9994307678186704,45.8364946589539,27.121215889641956,3.1685531885110776,0.951970469815862,0.9374559121017354,14.244648586666667,passed,
2025/09/18 11:00:00,0.6872808652335429,0.6431820790619999,75.40890375699949,93.28677254917245,3.0887127809786192,3.13,2221.5769327156167,2366.034831942261,0.973983862473727,0.9996572870634506,46.17896230814989,26.909069689069575,3.177085766497057,0.9570477791629376,0.9366618263363972,14.169815091666663,passed,
2025/09/18 11:15:00,0.6851126629995268,0.6421084808156775,74.9808643448333,92.78023754450824,3.082196844123464,3.14,2214.3198478173167,2361.348422761318,0.973983685970052,0.9995836346798516,46.250025719187654,26.760524266705815,3.179238157899345,0.9544794032736079,0.9331527337064999,14.103110303333334,passed,
2025/09/18 11:30:00,0.6852450298034516,0.6409014357182797,74.79087546668488,92.5387211424214,3.0785287554820875,3.14,2211.5872575741755,2361.319786609704,0.9738301066331214,0.9994087760332666,46.16298844963822,26.682567232355204,3.1792322834625737,0.9531306411654527,0.9336158539387097,14.077825831666669,passed,
2025/09/18 11:45:00,0.6776615988259288,0.6360351661886839,73.27457879121252,90.64442182819742,3.0601100515846804,3.14,2184.775790519963,2334.3783784815073,0.9737210961689843,0.9990558313802156,46.39667386333666,26.420421463643272,3.1914448244343654,0.9422356421214464,0.9218574965055197,13.829109097222213,passed,
2025/09/18 12:00:00,0.6583506679367277,0.6290008786290926,70.97458282493218,87.86523904693205,3.0333747015965096,3.12,2147.66261799211,2287.4833126468384,0.9736499568464979,0.998653274626977,47.12580922058341,26.510220459845744,3.230474567457578,0.9407140788851348,0.9174716566945549,13.453459463888894,passed,
2025/09/18 12:15:00,0.6564229323013325,0.6276370612665049,70.94903000727528,87.77221288087381,3.0289203813947276,3.15,2143.757202999829,2298.524154955252,0.9733848482896476,0.998519174166464,47.080001009810054,26.81549334086597,3.2517165225239495,0.9753331748350696,0.9508698566184604,13.455316544999995,passed,
2025/09/18 12:30:00,0.657793865973068,0.6300959546288316,70.65765275240211,87.77498085287061,3.0464563955203308,3.13,2126.373091821684,2280.84242576881,0.9732330879770288,0.9988456103013705,47.32681258688856,27.033847985305552,3.235300873873349,0.9615259670950725,0.9368936082239187,13.426389900000004,passed,
2025/09/18 12:45:00,0.6570004214787254,0.6279576035758562,70.50726833630081,87.44127547069655,3.0279028468719016,3.08,2131.7386030976936,2300.782387637537,0.9730599192546114,0.9984292635426022,47.11671909227092,26.319014566318568,3.238738003327091,0.9594035687095452,0.9376793384372973,13.421242926666668,passed,
2025/09/18 13:00:00,0.6540356002315956,0.634797792572361,70.50437240518913,87.94680556670296,3.0574739336085903,3.11,2098.035197783325,2292.4351368569573,0.9731487314730638,0.9995736646063841,48.059667195873644,26.79558483790095,3.261376167266489,0.9802058997925255,0.944100921686866,13.42374860444445,passed,
2025/09/18 13:15:00,0.6560227901036197,0.6264958937678593,70.6470590188669,87.58879613596972,3.0377327499651225,3.11,2130.5726978871435,2286.954889144357,0.9728759336389068,0.9983805971715816,47.07732175728432,27.412313517392647,3.258124022509752,0.9888679176551491,0.9666228714492737,13.419268224999993,passed,
2025/09/18 13:30:00,0.6496826651806282,0.6276983373463474,70.57130162693156,87.52860536241023,3.0392636082383113,3.07,2121.872751557266,2278.781844828604,0.9731992945036873,0.9987782579514138,47.71898924582936,27.420941107317393,3.292097590332153,0.9871077179502296,0.9552461288410686,13.374749367222229,passed,
2025/09/18 13:45:00,0.6484494158372927,0.6264737677233646,70.2605314268844,87.18855596115134,3.0406706086274995,3.08,2117.8677386114155,2263.4716489638836,0.9731663055711948,0.9987001419662435,47.72005020884845,27.801492949784983,3.287630424469825,0.989369050277363,0.9591406719694109,13.322209902222218,passed,
2025/09/18 14:00:00,0.646518394615172,0.6255321149050763,70.07963211784784,86.86346447117465,3.025901542445238,3.09,2117.7342159153245,2280.673611003798,0.9730930016632136,0.9985073971643521,47.71781957898642,27.113288158088128,3.2956623556894042,0.9883928802655062,0.9580100855472842,13.309149027777782,passed,
2025/09/18 14:15:00,0.6503915703837196,0.6241264585977411,70.31524775258882,87.08803676353064,3.036813715758858,3.09,2127.8031615858577,2260.891938938329,0.9729758214913191,0.9982703961018742,47.42155305186361,27.723942707504847,3.281245679656069,0.9733083198765159,0.9492746762473163,13.32764947555555,passed,
2025/09/18 14:30:00,0.654687337984162,0.6230969935835998,70.74080020256334,87.45480998008591,3.035000918441922,3.09,2142.1673217607886,2271.9646349620907,0.9728293614416057,0.9979749757944941,47.01142937935853,27.69544880169885,3.2731393830208004,0.9731504048567934,0.9541261358397056,13.396894542777778,passed,
2025/09/18 14:45:00,0.6566157230045647,0.6225855097441385,71.06213446335647,87.71977404362602,3.0341878275641383,3.08,2151.092036371562,2279.1650419423736,0.9727864265053798,0.9978451448737398,46.842500715970445,27.711756694241338,3.2748074933661244,0.9761273602884882,0.9587402298342598,13.442232100000007,passed,
2025/09/18 15:00:00,0.6543399369409795,0.6294528029117601,71.31907127631193,88.39574374909027,3.055760981121078,3.1,2128.2500768087248,2282.970180036978,0.9730836518040453,0.9989358292723813,47.712665799342076,27.75978513843629,3.2973677579599108,0.9910044488554968,0.9587754034585878,13.479634739999996,passed,
2025/09/18 15:15:00,0.6612381904971312,0.6268125736501782,71.82448995582975,88.78284765233799,3.05566548820344,3.08,2149.166601939677,2288.632403116372,0.9727426752748698,0.9983470290923044,47.03589282894837,27.881989945689444,3.279818135211468,0.9808138150699387,0.959207203406241,13.560429263333335,passed,
2025/09/18 15:30:00,0.6655223240982986,0.6245801937360632,72.44284970102261,89.22113946562456,3.049078856128869,3.05,2172.8639876522634,2302.255221735377,0.972651108410085,0.9978870374611227,46.52444199014805,27.865772158070865,3.278044795008145,0.9810709934188468,0.9653092968216085,13.644991359999993,passed,
2025/09/18 15:45:00,0.6656673507655047,0.6343944653323824,73.1629206011315,90.63820223446221,3.0974203101184226,3.13,2144.584593351633,2289.1990597466825,0.973031449814517,0.9994811756538391,47.63804388844522,28.66685388321072,3.302949295134152,0.9968631803103666,0.9626706337684051,13.733291537777776,passed,
2025/09/18 16:00:00,0.6754432196334513,0.6331924556815046,73.16366832211939,90.58924406908869,3.082375877735749,3.13,2158.7263853798545,2319.4460117753692,0.9725050726528547,0.9987513639040428,46.80383588365486,27.426370828254413,3.2491871976874185,0.9630303770637425,0.9438723325420985,13.803410573333334,passed,
2025/09/18 16:15:00,0.6706094140256503,0.6330872162674485,73.62190284260366,90.94600376849043,3.083032930979323,3.17,2161.292305778067,2324.9585505412592,0.9727005960454643,0.998972641554387,47.13800153165565,27.91216425209174,3.297923118780451,0.9979440353012797,0.971012586450925,13.831259126666673,passed,
2025/09/18 16:30:00,0.6756021255216448,0.6319344226175273,74.16344209806292,91.44472434578194,3.089568150306114,3.1,2179.729918693415,2317.401694546242,0.9727264511819134,0.9987541806211149,46.71662628570118,28.34906795331543,3.2841563861723975,0.9873829772809855,0.9681427778733478,13.894194599999997,passed,
2025/09/18 16:45:00,0.6797840160182258,0.6328659801605107,74.59228772361648,91.97490031506099,3.0972080084115157,3.12,2185.304650319873,2323.5811220941114,0.9726452918285556,0.9987904097788112,46.5381267060944,28.523633228665915,3.276227524101482,0.9932525923263166,0.9776295706520287,13.964957123333333,passed,
2025/09/18 17:00:00,0.6816696560065213,0.6340713950974656,74.61220455128068,92.07964717602282,3.0974175063801574,3.11,2184.2385075208094,2334.12783191264,0.9724601576951456,0.998753059485441,46.54810461565011,27.976800841111995,3.2662539677928804,0.9755105718089954,0.9607568121384087,13.995266999999995,passed,
2025/09/18 17:15:00,0.676963565314522,0.6397201846428509,74.47859055899265,92.31622547779156,3.1081909292012284,3.13,2160.6463521541145,2342.977669723685,0.9726617368956519,0.9996162526910171,47.30206737920462,27.849448813690238,3.281746474884851,0.9989840019992419,0.9708218099189163,13.99812333333333,passed,
2025/09/18 17:30:00,0.6790608333269804,0.637236723543779,74.52549500519403,92.21026275029548,3.1052436112792265,3.14,2170.8503223011444,2335.371100948505,0.9725885638848517,0.9992541202011642,46.97559428369857,27.997159674757874,3.2733087845116473,0.9870509733151841,0.9649374717256496,13.992915285555556,passed,
2025/09/18 17:45:00,0.6797272675510228,0.6359099187220797,74.62539523616633,92.21004167931765,3.103631942603666,3.16,2177.9999734151575,2331.2913575641983,0.9725842443721611,0.9990684305323941,46.86424133269152,28.059802386209654,3.2735869499647046,0.9789499381237665,0.9594631983645128,13.995180613333329,passed,
2025/09/18 18:00:00,0.6825640639320979,0.6368947891874177,74.91423328005774,92.55099563750507,3.102204031775302,3.17,2185.750346691506,2345.9928341789837,0.9725312874170262,0.9990155528300104,46.717210097098786,27.681853028728913,3.2627744921505064,0.9719119202806188,0.9544580429876903,14.058391966666665,passed,
2025/09/18 18:15:00,0.6877788552266079,0.6392064084773115,76.36601304480583,94.12434522816937,3.108248004942353,3.14,2211.9687504831977,2381.228450987396,0.9725822688445517,0.9991250008321167,46.428074507082655,27.822730402976074,3.2759050819005777,1.0005368666696342,0.9853312309293316,14.276796037777773,passed,
2025/09/18 18:30:00,0.68244505718736,0.640435601352189,76.04683747948853,93.9545389306553,3.125658275567118,3.14,2192.0579090305096,2351.0412479271376,0.9727128286394777,0.9996215922148459,47.02339834607773,28.68198396359846,3.2971312434274846,1.0146485761305182,0.9914654550446986,14.200175476666667,passed,
2025/09/18 18:45:00,0.6793267829543478,0.6410418831604635,75.479679653276,93.35917292973171,3.117440848476501,3.11,2173.3012130365737,2362.2857445293735,0.9725511379579279,0.9996995911891444,47.29750175630704,28.02798961410168,3.306508736973856,1.0173962841281934,0.9894350392419432,14.139424053333334,passed,
2025/09/18 19:00:00,0.6808312492959226,0.6350518919151069,75.86971318392943,93.29643667602106,3.1079419740690404,3.11,2199.460939853129,2349.0691929317654,0.9726370931222121,0.9990448103421427,46.711014920568076,28.76376982494666,3.3174979804799807,1.0247245856079454,1.0063064611070887,14.136567719999997,passed,
2025/09/18 19:15:00,0.6746204210130683,0.6407696246824578,76.058093279185,93.86886494995622,3.1277810468187326,3.09,2180.8231736521952,2343.040058026399,0.9730561699627703,1.00006739787119,47.60332875493247,29.15353901782285,3.349005174378955,1.0470070184048836,1.0125723478330815,14.149653674444446,passed,
2025/09/18 19:30:00,0.6739911184593851,0.6409525497699738,76.06836814189255,93.86919887774424,3.12760514460851,3.1,2181.3782694937786,2341.824308060957,0.9731339179674033,1.0001150442886924,47.66952851445859,29.145252488562814,3.3506047995551054,1.045513627062475,1.0100286439058728,14.146791651666664,passed,
2025/09/18 19:45:00,0.6727425503392332,0.6485152582103045,75.43866433005549,93.84871913010079,3.142712599794631,3.09,2135.1617687979005,2367.9569523534183,0.9726255362049453,1.000926015527394,48.32899434039893,28.386906338542587,3.3448878561207525,1.0726163886423468,1.0245222444800925,14.152007943333333,passed,
2025/09/18 20:00:00,0.6766847223543943,0.6383243013977756,76.00273667275253,93.70839278785321,3.130848850380693,3.1,2180.9180130690756,2334.950624087252,0.9727490085688534,0.9997655843755411,47.32891980910479,29.59890979069608,3.3468271035829185,1.057654980231085,1.028998652282124,14.138502131111116,passed,
2025/09/18 20:15:00,0.6733609824624109,0.6428968454446856,75.9812095087645,93.91796410235338,3.131470630111483,3.1,2173.0765263962803,2345.8244630679264,0.9731192565868564,1.000346838056485,47.86279252308642,28.987723724916115,3.34933496341062,1.0476557962836057,1.0086823794932729,14.150805728888884,passed,
2025/09/18 20:30:00,0.6731415510604214,0.6415215909202515,75.95265595096771,93.80018685134914,3.1312923009991676,3.09,2174.866415991118,2338.486395044534,0.9730974263952108,1.0002249348036836,47.80664117443026,29.198788551618954,3.352993690407557,1.0473792614393949,1.010024950724934,14.132626908888888,passed,
2025/09/18 20:45:00,0.669331367719052,0.6436878404655734,75.30202462394847,93.28958277159437,3.1309209656011063,3.1,2152.6864161964495,2337.5949007474705,0.9731116689821386,1.0005656363668745,48.24524871844828,28.821485801961135,3.3531763968812647,1.0468854760910058,1.0019810754513323,14.058715916666666,passed,
2025/09/18 21:00:00,0.6678605203735277,0.640045668041708,74.88640031320493,92.60848679898932,3.1231759642170402,3.13,2151.2190777661563,2323.0190212043713,0.9730335805953897,1.0002131198868554,48.10664610367171,28.989275232632423,3.3582936493146387,1.0413957177588298,0.9998091852191002,13.973832888888895,passed,
2025/09/18 21:15:00,0.666674280465013,0.6350086858096994,74.20875669813566,91.54987629370798,3.1039182657695314,3.12,2154.284033567133,2312.9571854230644,0.9728825257105183,0.9995484764653025,47.78369350449998,28.72124827865887,3.349227005031042,1.0219533936012772,0.986418194615587,13.86595161722222,passed,
2025/09/18 21:30:00,0.6619930845690998,0.6288570532174134,73.47635878785488,90.06246990042521,3.084017909573844,3.09,2158.6889127260347,2297.2093359715986,0.9728144696925879,0.9988742111412046,47.55287827222568,28.63154988160555,3.35034020425547,1.0176052936723252,0.9849342369829328,13.742070002222228,passed,
2025/09/18 21:45:00,0.6554129687046496,0.6327879755549514,72.35424522050916,88.51917671211073,3.0986576769591734,3.09,2103.897006430416,2293.6209902564856,0.9725235682547957,0.9996506587991456,48.51575393737967,27.861331781684363,3.361615338105214,1.0336297568779682,0.9910970005952038,13.626402899999993,passed,
2025/09/22 07:30:00,0.7174949938289422,0.653576951428337,83.48675532075738,100.11206597460725,3.1929209514582215,3.14,2370.1088852642906,2453.365285922537,0.9736054596577216,1.0001022209794932,45.12236487075402,28.56038949066122,3.189058298831607,1.0185119142242403,1.0099815497672482,15.400971740000001,passed,
2025/09/22 07:45:00,0.7124041341610382,0.6608422406220574,83.72819178338622,101.47805332875139,3.1962386172368693,3.13,2363.6410668975473,2477.556088303578,0.9739229474810538,1.0008905037137443,45.757101490330754,28.450633443374844,3.200235003490024,1.039723438369273,1.0180522650721264,15.473621301111109,passed,
2025/09/22 08:00:00,0.7153534158260291,0.661007618989488,84.2250280386287,102.6342982022673,3.1925001958721673,3.14,2380.698079463809,2488.9488853163257,0.9739013999758173,1.0007253030845706,45.43527150968785,28.74562425635475,3.196213493117826,1.0405725414746134,1.0249139218304442,15.546348888888886,passed,
2025/09/22 08:15:00,0.7199192472193259,0.660120935789262,84.64157138566324,103.03788010346186,3.192374276425741,3.14,2397.7745980043737,2494.870546605962,0.9738214686029475,1.0004727257781714,44.96807448252965,28.829500294625728,3.177632630532846,1.0354960217471376,1.0266959919566052,15.619154503333336,passed,
2025/09/22 08:30:00,0.7195596916149944,0.6611274662255623,85.20303009765215,103.62240026185813,3.194463832879184,3.14,2413.880479952588,2498.4520571969997,0.9740878102135017,1.0005977618990394,44.960798818570105,29.01896273990206,3.1791356573496268,1.0418182686860706,1.0312071979440134,15.692268624999999,passed,
2025/09/22 08:45:00,0.7213110194123986,0.6617828694315301,85.63115748067564,104.10384278891915,3.1995153142757893,3.15,2422.2218652517736,2505.1592137899197,0.9740145934612533,1.0005953244590688,44.86654837098221,29.108337879175178,3.1773006235407015,1.0458291288146013,1.0364180532055596,15.765231221666662,passed,
2025/09/22 09:00:00,0.7193279720161372,0.6661082629644811,85.89739710201562,104.65360312862832,3.2033210417659137,3.18,2425.8375046158735,2518.4910963877724,0.9742386179301805,1.0010017652456733,45.17979524725229,28.78733723930584,3.170763955907875,1.0456209861386194,1.028096946723701,15.838271845000001,passed,
2025/09/22 09:15:00,0.7235920850154455,0.6665655192534332,86.02176553671094,104.85667195119666,3.1961750640160904,3.16,2441.538936751753,2536.6433638574313,0.9741218946413973,1.0007403040496294,44.75537483575941,28.28545353302303,3.1344052243199587,1.0300309798185854,1.017255357886972,15.911142133333326,passed,
2025/09/22 09:30:00,0.7177607086783867,0.6718682448503914,85.93913460087985,105.1228753345262,3.1954896455959174,3.17,2436.040834843518,2556.501167735654,0.9743156472222091,1.0012540932086231,45.302253739049306,27.68760382559575,3.1340488623072784,1.0370662580135976,1.0105040020069274,15.95361627444445,passed,
2025/09/22 09:45:00,0.7150948670690924,0.673098901086501,86.29313646645355,105.51417685095689,3.1941908602927054,3.18,2448.272644647056,2562.0166889089624,0.9745640060490113,1.0013923479065734,45.4463173864559,27.701776241012077,3.1398562449416807,1.0422499745034746,1.0108274740504315,16.003820396666665,passed,
2025/09/22 10:00:00,0.7187669151366004,0.6712922579856583,86.57328992564169,105.60864724442936,3.188809123404972,3.17,2461.9699031717337,2569.988078154778,0.9744735755844716,1.0010705789891239,45.05825086974434,27.591422257089587,3.1306231550563735,1.0368827996322132,1.012011739650436,16.045953519444446,passed,
2025/09/22 10:15:00,0.7118675487235379,0.6755690302197265,86.79241938030627,106.12480580735114,3.196497514652229,3.17,2461.838605452109,2571.1455361765193,0.9748163621070206,1.0016454348872383,45.64239693396321,27.727110372158723,3.145435658780868,1.0521131272701973,1.013338851667535,16.087921299999994,passed,
2025/09/22 10:30:00,0.7219973022612008,0.6705548600345581,87.14874609158547,106.12218268852617,3.188512016048058,3.16,2486.4321982180413,2574.7336304751284,0.9745513753252232,1.0008772763613005,44.58918654999196,27.858852763457065,3.1131462916085377,1.041231906333549,1.0210193959839646,16.13758806,passed,
2025/09/22 10:45:00,0.7155736290919652,0.6772402412749875,88.57330954274215,108.0566767306195,3.197715505444621,3.16,2517.156214578408,2609.0184931954977,0.974859819230675,1.0014496861155802,45.08729498784743,27.881266407983176,3.1331981427714823,1.0736370759958658,1.0367619169207554,16.392048346666666,passed,
2025/09/22 11:00:00,0.7169615450962814,0.6767376005929948,88.8941507398124,108.34638423905619,3.1982931186170176,3.18,2531.698064414745,2609.0290287217967,0.9749088940326853,1.0013400907151115,44.869713484220185,28.102643626866794,3.123819793048449,1.0768262867866172,1.0422374401004308,16.441552086666665,passed,
