datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/09/22 11:15:00,0.7185460956708336,0.6763581941394244,89.12170858944882,108.53293810790666,3.1976122927261716,3.17,2540.979825937977,2613.76359299275,0.974855365206951,1.0012102990535419,44.69956913390601,28.066250208521073,3.1176173524728075,1.0721858117026004,1.0402154099412246,16.482870922222222,passed,
2025/09/22 11:30:00,0.7232545064901578,0.6742249920342767,89.39219775433929,108.6609239058326,3.1923368436552475,3.18,2560.9617606974202,2617.482743424779,0.9748167285471113,1.0008381633356942,44.131923094753816,28.109173743597037,3.093692529238021,1.0627403880605204,1.0395919289711981,16.531339183333326,passed,
2025/09/22 11:45:00,0.7209775965142322,0.6748715263528444,89.8259629079115,109.09908772787274,3.1947474167309315,3.19,2573.562339356647,2616.0570344649464,0.9750354618142423,1.0009569760754182,44.25279470183612,28.34708951262708,3.103384689787579,1.0681076222862458,1.0415482694986884,16.57952308833333,passed,
2025/09/22 12:00:00,0.7205608506484937,0.6822254435276074,91.48486748531711,111.41678421700932,3.2218815225077,3.28,2600.929120391735,2632.9953480272306,0.9752388190995452,1.0016203367049674,44.088662771305415,28.789912645467727,3.1056301647529625,1.0882254314439264,1.052421299330915,16.863084535,passed,
2025/09/22 12:15:00,0.723217079315686,0.6764859450236042,90.75822258604961,110.23251167060405,3.1880401743824365,3.2,2621.4064756221906,2644.6324267287405,0.9751430104155365,1.0007167479258154,43.81256344122741,28.028745919896174,3.0643836826763198,1.054306348663978,1.0296569450816828,16.788343580555555,passed,
2025/09/22 12:30:00,0.7275801584378233,0.6838702978813864,93.42391746072884,113.46184523605976,3.204336429829469,3.23,2682.105266685615,2693.663047249948,0.9754987408718687,1.0011617389065106,42.68428281522227,28.04955703771054,3.0584081698497183,1.073449664938745,1.0457477048889192,17.225770246666666,passed,
2025/09/22 12:45:00,0.7191264978315858,0.6827822140538086,91.41335274671417,111.21510354463477,3.1822087992029533,3.19,2635.4454783990172,2693.708769508156,0.9753316539022908,1.00113367615349,43.96918302787955,27.007764632020844,3.067505533841249,1.0660634587814055,1.0282658282944994,16.95848154,passed,
2025/09/22 13:00:00,0.7169094037617676,0.6867129515653896,91.90626506543457,111.91243218693995,3.197244225238543,3.2,2631.702614204985,2688.8204367767794,0.9756344611408103,1.0017133036537378,44.01683250844975,27.291323411920178,3.0845808060598294,1.078687410749332,1.0327305116626104,17.0110116,passed,
2025/09/22 13:15:00,0.7251626111646376,0.681938238806318,92.45168456092397,112.16779407772414,3.1914637942800232,3.19,2664.0423194395053,2692.3185924664076,0.9753918008273419,1.000989464370823,43.13461686504664,27.591148220110274,3.055532903290884,1.0687345935823773,1.0395442246867042,17.09463191944445,passed,
2025/09/22 13:30:00,0.7256067955135439,0.6844077069971767,93.52954694429394,113.38599805982442,3.2034558898673064,3.2,2686.117431488971,2691.69628075937,0.9757520772001185,1.0013054303496873,42.736995579097176,28.055821941686293,3.062820262044113,1.0766974094688082,1.0452112472789588,17.22758901111111,passed,
2025/09/22 13:45:00,0.7278455738568097,0.6827457903864678,93.74913120416313,113.43623798133538,3.192630126058633,3.19,2704.286337909881,2708.113696944084,0.975665723637102,1.0009465580399144,42.45351892350404,27.735518225930264,3.050380398824056,1.0695850975914933,1.0431351789702834,17.279791405555564,passed,
2025/09/22 14:00:00,0.7293060731002934,0.6824179038500581,93.87947630188603,113.55308770123717,3.1980852656553993,3.19,2704.078673001231,2706.7692350510833,0.9754729454474513,1.0008730436035642,42.39345136510289,27.839312058078324,3.0506217605138444,1.0669243496559184,1.0427099598726717,17.304352969444448,passed,
2025/09/22 14:15:00,0.7280459966288022,0.6859281942888713,93.97673610976476,113.81411651348317,3.2023915015607125,3.19,2696.780591491327,2714.43938527332,0.9756858777984181,1.0012925455058939,42.395822721859034,27.62358871011905,3.053313754745198,1.0767929143664952,1.0459647089502089,17.328844866666664,passed,
2025/09/22 14:30:00,0.7267624739044467,0.6914414574641053,94.10162476000818,114.23020844963564,3.2159547982031946,3.23,2682.044749091186,2713.9474790700315,0.9758776187492814,1.0018912873415715,42.42759064100645,27.054758308240373,3.059377239389291,1.0923570110202592,1.0518736860811286,17.353267097222215,passed,
2025/09/22 14:45:00,0.7297025435700292,0.6903441891105544,94.28116491528826,114.2891395102018,3.2202810301593017,3.18,2684.687980939757,2709.1577669909484,0.9757396292373229,1.0017471743371071,42.19180590749218,27.139305780640555,3.0573336069716794,1.0914448767368676,1.0557803306137656,17.36969914166666,passed,
2025/09/22 15:00:00,0.7337084122306123,0.6881727663439655,94.49684064093829,114.40420350423001,3.2157825732584624,3.19,2700.506359772989,2718.431377850492,0.9755113362225949,1.001351270516094,41.78244516779206,27.219356756135586,3.0389782940478325,1.081281948399313,1.0537962181782508,17.426125542222227,passed,
2025/09/22 15:15:00,0.7301310620244144,0.6911763263497029,95.0659635400854,115.03481341362644,3.2192759413252903,3.21,2714.518479171185,2716.973531876604,0.9759604848832526,1.0016907140731357,41.82661782261078,26.943322310750464,3.0512499962703443,1.0889787267190039,1.0531025470224653,17.48547155666666,passed,
2025/09/22 15:30:00,0.7335874746762583,0.690619161798561,95.2622436042638,115.17855430243907,3.2224598057544593,3.2,2719.728369124398,2716.25392505244,0.9758388497042894,1.0015515602197296,41.48072063342457,26.904524654632418,3.0420035932875717,1.0883135494847613,1.0572455336150501,17.517234447777774,passed,
2025/09/22 15:45:00,0.7378662581002351,0.6821027890328868,95.50455413053652,114.94634395587488,3.2007495012736045,3.16,2752.735911044185,2732.5224806795677,0.975674064941709,1.0007209228347893,41.00773165733947,27.56459982478411,3.0240242255336334,1.0701684191821144,1.0565885987610015,17.556938061666656,passed,
2025/09/22 16:00:00,0.7325707439069972,0.6956777991511531,95.902180309331,115.78563552002359,3.243392597220261,3.19,2724.5436269718043,2700.8377131214966,0.9761081320881495,1.0020303073827246,41.32140757264751,26.44908313343043,3.0464885902372396,1.0972004175934604,1.0568343511005331,17.596641675555553,passed,
2025/09/22 16:15:00,0.7337049848098298,0.688438783466456,96.19912876511987,115.21676133840943,3.2260573425249373,3.2,2757.1289951614763,2707.251421855365,0.9760934835879601,1.0013560335585527,41.10775355756395,27.25857925224501,3.0390862049035188,1.0830262367518875,1.0530666868280742,17.62840456666666,passed,
2025/09/22 16:30:00,0.7319469427309564,0.6878991781792394,96.37846488987442,114.99309977930925,3.2237647195593957,3.21,2771.5436132525792,2709.038785753985,0.9762221347488981,1.0013094877489899,41.10301454453145,27.365303945798924,3.0323847150038494,1.0794389979921228,1.0471567843546006,17.668108180555556,passed,
2025/09/22 16:45:00,0.7258458966281915,0.6871695642949595,94.6667670867023,112.80283101565325,3.218737331581817,3.21,2710.1924415980607,2708.025868211584,0.975940570307118,1.0015756904399107,42.29423755343682,27.262377710001527,3.052453004496631,1.08052429764778,1.0390426410586,17.439821544444438,passed,
2025/09/22 17:00:00,0.7347289088232658,0.6845703960929596,96.26364656531767,113.86472595059749,3.2342784352690357,3.19,2758.2160901344623,2697.534137325809,0.9758857511666551,1.0011570559333538,41.07493345055126,27.88095315572794,3.0350410723344776,1.0780476001383248,1.050081408224672,17.64541530888889,passed,
2025/09/22 17:15:00,0.7343870348278193,0.6848921237465138,96.42008941421416,113.6089674354897,3.2361209055017834,3.2,2760.2754120425275,2699.2702890283244,0.9760265420670746,1.0012805335761676,40.99813807079189,27.906954670929366,3.0348408537939684,1.0808722191686517,1.0505237805834728,17.667749977777774,passed,
2025/09/22 17:30:00,0.7355291353590183,0.682021768210318,96.50174213951779,113.11960096970748,3.229558280349361,3.18,2777.058938562926,2700.392131955113,0.9759771675436277,1.0009175485311261,40.80330460247991,27.907691487070597,3.0212968829271856,1.0735411806422681,1.0472810515042805,17.689747460000003,passed,
2025/09/22 17:45:00,0.732603615572356,0.680285258928813,96.80296740026131,112.80425144292107,3.2266796747456445,3.18,2789.695236766327,2697.075870975851,0.9760830893336851,1.0007988836863857,41.06089917087728,27.851067946644633,3.03867720733045,1.068715455801465,1.0402999390823973,17.704052813333334,passed,
2025/09/25 11:30:00,0.7765823594981434,0.6790007091356436,89.29829081365692,108.62650939523124,3.074651049217499,3.13,2759.266598155208,2863.8926138507327,0.9751643270624887,0.9984808855275625,35.4469028816108,21.996987601134997,2.5655008016436263,1.0111520775561684,1.0399574472458217,17.289252371111115,passed,
2025/09/25 11:45:00,0.7176973937457183,0.7081572034273131,98.26578472181048,118.92052182048833,3.0470085443376864,3.07,3085.3668922574093,2998.4240501019926,0.9807613910580393,1.0013505513169858,38.39876477097031,20.68213560088411,2.717166760007805,0.9824973630237239,0.9210760560479979,18.537362983333324,passed,
2025/09/25 12:00:00,0.7330142423827471,0.7285380115909221,102.28257923329544,124.1129019965982,3.119233833376692,3.04,3141.838759955886,2983.131242831298,0.9812348716948903,1.0026417385744182,35.54729906914662,21.389786725927145,2.699990100490269,1.0011089166452403,0.933616854713851,19.105213661111115,passed,
2025/09/25 12:15:00,0.7466074332447215,0.7476301174723226,105.86263661190551,128.42636205504647,3.165550233548052,3.04,3202.97859490588,2993.54246375976,0.9815750016638056,1.0033637900979167,32.86837517914208,19.159356821677672,2.6882289969501425,1.015613769447756,0.9422891385848134,19.615398684444443,passed,
2025/09/25 12:30:00,0.7388917494954901,0.7388011070861934,103.86941932104402,125.96060244419569,3.129625130980082,3.02,3166.9999540841536,3018.475424433269,0.9814139287271442,1.0030074431277927,34.387356657142874,20.218981822990298,2.6969197025743035,1.0106594847789272,0.9371374925704911,19.358219191666663,passed,
2025/09/25 12:45:00,0.7386931727323633,0.7393701382320598,104.01528600754494,126.08965928513287,3.1310917471049735,3.04,3169.392306093142,3020.0447657903555,0.9814209916021583,1.00303886698592,34.41544586365843,20.194572374492306,2.6993713380438633,1.0090285686383051,0.9348806573626338,19.379695334999994,passed,
2025/09/25 13:00:00,0.739227860291713,0.7411158936083597,104.36391103539879,126.48451940902471,3.1383434599229365,3.03,3176.240076038202,3010.8947127324345,0.9814967369175353,1.0031284027887146,34.254172523525,20.084972713588897,2.700000179302133,1.0092781414676928,0.9340427057938152,19.417354000000007,passed,
2025/09/25 13:15:00,0.7418833571567189,0.7421867001596172,104.76595918922328,126.94051627364173,3.1437671722233764,3.04,3181.7422909068205,3015.862303222468,0.9814193627410386,1.0031455755321592,33.85930358056181,19.825104475173905,2.6966260890077383,1.0099917849137827,0.9366891643935275,19.48382586944444,passed,
2025/09/25 13:30:00,0.7427000753764701,0.7448929197137639,105.38063326382662,127.59501554830528,3.150227608894598,3.03,3193.3157233584684,3015.1246275689023,0.9815447030920184,1.0032735532679402,33.59910716130896,19.597477266516073,2.7011869614899062,1.0115715719954408,0.9365767628911068,19.558000201666673,passed,
2025/09/25 13:45:00,0.7438636657367524,0.7465842633544054,105.71387280249064,127.9655368580618,3.1539284225130264,3.03,3198.309648908367,3018.589487467048,0.9815636944542809,1.0033403703518686,33.37387967773891,19.38571666719833,2.7011052405619362,1.0131807711878416,0.937639975048601,19.60765488611111,passed,
2025/09/25 14:00:00,0.7441468617103629,0.7463143913509563,105.70007660389535,127.89943883608005,3.152778645829008,3.02,3197.8201871305478,3022.1891304525134,0.9815437408026167,1.003323348663532,33.341852351969884,19.38635137852851,2.7002938282102598,1.0131769235999546,0.9380846699487666,19.610312553333333,passed,
2025/09/25 14:15:00,0.7440416273828375,0.7455435676376578,105.61492582075408,127.76304169610935,3.148978060299309,3.03,3199.2279967353784,3026.504370377371,0.9815687074244779,1.0032824480025981,33.33731829321425,19.42856388942977,2.697055440700193,1.0125315468643665,0.9381318307786657,19.604694633333327,passed,
2025/09/25 14:30:00,0.7428640091884173,0.7456198636065899,105.68005336438742,127.75400642271184,3.150288756459978,3.02,3203.0415647552213,3015.789462980409,0.9817008915976999,1.0033131013255145,33.424445393477455,19.562928262906507,2.7012500026781185,1.0132450179625823,0.937477816936073,19.591113465000003,passed,
2025/09/25 14:45:00,0.7443613917607254,0.7433111534858463,105.60656861973504,127.63575701740609,3.1496057244093603,3.02,3202.994513344186,3017.9878148158173,0.9815518747108106,1.0031773078617998,33.2957737132031,19.61988129575929,2.6951326249243213,1.010730498373944,0.9393753375052113,19.593641552222216,passed,
2025/09/25 15:00:00,0.7442027479667939,0.7450478730324558,105.6968036826546,127.69752438270449,3.154238027062341,3.05,3201.119890199278,3009.6413539603554,0.9816183057110963,1.0032784445437286,33.261870758519144,19.571767059844195,2.699098229381481,1.0146958740988798,0.9406299034755512,19.590219293333334,passed,
2025/09/25 15:15:00,0.746095824098835,0.7446434123212584,105.89543382799903,127.90658198141954,3.156353991976602,3.02,3204.906226208984,3014.362014900747,0.9815219924257194,1.003230072581343,33.01153881408557,19.45374592341837,2.69485858419533,1.013648464646856,0.9423925191559924,19.63021214,passed,
2025/09/25 15:30:00,0.7480349617771795,0.7440913913088725,106.20519121979643,128.19076416971447,3.1569603793529164,3.04,3213.9011466829147,3019.4566586184505,0.981511712969988,1.0031741831386343,32.6687719268735,19.344523958340744,2.690698071881249,1.0137704915393466,0.9456207698780054,19.678463621666662,passed,
2025/09/25 15:45:00,0.7466491793739771,0.7450217451174125,106.18715541279984,128.1365925835714,3.157481367354512,3.02,3213.2365133416088,3014.6681767635023,0.9816050374693126,1.003243491595482,32.83211854094419,19.398175060607926,2.695093847196001,1.0147078611268792,0.9437742502993474,19.664493016666665,passed,
2025/09/25 16:00:00,0.742358426906997,0.7390768125239772,105.18611913212105,126.87695060590329,3.1403722278788684,3.03,3197.621280940109,3024.256726558836,0.9814519507827106,1.002991561019302,33.74545573835081,20.04355533850721,2.6995870038582788,1.0069847394331763,0.9378795537381645,19.539012899999996,passed,
2025/09/25 16:15:00,0.7443286895108915,0.7447008097822232,105.98511189025176,127.80603119630875,3.150655459672337,3.02,3207.8366677746267,3027.2200964450158,0.9815968911804385,1.0032474114879226,33.25937296492715,19.525150378303472,2.7030918430184947,1.0130265264298528,0.939683104963497,19.64451563555555,passed,
2025/09/25 16:30:00,0.7454695610557017,0.7458217831795375,106.2542123210738,128.09676400102396,3.1524157695573387,3.02,3211.9324498191277,3034.0383515895987,0.9815924988678343,1.0032860367541412,33.05796228651951,19.35478000967297,2.7023837412005682,1.013042631319246,0.939848620574383,19.68989685055556,passed,
2025/09/25 16:45:00,0.7457407096976834,0.7435411761761415,105.96467058799188,127.71547804000198,3.1471983131089893,3.02,3208.884491359617,3037.3043466818954,0.9815348686019156,1.0031686586317559,33.06352894213071,19.498815506194962,2.696994877126021,1.0119329553487761,0.9413370268671702,19.657994974444446,passed,
2025/09/25 17:00:00,0.7443081858432646,0.7415653148742689,105.76087660977743,127.43866030459738,3.142445803371668,3.02,3209.486451316242,3038.807864545608,0.9815255707854849,1.0030830322832929,33.32997262604643,19.70659933534242,2.696552986443543,1.0073615079903078,0.9377914881395667,19.634926251111118,passed,
2025/09/25 17:15:00,0.7468810322281021,0.7465816002584585,106.61480112883613,128.42071864323847,3.1577088087158973,3.03,3217.35937413317,3035.741898201712,0.9815417970846761,1.0033086367447035,32.850314639729014,19.219681690274765,2.7022895760659247,1.0119889605838757,0.9396962857072845,19.745472969444442,passed,
2025/09/25 17:30:00,0.74980378709844,0.7483378452005829,107.13385920121763,129.01630141084235,3.1630874489508254,3.0,3231.0916002623285,3035.537627567766,0.9816374839321226,1.0033595078902522,32.221237866746264,18.896875078850503,2.692400000113469,1.0145223923507616,0.9435369762072926,19.821896257777773,passed,
2025/09/25 17:45:00,0.7491260685488775,0.7461655872304954,106.72337971551137,128.4924685405252,3.1601420887149425,3.02,3224.9565790091474,3027.0116327643505,0.9816169090251238,1.0032672950774717,32.36670286408607,19.140506789311768,2.6897389239231373,1.015483630736921,0.9457354122491358,19.757107883333326,passed,
2025/09/25 18:00:00,0.7544663630277119,0.7534492239203441,108.18146637536259,130.21806941173853,3.181327749628021,3.03,3246.715287250055,3027.282469609106,0.9816947638703674,1.0035565672732187,31.28653203130465,18.204027831594203,2.6883706189668435,1.0211501907823077,0.9493392365915513,19.959643165000006,passed,
2025/09/25 18:15:00,0.69774003895103,0.6960305401159785,93.9173771290123,112.86641773615564,2.990818612164374,2.83,3002.9275627698303,2984.355013925099,0.9804038003277435,1.0004864224051178,41.61968894522328,18.076444479743472,2.7453072682758815,0.9636685289793961,0.8910069244014363,17.906876166666663,passed,
2025/09/25 18:30:00,0.7255532744758963,0.7130824925474938,100.98265076546828,120.85627684471093,3.021467155186386,2.96,3135.2255441374587,3160.209872106341,0.9812207906582915,1.001739810607615,36.78841163436462,17.07449612798411,2.732081254839242,0.9988722059628354,0.9386182353318229,19.021451337777776,passed,
2025/09/25 18:45:00,0.7254546212140547,0.7084224092036457,99.95559710293824,119.49092083570574,3.0142071082801865,2.98,3115.372902320561,3141.887962723016,0.9808584198960201,1.0012834526113938,37.10080766671966,17.188370527870138,2.7299487861709446,0.9984436700222833,0.9423493680935534,18.860680177777777,passed,
2025/09/25 19:00:00,0.7271581573687148,0.7082085892677789,100.23561920751969,119.63511373251619,3.018300388156778,3.01,3116.078776802308,3132.985912829772,0.9809695938937482,1.0013485023456374,36.73547254611735,17.626325999903347,2.7372252582662835,1.0082667753701868,0.9535448314525258,18.861554378333324,passed,
2025/09/25 19:15:00,0.7360692804377964,0.7143711319445694,102.28256905791866,122.08594078502934,3.0486942186958275,3.02,3139.06720508158,3139.6821129970403,0.9810942292441033,1.0019049723746176,35.15453281347297,18.531328016268084,2.7380451815039706,1.02237178679871,0.97063665641157,19.14198674666666,passed,
2025/09/25 19:30:00,0.7403764889925848,0.7153950533979772,102.80526529061233,122.83121332343666,3.0518990335941485,3.03,3151.137345168358,3153.7647545381456,0.980997617626491,1.001866025140071,34.50388099239576,18.536807922650457,2.726159349095076,1.0227044913701457,0.9751661806442865,19.241924624999996,passed,
2025/09/25 19:45:00,0.7414165745066668,0.7153868080602577,102.85443840285735,122.9965130493028,3.0490578196579263,3.01,3158.635150459814,3157.7394005571705,0.981052810585896,1.0018107914943502,34.27437512036411,18.537078923728824,2.716497890690795,1.02214740773086,0.9761762229903865,19.25899121666666,passed,
2025/09/25 20:00:00,0.7365594141982227,0.7146464437359696,102.05262384693964,122.21295255871992,3.043328753882134,3.01,3139.9309597866295,3144.5985028736063,0.9811348935338781,1.0018680763548649,35.035791742883184,18.493444130407802,2.726287906523904,1.0230811259126216,0.9723445800813968,19.125889218333334,passed,
2025/09/25 20:15:00,0.737963741351958,0.7143502471119523,102.08894249200934,122.37170188939054,3.0364801199346707,2.99,3145.127618844496,3167.79834626246,0.9809763257659035,1.0017091574037031,34.93615133523694,17.950130481509785,2.7187607809280308,1.0175225791993807,0.969387757225338,19.169074191666667,passed,
2025/09/25 20:30:00,0.740762339669776,0.7193220150693739,102.74602751901139,123.2871756136521,3.056836279247828,3.05,3138.1760277126823,3146.8517624336087,0.9811393492889108,1.0021690116317055,34.30996978279041,18.729567942963747,2.7308078960215467,1.0351716104223305,0.9833639734791909,19.21230096499999,passed,
2025/09/25 20:45:00,0.7413771618147608,0.7206920668951653,102.80380251484497,123.57485476622489,3.0590030311767644,3.03,3136.5417813725594,3155.9694160622003,0.9809854208011545,1.0021910048445741,34.34187206404229,18.529585893002224,2.7277770965592474,1.0323449392260986,0.980105335452639,19.24881082666666,passed,
2025/09/25 21:00:00,0.7452741943849092,0.7155836316401663,103.27963478896855,123.8816243680426,3.0534544980832368,3.03,3159.381176086489,3158.7449863011775,0.9809537769943759,1.0017967484239876,33.68919788066098,19.08428096528703,2.7237920368630553,1.0325667648880104,0.991792630519795,19.29211075,passed,
2025/09/25 21:15:00,0.7441543486859425,0.7131144314982191,102.10604351641132,122.64598132756363,3.043564399208092,3.03,3129.5700144697375,3157.7987660229696,0.9806623536665057,1.0015898061085713,34.151079071921366,18.69821587098929,2.722564752044811,1.0345269690344465,0.9945264478611126,19.136011785,passed,
2025/09/25 21:30:00,0.7425206233979902,0.7139714771523217,102.1365857249073,122.80707754597088,3.0460383007440504,3.05,3127.3472302730042,3149.8347867009475,0.9807991292643586,1.001741673741758,34.311267375524466,18.920583752083296,2.730329446059059,1.03667426915058,0.9941158905763392,19.120536844444445,passed,
2025/09/25 21:45:00,0.7461093402797729,0.7182172881272144,103.10745374465304,124.13675078709875,3.054359713226797,3.06,3142.126484988041,3168.411838815731,0.9809623150226731,1.0020496938165206,33.53353155380626,18.85368215539919,2.7261813677004993,1.0419996827702431,0.9990286056422962,19.274654025,passed,
2025/09/25 22:00:00,0.7411997178081743,0.7166771947376656,102.33356294456948,123.33267221821849,3.052173912080793,3.06,3124.619253059307,3142.9719494873507,0.9809913366655851,1.0020415275011023,34.367283855372385,19.185861131955527,2.738900596320928,1.0423647852534785,0.9955330298054743,19.129778359999996,passed,
2025/09/25 22:15:00,0.7423502014282785,0.7160924173721587,102.21633402963303,123.36848325071247,3.0488313671612257,3.02,3123.217228788583,3156.5976608694605,0.9807883316454139,1.0019194174531605,34.350454466008614,18.90295036017083,2.7318729919850213,1.0375034183868126,0.9932810780055048,19.146096615555553,passed,
2025/09/25 22:30:00,0.7428925917751262,0.7161942561080471,102.26933933719826,123.55416845609422,3.044622551857168,3.03,3129.8049660666184,3166.5597644777063,0.9808045297886253,1.0018618418934608,34.24193427720711,18.710448069978796,2.7252723890984982,1.0340420735962217,0.9909240665913642,19.17005405333333,passed,
2025/09/25 22:45:00,0.7443640519669837,0.7180386015488529,102.83983268994284,124.1860935518779,3.0553393330245204,3.02,3129.4368600976372,3154.885442035673,0.9809132165518738,1.0020701830968648,33.88658209685873,19.251961826274957,2.742224348857968,1.0468083910617076,1.0028189533544982,19.20073711111111,passed,
2025/09/25 23:00:00,0.7532660833117132,0.7276853707860316,105.07620567196086,126.95953050129586,3.07664384717358,3.05,3180.405817297966,3167.963659739252,0.9811307195704586,1.0023156216902207,32.07477236418309,19.398345972779076,2.7246118809290074,1.0512686334464996,1.007571613096442,19.531671891111113,passed,
2025/09/25 23:15:00,0.7456134653236544,0.7150395739227539,102.80545433007093,124.22399280209073,3.042486962568462,3.04,3146.528283431322,3168.0106039352804,0.9808909374156602,1.0017093286821608,33.6871567551076,19.13979260251477,2.729125373472387,1.0396451554825277,1.00198980792392,19.21190223944445,passed,
2025/09/25 23:30:00,0.7401614911159441,0.7140590331213212,102.33871398515522,123.77950448470955,3.0300419819867024,3.01,3147.471456849107,3174.694165679023,0.9809470056374132,1.001594292493943,34.58604929997988,18.64133898558804,2.735597039151401,1.0284307906746024,0.98667144824215,19.15642725333333,passed,
2025/09/25 23:45:00,0.7359639767938091,0.709162607833643,101.27197307354339,122.57844217072754,2.9946841495255594,2.94,3156.518863116924,3223.9790029377373,0.9805222129256708,1.0008043156106599,35.66600247351278,16.698368542806485,2.71785152319122,0.9964682607008403,0.9573709910914353,19.107575825555553,passed,
2025/09/26 08:00:00,0.6830185910808961,0.6228589874030648,68.60617885651219,82.36874315786345,2.8614756100624352,2.92,2172.3322396193958,2582.3058791971434,0.974925617283988,0.9975984772163052,42.946856696131306,14.531291779744164,2.8979143960560645,0.9755573816166545,1.0047492184184545,13.605281011666667,passed,
2025/09/26 08:15:00,0.6583151855180523,0.6297232456527616,68.1158504627882,81.99296529129296,2.909993827094591,2.89,2129.706444160252,2451.5100161201144,0.9760357836822762,0.9992934573001753,45.3695657501161,18.95773252099124,3.013671091709445,1.0415576783547655,1.030571090882379,13.33131162,passed,
2025/09/26 08:30:00,0.6456865652681691,0.6353074531055296,66.56555046515963,80.82021563948932,2.924763263868162,2.92,2063.3193840507447,2419.353090588477,0.9760090284750226,1.0004279984579065,46.83713163104018,19.081826578250926,3.0369281758804587,1.063315689466946,1.0337560503445415,13.110755777777781,passed,
2025/09/26 08:45:00,0.6400265198721953,0.6221827998334881,65.98690874918704,79.46407106180529,2.8898123150575983,2.93,2095.99834503904,2388.974584487049,0.9760374471903858,0.9988327094287098,46.01148509140603,19.80690411393992,3.045568458451518,1.049412444541429,1.036317538291974,12.960730004444445,passed,
2025/09/26 09:00:00,0.6602851627656939,0.6418345129784072,70.18238865838154,84.47771698231521,2.9498479802812483,2.97,2155.997325596558,2433.5693449009927,0.9777074144619574,1.0010696036003197,46.35209699037133,19.901238349969578,3.0394429740587903,1.0242955473590907,0.9872807211928859,13.538523973333334,passed,
2025/09/26 09:15:00,0.6458283386710498,0.634503266393033,68.33357806199474,82.20358264529416,2.918017203083637,3.0,2134.6356923508483,2403.071710815713,0.9777828230695815,1.0005075329126374,46.750480614252496,19.391038205223634,3.056693597452646,1.0080564082668,0.9728545445900939,13.241108265000001,passed,
2025/09/26 09:30:00,0.632813255641753,0.629702557048997,66.43447226527063,80.09747159512567,2.8922463882489162,2.98,2098.147710962527,2386.2195059394758,0.9776317702462637,1.000242049181165,47.36205415219193,18.38278972498671,3.0699592529359965,0.991474881385696,0.9562505426416549,12.969894886666662,passed,
2025/09/26 09:45:00,0.6263658825730536,0.6213548281965856,65.10439176906013,78.39130139771463,2.8702828411416816,2.94,2090.19747905401,2355.5194588132476,0.9773302816572239,0.9992940277797533,47.09637266510911,18.676581191330705,3.06419112586924,0.982749885181746,0.9582475113185897,12.76046504333333,passed,
2025/09/26 10:00:00,0.740006060845461,0.6684825400947948,83.1427710433156,99.85100364004353,3.0435934491195544,3.03,2527.3880443418907,2688.0063609978033,0.9770248016576811,1.000070766049386,40.49193010691011,21.07620052216531,2.7693088779740695,0.9995048459630581,0.9933027869899429,15.873540246666666,passed,
2025/09/26 10:15:00,0.7228719636462049,0.6695157989984105,84.41899455723944,100.76638171991843,3.0013392811679593,3.05,2592.688808741747,2737.768061275891,0.9786994690580084,1.0003861568309564,41.52831169952012,19.245846248516102,2.825731654121595,0.9755510576474149,0.9498111646787525,15.99850959055555,passed,
2025/09/26 10:30:00,0.7213301094188607,0.6691866767111647,85.2598951423777,101.49830215776338,2.9994856108574615,3.05,2625.633266156062,2737.857140921107,0.9790650113353863,1.0003108597504258,41.438711455456044,19.673767709112386,2.8364293457631375,0.9763254499695103,0.9495407566312248,16.087712299999996,passed,
2025/09/26 10:45:00,0.7208641531454314,0.6727286180940723,86.32117725565577,102.88602193550317,3.0007396383040508,3.07,2662.2294719107276,2771.7077246510707,0.9791537904294216,1.000397497143175,41.34089566357097,19.59839014434599,2.825535434058786,0.9883963403416769,0.9572875772489289,16.30583073777778,passed,
2025/09/26 11:00:00,0.697020979207557,0.6998499953874358,97.89483989801849,117.18005195885385,3.014542638421108,3.21,3118.14636240186,2987.6987494701684,0.9809514411110123,1.0005667588318634,41.34089566357097,19.59839014434599,2.790174430334921,1.1182760719914024,1.0330769730840295,18.40633043333333,passed,
2025/09/26 11:15:00,0.6981708720075311,0.6938950924883662,97.34727185192486,116.5007969112146,2.964975768655346,3.04,3158.8679393142984,3078.43950569667,0.9807156726617386,0.9995539014066962,41.34089566357097,19.59839014434599,2.735848377953889,1.0382691449887334,0.9686099400987999,18.49346543611111,passed,
2025/09/26 11:30:00,0.6974968348294271,0.698502318559184,97.42970680011828,116.9471088785044,2.9675726213595754,3.0,3147.276581177743,3105.5553760469575,0.9808538739794922,1.0000785524629923,41.34089566357097,19.59839014434599,2.732103808201041,1.0209786950659843,0.9463273523004027,18.55573292222223,passed,
2025/09/26 11:45:00,0.7135905274933588,0.7020306705217689,97.1245512730574,116.5766166793648,2.9942601268127294,2.98,3072.7368101959023,3081.373045966845,0.9807039379176218,1.0007664957449234,39.07240088843708,17.41011230541707,2.7279084918102496,0.9807663045339619,0.9193095342182254,18.427005758333337,passed,
2025/09/26 12:00:00,0.7119885539738077,0.7023619941317104,97.33977992720637,116.77955923465014,2.991457787855145,2.96,3081.098921411045,3088.2639269684,0.9808333813755489,1.0008053618803914,39.21764389248875,17.234988109478707,2.7341783337893637,0.9786790315429615,0.915595150088605,18.45538853888889,passed,
2025/09/26 12:15:00,0.7133416036467446,0.7024672679441892,97.59532420907634,117.01620339882699,2.9904878967432804,2.95,3087.5647795664922,3097.932336372343,0.9808400364953573,1.0007844733957851,39.007026523052346,17.11572541656065,2.7328603849070765,0.9799497370243273,0.9182481195615224,18.497654260555553,passed,
2025/09/26 12:30:00,0.7141461165123505,0.7029855219960963,97.7463806592594,117.19480002658746,2.9908190079452304,2.96,3087.8334668367984,3106.5907684295225,0.9808200020900636,1.0008299476285272,38.899548162747585,16.96561671880025,2.7339561253699847,0.981464231815142,0.9200051400619902,18.52640174611111,passed,
2025/09/26 12:45:00,0.715069489919091,0.7030082344591312,98.00000986808571,117.4487440253934,2.9920363111670714,2.95,3099.2577055218603,3102.158062979459,0.9809298641164981,1.000802852597227,38.67389391101495,17.23408474927616,2.7289050077263948,0.9813861697632417,0.9211396758948482,18.554861159999998,passed,
2025/09/26 13:00:00,0.716940479728107,0.7033151170758736,98.35842342544521,117.81387827609012,2.996762194236745,2.96,3108.0607308480344,3097.715799008432,0.9809626709357534,1.0008056084785535,38.359625631806125,17.58011749595975,2.726161949191151,0.9830791865065285,0.9245744956073269,18.597236490555556,passed,
2025/09/26 13:15:00,0.715050321274212,0.7010146795582013,97.76759399976999,117.04287710586748,2.980929233238713,2.95,3100.575665266541,3116.6313362778255,0.9808628152249069,1.0005689027423832,38.72835295110768,16.68692663369447,2.7268509958602314,0.9783432622729522,0.9203295880043009,18.533054100000005,passed,
2025/09/26 13:30:00,0.7129375187412353,0.7016855756471101,97.66258237630122,116.91757849317052,2.98319488096885,3.0,3091.737612340147,3105.9917542359067,0.9810325593175907,1.000774335830533,38.92209315123779,16.905432048262302,2.738554601201571,0.9845830856961827,0.9229736272321808,18.489034519999997,passed,
2025/09/26 13:45:00,0.7188502700222302,0.7052991853240008,98.73036126252448,118.31153849390616,3.001753383662938,2.98,3109.0855005560575,3105.510106529754,0.9810533917077487,1.0010275953306793,37.990924531310945,17.617767778760644,2.7250210826261165,0.9901882382788795,0.9311883837498052,18.654683391666666,passed,
2025/09/26 14:00:00,0.7178872869605124,0.7078238117098017,98.99899668430322,118.78410301316714,3.0100834501414324,2.97,3110.91362353656,3101.2576524271053,0.9811550882968934,1.0012916097342555,38.061576603871664,17.787077538257936,2.726138688262184,0.9882153644952528,0.9257407588082469,18.699153947222214,passed,
2025/09/26 14:15:00,0.7195084640940139,0.710104836875303,99.415427313047,119.39834259352908,3.023164541256989,3.0,3111.474947119436,3093.049584714672,0.981139253095347,1.0015117918193845,37.81961663364887,18.220786082925315,2.726050177299977,0.9887988399310262,0.9257001976636812,18.757298559999995,passed,
2025/09/26 14:30:00,0.720928737715371,0.7114866007179685,99.59278701490405,119.7207874258225,3.0259685907307503,2.99,3115.114586161112,3098.3942816496074,0.9811664939982617,1.0016054793502314,37.573502995536664,18.19897572472958,2.7169608369683274,0.9898588141904808,0.9268247077781587,18.80188267222222,passed,
2025/09/26 14:45:00,0.7232600374523964,0.7138711281738762,100.0195343488754,120.33295910191659,3.0385683096746563,2.97,3114.218792411484,3093.9140158165833,0.981156237751863,1.0018441473776065,37.21041779075358,18.569878644030585,2.71561983832228,0.9940910769638261,0.930752347421951,18.863835613333336,passed,
2025/09/26 15:00:00,0.7217394047015595,0.7153809201204643,99.8784730884658,120.26736943184098,3.0371876547794976,3.0,3104.136183077892,3103.9277240756414,0.9811974578333813,1.0020321964645327,37.41984538850226,18.153450647134797,2.7209763657759143,0.9960692514314599,0.9290848787971928,18.855055058888887,passed,
2025/09/26 15:15:00,0.7213985568529263,0.7143332250472522,99.79996170212495,120.11555853040572,3.0304876757134007,2.99,3109.271363187992,3109.598448475098,0.9812802742438707,1.0019426647208725,37.40740002082306,17.983777166535898,2.7174207280521165,0.9954384943743678,0.9293644868211307,18.84620832111111,passed,
2025/09/26 15:30:00,0.7208400814624333,0.7127745476800049,99.62732039493235,119.77107509840623,3.0182128273866566,2.96,3104.6210687285725,3138.337003134215,0.9811154342790704,1.0017726637681192,37.62839067539708,17.06721647405163,2.725445164144939,0.9935279471080215,0.9285364751303375,18.842576133333335,passed,
2025/09/26 15:45:00,0.7220200430467513,0.7116172441535701,99.72148362508574,119.77680034586677,3.0170033405753482,2.97,3111.904755208097,3135.6928914557607,0.9810828006376272,1.0016124855112436,37.467444486189066,17.22547767201058,2.722466816371698,0.992873684067005,0.9305556013279915,18.849022970555545,passed,
2025/09/26 16:00:00,0.7226636374051303,0.7101143247734554,99.71808609919621,119.65069750199554,3.0161079689719608,2.97,3115.2413860077268,3131.6198251385085,0.9809676109350066,1.0014210133668788,37.45774263690463,17.342254574824018,2.7230378428222317,0.9900300242945262,0.9302227083946047,18.841207879999995,passed,
2025/09/26 16:15:00,0.722328216339065,0.7102809791148962,99.75074831545001,119.67595517509311,3.0164632714499873,2.96,3117.231434469389,3128.7085931154174,0.9810412645871198,1.0014533307266928,37.45185405204131,17.425385339295268,2.7228279844778855,0.9907526261704372,0.9303649006066981,18.840648688888887,passed,
2025/09/26 16:30:00,0.721497366748484,0.7104974502943875,99.76365519659436,119.67793612488619,3.0177575522730695,2.97,3117.203199284073,3123.4593132321747,0.981108667320645,1.0015076206841764,37.52966555319894,17.547938488504673,2.72581414222421,0.9914624094567451,0.9298876391002158,18.832806428333335,passed,
2025/09/26 16:45:00,0.7219603198501021,0.710007012278577,99.68929004021052,119.57480797489522,3.018096882491374,2.97,3115.759589647778,3121.7035798999173,0.9810192374299621,1.0014355081670183,37.52792610414893,17.571806293037685,2.724028602588421,0.9901431050243751,0.9295894551258335,18.825268146666666,passed,
2025/09/26 17:00:00,0.7215459927417702,0.7101799311516432,99.59275605090914,119.49880482219596,3.0174655120595717,2.96,3115.19841724898,3120.963718864221,0.9810462612269503,1.0014518108594994,37.57194648543835,17.534369234155395,2.720654174057737,0.9894591406614807,0.9282518751333176,18.817404173333333,passed,
2025/09/26 17:15:00,0.7201246235119638,0.7104528071856594,99.57440540637045,119.46032188770246,3.016563891451016,2.96,3113.186822357668,3122.3331559920266,0.981106971330487,1.0015228956036994,37.74816778346791,17.43216132583936,2.72685867113176,0.9898133212641276,0.9267328144020582,18.80984441111111,passed,
2025/09/26 17:30:00,0.7204174468014584,0.7099954435034008,99.49162271795322,119.34626631528015,3.014690340238173,2.95,3114.4408948187274,3122.338542871238,0.9811021351574639,1.0014598714376484,37.70580728275226,17.406479113099753,2.7223644472965316,0.9893960062877287,0.9270877634765369,18.801958725000006,passed,
2025/09/26 17:45:00,0.7198156287629158,0.7095406469033185,99.44415921105501,119.27502677080163,3.0141503525729743,2.95,3115.1233502219725,3122.553990611979,0.9810108386866295,1.0013794011232289,37.87309936798927,17.329710445580304,2.7235351051446,0.9846502448207272,0.9225320287194658,18.801297356111107,passed,
2025/09/26 18:00:00,0.7201160327496974,0.7105793091666808,99.47823827246407,119.35779776512146,3.0196325759626697,2.98,3109.791055131494,3113.9411464621367,0.981092155634825,1.0015490001847922,37.76130692567088,17.60776309328674,2.7248108997912777,0.9897146699845362,0.9262798834042985,18.79338449999999,passed,
2025/09/26 18:15:00,0.7206007165438706,0.7106809044000375,99.58272379893245,119.47523811626982,3.0264192603501794,2.98,3111.952992053588,3097.591652774193,0.9810905630607653,1.0015581800253337,37.68608631639131,18.12041865338595,2.723946203672506,0.9895296956765776,0.9265435026778257,18.79268551111111,passed,
2025/09/26 18:30:00,0.7198277635374536,0.7097972674142765,99.41277726128875,119.25618606985432,3.022169278761288,2.96,3114.4494045364254,3098.9159415514137,0.9810527097902693,1.001429355851898,37.83802138371901,17.969509466648212,2.7203029997432693,0.9850794897178821,0.9225139774293335,18.777841866666666,passed,
2025/09/26 18:45:00,0.7204362392021514,0.7097039279119952,99.36318523860791,119.18112515883557,3.022554693714023,2.98,3110.396968234645,3099.651889012799,0.9810138003092178,1.0014346288052955,37.77312281724037,17.947953538201368,2.720521097843472,0.9869628153723464,0.9248560555661263,18.770212321666666,passed,
2025/09/26 19:00:00,0.7249439698587123,0.7134298060390639,100.3625352009477,120.42080703311743,3.0345178052146595,2.97,3124.313984231869,3109.9764058778755,0.9812149114475861,1.0017872562118766,36.89179502798575,18.20743342408492,2.714328863672086,0.9948121811354509,0.9333822029621558,18.918065191666667,passed,
2025/09/26 19:15:00,0.7257264035661601,0.7139211370597002,100.59386940686713,120.69837526827007,3.0353575584568184,2.97,3131.1070425557446,3114.8946365035695,0.9812306193858602,1.0017940600219852,36.7522521510917,18.182089292076206,2.711578822833567,0.9937609099462325,0.9329090191986906,18.958848406666668,passed,
2025/09/26 19:30:00,0.725097103639615,0.7145951646787089,100.70877725009287,120.82132891139746,3.0375554408247707,2.98,3130.4412473021757,3113.4242411122027,0.9813040812620863,1.0019043894981725,36.79368123987246,18.22772359229486,2.717075990365503,0.9944391588729145,0.9321396366817385,18.966087586111108,passed,
2025/09/26 19:45:00,0.7255197066018402,0.7140425284559252,100.61368744081655,120.69191733665723,3.0354559272360784,2.97,3131.040537938708,3114.942796300226,0.9812624859354108,1.001822733430259,36.75947799738778,18.160286106656553,2.712693246972897,0.9936826679342647,0.9324071451086264,18.959407133333332,passed,
2025/09/26 20:00:00,0.7258322900388586,0.7148172997280781,100.72493896945193,120.80916669371325,3.0365000222125267,3.0,3130.140872157473,3116.062403408488,0.9813912075514609,1.0019574674170426,36.60212715536259,18.194788693354027,2.714240398955786,0.9991806854331179,0.9369636777942605,18.966596385,passed,
2025/09/26 20:15:00,0.7259780378244652,0.7145457829841582,100.56243272970245,120.64980058931312,3.031017927331998,2.96,3129.246428203578,3129.5854392618253,0.9813109820066427,1.00187933025464,36.64493775775461,17.7406543042557,2.7081661232991374,0.9960716910092415,0.9344187035405355,18.970631594444445,passed,
2025/09/26 20:30:00,0.7306607188943025,0.7180333086777304,101.6280536192349,121.91669909012246,3.044114090515791,2.98,3148.6632515265355,3134.567392610376,0.9813947306236577,1.0020739453006315,35.80348621289148,18.09105269608249,2.7017369667400364,1.0000096885100576,0.9397319741824273,19.12687093777778,passed,
2025/09/26 20:45:00,0.7358086823712636,0.7242380351738619,102.81609965776853,123.32714328651703,3.0598456344586276,3.01,3168.0141668163733,3138.8418045390154,0.981466221237945,1.0023068118482539,34.872013835412986,18.2426424134769,2.696926710516102,1.0054487800634186,0.9433872136073947,19.298005711111113,passed,
2025/09/26 21:00:00,0.7283347108717013,0.7225536750991691,101.34711804832608,121.76814860489824,3.0503031969693164,2.99,3131.129083086408,3127.832678511602,0.9813808182276943,1.0023446398900167,36.20071363859384,17.761141990995025,2.708168289041396,1.0016296249734076,0.9327638962218133,19.091731071111113,passed,
2025/09/26 21:15:00,0.7299977689638405,0.7231765207183295,101.81936450537337,122.26398295531231,3.051993848521764,2.98,3142.928902695636,3136.8733060781933,0.9813878973890044,1.0023370028690042,35.9195986208668,17.72743953407983,2.7068375962738833,1.0007608857826622,0.9333708233071821,19.165917711111113,passed,
2025/09/26 21:30:00,0.7329220193265373,0.7283541782081454,102.45197979993911,123.00757628687083,3.0614982861168283,2.98,3153.130799189799,3132.773096313282,0.9815545396351679,1.0025360090279476,35.28580204633519,17.835914055069352,2.7025458521901258,1.009463630880767,0.9383832006764081,19.24428400277778,passed,
2025/09/26 21:45:00,0.7330449722593148,0.7268015766903484,102.56237489078539,123.06900881034203,3.0579580898446648,2.98,3160.914840554561,3138.7213566180353,0.9815924928291867,1.0024615649969897,35.2318498355904,17.834975227647632,2.70049335951755,1.0070445418892873,0.9383780853623892,19.26402347222222,passed,
2025/09/26 22:00:00,0.734669445361698,0.725841335842157,102.67296218853726,123.13147525642269,3.0586591709922892,2.98,3162.8366741046284,3139.413725363242,0.9815589212199447,1.0024117092315887,34.9849144493688,17.979691974420028,2.6985285042358895,1.008988630102332,0.9430756841557012,19.27643598222222,passed,
2025/09/26 22:15:00,0.7347787202992287,0.7263815455354957,102.80571012548494,123.27591397567525,3.0591722776188828,2.98,3168.251431210114,3139.392677497514,0.9816139757577297,1.0024235646928672,34.91764373381054,17.986081074168922,2.6964989843599345,1.0073697733626954,0.9411334927520689,19.29616999444444,passed,
2025/09/26 22:30:00,0.7361608988217143,0.7250150057568556,102.86386639677248,123.27538546724853,3.058595302332162,2.99,3170.2535821322863,3140.4518666344784,0.9815928867592046,1.0023597953055647,34.699114425218895,18.123519931356494,2.6938626182369005,1.0090780212799957,0.945854526908549,19.301894040000004,passed,
2025/09/26 22:45:00,0.7357231138086943,0.7244627676274494,103.02551016262761,123.39837982983683,3.057037767058763,2.98,3178.470816467547,3141.798846347784,0.98166671165642,1.002329284265486,34.708723959169966,18.159359193492648,2.694596242076646,1.0062881306896976,0.9436670727274777,19.32130305722222,passed,
2025/09/26 23:00:00,0.7358233952544203,0.7249568943010608,103.1165046155836,123.49215896182385,3.058011038672204,2.98,3180.6398235010593,3141.7790626632254,0.981683590103775,1.0023461746046582,34.67639620193635,18.15742319345772,2.6946290576021497,1.0060925255615816,0.943018158793622,19.334026745000006,passed,
2025/09/26 23:15:00,0.7378123808775444,0.7216386454964253,103.13739412543983,123.44647469930379,3.0533015750633643,2.98,3185.4979799920993,3153.132574427966,0.981581322090913,1.0021712066125865,34.42400970304822,18.171661949159365,2.6869469176347462,1.0037260260281546,0.9471491281077017,19.35375065555555,passed,
2025/09/26 23:30:00,0.7379437986557303,0.7242142342035395,103.36944136795069,123.70898728124855,3.0593910004428375,2.96,3185.667638517755,3146.687558054306,0.9816250444534581,1.0022931477580568,34.361784964571186,18.249308160926326,2.692127944795297,1.007160596495942,0.9472977117784667,19.3731505,passed,
2025/09/26 23:45:00,0.7365869230396227,0.7217684351899434,103.08288238021792,123.42681226710988,3.0539044397527424,2.96,3182.0722793684113,3151.9001107105178,0.9815302082129325,1.0021816102214085,34.68160675994961,18.143986259069205,2.6934717422090415,1.0019021568544515,0.9440730082290101,19.34334640333333,passed,
2025/09/27 00:00:00,0.7347899814317114,0.7208489520284911,102.9376976271337,123.24315133208302,3.0482638256099395,2.97,3187.143705896184,3146.8940827285355,0.981737187779811,1.002160206005826,34.806537324086456,18.23264813615055,2.692681468610846,1.0021567940364464,0.9436118433496499,19.30781826111111,passed,
2025/09/27 00:15:00,0.7329385282994124,0.7168134161440354,102.15545977119892,122.36605041497018,3.039788310798562,2.95,3170.2968335904684,3148.164681235976,0.9814760171873106,1.0019241632727458,35.35136129141058,18.036557415463708,2.6954536421896957,0.9964004506311538,0.9407249891096792,19.206785455000002,passed,
2025/09/27 00:30:00,0.7315035124254148,0.7166784164000648,101.95053743376455,122.18040617854997,3.0368646145816003,2.96,3167.228567813722,3144.5623918372253,0.9815863402299057,1.001962869739748,35.49759407206499,18.045939997178944,2.69704726399501,0.9980986675360597,0.9409594831570288,19.16805462,passed,
2025/09/27 00:45:00,0.7301250846618542,0.7156485599546133,101.78607784209709,122.00291154165046,3.0320048253158776,2.96,3169.461473803326,3144.1392295805977,0.9815778930118525,1.0018413028276678,35.73606541053833,17.975881436102707,2.698447947053987,0.994443407691477,0.9373993203490046,19.142867797777775,passed,
2025/09/27 01:00:00,0.7310498585112651,0.7150363487279581,101.55355016079528,121.7838991270446,3.0309432801124823,2.95,3161.9401197660836,3143.2700124706284,0.9814831776880883,1.0017836063337082,35.66269688414097,17.98125288595221,2.6960107523374863,0.9970012619809346,0.9413328623060353,19.11073428,passed,
2025/09/27 01:15:00,0.7287022274884766,0.7147640400689141,101.32661076605883,121.56877133451682,3.0260870264442574,2.95,3157.6961218043593,3147.116164178064,0.98150837493135,1.0017877930674344,36.03216513910548,17.71909786450647,2.702206530600825,0.9944975496984786,0.9368445095184302,19.078910662777773,passed,
2025/09/27 01:30:00,0.7288089851143369,0.7142175715729852,101.28321819245933,121.52177156980585,3.0238503162358814,2.94,3159.482583666713,3145.6821983431946,0.9815429164135212,1.0017344402091177,35.98513437974857,17.788902940990727,2.701283585277733,0.9960767631162997,0.9391713182145368,19.06587452,passed,
2025/09/27 01:45:00,0.7286291975536148,0.7137097760896189,101.19122758723599,121.47147937452986,3.02140234716363,2.94,3161.09089598661,3148.209931236499,0.9814686042941413,1.0016329320102106,36.07795852174083,17.690669664048748,2.6986866871284376,0.9922071171850878,0.9360836410594084,19.062936328333333,passed,
2025/09/27 02:00:00,0.727132954435083,0.7132412444718259,100.83388523351837,121.10158333629155,3.018847124300517,2.96,3150.87282712699,3142.566777445361,0.9815074067710018,1.001663033756382,36.29208183348384,17.69648599133662,2.703204610843491,0.9950473979081229,0.9374934963826809,18.998932052222226,passed,
2025/09/27 02:15:00,0.7261533946391024,0.7115002936874963,100.31574420792614,120.53724591974759,3.0112233471325083,2.94,3144.885392501152,3143.373325865616,0.9813944068689239,1.001464410218572,36.54709132926353,17.459860806433785,2.6989193113851275,0.9916183893589925,0.935003894372209,18.935351465555556,passed,
2025/09/27 02:30:00,0.7238990779335492,0.7101120976170315,99.93486225815217,120.09829199670716,3.0047768056100352,2.95,3140.8105046009623,3139.8145670401245,0.9814063069492964,1.001355599034194,36.90347418123744,17.370576020414727,2.703001649792956,0.9902116827813895,0.9328133365162264,18.871876540000002,passed,
2025/09/27 02:45:00,0.7245987509556546,0.7097629466875345,99.8624768742138,120.06908708030264,3.0015150386770415,2.94,3141.6583260985844,3146.4522438469394,0.9813593374079225,1.0012798544846944,36.82889101583114,17.19693729728474,2.6979816839745654,0.9887476256404588,0.9326833390639296,18.87385844055555,passed,
