datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/09/27 03:00:00,0.7237171186317223,0.7108049122521024,100.03378044628559,120.33387505276366,3.002074625020322,2.95,3144.066463850796,3148.9207310312913,0.9814977526591498,1.0014188100728219,36.857707789720465,17.191169654535653,2.70278126133801,0.9900825414683018,0.9321380162967076,18.892017173333333,passed,
2025/09/27 03:15:00,0.7230353539169997,0.7093626516535121,99.71826204752018,119.95911748687365,2.997609473175334,2.95,3140.103704542343,3145.4361958522713,0.9814381649098961,1.0012771553524888,37.01679587620826,17.17917602310763,2.7031688140037122,0.9898728946914229,0.9327491839655482,18.841593949444444,passed,
2025/09/27 03:30:00,0.7229928645775522,0.707887972129518,99.27896015439002,119.48999263306088,2.9931034902652036,2.93,3133.329811325069,3142.249634142875,0.981322571373071,1.00111191212879,37.118029435016865,17.11952027481936,2.69808053966313,0.9885870912054114,0.9329506691073444,18.783458741666674,passed,
2025/09/27 03:45:00,0.7191140013186094,0.7077549924603079,99.0067063350926,119.22025034713097,2.9891700586857186,2.95,3128.2699033685835,3138.2267172174834,0.9814381132272911,1.0011756322588048,37.64371692277127,17.016426630860632,2.7088511019389956,0.9873435329691627,0.9278628395448763,18.731624071111113,passed,
2025/09/27 04:00:00,0.71683390245609,0.7049454641850246,98.27897020258858,118.35094764375182,2.9811390429297404,2.95,3120.6911799854774,3123.926840631678,0.9813660963238187,1.0009053708797326,38.060312311313254,17.056185238920435,2.707072282928644,0.9830912605023798,0.9242703494757103,18.616074589444437,passed,
2025/09/27 04:15:00,0.714133659905351,0.7035338973853102,97.60713014446789,117.61330732177314,2.974721216200205,2.95,3105.459902254221,3116.184804889453,0.9813601781237309,1.0008477826818398,38.48575711544718,16.92473391201806,2.712131004819019,0.9830297868497062,0.9225431783812195,18.50765851,passed,
2025/09/27 04:30:00,0.7124591174264763,0.7020017393631836,96.9617457647325,116.89254745141628,2.9693577154485222,2.95,3090.003099539492,3108.6638938180176,0.9812967186137717,1.0007585812591524,38.79319493977197,16.84091246694937,2.7146284457432657,0.9843224576515441,0.92324896274671,18.406059662222216,passed,
2025/09/27 04:45:00,0.7062983868232748,0.6948211870040603,94.97072688588652,114.39344849030317,2.9495206240132914,2.96,3055.1648609633207,3073.7215548090667,0.9810714361609111,1.0001702733191242,39.895573190009365,16.737128246769277,2.722135014500506,0.9780142377230789,0.9176863285202219,18.07727688555556,passed,
2025/09/27 05:00:00,0.7072545558306433,0.6940005239145944,95.05412810997103,114.33947933591514,2.94682945609201,2.98,3051.8163739580596,3074.6038836626676,0.9811878156778964,1.0001933229242974,39.66618120045863,16.861724769302235,2.7329285482042307,0.9890544288473295,0.9298553192675142,18.05351567555556,passed,
2025/09/27 05:15:00,0.7118105982017483,0.6908030303631635,94.38914159270085,113.49840372345442,2.95046661593492,3.01,3025.984202082939,3051.654787039802,0.9807559790236123,0.9998966053649625,39.30285246342931,17.46249631913742,2.7279230986107597,0.9982327600006559,0.9464465568344782,17.931870941111104,passed,
2025/09/27 05:30:00,0.7142629984493812,0.6882228641013881,93.93559420647463,112.86269980883637,2.9559049343907917,3.02,3005.076840262391,3022.662715315602,0.9805277845678643,0.9997399845277929,39.10358664822519,18.26027190390082,2.7337292051446336,1.008562374701874,0.9614356725679832,17.81742509555555,passed,
2025/09/27 05:45:00,0.726353141330069,0.6842383600394377,93.47286108785039,112.22616381362893,2.975040077426451,3.07,2971.7409925044103,2978.87102516359,0.979810813287333,0.9993770554451108,37.91518460421805,19.815687525483884,2.71772866437015,1.0280401197866469,0.9975075767590568,17.703309237777777,passed,
2025/09/27 06:00:00,0.7144882837950817,0.6947380390433184,92.42543767983203,111.88301384487808,3.049300166597482,3.07,2854.2572637351186,2836.268969161827,0.9805072800576491,1.001750772167572,39.628479992525115,23.18157534301414,2.7983953468210805,1.0802253294403574,1.019367763822421,17.35212259,passed,
2025/09/27 06:15:00,0.7162642641983944,0.6843629625310718,90.30383791159792,109.08290499768708,3.043156126143127,3.08,2803.4662006584085,2771.817262205903,0.9798505455363494,1.0009192745080109,40.340213547506565,24.008122367265017,2.7981317905211465,1.0691823872050537,1.022522323259756,16.966458024999994,passed,
2025/09/27 06:30:00,0.7098843778445585,0.684049837196148,87.78994051008549,106.48213444732538,3.042128956359914,3.06,2711.500410684173,2733.9275696966174,0.9797081021761935,1.001396630511242,41.762799653593035,23.48578084495849,2.817796307725449,1.063808883371774,1.0087290358564773,16.565694138888887,passed,
2025/09/27 06:45:00,0.7103574854307027,0.6824363391605077,85.51921633259674,103.96833831939823,3.047954800089156,3.07,2616.8305039531306,2685.150932755608,0.9795470215920925,1.0018423884871266,42.44680157413582,23.14441907020427,2.8327362549797996,1.0444924288375754,0.9916872269948168,16.160199770000002,passed,
2025/09/27 07:00:00,0.7099523651646619,0.6782523356591004,83.62310002831225,101.71569097215398,3.0451421369466263,3.07,2554.445502991012,2640.0741730354976,0.9793731318209075,1.0018233359047664,42.75438046914795,22.992458803379108,2.840599351081885,1.0221502104283768,0.9741108906840507,15.818050746666664,passed,
2025/09/27 07:15:00,0.7100154723563353,0.6761397235697051,82.40243970140386,100.32533330212216,3.0418029218254086,3.09,2512.4960708573963,2620.337817878065,0.9792031409043714,1.0018401431707105,42.94604013608687,22.65435914119056,2.8443272542927587,1.0104981171662717,0.9650176260660582,15.613069119999999,passed,
2025/09/27 07:30:00,0.709785315482409,0.6745326118429602,81.89242971049276,99.52933305698151,3.0416172484211335,3.08,2497.8469957212114,2604.0637018963184,0.9791847364526736,1.0017993060232626,43.01999323354621,22.567166967480425,2.844386762903106,1.0004480157386368,0.9562297368061569,15.518059577777777,passed,
2025/09/27 07:45:00,0.7103604396348057,0.6730711939519382,81.69285846293195,98.76051037331207,3.0449665168135938,3.07,2491.987849398949,2593.272578862521,0.9791288199854127,1.0017331493956272,42.990773706833096,22.504031845878515,2.8396910246540057,0.9997791842107296,0.9561115422837343,15.484447733333333,passed,
2025/09/27 08:00:00,0.710705089178035,0.6707963369250658,81.30163066451564,97.7143296195891,3.049016763082834,3.07,2477.6744317169273,2575.7064318748476,0.9789986852620276,1.0016371198753806,43.06342473469126,22.348137735334223,2.8421490843579726,0.9904316147164071,0.9483283436946782,15.407842963333334,passed,
2025/09/27 08:15:00,0.7060113731033067,0.6700018698080548,80.98812788194917,96.8295454994799,3.0501080083403678,3.08,2468.4734604727378,2557.895543244294,0.9792950522001611,1.0018388928901634,43.483336369011546,22.310116813351275,2.854870033005691,0.9909777160537817,0.9428491534730057,15.330968351111112,passed,
2025/09/27 08:30:00,0.684399283829776,0.6778250987728272,96.06243843935154,113.57745247658038,3.0062476146702917,3.09,3189.5174945556064,2850.7443015966005,0.9803945641561858,0.9983254055588897,43.483336369011546,22.310116813351275,2.727673273548361,1.112624437426119,1.0393901382203892,18.158522616666662,passed,
2025/10/03 06:30:00,0.6159421895823273,0.5510250156418393,62.910393814500374,79.9640995979305,2.4160014446283204,2.52,2430.0308428477088,3062.800756862519,0.9749778147674593,0.9875780566296771,36.3597560862185,4.1645401390355055,2.850283436889201,0.9646062780471324,1.0521453052992034,13.27068908,passed,
2025/10/03 06:45:00,0.6975956339926134,0.6261185349467141,74.0269603781154,94.775797014369,2.6450821007575582,2.68,2433.7995752612073,3087.6557458485504,0.9786152123168164,0.9966249935411022,38.772974380704774,7.350398692378931,2.8817958760426294,1.007878821831909,1.041527352598966,14.604702639999998,passed,
2025/10/03 07:00:00,0.712584460540034,0.6318982136180331,76.25045850841973,97.2966847825493,2.6682175616410553,2.72,2476.4298089940685,3118.260179785859,0.978689675525055,0.9968541912924606,37.97969217253497,7.9651825761316015,2.8666298488383464,1.0162402946814657,1.058848005241177,14.927850079999999,passed,
2025/10/03 07:15:00,0.7543532317488444,0.638870851927113,80.44896636865424,102.38692557459764,2.698874315801742,2.72,2597.1721833782412,3220.6071507941397,0.9779706333812855,0.9961472219338068,34.65682097898993,7.800534161631286,2.732131272317774,0.9693756056958962,1.0474512908969935,15.701455219999998,passed,
2025/10/03 07:30:00,0.7428986005938034,0.6403209726928442,81.4004089411538,103.11233916120715,2.6934162437714417,2.73,2622.0588610863806,3221.4322949488305,0.9792728909215589,0.9967933849588032,35.958884071273594,7.501309310487625,2.7906111181178224,0.9616988285791882,1.02387842815096,15.738953999999998,passed,
2025/10/03 07:45:00,0.7531631557238652,0.6571636553962268,85.6224661721601,108.8007277326321,2.7325190664204273,2.73,2728.5023787970244,3293.1945385620893,0.9799145705219584,0.9977897030858675,35.71837836970402,8.410812423413708,2.7549942420115068,0.9745529483598966,1.0277864332370144,16.45440163888889,passed,
2025/10/03 08:00:00,0.7494086558926767,0.6549460229762166,86.10797277251143,108.94755384547915,2.718266804615342,2.74,2750.6712252790517,3319.1351302458834,0.9804233353929716,0.9977606119281477,35.91055219424025,7.489154507961062,2.774018824541924,0.964273288279996,1.015633145162643,16.499353126666662,passed,
2025/10/03 08:15:00,0.749047954639365,0.655595153294771,86.29043623602625,109.12111697674484,2.7182083269721384,2.74,2757.334746608898,3325.6397683955674,0.9805461933642956,0.9978440604140347,35.94476781888258,7.363678752409093,2.771076049672218,0.9647190205819965,1.0147232242913327,16.534791979444442,passed,
2025/10/03 08:30:00,0.7512116221825619,0.654828605614481,86.39639021500648,109.13482339622371,2.715758702892712,2.75,2767.1427940995345,3334.3807499125337,0.9805240151603258,0.9977022138694136,35.670539413556064,7.097673147875363,2.7559468117936814,0.9577888642407717,1.0105791111911024,16.570265665555556,passed,
2025/10/03 08:45:00,0.752854314898406,0.6550553490683871,86.62428290674328,109.3167070407788,2.717277182015629,2.76,2772.4898498666744,3342.0615287747123,0.9804514896415716,0.9976684658739555,35.500026056051496,7.09318656929772,2.75226493770045,0.9620305316522484,1.0162796810618564,16.614930939444445,passed,
2025/10/03 09:00:00,0.7512778733008347,0.6561736191352512,86.79789371214345,109.52651002763072,2.7179922271980175,2.75,2775.6513642596697,3350.526275266588,0.9805926634989768,0.9978570748648378,35.73914419282114,6.8590671080253305,2.7550453436864637,0.9616575471827213,1.0126718930760217,16.650903206666666,passed,
2025/10/03 09:15:00,0.7533385939105116,0.656185276231695,86.92592856107474,109.61738273943266,2.7183618748203173,2.75,2781.379695737515,3358.7426163822693,0.9805214879734292,0.9977965608796759,35.52221166475251,6.728551032305665,2.743627788499197,0.9610254565603129,1.0139995240046669,16.691074399999998,passed,
2025/10/03 09:30:00,0.7479861742447881,0.6595987735879136,87.4359285742819,110.2086392162108,2.725289405455027,2.75,2790.2682107029423,3349.0017544770676,0.9809932925475321,0.9982494949452795,36.1305810528108,7.215083175817524,2.765644230001316,0.9726064025280411,1.0156573908982143,16.731287393333332,passed,
2025/10/03 09:45:00,0.7542274801839093,0.6580000848483414,87.44232168471173,110.11163400306113,2.7253293298997434,2.74,2792.4494255850614,3361.6568104717144,0.9805432711423618,0.9979014801800019,35.48771745391459,7.015713014981337,2.743388569009731,0.9692571093097025,1.0207440274560171,16.771966224444444,passed,
2025/10/03 10:00:00,0.753673827341255,0.6584229360029438,87.74118266499988,110.31802218117741,2.726009178034354,2.77,2802.278662794147,3363.3893121217916,0.9806828470680987,0.9979379803524032,35.49895928154651,7.129082578084744,2.746252020605035,0.9743551134206256,1.0246220646999435,16.807667488333337,passed,
2025/10/03 10:15:00,0.7551847951871251,0.658264205754065,87.90200350428773,110.41578001781964,2.7269689642234916,2.76,2807.903424838059,3368.6991718664967,0.9805922152019295,0.9978580453536964,35.32647091311797,7.095306911522301,2.740703033619077,0.9739901220338048,1.0258686124815035,16.84340358555555,passed,
2025/10/03 10:30:00,0.756329448091488,0.6579809917828487,88.0989054960889,110.55867161331479,2.7266278849303034,2.76,2817.592177652559,3376.4347398727227,0.9805370299389641,0.9977568287830184,35.16939632389519,6.949133969787877,2.7332230784279616,0.969035231848328,1.0221541819989164,16.88880651333333,passed,
2025/10/03 10:45:00,0.7492997718692427,0.6609983807657178,88.69856159546309,111.14863011058833,2.7327158797331643,2.76,2835.336405872296,3357.9967356971256,0.9810920254126702,0.998115242656454,35.75222232065528,7.763020217172455,2.7592421411983756,0.9839521490712723,1.0258592236168809,16.92461982444444,passed,
2025/10/03 11:00:00,0.7539915646738381,0.6598448398045532,88.75306700781927,111.10883545458236,2.7319677078804445,2.76,2837.481926431994,3372.356497173143,0.9807881072853762,0.9978862793434476,35.275325193960285,7.5213458894837455,2.7433458897992806,0.9838966166856502,1.0321958851392505,16.96507804444444,passed,
2025/10/03 11:15:00,0.7560008829642775,0.6585864595292854,88.89170379724409,111.12382475213523,2.7286395638641268,2.76,2845.97045566302,3386.284727341882,0.9806866296013327,0.9977079196047757,35.03096583451248,7.1166945061697024,2.7345750287325696,0.9755031754383412,1.027157994363425,17.00557806444444,passed,
2025/10/03 11:30:00,0.7556610216019729,0.667720035048306,92.32589024693567,115.35320562195943,2.742124133753657,2.83,2963.1739884481985,3454.7306761368704,0.9810346153601655,0.9978223616993167,34.469095964384586,8.206346696374588,2.723190357703363,1.016974102756702,1.0615328196776652,17.59869126888889,passed,
2025/10/03 11:45:00,0.7612389077047667,0.6575701724362473,89.17471907228992,111.29602063169999,2.726626129185397,2.75,2857.2692903261914,3416.751678380715,0.9803541684875263,0.9974535297306926,34.45504770717476,6.594405126589604,2.7127704483706037,0.9759149324663418,1.0344373924762886,17.106909508333327,passed,
2025/10/03 12:00:00,0.7542764763952954,0.6622889727171503,90.70962085577028,112.91857598295175,2.7372698767121393,2.75,2907.9361521599503,3400.574265554082,0.9810394239181149,0.9977441848171485,34.85518220223174,8.063286026561514,2.7410456338052636,0.9995341207630639,1.0461700867263248,17.268095533333334,passed,
2025/10/03 12:15:00,0.7574953197207857,0.6605182788672107,90.45802443109903,112.531169022028,2.733815732683378,2.73,2903.5833075746373,3411.626009464818,0.9807967162743872,0.9975454498067289,34.5602913417342,7.511723545267881,2.7247470861231586,0.9878308259630425,1.0393702544572176,17.26461858611111,passed,
2025/10/03 12:30:00,0.7560040137516757,0.661904943273923,90.79085741359587,112.8443205572029,2.739446333747476,2.76,2910.1499576766137,3404.6081806553575,0.9808715057184514,0.997656634202299,34.715883681773654,7.922921967387186,2.734001165011156,0.9952710590488392,1.0435667869492298,17.298941030555554,passed,
2025/10/03 12:45:00,0.7613457288361472,0.6570253751085262,89.66697312116364,111.32890322944583,2.731056795500053,2.72,2868.9606612326224,3413.1696170303267,0.9803507872146869,0.9973829237128988,34.43018369987031,6.792667186276674,2.7234028836397712,0.9799195973551508,1.038340545369571,17.156854586666665,passed,
2025/10/03 13:00:00,0.7578412516958322,0.6590251546185735,89.93398410493916,111.55587139940191,2.739583503313122,2.77,2878.1961217252665,3383.441709690019,0.9806126898925738,0.9975463668291343,34.73403739085682,7.699418587178018,2.7338514408636962,0.9851166506889291,1.0369909561142445,17.154279706666667,passed,
2025/10/03 13:15:00,0.7561333152300638,0.6588606339818639,90.09247446061062,111.55095558534524,2.739770688826997,2.74,2885.16353214125,3375.1066782864636,0.9807868957569925,0.9975601221057079,34.8467496037698,7.876131433722181,2.741499648395673,0.9847685212681686,1.0346767377695842,17.151704826666663,passed,
2025/10/03 13:30:00,0.756490285421866,0.658454228935203,90.10236957869714,111.45757285152759,2.739130659011163,2.75,2885.676952897849,3378.5038821570024,0.9807588143825243,0.9975305540523616,34.81333978248833,7.746401673568896,2.740171225576192,0.9845731299504403,1.0351161855032993,17.158409778888892,passed,
2025/10/03 13:45:00,0.7612571858966023,0.6581739383481146,90.0562897970093,111.380019234004,2.7439327695557716,2.79,2875.0741123529906,3388.6282476822216,0.980284289757168,0.9974116799732764,34.48828616174258,7.631259686191963,2.730848080650278,0.9888285815946074,1.0447203807061187,17.187178164444443,passed,
2025/10/03 14:00:00,0.7523630467009859,0.6614990353750982,90.8298954654541,112.28143448995039,2.74213486120012,2.74,2908.4260311004277,3396.4939805814383,0.98102725424257,0.9978127146829531,35.154672064160415,7.769539806876893,2.7474538080183057,0.9985059522692625,1.0415172033969502,17.288940961111113,passed,
2025/10/03 14:15:00,0.7576606609230337,0.6592358243581312,90.5016277642866,111.84288792469602,2.7408552104959347,2.75,2895.425868743585,3405.544800507903,0.980563624141615,0.9975346925260296,34.755045588247,7.297793898728084,2.7336751779365787,0.9868764239027955,1.0377568222732523,17.27004829,passed,
2025/10/03 14:30:00,0.7566957547670558,0.6582431901220582,89.92465502613415,111.07291246558184,2.7441629972924844,2.75,2873.2788275344888,3371.558128910153,0.9805579289538483,0.9975644833687142,34.9761947414544,7.698788906989803,2.7435405595159166,0.9830255757731621,1.033004526596721,17.136850500000005,passed,
2025/10/03 14:45:00,0.7563164866207968,0.6564174552610152,89.38877428566471,110.3606507905059,2.7451154823819093,2.75,2846.979618284675,3358.965779966315,0.9803097877021162,0.9975375449513094,35.32354349167663,7.432169768448023,2.759114291743831,0.9708952074100257,1.021621890776175,17.036036795555553,passed,
2025/10/03 15:00:00,0.7494919997091122,0.66359845610861,91.11943053119141,112.65203343534442,2.752550000951581,2.75,2905.598370888829,3383.929874481023,0.9809638177459354,0.9980184552321896,35.66028969356443,8.269886389347011,2.7691969589009497,1.0037950032058691,1.0410789144540613,17.31224097777778,passed,
2025/10/03 15:15:00,0.7564749116925802,0.6577951875945289,89.8408880364543,110.95320768379185,2.7454892200920216,2.76,2864.808540898217,3373.0068008803837,0.9803877593979123,0.9975586196484861,35.18025349319107,7.499159376178654,2.7519374944902313,0.9777092616833221,1.0276862161044875,17.125854777777775,passed,
2025/10/03 15:30:00,0.7548736662930295,0.6560548533877291,88.98800099825176,109.89520697854778,2.741880890646409,2.76,2833.38918402946,3355.6951295489175,0.9804281414586333,0.9976622578656938,35.475561523900026,7.256493878811271,2.7621946611213617,0.975543741169932,1.0250217127371002,16.96973201,passed,
2025/10/03 15:45:00,0.7551706928460038,0.6567143367121584,89.08678239294855,110.06897861378253,2.7441785431806456,2.75,2836.668853267493,3355.773152942996,0.98038093538945,0.997663261834799,35.45529439268697,7.401812021765253,2.7590323651567465,0.977513953655776,1.0266797995223473,16.993166483333333,passed,
2025/10/03 16:00:00,0.7582604035602413,0.6567296336519406,89.09568136890937,110.12816076742062,2.7472675757861635,2.77,2830.6653604964777,3363.3218931102906,0.9800693343746936,0.9975858549737039,35.25054769434416,7.396120691553351,2.7541343642922627,0.9824335179883974,1.0351547105574777,17.016540346666662,passed,
2025/10/03 16:15:00,0.7533376140422516,0.6583555568645686,89.41966420110226,110.5155978151106,2.74898287327861,2.73,2840.445117920184,3359.84232682176,0.9803729362325929,0.9978134579553823,35.731308468219595,7.520920301277819,2.7710229098450028,0.9816747711804688,1.0272135453244322,17.044483995,passed,
2025/10/03 16:30:00,0.7554493487643288,0.6575131774126632,89.38850543794489,110.47133081549619,2.7440790764075524,2.76,2843.545064220062,3374.608920493719,0.9803303978770616,0.9977048577091003,35.43211216555836,7.180028651194052,2.758937970683294,0.9823639808807819,1.0314335159661763,17.063106243333333,passed,
2025/10/03 16:45:00,0.756102513276139,0.6577827430465226,89.51389911915969,110.62734629895947,2.7475291135241307,2.75,2842.037634489343,3376.594080946484,0.9801570955872033,0.9976851618867495,35.48276062686149,7.241527960251121,2.7637007370612268,0.9829329959196129,1.032466518988904,17.08587168444444,passed,
2025/10/03 17:00:00,0.7530626210850037,0.6587253962086534,89.50726319864603,110.60820393534316,2.748844209572066,2.75,2843.2838138245233,3361.8702077349817,0.9804347091159381,0.9978489161234809,35.71451552196446,7.5962724542851845,2.7714602576471257,0.9878495682428544,1.032894782174073,17.057001701666664,passed,
2025/10/03 17:15:00,0.7530814689996993,0.6574379369940075,89.33849499565416,110.30257472027363,2.7465343582975823,2.76,2841.3377549671254,3353.1049638646555,0.9804756757613591,0.9977548161367626,35.693291367085706,7.570591034598719,2.7720855320319915,0.9801916967444738,1.0263393910552512,17.013249757777775,passed,
2025/10/03 17:30:00,0.7524999321773232,0.6573833009204044,89.213339010877,110.10043716361349,2.7501121416229823,2.77,2829.398950546235,3340.93889732021,0.9804056966754097,0.9978116899376558,35.878666596905596,7.8414444834692505,2.785626917776129,0.9860541082577918,1.0315186761811967,16.96912103333333,passed,
2025/10/03 17:45:00,0.7555533888655253,0.6557028909748487,88.77852719511992,109.59621894336259,2.748197215474064,2.76,2815.5547125676644,3343.197969303266,0.9801269935122873,0.9976558976740642,35.67179810652178,7.431466768526557,2.774037619697047,0.9748713557502368,1.0249861874741377,16.925466971111113,passed,
2025/10/03 18:00:00,0.753274421075299,0.6558700464527456,88.47777760211777,109.31951522446167,2.74722449016988,2.75,2803.600261631637,3341.305946581477,0.9801886908956966,0.9978158503835419,35.988382006272424,7.1931218068639255,2.780270989558411,0.9724756071062092,1.0198169137759487,16.881436825,passed,
2025/10/03 18:15:00,0.7553666885058657,0.6553111699173952,88.22267429061442,109.00896556804,2.7485908846346048,2.76,2797.3249693940156,3328.679718525502,0.9800933484122976,0.9977130676169743,35.762718652326235,7.478686827633183,2.7710801019347904,0.9745047937288379,1.0246692027832394,16.837880644444443,passed,
2025/10/03 18:30:00,0.7562746956722602,0.6544506180885507,88.47770720240561,109.20786649268447,2.744186056497337,2.76,2809.5377081419924,3343.3679845720226,0.9801220649110353,0.9975899806389152,35.57913279900303,7.13929562654154,2.767563143021304,0.9685482273359747,1.0206582295385267,16.88471800888889,passed,
2025/10/03 18:45:00,0.7579105660199235,0.6566142901421187,89.35652050011116,110.29362556225314,2.748579050915438,2.77,2836.199501765884,3364.2744485392413,0.9800651315603216,0.9975603299337056,35.3070801937152,7.466572258776562,2.7630123019038506,0.9831365886696285,1.0356068002056884,17.042492805555558,passed,
2025/10/03 19:00:00,0.7558484825063064,0.6569422666472188,89.24090356218971,110.19857710669986,2.747833339468619,2.78,2832.125229843153,3362.776270042921,0.9801617246696492,0.9976741288059565,35.549220375851974,7.368298904183937,2.7682578971730427,0.982734161726011,1.0325030216304836,17.02255687611111,passed,
2025/10/03 19:15:00,0.7555620764856017,0.6572688063816571,89.19216247224796,110.12593631652847,2.7509694427054363,2.77,2826.0525055882676,3354.235875042325,0.9801396086142545,0.9977332771436188,35.62810048652799,7.590210177019841,2.774303115131086,0.9864315454922634,1.0353874452288911,17.00178448222222,passed,
2025/10/03 19:30:00,0.7549292014845508,0.6569450489363745,89.14918365897739,110.0257880980819,2.7508988634741414,2.77,2825.8628199800382,3347.0370493937385,0.9801879018152713,0.9977167418752133,35.69116358068005,7.688377273363857,2.777416581191411,0.9841861029440334,1.0326532697446769,16.981023235,passed,
2025/10/03 19:45:00,0.7576930238624886,0.6559508365939374,88.96368920739287,109.79581791566234,2.7520996461424354,2.78,2815.1646655597506,3349.3496403739055,0.9798727507702406,0.9975856147570377,35.55820445328411,7.572885544875706,2.7746300035871747,0.9829504064308047,1.0354515480453017,16.965357639999997,passed,
2025/10/03 20:00:00,0.75597291622634,0.6563698695143761,89.05036348508094,109.8428730559666,2.753067573626892,2.79,2819.6296494017097,3338.568977294543,0.9800719094199074,0.9976555385543612,35.64996053639388,7.838079017344084,2.779990689745999,0.9830690100465631,1.0330532902742084,16.95393695111111,passed,
2025/10/03 20:15:00,0.7564411981811398,0.6559642296045889,89.04136907482763,109.82814965999522,2.7523632501574227,2.78,2816.293512142975,3347.0044400307033,0.9799375175544176,0.9976220384399087,35.69975311172966,7.592237616622363,2.7826247930454575,0.9817488303529869,1.0327837161478925,16.96363478333333,passed,
2025/10/03 20:30:00,0.755616944274459,0.6572659770559695,89.46709015596144,110.30923612718283,2.7552710905406546,2.81,2831.8322134868836,3342.728075120395,0.9801157492135554,0.9976668896451195,35.643468849471645,8.065558266266628,2.78432339860425,0.9888800819921882,1.0379067458853122,17.01258746,passed,
2025/10/03 20:45:00,0.7563155630681894,0.6571102418891723,89.61570763461461,110.47425711227095,2.7524277485008803,2.75,2839.696708034029,3355.7593341046722,0.980120617697419,0.9976127873251073,35.51128309336079,7.824295654763954,2.778252658517784,0.9883061708299252,1.0385156896976748,17.052545125,passed,
2025/10/03 21:00:00,0.7580868460820491,0.6573724440997322,89.93033081034662,110.81843932379482,2.756013412429333,2.77,2850.254645783662,3354.8708923444583,0.9800034118151374,0.9974879777862419,35.31554306381471,8.106104932396816,2.774136121369808,0.9870651288825727,1.0389992273072721,17.101409208888885,passed,
2025/10/03 21:15:00,0.7547908827591974,0.6530395486294974,88.17268616945569,108.64435419890393,2.7478052733956897,2.77,2788.9159051760585,3323.6352387650445,0.9799090218158157,0.9975561997862966,35.88843809018806,7.441767602395772,2.7938973958780497,0.9731693389900661,1.0251385928673933,16.79610026722222,passed,
2025/10/03 21:30:00,0.7498822443012791,0.6555372827723489,88.39211799780364,108.88110727123062,2.756580442857647,2.81,2795.1417991151684,3284.8052998682087,0.980369717739481,0.9978458763249802,36.32886911647004,8.579950480293789,2.8119176683047282,0.9817846318750078,1.025156449066427,16.759863266666663,passed,
2025/10/03 21:45:00,0.7545302730819027,0.6528263906712225,88.14119193433764,108.54796667437762,2.7479983735672646,2.75,2792.9190229869932,3311.3892175200717,0.9800143012839131,0.9975074178236916,35.829961974751456,7.713504062535686,2.790937721830956,0.9715201482202189,1.023218840577211,16.774629116666663,passed,
2025/10/03 22:00:00,0.7557982252938202,0.6538113712990469,88.44968165311576,108.94428953291069,2.7497716362089664,2.77,2803.915362967797,3314.992350675123,0.980066026928866,0.9975054436414464,35.6541966855351,7.962933543520183,2.784185293330869,0.9785319784921217,1.030774949134884,16.825598875555556,passed,
2025/10/03 22:15:00,0.7568880155870025,0.653750580018595,88.51851474280893,109.05576376369733,2.7480083762264784,2.77,2807.667049781059,3322.821425544875,0.9800686682820989,0.9974731820054051,35.47995511276338,7.826975052199344,2.778238366079136,0.9778465911595652,1.0314886410791935,16.84663368055556,passed,
2025/10/03 22:30:00,0.7564231230209424,0.6525964678199853,88.12291859787904,108.6103206544854,2.7453531019287234,2.77,2796.338249941744,3317.8482669793143,0.9799943493495885,0.9974203854256817,35.519852516052005,7.654093948870502,2.7794666870415936,0.9724481184613111,1.0268432939692758,16.785600920000004,passed,
2025/10/03 22:45:00,0.7535132943054357,0.6524811121240698,87.85819780856131,108.31417176586727,2.743951714470801,2.75,2790.17474158448,3304.903094159337,0.9801758021462067,0.9975195407052192,35.792219137315705,7.760991427991047,2.786791121656482,0.9719579110116215,1.0232926010557604,16.724599277222225,passed,
2025/10/03 23:00:00,0.7499867588926722,0.6537738955217581,87.74589068597669,108.22835857188424,2.7493796795261307,2.78,2785.2059529538974,3275.5096047641136,0.9804098704811236,0.9977129256389833,36.13283320367475,8.483541930331889,2.7999412438211233,0.9768855268210397,1.0227458933552835,16.663208197777777,passed,
2025/10/03 23:15:00,0.7550182780797792,0.6500859350252236,87.53457686129559,107.84378311568081,2.7396995890556926,2.77,2785.29538850062,3297.610461191754,0.9800268397496879,0.9972447995672957,35.52490539252255,7.747792738389521,2.783461847542892,0.9659194806137025,1.021687673684138,16.665334656666666,passed,
2025/10/03 23:30:00,0.7586917224058088,0.6528088262748598,88.71484332260819,109.29306130009321,2.745756492894913,2.77,2817.2672384392567,3324.328929754147,0.9800151914879041,0.9972571779034014,35.18566647644704,8.002335367527401,2.777343534010923,0.9762851458518074,1.0335208635300055,16.863327555555557,passed,
2025/10/03 23:45:00,0.7559509152293218,0.6554778420242022,89.11023331313496,109.90804736769543,2.750349808007095,2.79,2824.738245792406,3327.2323167506365,0.9802279433877357,0.9975490220408585,35.537587237040505,8.172230695336577,2.786795727396304,0.9812853229720753,1.032750470345896,16.920071055555557,passed,
2025/10/04 00:00:00,0.7489476048630911,0.6421256055845479,84.26395068982875,104.32048582736395,2.722490799014043,2.75,2691.0281544893087,3239.013435555158,0.9795709046007482,0.9969902612019561,36.13211735158584,7.042850119160244,2.79627540493823,0.937616463886092,0.9960934242432312,16.144483666666666,passed,
2025/10/04 00:15:00,0.7454377404125123,0.6422816323681263,83.78354983982108,103.88597019109316,2.72022307288008,2.76,2676.0004011705537,3228.729915545925,0.9797341451165481,0.9971828319261937,36.489634673854525,6.9918266229655295,2.8036669820093465,0.9391301592042178,0.9938852393038107,16.062183646666668,passed,
2025/10/04 00:30:00,0.7467670179064788,0.6436338596513768,84.2046651246937,104.52076814655798,2.7209008956208893,2.77,2686.8849418203545,3249.1719328204376,0.979711574596812,0.9972351930755525,36.42529148385378,6.808553239718598,2.7990967594404177,0.9415309436889948,0.9965930485555303,16.15142246666667,passed,
2025/10/04 00:45:00,0.7442333192975675,0.6430855280083555,83.59281629554171,103.92400466298294,2.7197934420840078,2.77,2666.641810996436,3235.789181838799,0.9796830185631814,0.9973277080388218,36.7509977124427,6.699340901905364,2.805555819211287,0.9368329663161346,0.9897417307602595,16.05339310666667,passed,
2025/10/04 01:00:00,0.744371954556686,0.6405677399950779,82.97747949438927,103.13480848755837,2.715515318342689,2.77,2648.9094846332537,3223.3414084552364,0.9794935767499692,0.9971301268569988,36.661852395128804,6.737357655627761,2.809356023325816,0.9384004038088984,0.9946688441295017,15.94618725333333,passed,
2025/10/04 01:15:00,0.7424456032516069,0.6381288582528382,82.5055870326597,102.482028639138,2.7091154176068475,2.78,2643.811128944574,3206.265124030736,0.9795649663366982,0.9969347117837928,36.61523643229089,6.784711912782519,2.8121730874439352,0.9312362699742421,0.9881100064368887,15.848531771111109,passed,
2025/10/04 01:30:00,0.7374994632533062,0.6358153044959076,81.57823724505245,101.39677734015125,2.701794399376159,2.78,2621.826525998196,3187.306960646244,0.9795156890709767,0.9968364358754389,36.81533946102263,6.86719862076899,2.8237310865291576,0.9374086142050896,0.9922559059079292,15.695084319444444,passed,
2025/10/04 01:45:00,0.7347477529410851,0.6318961769014424,80.59450513375172,100.23898111158871,2.6892551434789937,2.75,2605.7830744952334,3178.7223907897524,0.9794292032010904,0.9965616307381516,36.817731498933284,6.359043142953021,2.8178474584711126,0.9254897740078221,0.9821578245510251,15.556011074999999,passed,
2025/10/04 02:00:00,0.7322438194460318,0.632089951534743,80.41273208664659,100.07927410684005,2.689195286848846,2.76,2597.666264476498,3172.069289786733,0.9794501302018404,0.9966430739631578,37.032869053657976,6.558365394074923,2.830362394799297,0.9330548416547243,0.9873514263606858,15.515945658888892,passed,
2025/10/04 02:15:00,0.7295259837115312,0.6315199448100246,80.28488809200181,99.85388811141873,2.689724530280631,2.74,2590.189019226693,3159.9037937878425,0.9793588562474012,0.9965862674104795,37.15681210241871,7.070084612023549,2.853218361515221,0.9472767225394163,1.000078131541812,15.466165690555554,passed,
2025/10/04 02:30:00,0.7172872655249158,0.6206876735922137,77.7903162956036,96.56993450099023,2.6601579121520778,2.68,2547.359836818747,3109.7196970395225,0.9791406127069017,0.9957579581228738,37.325086926489256,6.903861383170091,2.8755386283070843,0.9419580929497099,0.9959433759163121,15.048724881666663,passed,
2025/10/04 02:45:00,0.6880812611247351,0.6066765420354974,74.06995490279962,91.84687594248496,2.613257642914111,2.65,2492.5056870475814,3040.7507417572165,0.9788555376228816,0.9945897716105963,38.069898602756716,7.237252706023984,2.930920950689018,0.9713812455922809,1.0141446340331124,14.459824652777776,passed,
2025/10/04 03:00:00,0.6579182866202626,0.5889440936768349,69.88197557094713,86.65090558616555,2.5569756052293857,2.67,2463.68696632834,2959.361824845414,0.9780096202933807,0.9922825149375307,38.037381313480225,7.601847044566286,2.938836545434532,0.9701029826177812,1.0145376441111307,13.866603465,passed,
2025/10/04 03:15:00,0.6450123774340517,0.5870236999351237,68.93543878968774,85.64051520934679,2.543278000194972,2.54,2442.0299549050364,2953.0271560156393,0.9782670548533237,0.9924599194719039,38.96001797114078,7.252806441170172,2.9744137031387323,0.9798485086051331,1.0155127227308418,13.721130059999998,passed,
2025/10/04 03:30:00,0.7525029676992311,0.6270368598373308,79.10341592710036,99.18760282645209,2.6867326241709386,2.79,2579.003846534659,3185.046122813797,0.9774579769743045,0.9951965277945489,34.620556051757255,6.40364117940702,2.7242013296401772,0.9163990862642543,0.999917235514795,15.486461099999994,passed,
2025/10/04 03:45:00,0.7487765893217879,0.6577103381219255,87.11020468307034,109.31421235956498,2.7468688227707645,2.78,2770.391076040207,3275.833214804281,0.9803544463674159,0.9979151092401992,36.437334616549805,8.585459229126773,2.785571225067987,0.9521966686850976,0.9956799459101121,16.608185,passed,
2025/10/04 04:00:00,0.7530788890472663,0.6711534088535844,94.4134393941063,118.75346784211658,2.739301232743726,2.75,3058.565491923793,3540.0439975422887,0.9805821566020978,0.9973375911891843,34.509168794351,7.389992463149242,2.703217801829341,0.9718053517914034,1.0123182670531568,18.07557910888889,passed,
2025/10/04 04:15:00,0.7462595874426365,0.6692215353709965,93.84288038253241,117.9395763805121,2.726018342391853,2.77,3042.737707487769,3537.2851155246562,0.9811578185007038,0.9975900335727358,35.256357947211704,6.497089077006553,2.7288467905117404,0.957637053046835,0.9926934093361828,17.93726290888889,passed,
2025/10/04 04:30:00,0.7485068123464449,0.6698471652619244,94.47657541291521,118.81940672960249,2.7238138037405206,2.75,3076.939287083361,3560.5441911090024,0.981094585890862,0.9973447806907947,34.68702378155258,6.621247330002301,2.7075910808759454,0.9615410914364856,0.9993214346043569,18.07926912,passed,
2025/10/04 04:45:00,0.7469210647129103,0.6706860178029349,94.69149429293752,119.23971169690881,2.7202329798721325,2.74,3093.972142345698,3572.4787281672707,0.9812393496546531,0.9973384455639814,34.631851764183274,6.616896023068022,2.700692825771834,0.9656344283158981,1.001556238180335,18.134299516666665,passed,
2025/10/04 05:00:00,0.7461307204131413,0.6708860908428486,94.29254831665118,118.87096488260485,2.723150744640127,2.71,3069.6781481174858,3560.434824259951,0.9811934268484268,0.9975193769185254,34.96741110516038,6.54874919848484,2.7126502410591233,0.9616255047377997,0.9960752508871514,18.05479707777778,passed,
2025/10/04 05:15:00,0.7459353674540251,0.6714386493597292,94.77625760706036,119.50585215318438,2.720403912620643,2.74,3091.8649664946374,3578.183789557002,0.9812613525233206,0.9974400959434194,34.77543014006023,6.572504667608939,2.7089632632066896,0.967359545430072,1.0018405852591212,18.145226733333335,passed,
2025/10/04 05:30:00,0.7452470091194336,0.67202703909347,95.34638934678473,120.19762412334858,2.7191380900141624,2.74,3114.4915349757234,3591.669644173888,0.9813320756026419,0.9973686540834575,34.67043693207453,6.69054295866011,2.711759987085796,0.9716797690745761,1.0055672548537238,18.234978299999998,passed,
2025/10/04 05:45:00,0.748383645591611,0.6696405988692798,94.50790142115036,119.1612972242546,2.716338198016542,2.73,3078.361189840886,3580.1970146019244,0.9812021325964154,0.9973609367187598,34.661795332504056,6.254936927224114,2.7112293291961875,0.9618077910586835,1.0009802791771312,18.086895994444443,passed,
2025/10/04 06:00:00,0.747028446926098,0.6717553677768431,95.75168816838386,120.6612057022215,2.7167595332334766,2.77,3129.812538644086,3610.1318401103304,0.9812619081368517,0.9972211568697452,34.38151435797203,6.622925757361685,2.7079858846361016,0.9763041784553113,1.0133749024777172,18.310808144444444,passed,
2025/10/04 06:15:00,0.7498690977992097,0.6685793011215815,94.37753486981164,118.83984144514648,2.71682395029546,2.74,3068.5521964175186,3573.2208964428905,0.9811549914776334,0.9973291426835987,34.62042642845111,6.21506285600937,2.7156875932506397,0.9590220179098993,1.0004925256578825,18.04452821111111,passed,
2025/10/04 06:30:00,0.750914279394784,0.6693773294161359,94.97749918808739,119.53024747753527,2.7193384899517397,2.76,3091.5485171949867,3582.1529764886095,0.9810798290967133,0.9971946987502732,34.347816984357564,6.549959568033177,2.711234585426853,0.9647175049298958,1.0069285415108717,18.14805334222222,passed,
2025/10/04 06:45:00,0.7528811850393599,0.6679607125831456,94.35191040130285,118.62240023100645,2.722085688708821,2.73,3060.3639236364597,3552.331063723419,0.9810464183518093,0.9972426238526748,34.41863868603258,6.758021955138914,2.71874511073554,0.963019593544958,1.0079546098700276,18.000322388888883,passed,
2025/10/04 07:00:00,0.7523318425717102,0.668825947253193,94.70526668015614,119.0530386813946,2.723238570241546,2.77,3074.864494364577,3557.2181873954883,0.9810843659787744,0.9972251805004098,34.340953025166776,6.975844508903744,2.7176298528219953,0.968543396843231,1.012307713457326,18.060743359999996,passed,
2025/10/04 07:15:00,0.7473720526377486,0.6719127370758361,96.12022179102428,120.80093495927842,2.7232550907931525,2.75,3134.045756599603,3590.5150630854705,0.981287272798285,0.9972007092491699,34.3743482707304,7.318714203906577,2.722742056476549,0.9846286982815402,1.0217575377042458,18.312694485555554,passed,
2025/10/04 07:30:00,0.7512838509762785,0.6689649724711471,94.52921976829111,118.78342531839053,2.7248767403942136,2.76,3064.1894945797344,3546.018241379379,0.981161868861705,0.997345108183466,34.52890342499061,7.088471485061582,2.725768987021792,0.9713757586768643,1.0135228442048394,18.012001308888884,passed,
2025/10/04 07:45:00,0.7498148202533541,0.6717526824484639,96.00443687045868,120.62272545236374,2.7242382597534056,2.74,3128.0216210669646,3586.2511318807533,0.981263592560646,0.9971918900731247,34.10095741293537,7.463344420405796,2.715479377122404,0.9908411874256616,1.0305542633348617,18.291278719999998,passed,
2025/10/04 08:00:00,0.7501805907678986,0.672262761326089,96.24854641732558,120.96687097486273,2.722766882862199,2.75,3142.725594846614,3598.6549307989862,0.9812752790351155,0.9971327595953998,33.886230771603316,7.483763593261911,2.7053675366377976,0.9967918368812407,1.036998774612946,18.355207640000003,passed,
2025/10/04 08:15:00,0.7520077082121233,0.6703981584605401,95.25126541177134,119.6816757401739,2.725643948459147,2.74,3096.2764634179184,3567.578794525897,0.9811208055950853,0.9972222754282019,34.150238148844046,7.325213323253189,2.712801546478995,0.9835447731100441,1.0257731814100064,18.163296757222227,passed,
2025/10/04 08:30:00,0.7526477302522278,0.6703769752597001,95.6980772621297,120.22172762035784,2.7214736493352523,2.74,3119.401254383856,3594.3681015909683,0.9810831463126478,0.9970737467586259,33.87884401782124,7.015018145674285,2.7025333071285007,0.9832996969305168,1.0270565040883848,18.271346389999994,passed,
2025/10/04 08:45:00,0.7475031584937146,0.6726874178296158,96.61605408166143,121.36171653198157,2.7211625137303455,2.74,3160.131311692043,3610.0926852366533,0.9813642303615472,0.9971295751018605,34.04858361065041,7.3311207093365836,2.710015244104797,0.9932299948854841,1.0305044103317427,18.422879749999996,passed,
2025/10/04 09:00:00,0.7475588052216198,0.6711777073725198,95.87258894260928,120.38890410342839,2.719102738318,2.74,3128.3644271701737,3596.4126775416084,0.9813824594177869,0.9972401406697284,34.30684644925042,6.947124894692167,2.7166138503470476,0.9854496862279853,1.0231193545746735,18.285359839999998,passed,
2025/10/04 09:15:00,0.7490879841981082,0.6708370174470478,95.31772706337325,119.68730156600738,2.7262347916624576,2.77,3101.346920867215,3559.2012567387396,0.9812864078487836,0.9972966352600556,34.39809151912326,7.470213852590732,2.7199370554612807,0.982861792185377,1.021199379901415,18.15821817333333,passed,
2025/10/04 09:30:00,0.7478222624331113,0.6713193484612265,95.76424823410984,120.22348890757691,2.7224044867025476,2.76,3119.7972001907824,3585.11862054476,0.9813424940093919,0.9972839005995587,34.37483700470833,7.166391965237488,2.7206870193033375,0.9878752955412863,1.025279878573374,18.253492913333336,passed,
2025/10/04 09:45:00,0.7525669431725778,0.670046062719025,95.06642750060587,119.39383555346846,2.7279453243265936,2.73,3089.981261297405,3558.513325631079,0.9810239171091124,0.997193269931644,34.17210174418317,7.346119021201534,2.709531953766893,0.9778808894238261,1.0204748643183232,18.136729722222228,passed,
2025/10/04 10:00:00,0.7457340096822966,0.6730551759157605,96.36842883978518,120.99182025110561,2.724156146416637,2.77,3146.618985370303,3594.9338097918826,0.981421653954479,0.9972795750792702,34.355448235462,7.460764465591046,2.7192321296291633,0.995698632837179,1.0298433849453101,18.365042483333326,passed,
2025/10/04 10:15:00,0.7494750527357631,0.6718321777456776,96.36076243850997,120.91393024516226,2.722929248020097,2.76,3151.6322573319635,3597.1088346477554,0.9812804934505145,0.9970572160301125,33.901458872095645,7.439871912495891,2.7031928326399957,0.9903408684919103,1.0298377760776627,18.37634450666667,passed,
2025/10/04 10:30:00,0.7504148362347786,0.6708239984340136,96.5012368557084,121.01493368663549,2.7186773573994714,2.74,3161.714284425524,3612.370357581991,0.9812367498028839,0.9969134107628972,33.72974571914192,7.0290006293190626,2.6970548025169117,0.9811660021561529,1.0229764977687854,18.416550533333336,passed,
2025/10/04 10:45:00,0.7476971899872541,0.6725786332191751,97.0198367976091,121.5992473305329,2.7230054856135397,2.75,3175.988741453975,3607.4914983159083,0.9813990550948225,0.9970337160763982,33.903412953667825,7.663238091514914,2.7109693849694056,0.9981841074562615,1.0359884380719082,18.47145390444444,passed,
2025/10/04 11:00:00,0.7537934561768319,0.6683611133731855,95.36968771747604,119.49501425156197,2.723492195718357,2.76,3104.876337576736,3574.413685210307,0.9809602105428832,0.9969685322566415,33.97806043909138,6.9457522829491944,2.7073067006677998,0.9692672598539664,1.0149663010120378,18.19099425,passed,
2025/10/04 11:15:00,0.7504390825271607,0.6699352613054383,95.73393207444562,119.99038241702944,2.7245317947040237,2.76,3119.380659673363,3579.386101699426,0.9811108813688798,0.9970801596484422,34.19438090177569,7.104638864789117,2.714289434755174,0.9748514893464904,1.015809696771941,18.251003026666663,passed,
2025/10/04 11:30:00,0.7513941894975268,0.6703186586449797,96.10867722565047,120.44696108899248,2.7261034908852064,2.74,3134.5915032297153,3588.677459291367,0.9809829070412598,0.9969576702758552,34.01536820683406,7.190945471940449,2.708916157708028,0.9745935180711123,1.0166531928097366,18.328326988888882,passed,
2025/10/04 11:45:00,0.7456181361754965,0.6721900815899747,96.61840188187033,121.10563147022276,2.7231272775826705,2.76,3161.3931916590996,3600.8225513425173,0.9813503340936766,0.9971077312380964,34.312420712486855,7.295382628852735,2.71646087333832,0.9850827705193821,1.020018707359465,18.414374146666667,passed,
2025/10/04 12:00:00,0.7442203395817144,0.671047518887234,95.87086272534331,120.15554950399392,2.722895310760876,2.73,3134.689750631742,3571.6192449807254,0.9814766148992957,0.9972216861775863,34.65071175121711,7.225848822141183,2.7228965810415597,0.9719764057430814,1.005154919025643,18.260577316666666,passed,
2025/10/04 12:15:00,0.7421128962066788,0.6727545618082923,96.7528279252752,121.24202850957528,2.72103798875254,2.74,3172.498676464326,3599.284149937796,0.9816030406624783,0.997187320498681,34.53110522835469,7.333244856398594,2.7217242033762807,0.9850892475867548,1.0158140614469178,18.42627832222222,passed,
2025/10/04 12:30:00,0.7516325904478549,0.6697090342950668,95.75245511613201,119.97538704420401,2.726802733589912,2.75,3122.7471957468197,3577.620939286158,0.9809437278285015,0.9969644318462467,34.08950035169892,7.1272264846911835,2.706307524318741,0.9686038591958723,1.0107122746516082,18.270582146666666,passed,
2025/10/04 12:45:00,0.7540805257015339,0.6697177240935202,95.92699060292811,120.21445810805167,2.727854663301308,2.74,3127.9701067123005,3591.6456961141616,0.9807132237685354,0.9968502832650395,33.83761631207669,6.993939354994326,2.697057447664662,0.9685223099343576,1.0134787746553904,18.33013530333333,passed,
2025/10/04 13:00:00,0.7435054189742486,0.6712847375971663,95.81042225552406,120.05218065405732,2.725166799510158,2.76,3128.0416817843648,3569.6895528903738,0.9814091803198313,0.997284904122406,34.834110968414485,7.203924386755114,2.728473603610666,0.9729439166828637,1.004792826290538,18.252434792777777,passed,
2025/10/04 13:15:00,0.7486475058478185,0.6696776380455935,95.49120366464982,119.63295066393115,2.725530326309013,2.75,3111.7441705976767,3573.7659204516976,0.9810607932968087,0.9971221389777803,34.50099958178928,6.902431979351392,2.717013101244829,0.9670645431241721,1.0055704519384094,18.2215605,passed,
2025/10/04 13:30:00,0.7466097659723442,0.6704234489849646,95.58856256900724,119.72636513356075,2.727752437027439,2.74,3114.454934465046,3565.1994446423155,0.9811684398331365,0.9972066550028414,34.687747829345135,7.157774355334124,2.7244591001000993,0.9696772274648636,1.005166941863149,18.22044351111111,passed,
2025/10/04 13:45:00,0.7488156365326069,0.6700542711534062,95.55160232783383,119.66518197379061,2.7309435982770203,2.77,3106.8647655619047,3564.72359286219,0.9809321089255486,0.9971428971173181,34.61298331763965,7.124538521319301,2.724022175104467,0.9658126560726062,1.0037431606753766,18.219731517777774,passed,
2025/10/04 14:00:00,0.7494653876484909,0.6695635445017954,95.48888518024856,119.5699005994238,2.728083831525501,2.76,3111.2437481577786,3566.9270462293457,0.98097576613518,0.9970689771925826,34.45020456963489,7.0645574633986055,2.7149932438750146,0.9658141342474861,1.005014208840143,18.218609768333327,passed,
2025/10/04 14:15:00,0.7502564468596703,0.6694620308929649,95.47219205363594,119.53227032375348,2.728391234442782,2.75,3109.56487318169,3567.590716618776,0.9809366149542859,0.9970541755846003,34.38209227890465,7.076336858773508,2.7133270611677096,0.9677355339744409,1.0078618307542109,18.217892782222215,passed,
2025/10/04 14:30:00,0.7473599013243345,0.669927368244984,95.46013457844067,119.53625897476093,2.726335115785579,2.75,3112.3314410864205,3569.446659759101,0.981116495547956,0.9971687560551712,34.613669589859875,6.937129778466692,2.717781228660797,0.9670272830942085,1.0035732820964893,18.21676627222222,passed,
2025/10/04 14:45:00,0.7453795746695153,0.6704957846800247,95.52367602506871,119.59909909192648,2.726439607368956,2.79,3113.859529251368,3567.248458898161,0.9812484115625393,0.9972680279872329,34.785748323804526,7.0279538276938975,2.7248589210438876,0.9712635908269067,1.0051809777445548,18.21563744,passed,
2025/10/04 15:00:00,0.7504319851344279,0.6693659243083987,95.39209515230237,119.41950588290507,2.7284296582871534,2.76,3106.0391703564146,3569.930271425965,0.9808986411207546,0.9970727486328793,34.39260286914824,6.918261203029738,2.7115979327434614,0.9655549057766807,1.0056973514252259,18.21491302277778,passed,
