datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/10/04 15:15:00,0.7461245129623894,0.6702740039377897,95.5058333996129,119.54456296350651,2.729289142657238,2.75,3106.365011690075,3567.0867473518597,0.9810635878251747,0.9972538283758179,34.877468985734815,6.954625880448011,2.7301789537103565,0.96783829459676,1.0025259771602724,18.21377943,passed,
2025/10/04 15:30:00,0.7487301076096615,0.6697286355931588,95.44484404334258,119.43668219613588,2.730754015598612,2.76,3101.881291848053,3567.7234824975717,0.980880058213181,0.9971591872637908,34.68225246901378,6.933743092532988,2.7240065789007457,0.9664752713971478,1.0042932526798392,18.21305001999999,passed,
2025/10/04 15:45:00,0.7469626842886357,0.669841146478666,95.42987267717918,119.4012654803219,2.7282842518933044,2.77,3106.61254432693,3566.0803918735833,0.9810670926790418,0.9972056282806415,34.75504770760768,6.932065679866934,2.7242741058017863,0.9674249888014145,1.0032969063808779,18.205003055555554,passed,
2025/10/04 16:00:00,0.7466403438199749,0.669808421189946,95.23960730786393,119.15515004124292,2.730353580581801,2.77,3103.1221524345337,3546.5382780809664,0.9811377998980747,0.997209145462952,34.77932377251351,7.24793657721464,2.7223235486121746,0.9641436665553995,0.999220973243381,18.155924166111117,passed,
2025/10/04 16:15:00,0.7473715745695833,0.6691052161297665,94.83764581068479,118.66880715760203,2.730393061176366,2.77,3082.6390890124567,3544.6454842706385,0.9810329578135442,0.99727888735094,34.90810031317057,6.9080040732167864,2.7251836368030005,0.9589326034246277,0.9950682778390807,18.095091813333337,passed,
2025/10/04 16:30:00,0.7452521552267242,0.671389374077922,95.72981362055361,119.77829940444364,2.7334565155618415,2.74,3121.9544814614387,3552.3087079483225,0.9811687227021686,0.9972302128463713,34.76583940087496,7.5305480963629545,2.7225411422448853,0.9696450656286222,1.0020469668665861,18.243808201666667,passed,
2025/10/04 16:45:00,0.7420984119927774,0.6728347035958253,96.50994486088172,120.73194900878919,2.729402939615766,2.76,3156.4308806727763,3582.3478592707984,0.9813532841153261,0.9972370707480381,34.77898433453457,7.422894872808404,2.7248549579186925,0.980310042305412,1.0093307654506103,18.392842502222223,passed,
2025/10/04 17:00:00,0.7474778230346593,0.6710404208397215,95.93360550130447,119.99482254772636,2.7319816779364436,2.77,3127.7826924658734,3572.407370848492,0.9809878994864567,0.9971167352056749,34.530698344465215,7.270052673869842,2.7162315757948563,0.973156167061417,1.0087871275725229,18.304796491666668,passed,
2025/10/04 17:15:00,0.7490375677939402,0.6701197674029672,95.68715855025341,119.65500041656156,2.732600772243146,2.75,3117.4952443827033,3567.5315505218214,0.9808453164966219,0.9970517111878711,34.50135210163389,7.147515933103709,2.7135486251536007,0.9666965799207307,1.0044250161178923,18.26750938222223,passed,
2025/10/04 17:30:00,0.7438666365691996,0.6713566124930028,95.93992395303451,119.95126931035264,2.7307070129676645,2.74,3127.358278151172,3571.3807943550805,0.981165201997404,0.9972567852298262,34.915286938873,7.155968455961785,2.7293966392521574,0.9730528486884054,1.0044313697671083,18.292293763333333,passed,
2025/10/04 17:45:00,0.7464699094505353,0.6706020595100813,96.01749830546423,119.97879784255326,2.73140221830407,2.76,3128.715378149786,3575.465866827842,0.9809807924154501,0.9971109840504144,34.69146479606771,7.093964603566625,2.7242218210546976,0.9692033856800607,1.004161248738078,18.311815524444437,passed,
2025/10/04 18:00:00,0.7445641984057542,0.6712591460089161,96.29202076041175,120.24979654418236,2.730359630470216,2.77,3139.0159010971533,3578.7112318166273,0.9811715074599827,0.9971826964344914,34.75932410958976,7.233168433880334,2.730958568114478,0.9775097616528472,1.0102040899100337,18.341810972222216,passed,
2025/10/04 18:15:00,0.7471480680779627,0.6700484171105832,95.9790271307986,119.82553828871218,2.731002154061327,2.76,3123.9912033255955,3575.99569383686,0.980959573316794,0.9971046269899333,34.67679540230077,7.014404560763473,2.727283117728108,0.9704156193568145,1.0065345525652256,18.297678648333335,passed,
2025/10/04 18:30:00,0.7509031881434602,0.6678381286537681,95.22512318391915,118.81442749210635,2.731648771201363,2.75,3090.4879791973985,3556.748413257106,0.9807737640065826,0.9970563616005879,34.599159116870204,6.820259332883534,2.725047937115333,0.9600672524825531,1.0012023206360177,18.157915123333332,passed,
2025/10/04 18:45:00,0.7432402487362352,0.670127482512506,96.11463917515658,119.79829921574766,2.729947993205868,2.75,3124.0100287361124,3567.89017063239,0.9812624270846331,0.9972731220866163,35.0795927194108,7.08987301913153,2.7508355140794722,0.9733525909288017,1.0052195303426406,18.268539519999994,passed,
2025/10/04 19:00:00,0.7486434110662303,0.6684903887622552,95.75269099082401,119.36444958207476,2.7275711841749994,2.74,3113.194385428256,3576.9068320471497,0.9809809718900236,0.9970789076241684,34.5934729081292,6.716090437898892,2.728972542047318,0.9691512116229754,1.0081273642872646,18.247727299999998,passed,
2025/10/04 19:15:00,0.7484230124568354,0.6685198493327131,95.38181426459703,118.94612494251237,2.7296959600393453,2.77,3102.379076861885,3555.6427441487954,0.9810379357456571,0.997127076978486,34.65466747661473,7.0079408407540855,2.725863967739428,0.9682361040357095,1.006211143744468,18.17437526666666,passed,
2025/10/04 19:30:00,0.7492488249427102,0.6682503689293573,95.29170178902801,118.91671014476314,2.7264760341150787,2.76,3100.182097632747,3573.9238150223987,0.9809518136919607,0.9971246212971929,34.57319772196384,6.480597828981775,2.718195395364637,0.9646253550841605,1.0038637166503988,18.19678982,passed,
2025/10/04 19:45:00,0.744165786983425,0.6700972785264965,95.44569046840753,119.1987712725556,2.72630062950654,2.76,3107.6069493668183,3575.1513245021065,0.9812287941472218,0.9973599871195397,34.978845624286336,6.598269976280814,2.7287850226348063,0.9733366621699527,1.005508906805843,18.219208088888887,passed,
2025/10/04 20:00:00,0.7454627439822524,0.6706025212232195,95.5022469351568,119.2952759222461,2.729342362212851,2.75,3109.473660930239,3572.1474501278954,0.981139980141863,0.9973282236195026,34.82182662594238,6.839361012046185,2.722204790097671,0.9769493423302008,1.009902879633184,18.23643154666666,passed,
2025/10/04 20:15:00,0.7474995892281671,0.670223711585422,95.53418244598187,119.32098097285535,2.729371472601989,2.76,3113.4069390230457,3574.45434125529,0.9810410219684079,0.997211008196457,34.57085116483192,6.851061786784446,2.712394558137826,0.9750822822136026,1.0106317060812475,18.25365779111111,passed,
2025/10/04 20:30:00,0.7435094433732234,0.6708985219319737,95.69517214836856,119.50302122197026,2.727122831445032,2.77,3121.3007223938653,3578.392672986113,0.9812746001350099,0.9973423346049065,34.89621948443355,6.760868369851008,2.723432200456331,0.9765518586659504,1.0074152721328231,18.270886822222224,passed,
2025/10/04 20:45:00,0.7476363724467464,0.6703272447438607,95.68870858118532,119.4725807824809,2.7312852536623784,2.74,3123.130516680064,3569.820987638314,0.9810034537274703,0.9971201546274447,34.490615722032466,7.022423084766474,2.7078008664861515,0.9697866111824655,1.0052862197882952,18.280359747222217,passed,
2025/10/04 21:00:00,0.7441119522198125,0.6710038751565711,95.79775796331896,119.59029260004722,2.7281823123693414,2.78,3132.253640186326,3571.17937265183,0.9812956350576063,0.9972380672578429,34.69966221617912,7.071001569635847,2.713738529608807,0.9765787640845645,1.0079604506798316,18.288187377777778,passed,
2025/10/04 21:15:00,0.7395347172955059,0.6726583923598973,95.91026747428295,119.82792488047079,2.7295330795033865,2.78,3141.786873004205,3563.0943430399197,0.9815382593186718,0.9974019933273699,35.04125300668103,7.3211438096274986,2.719543559997358,0.9775747356447071,1.0023413157480394,18.301195073333332,passed,
2025/10/04 21:30:00,0.7424089339056742,0.6723042879425534,95.8180010666313,119.74627595940989,2.7311684384754087,2.78,3131.0603801479447,3572.811592887155,0.981259633473915,0.997358372405141,34.90533749141642,7.0873934326054275,2.715694542975969,0.9778909662554882,1.0059696273467564,18.30940354833333,passed,
2025/10/04 21:45:00,0.7421707409002155,0.672853193538619,96.27308368884476,120.32930774341091,2.726943744034213,2.78,3158.0344468735916,3592.1034105488634,0.9813828969875257,0.9972607427994188,34.61646990456484,7.058216672402146,2.704269104452245,0.98335190512114,1.0116121425118287,18.40724620166667,passed,
2025/10/04 22:00:00,0.7410975073132059,0.6744655024843638,96.95587217875648,121.25726235888739,2.727726882582682,2.77,3188.992419297113,3609.318202784717,0.9814088489440529,0.9972019595668442,34.45631958009279,7.336569225304584,2.6981385436080147,0.9924996407766944,1.019129933395065,18.543934640000003,passed,
2025/10/04 22:15:00,0.7375237233249394,0.67522275992564,96.89950330184466,121.20548197896501,2.7284079387628206,2.76,3186.900199693056,3596.5173190201835,0.9816375946063747,0.9973694002714406,34.81952496283342,7.486819851995499,2.710355388928923,0.9915387333295,1.0132420471180499,18.507930209999998,passed,
2025/10/04 22:30:00,0.7440750686907418,0.6726441013820619,95.73023343833866,119.81056696850196,2.731175649388818,2.77,3131.9055614848385,3576.341051690682,0.9811834980383648,0.9973176990111556,34.67077708518154,7.079609021477631,2.7018257671211434,0.9770578515287511,1.0066304094041356,18.321399799999995,passed,
2025/10/04 22:45:00,0.740123806248527,0.679916783747342,98.86185771236622,123.74968730991371,2.734931273288639,2.78,3249.2784192704835,3646.012576100873,0.9817893785471159,0.9974903509806335,33.8296855983896,7.764698263620379,2.698359335965145,1.007150667983597,1.029022351141705,18.858146981666668,passed,
2025/10/04 23:00:00,0.7399228857465033,0.6754298457967362,97.10400681224574,121.61369388773983,2.726734417411477,2.76,3194.7685099859586,3624.73025427302,0.9814042133768692,0.9972694720897352,34.52884298549714,7.119196978871642,2.6974447209205326,0.9933436593066641,1.0181759278233435,18.594961989999995,passed,
2025/10/04 23:15:00,0.7372216635026871,0.6781490479179404,97.99218107962514,122.7911020350648,2.727083677029501,2.8,3221.7770292443224,3654.1441747668846,0.981636231393783,0.9974889385979548,34.499597459322054,7.008683501964325,2.7056936217101932,1.0041888932322138,1.0243955243221223,18.751212479999996,passed,
2025/10/04 23:30:00,0.7423143422222608,0.6735739249542034,96.32590055425105,120.612849827926,2.724711208486484,2.76,3162.357480862373,3608.451998683231,0.9813603834932054,0.9972844192692667,34.52760279795196,6.866638977526769,2.696980848998504,0.9874692864657292,1.0157320010034199,18.448500479444448,passed,
2025/10/04 23:45:00,0.7414974248348633,0.6729070968078624,96.30453626976514,120.4954080618676,2.722229336964415,2.73,3166.6691677358062,3600.868099058216,0.981522393892661,0.9972473059712984,34.53640963987587,6.913953279554081,2.6986132622126315,0.9828266185607077,1.0108925297006652,18.42278848666666,passed,
2025/10/05 00:00:00,0.7432166190355389,0.6728886286972751,96.65405949208461,120.62888331793513,2.7256327791671318,2.75,3180.494199590214,3601.474748912753,0.9814473387563916,0.9971345397242096,34.22577389589078,7.132231324368522,2.69039983174906,0.9862456095411694,1.0158534599466096,18.48515687333333,passed,
2025/10/05 00:15:00,0.7405425734117417,0.6737546617100701,96.7709481638895,120.81056755622737,2.7264024797622404,2.76,3181.581040386444,3606.528381640289,0.9814803494283273,0.9972503467799412,34.54959273260366,7.065918479441203,2.700886366937987,0.9893294559372436,1.0153046966602535,18.50711836111111,passed,
2025/10/05 00:30:00,0.7386257459735146,0.674523728448611,96.92437163600708,121.04042657978225,2.72499549627621,2.75,3192.578051807001,3610.9827095477826,0.9816312289345597,0.9973025858654034,34.59542420945311,7.100391315273284,2.6993446712530877,0.9924966415996765,1.0158773931497769,18.53967243333333,passed,
2025/10/05 00:45:00,0.7385769480269032,0.6746107969741483,97.00066963570347,121.1704656278237,2.72162688748782,2.75,3201.642808623604,3623.5242571397066,0.9816843938946771,0.9972731876947877,34.46152935013226,6.930341885655903,2.6908136647361274,0.9955100996689575,1.0191156971450142,18.575558197777774,passed,
2025/10/05 01:00:00,0.7416991365352742,0.6720357125134299,95.75688512208096,119.59718874415275,2.722657629299569,2.75,3144.3581442107143,3594.055790970624,0.9814974529340164,0.9973642996360983,34.650872079551746,6.529106172307611,2.6952398501083827,0.9803581457804719,1.007942928443423,18.34639411,passed,
2025/10/05 01:15:00,0.7412254602750697,0.6736406177780394,96.204423894698,120.20507165962948,2.7267771751131398,2.78,3166.940401564533,3590.469599334717,0.9815213797316631,0.9973048229212497,34.479399691455214,7.087399040768561,2.687351009452732,0.9850936589390351,1.010890806654145,18.425951353333335,passed,
2025/10/05 01:30:00,0.7377016356706554,0.6760892080728422,97.27373288298122,121.58216196979289,2.7252473446269643,2.78,3218.0253280853426,3617.8124525583826,0.9817524840709164,0.9972813105046062,34.34783048559569,7.424953444021303,2.682441726382796,1.0005018613184704,1.0217532282390842,18.629348759999992,passed,
2025/10/05 01:45:00,0.7375334571060063,0.6769492704580886,97.66342303109072,122.04984792830132,2.7252609531623464,2.76,3229.784688668907,3630.669563519056,0.9818412701614626,0.9973460882808237,34.23765186396585,7.319066268931974,2.683311110607836,1.0020817916545788,1.0226388173009173,18.696528094444442,passed,
2025/10/05 02:00:00,0.7360168658311473,0.6757983781684919,96.80728159012565,120.98174584171907,2.725144270250899,2.79,3197.9270460798894,3600.315321822709,0.9818882765023222,0.9974370259769095,34.66709106179403,7.371780374457321,2.6920811953451276,0.9974866191483983,1.0163190249452423,18.52619123666667,passed,
2025/10/05 02:15:00,0.7367864955685601,0.6782876463654046,97.94919981786835,122.39612584197002,2.728917703605214,2.76,3237.8459471409997,3622.511208673007,0.9820215793482102,0.9974713078824893,34.20448914769178,7.648365367905093,2.6858483318966404,1.003740473838303,1.0220004373336196,18.721350095555557,passed,
2025/10/05 02:30:00,0.7377424926790179,0.6777382903773846,97.86475324004623,122.27302148152208,2.728404428916082,2.76,3234.884190780802,3625.1299831003535,0.9819127095039794,0.997402602715263,34.13606363249782,7.558864589976917,2.6832331922091104,1.0029491774216919,1.0227946599711935,18.71689305444444,passed,
2025/10/05 02:45:00,0.739406658389152,0.6744063359405393,96.4721750363406,120.46266211236988,2.7263685673749936,2.77,3183.916041702261,3587.915857427001,0.9817391666564428,0.9973244076874397,34.43543650807084,7.399138714838455,2.685039102349432,0.9919075608822581,1.0151735660208125,18.46250963333333,passed,
2025/10/05 03:00:00,0.7383934843702101,0.6779052092033184,97.94621141539217,122.34574467380637,2.73058789175879,2.75,3237.2872152174086,3621.0002021261566,0.9818799955513607,0.9973797773511492,34.051612810347166,7.7259886820887145,2.6812301471988556,1.0029435998368414,1.0232415435137396,18.727156580000003,passed,
2025/10/05 03:15:00,0.738022755817203,0.6758173901288405,97.19294715688397,121.38738868078157,2.7257207828233527,2.79,3219.0175274200396,3608.1936326688347,0.9818129530105054,0.9972539060584766,34.249776973945316,7.565498756033472,2.6773146800467713,0.9987315314817788,1.0201991903319247,18.609071347777775,passed,
2025/10/05 03:30:00,0.7390023889856238,0.6742558244654738,96.20552507197421,120.13810569042425,2.7269855796711537,2.78,3176.0958590372557,3577.1466512834045,0.9817743566011894,0.9973640256568039,34.511530331464776,7.379807913440998,2.6831465344781633,0.9858605501889239,1.0082314887954362,18.415994941666664,passed,
2025/10/05 03:45:00,0.7347042485223829,0.6758966513423209,96.7792326236389,120.89230965803262,2.7236391810642173,2.75,3208.0508389706024,3593.426834892357,0.9820685768220315,0.9974218075329752,34.61317592778896,7.491561729957964,2.683322607279581,0.9955049694609125,1.0125883833193954,18.524771081666668,passed,
2025/10/05 04:00:00,0.7378645453481126,0.6792384723667021,98.24307952648758,122.70142303687567,2.729805367114682,2.76,3246.724378680324,3631.2009568539656,0.9821508850627894,0.99756756050347,33.89628984430548,7.555578705189485,2.678904486607709,1.0054566946566574,1.0237860176279108,18.775397495555552,passed,
2025/10/05 04:15:00,0.7367630425153567,0.6763490263986424,97.39386725636739,121.6197041573473,2.72271189361245,2.74,3226.559371510506,3626.879237456698,0.9819178436636016,0.9973402787880941,34.30278387950064,7.187648025946129,2.678258512295676,1.0012527543886889,1.0210642920736583,18.65993881277777,passed,
2025/10/05 04:30:00,0.7387088179026107,0.6771560648259419,97.69549358679033,121.98430830232913,2.7261113402297394,2.77,3235.07386615943,3626.4601269546,0.9819335544035811,0.9973481988489558,33.9470106660143,7.435658629307316,2.671786691061183,1.003593093856491,1.024760012881632,18.70530563,passed,
2025/10/05 04:45:00,0.7353757428945703,0.6768404507460724,97.31520670200733,121.54748711350432,2.7237327493532453,2.73,3226.457873985124,3617.67717233803,0.9820230182725957,0.9974090319782519,34.449454353969145,7.32278302511833,2.678249920678702,0.9999865051520734,1.0174708378406245,18.641594766666664,passed,
2025/10/05 05:00:00,0.7395466596829205,0.6740817993660628,96.25293276319427,120.15100794896989,2.724660742653366,2.75,3181.59484030306,3588.7380268316588,0.9817640613669725,0.9973235758745137,34.36892820676957,7.157148465821935,2.6752450684638127,0.9875828047907319,1.0107919789811173,18.446860177777776,passed,
2025/10/05 05:15:00,0.7422175783865659,0.6866845908434388,100.19954403194278,125.22782910753702,2.7475342606579476,2.85,3277.747041997526,3664.7081444247897,0.9825290951710831,0.9982759006303528,32.75541107774049,7.770232012863698,2.6811739544095414,1.0206734110821924,1.0363341022964387,19.074633477777773,passed,
2025/10/05 05:30:00,0.7439632593482409,0.6706512393798488,95.2017704967136,118.61706986784023,2.721421257748273,2.75,3135.626513731681,3574.7552514358617,0.981615981952323,0.9973095632754345,34.27348885126442,6.532102574374722,2.6719323114277618,0.9776130087098042,1.0074362340724774,18.26177558333333,passed,
2025/10/05 05:45:00,0.7406810789336491,0.6712131851018599,95.10940640968013,118.46454163643995,2.7208437903304885,2.76,3134.069076447853,3573.3239014917626,0.9817760248961781,0.9974662830799862,34.5923427406881,6.389271229812647,2.677418915972632,0.9776937183227884,1.003025196559883,18.249768533333327,passed,
2025/10/05 06:00:00,0.7458972878275658,0.6725403283202744,95.1931642837962,118.47857064398632,2.7344355769654736,2.81,3126.22253622691,3547.6043459419557,0.9814741434957935,0.9974182865213469,34.11785642221037,7.534621834683469,2.6673555443045913,0.9995240944344291,1.0283599795071021,18.249149661111108,passed,
2025/10/05 06:15:00,0.7468099382462166,0.6801837522119419,93.04476524263323,116.5188982702238,2.798433420371151,2.85,2988.142301111319,3359.6667860169932,0.980943758542599,0.9985877185259666,35.26167024275013,11.840830807189946,2.6987406976604795,1.0551246465409174,1.0721557578047265,17.763921095555556,passed,
2025/10/05 06:30:00,0.7408007532008262,0.6787174720634455,90.31831725747298,113.27036407796902,2.8077733322837966,2.82,2876.8293685768617,3262.902307215061,0.9811203320233446,0.9992933652166581,36.733437100110855,11.995648040505792,2.729939938480114,1.033224323796282,1.041466632278994,17.238974866666666,passed,
2025/10/05 06:45:00,0.736479475866555,0.6821955975805741,91.15839041819805,114.34379747434043,2.811916950748043,2.82,2905.880134549892,3279.6354568435586,0.9813352206287772,0.9995135842540304,36.90879047223986,12.407325144243377,2.735370876465703,1.0599100614557753,1.0596009155977624,17.39315614055555,passed,
2025/10/05 07:00:00,0.7346362216444106,0.6629668949225311,83.7525709300818,104.65595025298947,2.8087400330354004,2.82,2656.2533600364495,3029.8665177343973,0.980733615472507,0.999209642425519,38.0928553342103,13.052242531536995,2.7771041099513987,0.9807316714656923,0.9956416573326209,15.970832533333335,passed,
2025/10/05 07:15:00,0.7385579146250785,0.6569306357321427,82.85241090189423,103.2800255103426,2.7865298928849964,2.82,2642.998251287516,3057.3715314153915,0.980387618902179,0.9986445736953973,37.54481587441034,11.360324857339764,2.7529042434259527,0.9585548481452463,0.9843639467784151,15.884250800000002,passed,
2025/10/05 07:30:00,0.735215037663145,0.6552103248906154,82.47648665873803,102.59462046801806,2.7832459915281618,2.83,2632.285300309186,3042.018534439722,0.9805304008402975,0.9986622439539699,37.81895346402866,11.325103481914232,2.768094934630672,0.9559610436212967,0.9795863582116991,15.792983402777775,passed,
2025/10/05 07:45:00,0.7367364656660531,0.6527100808841471,81.81755277840816,101.6839619331415,2.779575386981375,2.82,2614.2121775545525,3036.5675861096074,0.980261322258138,0.9984672740734967,37.64764886998451,10.98196226421889,2.7589061636361274,0.9501670026813749,0.9777428681260689,15.706768348333329,passed,
2025/10/05 08:00:00,0.7381447170640035,0.6539476893899281,82.4284230350508,102.27655832528076,2.7851503044115824,2.85,2629.0765675057864,3043.156056301041,0.9802601122540022,0.9984861079300698,37.53854962376532,11.27232486170209,2.760894973668026,0.9580088882568076,0.9855397007918065,15.798020418888894,passed,
2025/10/05 08:15:00,0.7401347806692725,0.6575135843169428,83.65725513013258,103.62898779408243,2.7972015527876137,2.89,2667.5404696296723,3041.179683465107,0.9805696412626481,0.9986084149662429,37.24926020978492,12.302932129313259,2.7534343187345245,0.9722940824712456,0.9977568397630456,15.968440876666662,passed,
2025/10/05 08:30:00,0.736618450010448,0.6559051296043867,82.90796279072816,102.66173844639816,2.7887988153608605,2.84,2645.1155170522793,3042.2155047298616,0.9806380331049656,0.9987142719101125,37.61536812825156,11.565724613352243,2.760228706126243,0.9678749204754116,0.9909046440893768,15.860822016111108,passed,
2025/10/05 08:45:00,0.7322740882868977,0.6578801797580132,83.11638151153242,102.8272454981426,2.7923200611355568,2.84,2642.664375360276,3041.3398144073394,0.9809191305526114,0.9990907337986089,38.09948295152529,11.764187376742296,2.7822867949762897,0.9854811919343391,1.001174477924195,15.871558926666669,passed,
2025/10/05 09:00:00,0.7125300559788633,0.6366857999919687,77.02077346122667,94.99439473133688,2.74293854371393,2.76,2491.40810030039,2926.4468934703164,0.9801857903151071,0.9979886622382386,38.976300769143506,10.666565798182893,2.8281002596395197,0.9593981018842829,0.9790934993827695,14.860843286666663,passed,
2025/10/05 10:30:00,0.7420826181488746,0.6379125108932815,77.5933755777703,95.52257796952226,2.780494372389867,2.85,2506.299927133893,2922.144491436681,0.9783827242761359,0.9970357158895297,36.483407455834644,11.659481529224765,2.701917396578078,0.9459016167601851,0.9937614879833551,15.093759156666666,passed,
2025/10/05 10:45:00,0.7331885419104021,0.6468636051420332,80.24499540172665,98.43732817872899,2.7847145432560114,2.86,2574.934195087789,2961.863207482648,0.9803088328141157,0.9983434812569089,37.888536233126324,11.160888335216816,2.7505300233783108,0.9401896798620922,0.9660472720786955,15.418400250000001,passed,
2025/10/05 11:00:00,0.7348931165409353,0.6525562953766064,82.1753470214064,100.71616314606985,2.7922464403925873,2.86,2631.0335025532495,3009.201533636283,0.9807013802843463,0.9986683239971902,37.84011611261902,10.981512794832268,2.744277483982108,0.944395356623767,0.9651388240968276,15.748926202777778,passed,
2025/10/05 11:15:00,0.7429827070525978,0.6561878594069763,83.8691757487297,102.70019199839798,2.7970791458635884,2.86,2682.9344989513133,3065.830660392114,0.980637798357336,0.9986061495275282,37.059939573436615,10.68782808919154,2.713454874390687,0.9517613635766612,0.9772148407811782,16.07975114166667,passed,
2025/10/05 11:30:00,0.7417388956922562,0.6609037824463897,85.75110666801544,104.79148797352819,2.8048774318382113,2.85,2743.624618386073,3091.8812300997515,0.98106573018674,0.9987804011290844,36.9829292686447,11.334640844500617,2.7186439666577202,0.9693976163489187,0.9883761713788793,16.36787865777778,passed,
2025/10/05 11:45:00,0.7425368443368622,0.6619587405252517,86.5731854396736,105.61373268405768,2.809376595910996,2.86,2768.6669400259134,3107.483726133674,0.9809693451206635,0.9986938078669877,36.88462513399199,11.456999395437075,2.7200910883010487,0.9721062754906036,0.9906229358013201,16.508320155555552,passed,
2025/10/05 12:00:00,0.7396714372529658,0.6634663611138769,86.63357373869431,105.74932684722783,2.8069816837576864,2.84,2773.1923903426673,3122.480528121648,0.9811385811725407,0.9988983971360086,37.14096280072362,11.005169981888749,2.717529445806228,0.973324945236978,0.9869133513540331,16.549045895555558,passed,
2025/10/05 12:15:00,0.7435547606649059,0.6636226947401747,86.4711342379214,105.59761147401626,2.8079038321084124,2.87,2760.417111246683,3143.802873221754,0.980753378732163,0.9988774951646572,36.88019212741403,10.577931220907754,2.7043323492588915,0.9848283736647728,1.0022747636806653,16.578481919999994,passed,
2025/10/05 12:30:00,0.7411953111666688,0.6645897987983657,87.02069554967453,106.10269450026487,2.8119213487454697,2.84,2779.590713615732,3142.1441357154717,0.9808712876448502,0.9989012475475741,37.095646141007656,10.808816541743104,2.713084869513952,0.9808049685511748,0.9942893832551274,16.65145264444445,passed,
2025/10/05 12:45:00,0.7370560265168636,0.6677281401366828,88.05101696236243,107.17815842336381,2.819468305983219,2.85,2810.6015615974757,3142.2894158902113,0.9812387125791082,0.9991427575594948,37.345486542371724,11.557170635009344,2.73014956677944,0.9979550423152757,1.0030133326100659,16.783987439999997,passed,
2025/10/05 13:00:00,0.7356946730496076,0.6699020499626569,88.66724773326672,107.93951280354374,2.821647227829405,2.87,2840.3631884936876,3153.3540551781684,0.9813991494536454,0.9991765263842458,37.324688055418086,11.62868291729127,2.7166563133619226,0.9958313164209696,0.9968757902936113,16.912155644999995,passed,
2025/10/05 13:15:00,0.7353800781962597,0.6687637196223397,88.49964097593009,107.52179598596908,2.8158305644569115,2.85,2839.236773269483,3170.01086408977,0.9813622664919768,0.9991311007366708,37.39099350620833,10.718565975233762,2.7091742175400997,0.9834420927138849,0.9849220386206149,16.921023166666668,passed,
2025/10/05 16:30:00,0.7313260872574916,0.6447764029853089,75.5770894337082,89.39511877111727,2.9203668192677745,2.89,2338.2781419465146,2713.8993411430934,0.9768757454732894,0.9991426535296056,39.81843541101849,15.075318819362412,2.7516698159978437,1.0353268289122293,1.057746402605498,14.75421148666667,passed,
2025/10/05 16:45:00,0.6810263800391888,0.6471167897460378,73.41043714027445,86.91417124534573,2.920274933911772,2.9,2276.339205158113,2554.9313678610188,0.9796581915789795,1.0012583115303297,44.10247643608859,17.63078853863265,2.9256494638034867,1.048666534589619,1.0142274262358904,14.108638353333333,passed,
2025/10/05 17:00:00,0.6787313978598253,0.6454803126375224,73.0649924104689,86.5730304243053,2.909596234085124,2.92,2275.584911230219,2551.886040049911,0.9798112900022425,1.0011318843520638,44.12371333341841,17.393547192783746,2.9268482584238944,1.039963543758698,1.0070620451005026,14.045991299999997,passed,
2025/10/05 17:15:00,0.6787679457747278,0.6435669388719744,72.69480633449813,86.24326356148569,2.9049000976988597,2.92,2269.3729536018245,2547.439390469165,0.9796041521458262,1.0008840933059844,43.991891059860805,17.38501617347028,2.9247548772775325,1.034892808282403,1.0068802967048487,13.992358648888892,passed,
2025/10/05 17:30:00,0.678676649661152,0.6411515489981939,72.30474207752846,85.85093969677871,2.8959531852084877,2.91,2269.534323846476,2539.9735776646935,0.9796136047311067,1.000595802903835,43.7371187397529,17.4838665838416,2.9151779570599397,1.0315971481603337,1.0091473983815553,13.928109726666662,passed,
2025/10/05 17:45:00,0.6747511728090614,0.6413812141306661,71.91931606246942,85.57792750995148,2.892385860649556,2.91,2259.35398320193,2531.7801920591414,0.9797762994956273,1.000750151279025,44.03047344659221,17.4450391325664,2.9248508574904806,1.029517993468659,1.0036449659729076,13.857808744999996,passed,
2025/10/05 18:00:00,0.6696708781930013,0.6417278609029143,70.94933053806527,84.7992493732618,2.891574654364033,2.92,2227.7546680127134,2516.6801572459494,0.9796483951938543,1.0009639435742146,44.510287344096376,17.400404748587015,2.932251327093469,1.0323096286818634,1.0040613167398258,13.71888749,passed,
2025/10/05 18:15:00,0.6642603060401489,0.6363059725846998,69.98428707278185,83.67519901834808,2.8714364632501295,2.9,2219.246440617012,2506.9248277891843,0.9794778669323143,1.0003969922507567,44.45882184364988,17.06121383960234,2.9371017129960806,1.02043951105747,0.9984823282969708,13.570900511666665,passed,
2025/10/05 18:30:00,0.6611222716579386,0.628073684585916,69.00145706794166,82.41796935620647,2.842923926284832,2.9,2223.086447465427,2502.044715411812,0.9791653876934405,0.9993430137536717,43.93822908342373,16.60357359662023,2.925024022944356,1.0002997958495141,0.9920049833807516,13.433188437777774,passed,
2025/10/05 18:45:00,0.651558492803124,0.6305027295791522,67.90591498934671,81.61401273874183,2.837460416149708,2.9,2184.6992984444705,2497.822279435045,0.9793216735709923,0.9999558527490043,44.87924625662516,15.987064866717322,2.9411301749070744,1.0094613408851447,0.9903201520032747,13.286469624999999,passed,
2025/10/05 19:00:00,0.6511838404552035,0.6343295295200121,68.22993788854538,82.22323538356258,2.8496635285288914,2.91,2181.78072354632,2492.0405241183216,0.9795085989174616,1.000436172434687,45.18598223342963,16.57089206831502,2.952484449726652,1.0215201558831428,0.9941469632039628,13.31881794833333,passed,
2025/10/05 19:15:00,0.6486491688607525,0.632208536811881,67.70633475364471,81.73417883158805,2.840727183105072,2.92,2174.8355556563547,2488.576615279316,0.979357862390628,1.0001886144628491,45.158356495099014,16.497017286615844,2.95216004835061,1.021317954138369,0.9964311611055153,13.247481719999996,passed,
2025/10/05 19:30:00,0.6467471700536558,0.6286455912387747,67.17427637527955,81.16032400842958,2.828355544099302,2.91,2174.056930396443,2482.6454765826925,0.9792178660763607,0.9997367431519315,44.98767907525377,16.28675961706648,2.9461586136499354,1.0063528572293072,0.9873641192345116,13.170810070000002,passed,
2025/10/05 19:45:00,0.6442480158890558,0.6264147107591519,66.72800243274163,80.72588883977046,2.819287794935857,2.92,2170.8797373907523,2476.891521318738,0.9791551682242018,0.9994773150825014,44.92895880337274,16.310704465562594,2.945767512621492,1.0045405618748724,0.9879103509616196,13.103404783333332,passed,
2025/10/05 20:00:00,0.7445968938962361,0.6672938956716774,82.51228964705803,99.65224951820464,2.9601127631762667,2.98,2559.7979496841326,2788.8805675528847,0.9786580178976083,0.9999685287776355,38.62968755138268,18.42156663478306,2.699180482750155,1.0329782609219809,1.035355777802406,15.832691545000003,passed,
2025/10/05 20:15:00,0.7263035538079379,0.6620112549327704,81.3771626971434,97.86287109642302,2.923777370907439,2.98,2544.521205413018,2759.533063894623,0.9800078720337093,1.0002040931451956,40.056119055269136,17.29638882798466,2.768104938139664,0.9940649449252525,0.9825938612868278,15.507873846666673,passed,
2025/10/05 20:30:00,0.7266459008403886,0.6649643426038375,82.90266088397405,99.69256311784243,2.923536051662608,2.98,2596.7973358867366,2786.4942799649803,0.9804664112409139,1.000279374595257,39.809451539935175,17.6154748404807,2.7677795345506255,1.0027086748763736,0.9887856036402105,15.738247115555549,passed,
2025/10/05 20:45:00,0.7263116065188848,0.6685954455283611,83.57455672768715,100.85645289006747,2.9242339486150386,2.98,2618.490936662917,2817.7585641208093,0.9804830068802693,1.000426591327502,39.76958769003573,17.490163903916606,2.7582068150896504,1.0154166772102842,0.9976116057366926,15.896865343333328,passed,
2025/10/05 21:00:00,0.7262174953235181,0.6704195882133509,84.21390260739604,101.80694184658357,2.923271023078559,2.99,2642.541432033996,2836.589712569504,0.9805678075961161,1.0004255407207425,39.66246445297958,17.494673201490976,2.7535352526057286,1.017650362059205,0.9984647037371006,16.01698530666667,passed,
2025/10/05 21:15:00,0.7246364832993603,0.6723931679244186,84.94389720776459,102.82598808360915,2.9225571570244866,2.99,2671.1464894045694,2848.459875257143,0.9808433974924454,1.0004924039927492,39.616517437848685,17.778894157359687,2.7537205737478416,1.0243412274802952,1.0018367843941198,16.131365084999995,passed,
2025/10/05 21:30:00,0.726467403120109,0.6738123892843813,85.52974482268502,103.71750797094037,2.922127340563271,2.99,2691.2891700719088,2870.27690846585,0.9807663368158785,1.000415066127834,39.367809096468875,17.734399938279644,2.7454973269990663,1.028431641475756,1.007117101758056,16.25160429444444,passed,
2025/10/05 21:45:00,0.7247392347000445,0.6774513120119133,85.82236688418509,104.53534527777268,2.9197930758742356,2.97,2700.9667531124705,2904.2593278829127,0.9807497598187747,1.0006281482183064,39.56446180615025,17.063702767207882,2.736846100100361,1.0281960740900455,1.0014923992257405,16.366100299999996,passed,
2025/10/05 22:00:00,0.7234643123351319,0.680150900359509,86.59181353591134,105.65983129974738,2.9220267650674905,2.99,2721.972499911402,2922.145495115156,0.9809238142568939,1.0008119500866905,39.56331615206048,17.46836677502949,2.7435562744165627,1.053255480365839,1.0219193278819327,16.492263846666663,passed,
2025/10/05 22:15:00,0.722258395836749,0.6818830347144164,87.29728575805815,106.66319446263373,2.9220795623483884,2.98,2746.7251101867046,2936.5142522427136,0.9810743862069131,1.0008541298665337,39.519548100376234,17.71721735820674,2.7467830472343375,1.0631838104879323,1.0289191262811435,16.606877588888885,passed,
2025/10/05 22:30:00,0.7247911548442622,0.6819314781604837,87.9181107134952,107.51764965529603,2.91892126922561,2.96,2776.2001601676493,2954.4637588484898,0.9810030861525003,1.000576963158724,39.04031801650639,17.79950221200422,2.732530627292959,1.0625707380534293,1.0322245558665468,16.7273568,passed,
2025/10/05 22:45:00,0.7236024876861207,0.683525526658393,88.51420753880103,108.44061066611161,2.91771177823869,2.99,2799.206202547796,2973.15517154631,0.9810357539362689,1.000558548756301,38.97622405029657,17.871283934203486,2.7326527912774736,1.070303884001458,1.0373839891063321,16.842086769444442,passed,
2025/10/05 23:00:00,0.7236475073913331,0.6847903612302617,89.08829310708965,109.3390730328025,2.914442776401424,2.99,2824.4996331826183,2995.715937359875,0.9810489741112516,1.000469811386322,38.74895834186471,17.856489383194614,2.725261970119661,1.077946935792054,1.0444142851863858,16.962685226666665,passed,
2025/10/05 23:15:00,0.7246617496590647,0.6869850661259194,89.78235642594959,110.38886992489795,2.916743593846789,2.99,2842.6995090062446,3014.292548062457,0.9811152388510516,1.0005731480252087,38.42744449180422,17.90434880607253,2.724504149921588,1.0841938019574864,1.0501070192324582,17.083344061666665,passed,
2025/10/05 23:30:00,0.7283753333202453,0.6880056388977719,90.40489991949147,111.30438160290778,2.9162900158425695,2.98,2864.5602375169933,3032.7438828682275,0.9811299955744188,1.0004925991762945,37.777550398997185,17.90672186786442,2.7104062841863605,1.084610797934945,1.0547665745895332,17.198249126666663,passed,
2025/10/05 23:45:00,0.7306879285686599,0.6778648266140008,91.52974807223205,112.15469027178865,2.819294922823356,2.87,3001.77056988915,3254.7186722280617,0.9811780403384679,0.9985328259586663,36.51958491483235,11.369415860662002,2.6356254703567426,0.9809002803512887,0.9721875325046071,17.638888355,passed,
2025/10/06 00:00:00,0.7201980575739024,0.6834237528811347,94.10638938500418,115.44993993698334,2.800925426450953,2.83,3115.0823559648647,3352.5511871937365,0.982154548424351,0.9987610497828259,36.8870327797522,10.293198884299779,2.644128680898421,0.9842076363018829,0.9615548616443478,18.115359239999993,passed,
2025/10/06 00:15:00,0.7298217027964303,0.6941037676853465,97.74006874964857,120.05463440406733,2.8229133278145437,2.83,3193.270676330048,3442.15591840052,0.9824611148098249,0.9994989298772058,35.01755857427823,10.210151606314689,2.636235635863629,1.0020595463364512,0.9797661057760348,18.731234169999993,passed,
2025/10/06 00:30:00,0.7238422972719879,0.6925722266607277,96.8645289475189,118.98399358250744,2.8163406392831947,2.83,3171.319009907532,3428.167249229978,0.9825248381661137,0.9995324433330678,35.97484368592778,9.932209001644758,2.6505206939847734,0.9996053515878205,0.9719013742836532,18.586401349999996,passed,
2025/10/06 00:45:00,0.7298270662344155,0.6972170969227488,98.38959604893275,120.8693441319864,2.8300743008289118,2.83,3204.240970110431,3449.356016935412,0.9826805633507988,0.999827397748158,34.82136464922661,10.292335197173902,2.6385417615387423,1.0056467965390792,0.9799609961027583,18.83017384111112,passed,
2025/10/06 01:00:00,0.7304602934740442,0.6966435062959124,98.25430030664945,120.6705926896691,2.8293153664396553,2.82,3199.1877395823076,3450.4774532172373,0.9825967737660761,0.999779708842423,34.786774022475356,10.200903340702205,2.6374070184219445,1.0059336418889748,0.9813412634528541,18.813999911666667,passed,
2025/10/06 01:15:00,0.7287584462601921,0.6959485093624661,98.20102473822912,120.50328048545003,2.8277664729616356,2.82,3199.149978291734,3448.2991851155516,0.9825970113928227,0.9997370068423472,35.07967801621365,10.128613857583407,2.644827277599301,1.0027237674494542,0.9771071564288224,18.797433874999996,passed,
2025/10/06 01:30:00,0.7299406586406209,0.6947861343680399,98.11247304486108,120.29350086858955,2.824028428595455,2.82,3204.273044967227,3448.1677306887195,0.9826162765987593,0.9995854710696415,34.85914227123617,10.131442518990081,2.6354473000094543,1.003544180092221,0.9803803706993927,18.786681869999995,passed,
2025/10/06 01:45:00,0.7283704387385256,0.6950480377391485,98.10539502980338,120.23704873202577,2.8233879345690465,2.83,3203.478063157541,3446.6592045948255,0.9827413760951165,0.99967759717686,35.01837833173432,10.083496839689275,2.640894523072999,1.004308301662242,0.9790020433942181,18.775917324999995,passed,
2025/10/06 02:00:00,0.7285510018617382,0.6941583674664084,98.02176552201686,120.03278268050991,2.823036730612239,2.82,3199.0194630259984,3446.0606752919175,0.9826274454124969,0.999598574626114,35.088330849675316,10.029526892139714,2.645073354129316,1.0037289485998138,0.9794299114673382,18.759305308333335,passed,
2025/10/06 02:15:00,0.7276913177044155,0.6932829640007376,97.88308079604624,119.8149317990625,2.8196382425993654,2.8,3199.434028155169,3449.8280332252543,0.9825875837321327,0.9995110501534269,35.270515953781675,9.787512738165509,2.64439724740158,0.9991323269261274,0.9749745568136657,18.74851359333333,passed,
2025/10/06 02:30:00,0.7268066322314812,0.6928769268109498,97.88090400921885,119.71090319949106,2.816699969548864,2.8,3203.9766558569618,3448.385875085393,0.982737650933822,0.999503810471779,35.28958792788211,9.77107155064524,2.6448102076367817,0.999828440539136,0.9750999272837156,18.737709338333335,passed,
2025/10/06 02:45:00,0.7267778171564605,0.6921183040560027,97.7265597539261,119.4743296990651,2.8135394118942942,2.8,3203.3092496924032,3450.6054822367273,0.9827381177132896,0.999438250347445,35.294095101559805,9.610169911973939,2.6410670798414237,0.9987674739164054,0.974731419420829,18.72105134166667,passed,
2025/10/06 03:00:00,0.7275341017004863,0.6909217553465784,97.6272326519334,119.26680395442489,2.812985056895012,2.8,3198.008142967141,3453.4995351779025,0.9825212612707309,0.9993001204176183,35.35546166386529,9.4779674404459,2.644195053840854,0.9968271925489477,0.9748728192398031,18.710591704444447,passed,
2025/10/06 03:15:00,0.7265624349608989,0.6905304823950121,97.5171274859136,119.08471553977368,2.8106632686278985,2.8,3196.813560760213,3454.250656711583,0.9825683023035324,0.9992991353477877,35.479369199644616,9.33857363903964,2.6454200206948,0.9959461605865058,0.9732711724415295,18.693901893333333,passed,
2025/10/06 03:30:00,0.7252247705800948,0.690183829651618,97.5220204313903,118.99019002110549,2.808466805425705,2.79,3199.8533150703856,3452.5461058186347,0.9826863785632323,0.9993031574438713,35.60311272173937,9.314954415571801,2.6493919854111168,0.9962417614029997,0.972469988587107,18.683042949999997,passed,
2025/10/06 03:45:00,0.7274488864600859,0.6886375729537285,97.29806712410905,118.6691251768776,2.805099114549148,2.79,3196.7658008284347,3459.744612589797,0.9824828537136262,0.9990983820285976,35.40353466065823,9.062022849150905,2.6387971451465986,0.9939920344093476,0.9742049114017443,18.672171466666665,passed,
2025/10/06 04:00:00,0.7261178578208353,0.6883311828269423,97.28573495357358,118.55503838405768,2.8023000900530852,2.79,3202.023572953529,3455.1634077606423,0.9826779657684864,0.9991064979202731,35.45911673144274,9.10671034454451,2.639607827765728,0.9943773553910724,0.973427838371105,18.655435675555548,passed,
2025/10/06 04:15:00,0.7278018787356153,0.6872386630060219,97.12044106843446,118.30744628455918,2.8009830647444756,2.79,3198.3105302575154,3458.115656997244,0.9825030402116657,0.9989600697268971,35.32586012917068,8.981037143049505,2.6330903318383982,0.9930290468020504,0.974927873189715,18.64453702222222,passed,
2025/10/06 04:30:00,0.726337828987076,0.6871732594135619,97.16310521378487,118.26073445879663,2.800539499494516,2.79,3199.930832155418,3453.653533375642,0.9826199259648326,0.9990029417267836,35.47244031732738,9.038859747361021,2.63989502887523,0.9934411336518899,0.9737536217483885,18.633625828888892,passed,
2025/10/06 04:45:00,0.7254233536167033,0.6872779274826207,97.11798690188459,118.16072536588416,2.800857025381973,2.79,3197.7013742243653,3449.1370359721927,0.9826929411078499,0.9990615482716743,35.563808201845696,9.094947794933075,2.643460603280885,0.9951654718232601,0.9741332262154205,18.616844057777772,passed,
2025/10/06 05:00:00,0.7269980658874254,0.6858997995248665,96.98475574607903,117.91815777532301,2.8002495651074915,2.79,3198.0591878664054,3444.3538081407314,0.9825157759506754,0.9988401314883006,35.45130231687886,9.189262431346615,2.6370539255189973,0.9921491775427365,0.9742735231492649,18.600414103333335,passed,
2025/10/06 05:15:00,0.7270945477049634,0.6864496766846195,97.03892013181475,117.93998510073877,2.8018848956135876,2.81,3198.1265464458843,3438.5925866872944,0.9826370451474081,0.9989296564835299,35.32882576378109,9.383089549194294,2.637131970998143,0.997114040934392,0.9783829731044884,18.595323095555557,passed,
2025/10/06 05:30:00,0.7266384621632411,0.6863999540956821,96.97866467899985,117.82278654961134,2.803179911781803,2.8,3194.5813598182244,3433.0684752545567,0.9826288631405945,0.9989487416065664,35.41359087483726,9.456758301088467,2.640350524994454,0.997031958324879,0.9776257485775499,18.578494879999997,passed,
2025/10/06 05:45:00,0.7208896059928375,0.7110011346318715,109.03365614320097,132.83071012120107,2.845051338893962,3.03,3638.106623511623,3637.294514960229,0.9837462656646278,0.9992525745823004,35.41359087483726,9.456758301088467,2.602838020677482,1.1127885232132666,1.0758967320587463,20.69888975,passed,
2025/10/06 06:00:00,0.7346190264942045,0.7097208558007212,99.99844443633282,122.82224244007894,2.9121959503430817,2.88,3218.9848923499844,3297.3038019018713,0.9829376503956199,1.0008832163876424,33.74454195520371,14.969494466337915,2.6148094158346664,1.0092112428218507,0.9720465726893333,18.97670954666666,passed,
2025/10/06 06:15:00,0.7267237326643865,0.7085328760535864,98.89196439909222,121.53014122157552,2.907400209091349,2.87,3193.776022732037,3266.969020071649,0.9830971591943686,1.0009734906893424,34.985676974069136,15.045451009437503,2.6295150686313655,1.0070967893205345,0.9618634474624832,18.783971488333332,passed,
2025/10/06 06:30:00,0.7219894855779649,0.7060268645684934,97.65342048386107,120.07279745687774,2.9006678736498035,2.88,3166.5379373220144,3245.3240889905546,0.9829662111587953,1.0008294398792321,35.90643380644391,14.932510280881937,2.632718116431365,1.0034942254400654,0.9550441196421136,18.59868219,passed,
2025/10/06 06:45:00,0.7249085038249001,0.7092505860582331,98.21779561101762,120.85106918057535,2.911935304483569,2.91,3170.8379398227735,3241.5422292179487,0.9831784137562323,1.0011840172212179,35.225878818055826,15.422390844305419,2.6270843701603477,1.015067382319653,0.9656675241014097,18.6724362,passed,
2025/10/06 07:00:00,0.7364720763346922,0.722020043275596,101.81315305748055,125.36246947813825,2.956985413608678,2.9,3238.3158494314475,3248.6285897520556,0.9837457428255505,1.0021207842946636,32.635996352518276,16.91196139923385,2.6148301868208845,1.027200025007664,0.9776327226716318,19.181800085555547,passed,
2025/10/06 07:15:00,0.7371372909717863,0.7173708257957946,100.58091174081278,123.91238263455963,2.950075165684329,2.92,3210.43854471985,3241.7613618265664,0.983251661974434,1.0017375438007776,32.99183516535112,16.746481457388146,2.6020366172974834,1.0220004301389252,0.977761774214015,19.03447470833333,passed,
2025/10/06 07:30:00,0.7313248666543112,0.7160992100969232,99.64528064408287,122.82642926142923,2.944739898652081,2.91,3191.2260278505887,3222.556098177941,0.9833063444842852,1.0017433100485615,33.98956113864287,16.67925338507426,2.60928988840911,1.0180850060545437,0.9683766271248312,18.88692012777778,passed,
2025/10/06 07:45:00,0.7240928376137753,0.7105021948169149,97.8276702677388,120.53087213716205,2.922853819087404,2.89,3159.999107656458,3213.820411930986,0.9830746661295894,1.0012963621147177,35.45653108230578,15.903410276420901,2.614990433447119,1.0088869123920223,0.9567372959561412,18.629742725000007,passed,
2025/10/06 08:00:00,0.7206204732554355,0.7078209296653437,96.9290083844703,119.37723454647579,2.914471650640461,2.89,3144.655883541581,3199.33244824985,0.9830259542153358,1.00110415216493,36.084636003927955,15.781967238798591,2.6166265177640797,1.0057673897198072,0.9522484313799215,18.489374144999996,passed,
2025/10/06 08:15:00,0.724457480267891,0.7120531692898293,98.34585781443037,121.06833897079989,2.931605585999703,2.92,3172.099025197315,3201.3189338164416,0.9832663609778391,1.001460396322238,35.22551211472008,16.429300031287106,2.615993370695482,1.0096844954439115,0.9562922785029174,18.684347690555555,passed,
2025/10/06 08:30:00,0.7321431270972488,0.7216090300750442,99.82268233672173,123.25682620590005,2.970663642742415,2.95,3183.8037104625337,3179.2671772169765,0.9833402055089652,1.0021605900626729,33.812135943335484,17.696605115216624,2.6001647114577064,1.02086373470933,0.9647547924090354,18.902543342222224,passed,
2025/10/06 08:45:00,0.7333509770176478,0.7314554376466943,100.39134102434383,124.122698457175,2.9887427804171516,2.94,3184.038100154807,3168.6666156740753,0.9833801964550075,1.0025516557122691,33.55776842034572,17.557170765322354,2.6008301517991064,1.0275607466226568,0.9600005039922822,18.986600355555563,passed,
2025/10/06 09:00:00,0.71898288162525,0.7098050263278168,96.68247573311724,119.15866702172808,2.938206262307245,2.96,3126.6802459982105,3138.423190118241,0.9830469709578292,1.0014307725166742,36.33966870267316,17.275126504405314,2.619213321339886,1.0095780952286038,0.9508663832585401,18.408166149999996,passed,
2025/10/06 09:15:00,0.7259355882166199,0.709591855201218,98.17743526063508,120.52292944264575,2.9222074996142555,2.9,3171.044715530027,3221.539687497597,0.9830762249352194,1.0011884796938946,35.13998903484278,15.743296100564006,2.61306505615775,1.0087759459260501,0.9590935451155002,18.680458084444442,passed,
2025/10/06 09:30:00,0.7372864961157849,0.7184680927499673,101.17122946955921,124.151605990543,2.9492223081508855,2.9,3223.7096269703843,3263.61545960519,0.9834497742428759,1.001892030528699,32.773183375499144,16.17121325716206,2.6045437133109743,1.0230625654768875,0.9769720120400373,19.132563865555557,passed,
2025/10/06 09:45:00,0.740573118869205,0.7215585763866945,102.00376992781332,125.16655272674402,2.9579214440993207,2.9,3238.0933307718706,3276.94860239931,0.983465061755781,1.0020633775214431,32.14523288497252,16.15137136056757,2.600070582506234,1.024380980588386,0.9786447985526701,19.27098224333333,passed,
