datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/10/06 10:00:00,0.7524575022940303,0.7385435248518237,104.88836163012617,128.71468703181696,2.99300361584303,2.91,3291.76936529478,3289.2656132141406,0.983675167699501,1.0026022324528086,29.593385650517696,16.2804197753479,2.583636347665705,1.0396323943012065,0.9870181556969979,19.697061486666662,passed,
2025/10/06 10:15:00,0.7544258682721595,0.7515413019232662,105.87842365865325,130.180339148619,3.030914742903802,3.01,3295.4922318477084,3235.6016865115516,0.9838280031369566,1.0031999094822281,29.015790349720152,16.82634657244891,2.5857519345755993,1.0488533254658075,0.9821715135804825,19.795188844444443,passed,
2025/10/06 10:30:00,0.7431912554409744,0.7450168668214344,102.77292316295342,126.67287650511027,3.015705533236626,2.93,3233.7913755390728,3178.627309900849,0.9836102473797343,1.0029081443938446,31.500817449421913,17.463021706141557,2.5842670519709396,1.0382112048182677,0.964349029514709,19.3379665111111,passed,
2025/10/06 10:45:00,0.7347957156227103,0.7286485169861748,100.9446990995643,124.17728912906776,2.9797064650835137,2.92,3203.9341474049043,3198.596864438969,0.9835690128172981,1.0024782573571538,33.11609102627311,17.015864349610197,2.599234146870759,1.0262057436024212,0.9632664692479307,19.07766304888888,passed,
2025/10/06 11:00:00,0.7311763348783259,0.7161125540455631,99.09418098716404,121.74193959991236,2.9551232878122247,2.94,3172.557966895724,3194.931866718919,0.9832078436406483,1.0018487297297878,34.10687934974307,16.880135430890913,2.5969829254015475,1.0177824635236767,0.9653493011976885,18.81671749222222,passed,
2025/10/06 11:15:00,0.7231527814318123,0.71040695543037,97.52365717859868,119.64321565367334,2.9388509650541983,2.93,3151.2001001951053,3161.3751275377754,0.9831723281045276,1.001423661544847,35.53104353214801,16.89402918546794,2.6071066372426532,1.0105928523791288,0.9551039356723969,18.551717800000002,passed,
2025/10/06 11:30:00,0.7320862996829983,0.712612596923006,99.88079036850489,122.0139076882265,2.9317758673663725,2.89,3208.032654491569,3250.1153957804404,0.9833532401540607,1.0014329443127135,33.81015296992908,15.642777766672276,2.607754585546812,1.0151011656176427,0.9683736552842936,18.933842601666665,passed,
2025/10/06 11:45:00,0.7323170991796195,0.7105449496698509,99.50220470222774,121.43452490669002,2.9282329057423206,2.89,3202.289721094393,3244.0403236627853,0.9832132637751879,1.0012210237329255,33.899134378484895,15.643588837536555,2.6049638039801937,1.0142305741449966,0.9696492259619275,18.876355758333336,passed,
2025/10/06 12:00:00,0.7301218591642823,0.7084402258100967,99.24056207877416,120.95967804641081,2.9252553689675045,2.89,3199.412071808578,3236.2304820167683,0.9830660388779491,1.0010104381208547,34.42252473939604,15.642006703035637,2.6145213919663863,1.008510759012444,0.9640109109217524,18.825897933333337,passed,
2025/10/06 12:15:00,0.7294535788284711,0.706491511793521,98.87109158105801,120.39321066533824,2.9187682181536543,2.88,3199.6025979876167,3230.704094381136,0.9830870208378637,1.0008191810713054,34.520516173330954,15.594041896102654,2.6088151512511093,1.006634904563484,0.9633320507150563,18.768574806666663,passed,
2025/10/06 12:30:00,0.7284217432215851,0.7048063999781901,98.62811547401917,119.94346122181419,2.914218525535303,2.88,3200.437954595267,3220.2675730104693,0.9831859024088526,1.000693110495452,34.61131622039723,15.732928470578262,2.6091561476698346,1.0071706222339316,0.9643431651681479,18.711338995555558,passed,
2025/10/06 12:45:00,0.7256919902658997,0.7035947689982897,98.3251332335406,119.45812062133031,2.909820715100742,2.88,3194.970009272893,3215.7997000747023,0.9832119548750207,1.0006365365494627,35.06144005370348,15.601643889648043,2.6179275211580513,1.0057702794558259,0.9610963675318333,18.654190499999995,passed,
2025/10/06 13:00:00,0.7104547274318231,0.6809667863989702,91.03877169532905,110.33192230050217,2.8382824323151166,2.79,3017.5097731057317,3156.110603174129,0.9823634730429899,0.9992545932303816,38.27465088750952,12.064196418401226,2.6386220254556734,0.950507774919817,0.9126716716177368,17.52247825777777,passed,
2025/10/06 14:45:00,0.7403953617294305,0.6746182875469912,86.95777007832191,105.2208926670951,2.945901532535722,2.97,2764.2039075415496,2858.324913662445,0.9802967400562216,0.9996858918907571,37.502628726066675,19.300201774224625,2.6528697614003582,1.0183215904686556,1.0114564695605623,16.563416271111112,passed,
2025/10/06 15:00:00,0.7152030608702952,0.6947282065873712,93.02957066143968,113.16994605351759,2.9153596719952635,2.96,3032.499632842605,3068.2769630629327,0.9823712074032938,1.0004438193230358,37.51579818279306,16.994132029536036,2.62986752823149,1.0223966268881313,0.9701140286077679,17.785958055555547,passed,
2025/10/06 15:15:00,0.7106708014174501,0.694077417830118,93.32804448639354,113.40922121160479,2.893723561080568,2.92,3066.1968377127546,3115.199461589329,0.9826173394941596,1.0002339156453397,38.03956211558801,15.475321960954462,2.626128015861827,1.0009372895746105,0.9463874906217437,17.88725211166667,passed,
2025/10/06 15:30:00,0.711007013409049,0.6948603249771617,93.73828961494189,113.86081092160128,2.8943787944833055,2.94,3074.5824643524716,3133.7638289003476,0.9825230278857509,1.0002476991382596,38.06141993087504,15.084408207718376,2.6301808870006944,0.9961211725537744,0.9415380692543541,17.96930585999999,passed,
2025/10/06 15:45:00,0.7098858289255661,0.6958790793339443,94.14413706057144,114.34653158416548,2.890743259389075,2.89,3096.57396395411,3150.1688145160506,0.982696275264021,1.0002583722864082,38.10089649592051,14.683409603317875,2.6228913500153492,0.9868647111651286,0.9309118816583414,18.057729579999997,passed,
2025/10/06 16:00:00,0.7109246864689349,0.6995333157407301,94.75022881174709,115.18615638696836,2.8993268748878918,2.91,3098.9206064830423,3160.007020614507,0.9829015442402338,1.0006944759372807,37.7717147205071,14.776589826527948,2.6277944888235254,0.9967409664982209,0.9372462072480291,18.146677077222225,passed,
2025/10/06 16:15:00,0.7120800235126303,0.7011741330388229,95.15009258456091,115.70998142149384,2.9034773498400663,2.89,3105.0322977185947,3169.3955595092766,0.9829186422108799,1.0008272080105483,37.57297040813819,14.742967358491644,2.6268930792875973,0.998680834305907,0.9385417237855677,18.217659166666664,passed,
2025/10/06 16:30:00,0.712624354135705,0.7013078399700735,95.12067707199421,115.72650668801684,2.9020514339616392,2.9,3107.144386935322,3174.1137327559813,0.9829154869266227,1.0008072137898303,37.48807053430369,14.584839647361715,2.6196649593812262,0.9954753711675205,0.936025976782657,18.228534133333337,passed,
2025/10/06 16:45:00,0.711904498231979,0.7025033647924395,95.18543541403301,115.85768479570409,2.9052755728544346,2.89,3101.8869215922864,3173.973598156148,0.982970362539044,1.0009894184197548,37.55919648263723,14.61435735442621,2.6260176504391555,0.9991725664189959,0.9373082761398777,18.23310426666666,passed,
2025/10/06 17:00:00,0.7127394505435438,0.7021942666435853,95.19954414890364,115.86028988259531,2.904350853142765,2.9,3104.941676398527,3176.609940752651,0.9829274455456276,1.0009157624910643,37.459817534457,14.56324664798362,2.6208827636525562,0.9977609607936813,0.9372436702953677,18.243829798333337,passed,
2025/10/06 17:15:00,0.7128107893463759,0.702478640150732,95.25061241252614,115.9224412708191,2.9065274375105385,2.9,3102.0122554143077,3176.3620620483307,0.9828837942722677,1.000957721187041,37.483856571456485,14.596843488833109,2.6250295415147678,0.9987445464293788,0.9378767751172865,18.248267216666658,passed,
2025/10/06 17:30:00,0.7129630401651835,0.7017822371652956,95.30705897138323,115.93868933178514,2.904900865490504,2.89,3108.1977396029197,3177.332871869516,0.9828446050319932,1.0008356444135682,37.49123514344494,14.582196001256687,2.623395861355768,0.9952216478848345,0.9356244680457082,18.258843313333337,passed,
2025/10/06 17:45:00,0.7118471493273943,0.7022542336761441,95.35529384059606,115.98278801229921,2.9057951067389722,2.89,3107.8134750558734,3174.909229612164,0.9829385802058989,1.0009299576098252,37.59417650911046,14.62973625337036,2.6286183601807833,0.9962450636182907,0.9348133319960025,18.256304892222225,passed,
2025/10/06 18:00:00,0.712796286728182,0.7023726514763614,95.42144119691747,116.06413375914147,2.9070457586037195,2.9,3109.1934268607747,3174.527640344063,0.9829219856608903,1.0009216557851284,37.45511240279466,14.711499346308878,2.6257917563103654,0.9973054658395768,0.9366830575875288,18.267064676666664,passed,
2025/10/06 18:15:00,0.7120739876944705,0.7025252651404724,95.46358426941917,116.11628383709882,2.9086764753717347,2.9,3108.6862781283535,3172.836719332945,0.9828845263100803,1.0009355542337184,37.60158452904282,14.751960513917938,2.630543958138895,0.9961742079846402,0.9347089603252055,18.270918172222224,passed,
2025/10/06 18:30:00,0.713604053752114,0.7023047788630448,95.49024311284298,116.14960094814292,2.9101464913478647,2.91,3108.370466938545,3173.625859026266,0.9827638911106179,1.0008665541906447,37.45378860481696,14.791362606774511,2.6267248882181673,0.9958073719839771,0.9362301472780888,18.28152956666667,passed,
2025/10/06 18:45:00,0.7148274142775229,0.7032766988803123,95.80437685474432,116.51794641459803,2.9127863878848648,2.9,3116.0430683273767,3175.8081520954706,0.9828610413061853,1.0009463416930533,37.17679646829001,14.914942546158034,2.6234545012793062,0.9979091037721443,0.9384670597424155,18.326818589444443,passed,
2025/10/06 19:00:00,0.7154634837640537,0.7047864688239572,96.21130026471289,117.01374721084429,2.917509814843756,2.91,3122.225827263613,3177.7735214335808,0.9829645449693449,1.0011033470117572,36.98796557188942,15.076656835749443,2.626324195426819,1.0010243187733887,0.9406569705165336,18.380309933333333,passed,
2025/10/06 19:15:00,0.7169908950729501,0.7056674666722698,96.51844931650115,117.38820797577519,2.9200123612735482,2.9,3129.8630526973598,3180.8498036180467,0.9830296659116452,1.0011590437168525,36.68353768714773,15.199092302607868,2.621970603173951,1.0037493035230178,0.944091441494544,18.427359548888887,passed,
2025/10/06 19:30:00,0.7183120759035166,0.7063588474972893,96.93407626768247,117.82698553207459,2.923971789534879,2.91,3139.391251406347,3181.1184573513733,0.9830732278084209,1.0011935134559953,36.428727866638276,15.407042489269365,2.622450427918463,1.0043747039638904,0.9455927279643469,18.480992083888893,passed,
2025/10/06 19:45:00,0.7212061065774057,0.7067183621234593,97.21745244862262,118.17280118653235,2.926721775464636,2.92,3146.7655792895785,3186.268400474615,0.9829944935778623,1.0011432451320825,36.01355900187734,15.49501873608596,2.613668297921469,1.0051049546432487,0.9491905512051771,18.53502845333333,passed,
2025/10/06 20:00:00,0.7211195702485793,0.7084367407491537,97.62659473791958,118.67104664212374,2.930899702138234,2.92,3153.7883614658217,3186.337071235117,0.9831994214912881,1.001353508184737,35.85168451369754,15.665187676935334,2.6176630458889996,1.008034567264442,0.9502124855725066,18.582271742222222,passed,
2025/10/06 20:15:00,0.7240345134502671,0.7087706899829984,97.89031885356276,118.97575458648049,2.932580624826877,2.91,3159.032975895412,3195.8205623939784,0.9831137265247324,1.001318816595938,35.43224177891239,15.597851645827072,2.610177039247415,1.0084601449329131,0.9534956420917151,18.636120359999993,passed,
2025/10/06 20:30:00,0.725383784767931,0.7097540862795066,98.18896974660534,119.33690322110337,2.9341046712572,2.92,3163.7044217002317,3204.1055591720387,0.9831738527193857,1.001410961169062,35.14831177457538,15.543394167673142,2.6088670631664574,1.0114048233463788,0.9568035220565789,18.68382101055555,passed,
2025/10/06 20:45:00,0.7262615542591353,0.7102730856111483,98.47048479485689,119.67813348458967,2.9355371420691525,2.91,3169.8337589222815,3213.260882078379,0.9831076785541463,1.0014054594296813,35.056004723913475,15.415738664208483,2.608652964496264,1.0083843475231975,0.9546053051053038,18.737811400000002,passed,
2025/10/06 21:00:00,0.7267997511359973,0.7120566894986913,98.9178797961862,120.21000914517573,2.94402078966281,2.91,3172.707102895587,3208.126849456584,0.9832002314388044,1.0016178756403482,34.88048594255067,15.765688930116234,2.61577549967587,1.0126104040928072,0.957360092155785,18.785307811111107,passed,
2025/10/06 21:15:00,0.7292277099589477,0.7128898664186801,99.21459523429094,120.56735817211747,2.9443452860831325,2.92,3177.769253713764,3220.859378277487,0.9832368165750545,1.0016769737883613,34.42402986367371,15.62650856416766,2.610170664518713,1.0167236706914942,0.9630746870986959,18.839772050000004,passed,
2025/10/06 21:30:00,0.7316031972600042,0.7128558433189095,99.35810570942596,120.7389831991244,2.9422566742953027,2.91,3183.627558515278,3233.4917063050816,0.9831920531621682,1.0016077437430204,34.045745947123436,15.41840351276952,2.60056064213912,1.017019511195949,0.9660809350766281,18.880811986666668,passed,
2025/10/06 21:45:00,0.7207305103997076,0.7067845586406246,97.40851748391266,118.30066759658912,2.924601344033536,2.91,3148.5873442406833,3200.129148955313,0.9829794578711146,1.001165542467071,36.10600780693752,15.144130797911178,2.6218408777142597,1.0052203044241765,0.9487925504646104,18.567464788888888,passed,
2025/10/06 22:00:00,0.7227272114234022,0.7072326489514886,97.59297566653639,118.52423602885636,2.9246305455554635,2.91,3154.790673374349,3204.9858899478995,0.9830516157587365,1.0011827137256977,35.70830265119914,15.14553142500148,2.6134349349321995,1.006509480371179,0.9517425302978622,18.599996799999996,passed,
2025/10/06 22:15:00,0.7254651138757654,0.7071829515157666,97.74889711993426,118.71314586361444,2.9258325726695698,2.9,3157.765467757298,3212.7339763620494,0.9829117552926793,1.0011022262127625,35.36552546627235,15.085203027451346,2.6060389688381997,1.0062507473058953,0.9545797711051531,18.639014777777774,passed,
2025/10/06 22:30:00,0.7254070195307047,0.7082324896481798,98.00436703894727,119.00756203833454,2.927713172209679,2.91,3161.491048547136,3216.0415744913294,0.983026720376744,1.001233836868117,35.27434826005865,15.100065471804317,2.6092144806093915,1.008890967851728,0.9559716592228311,18.67158626666666,passed,
2025/10/06 22:45:00,0.7231253087780685,0.7078708374667931,97.79468787602872,118.75249451085965,2.9240723129789887,2.9,3160.5956860576566,3211.6762594619627,0.9831555446590002,1.0012479024489385,35.550374741084376,15.061938689535053,2.611668221767666,1.0083685346167208,0.9533550724447931,18.63298396666667,passed,
2025/10/06 23:00:00,0.7187146122486402,0.7041131372061102,96.59268738143452,117.29245373376345,2.914214563824386,2.91,3136.5774652342534,3195.116007987049,0.9829232275574122,1.0009424617750384,36.488730963064135,14.82780778586323,2.6174119326738374,1.0008635694551011,0.9449151217791764,18.451913333333334,passed,
2025/10/06 23:15:00,0.7127166569890507,0.7010259273106352,95.44501494879042,115.88341282251105,2.903931435936239,2.9,3114.030151227389,3175.4542034350256,0.9829062130726012,1.0007775428632002,37.48076484605486,14.639392800546815,2.6275483185031994,0.9959921198254261,0.9366709942657492,18.264231333333335,passed,
2025/10/06 23:30:00,0.7086467423538377,0.6977136808857075,94.27198681049772,114.45875978183794,2.8966670398434653,2.91,3084.617417580327,3155.7994999874054,0.9826878545735439,1.0005617112085499,38.3028479808795,14.509425472539098,2.6372276833497468,0.9928101017612895,0.9326492313040423,18.076410000000003,passed,
2025/10/25 04:15:00,0.7242681241496473,0.6778428622722712,93.87687143812009,109.8097257187017,2.8008878196863725,2.83667525,3153.2094241245795,3293.47283187909,0.9844813265378339,0.9992752533325422,34.158384648404464,9.438460278686815,2.5360620505535802,1.0304284859499804,0.9999893540472147,18.05643380822894,passed,
2025/10/25 04:30:00,0.7370441413927443,0.6732389931931686,94.32754573028298,110.26706200558588,2.7866375492624043,2.8189085,3173.8793983869405,3354.3843317377327,0.9838045536983403,0.9984487705743671,32.47173107044334,8.516965266733445,2.5048589086198394,1.0297856303809387,1.0203642155947539,18.191904841853262,passed,
2025/10/25 04:45:00,0.7317924644073326,0.6839412722346155,95.63774341661592,112.34584355152923,2.809792193965909,2.81725175,3176.616160948541,3346.2042670750143,0.9846557509090689,0.9998205780454883,32.616643109348836,9.45351712254755,2.541900537601773,1.0540610191089053,1.0259646955272232,18.327769921301954,passed,
2025/10/25 05:00:00,0.7261142821393274,0.686931801387933,95.1969780227297,112.33857381349468,2.814351880337939,2.813342,3158.589289178006,3321.5220705341953,0.9849634182601128,1.0002742486407814,33.36979986454283,9.92267191024305,2.554118734922302,1.0578654582504843,1.0201172372215455,18.23731359000527,passed,
2025/10/25 05:15:00,0.725171290205889,0.6874411744324352,95.37396432070555,112.69712856553743,2.8160120893827973,2.82635825,3165.7353840443775,3305.093811089554,0.9851250804504766,1.0002863932858255,33.38776781118532,10.59988372359465,2.5623655201533495,1.060828083522449,1.022084225116796,18.221933241828307,passed,
2025/10/25 05:30:00,0.7309378821117786,0.6834832129208178,94.9889660875575,112.53149793574512,2.802790326705121,2.8196535,3174.3123857170835,3339.545008730053,0.9844499459269141,0.9995249507904878,32.976615085715586,9.708939647507126,2.528069587778806,1.0398931266199838,1.014455343935595,18.25697649469306,passed,
2025/10/25 05:45:00,0.7302626187475522,0.683214601593858,95.22595244855218,112.97935416845667,2.7968632945205583,2.8116025,3188.699315469992,3351.490471678311,0.9845421495506007,0.9994295674560685,33.01208844169597,9.57680608584334,2.5303251024397624,1.0351628666387156,1.010687991549396,18.292016754873313,passed,
2025/10/25 06:00:00,0.7282330679567125,0.6854370106820713,95.38993794446488,113.56786395118563,2.7959591502992165,2.8035085,3191.953235794614,3362.881798332658,0.9847349258819349,0.9996813828791596,33.20014731138344,9.418552696984502,2.534250193870846,1.034901754703057,1.0066517859117663,18.327050992370026,passed,
2025/10/25 06:15:00,0.7281149808099243,0.6880820689931488,95.41622057330716,114.10628017349747,2.7981658650845707,2.8215195,3182.960392334892,3379.2240520503906,0.9847085895225538,0.9999693980520211,33.24719973387136,9.152008794423057,2.5343988685271928,1.0378256766990217,1.0071380764391398,18.362080512667855,passed,
2025/10/25 06:30:00,0.7275289229634629,0.6893308477967363,95.48905755916425,114.56261542261169,2.793812860892141,2.800227,3182.7809542070436,3402.1637195811986,0.9847890288613956,1.00012807453597,33.27754783585128,8.686220185261652,2.535304871822403,1.038995841267045,1.0072765046142975,18.397103117892794,passed,
2025/10/25 06:45:00,0.7303279236390002,0.6895195343542402,95.65231045302038,115.01471427225684,2.792340596288312,2.81446775,3190.3642916491176,3410.594038629406,0.9847213634072357,1.0000173431615027,32.82566114678162,8.7950255358896,2.5260452795659076,1.0397512403110485,1.01181637102281,18.432123920044234,passed,
2025/10/25 07:00:00,0.731965733433251,0.6918492941422191,96.06065750223189,115.7671054444433,2.797379390680597,2.81371525,3195.5537191184508,3406.0323184083654,0.9849058023268696,1.0002202146343844,32.3364428838146,9.365980848620866,2.528135175200554,1.04987405078367,1.0214191346110224,18.467140727182304,passed,
2025/10/25 07:15:00,0.7358167942517608,0.6883836451031358,95.63050448246908,115.35669820211281,2.7861043279965334,2.79920875,3180.0755421877207,3432.250035389719,0.9844975079061908,0.9998623338058839,32.01414115788349,8.719302399345121,2.526801587134504,1.0542137336942738,1.0348284096357163,18.422628909810683,passed,
2025/10/25 07:30:00,0.7303621294422984,0.6945380460025876,95.48866875500813,115.89254208545348,2.8036581144297625,2.8346065,3164.974974136113,3385.1809563321954,0.9848664988404,1.000546355921314,32.67704549039233,9.965909439807648,2.5369214998799783,1.0589812638785483,1.0261498123364765,18.364397825237702,passed,
2025/10/25 07:45:00,0.7270086456823582,0.6920470819768737,94.86398923069896,115.4526586763384,2.7891712052190796,2.82818325,3166.5618922505882,3396.605074629576,0.9847820396357231,1.0002314198051334,33.379651065592206,9.335761969856135,2.530792918867465,1.042319357910879,1.0106023479442503,18.3057963190672,passed,
2025/10/25 08:00:00,0.7240458985442522,0.6906032119068782,94.353172166023,115.1495227820435,2.77875169516348,2.816817,3162.6706010789358,3403.8832298106986,0.9847691825463901,1.000088770500036,33.92979539490238,8.903434305508542,2.530583812098968,1.0336830484895259,1.0017675657005134,18.24682258896682,passed,
2025/10/25 08:15:00,0.733050320827302,0.6992274174753321,96.67541095944908,118.32014203079753,2.7996358878058634,2.81797925,3211.876996354718,3448.7480793127215,0.9849456494176216,1.0006472522008647,32.09057843955273,9.17480858376651,2.510691372149131,1.0398950993586447,1.0089518131957858,18.647324997058206,passed,
2025/10/25 08:30:00,0.7335284652021478,0.6930284407814711,96.47364980123625,117.61150547450582,2.777957450784882,2.798101,3222.5341653242863,3476.7071166963356,0.9848861682241339,1.0000628765482937,32.059255956194846,8.31925532138723,2.5148093435342567,1.037340028353133,1.0147823183586138,18.61020723399485,passed,
2025/10/25 08:45:00,0.7327108827339451,0.6970986846289813,96.50517623942538,117.88361055962393,2.7921937216674584,2.82397325,3202.361917129516,3451.7641737655385,0.985066713461846,1.0006073117880205,32.03339547460423,9.04425286949677,2.5260280210505934,1.0522324593830936,1.0228487456980335,18.5796090941808,passed,
2025/10/25 09:00:00,0.7321308995003859,0.6996141244069843,96.34155711867629,117.91032680289895,2.799455318696102,2.83954375,3179.5843964623064,3446.665306159812,0.9851038142945445,1.0010118899583265,32.10676414867808,9.123157206736401,2.5342597498588906,1.0633138407657772,1.029398462070712,18.549889973013954,passed,
2025/10/25 09:15:00,0.7341517516862194,0.6980004794197335,96.02380051396804,117.5519689384255,2.7979358720426504,2.83816,3173.05123714474,3446.1783780994438,0.9848051078620332,1.0007663793350312,32.021970660604715,9.073797580301278,2.525775763393227,1.06002714899487,1.0302312912224965,18.52017998577877,passed,
2025/10/25 09:30:00,0.7320639059012717,0.6968094663794321,95.77576155841645,117.27269365217539,2.793368111810655,2.8384955,3175.7561373541535,3443.663929818486,0.9847812048938093,1.000614914668524,32.44175295809537,8.960422213581877,2.524587519388451,1.0519355292776913,1.0217014188610214,18.49047693431959,passed,
2025/10/25 09:45:00,0.7299938574558422,0.6964933262240064,95.6236068744941,117.11072676405213,2.79237450457932,2.825342,3173.3664883245565,3437.7747659881834,0.984795490825352,1.0006049925742433,32.81541758939735,8.979484137891237,2.5301631048575426,1.0484642999931242,1.0164935406701117,18.46078228471544,passed,
2025/10/25 10:00:00,0.729025095295067,0.6960962250181842,95.45287520379442,116.92485272154198,2.789988886680983,2.8460085,3172.0698461085294,3434.082927536645,0.9848584125192555,1.0005861353013017,32.934171731971446,8.992614203663466,2.5297245832808266,1.0487434817696875,1.0162094258523402,18.431092822186788,passed,
2025/10/25 10:15:00,0.7291440776996592,0.6940374570479589,95.10256821754515,116.51888808577687,2.784050604400273,2.82832275,3172.7076443204965,3436.875920723531,0.9846775626181179,1.0003016159989506,33.087617370029385,8.736681023534501,2.5203966935638227,1.039496337227557,1.010104786907567,18.40141511909494,passed,
2025/10/25 10:30:00,0.7268650835525755,0.6939188360732798,94.96689700810461,116.37527320927153,2.7816215037903413,2.83228625,3171.673870155879,3433.014759292378,0.9848080035155744,1.0003474053276373,33.381087590516806,8.699546671640787,2.525092547843726,1.037990329577284,1.0063479002744815,18.37174391751283,passed,
2025/10/25 10:45:00,0.7261364901227643,0.6929605288377494,94.7333465697968,116.11082392851304,2.77831941518949,2.82637675,3168.045032717582,3433.816665255584,0.9847531482018387,1.000261670160487,33.56641444606829,8.535441094128519,2.5249198822024645,1.0348442841949308,1.0037430665854192,18.3420805318747,passed,
2025/10/25 11:00:00,0.7251955240541753,0.6930885883501063,94.62073555571128,115.99626645153982,2.7798533123917513,2.83390875,3160.1786471583578,3427.372170918713,0.9847347445531146,1.0003203237072285,33.754627376529285,8.654329826885414,2.532415587014138,1.0378701473021497,1.0053874733231924,18.312424962180536,passed,
2025/10/25 11:15:00,0.7248347634674752,0.6925095371395191,94.43508667315503,115.79290656127502,2.7774913105831756,2.8284925,3160.183330959751,3422.293884474232,0.9847747831146,1.000254771213194,33.782145955128286,8.700723980870665,2.5282825440148846,1.036274852010254,1.0041817535550777,18.282773267979625,passed,
2025/10/25 11:30:00,0.7247653305937397,0.691907191188208,94.24541154318453,115.58427406966527,2.7767643652748175,2.833157,3155.7627707617435,3417.7634380194895,0.984706999714862,1.000187817252242,33.85847948500806,8.737792332041979,2.5276695469684065,1.0351133975786968,1.0036958615088738,18.253133330743797,passed,
2025/10/25 11:45:00,0.7237668524053358,0.6916251840741827,94.09684239874912,115.42242781493128,2.7747197308897547,2.82907775,3155.93101669418,3411.7583492867107,0.9848043361245933,1.0001745600527783,33.94709524012586,8.82458084634799,2.526546130431843,1.0356343422777483,1.0034689699626476,18.223497270142005,passed,
2025/10/25 12:00:00,0.7222389811057637,0.6903941556071981,93.96137666623493,115.20615640074409,2.7715358660274516,2.8317615,3159.5858183559776,3404.960982974814,0.9848117727280882,1.0000252017084679,34.214183743952795,8.87527958061766,2.528669056252977,1.0299053759345682,0.9978581312683747,18.193876904104073,passed,
2025/10/25 12:15:00,0.7209800372638805,0.6884619975448114,93.73649997123248,114.87683804325977,2.765810444167424,2.8219165,3160.0697992334735,3407.357531255544,0.9847144595077236,0.9998154637395325,34.52774160358103,8.62351711722503,2.530791260439787,1.0228433251327338,0.9921641181804015,18.164259101977105,passed,
2025/10/25 12:30:00,0.7208692852475773,0.6869335768492685,93.5536856868858,114.60065053064235,2.7617721604040626,2.8119915,3160.3068672680406,3406.0020325657497,0.9846583869590508,0.9996413611709902,34.59862991737021,8.559664928945946,2.529617050294605,1.0197341210096744,0.9909417158265449,18.134649116174394,passed,
2025/10/25 12:45:00,0.719723800097525,0.6862745778946907,93.47522805599517,114.45512701849069,2.7603950850186605,2.80188975,3162.1109346437847,3396.7506422607203,0.9847189034959017,0.9995733063630128,34.74522874825467,8.748072057510432,2.5331031428150976,1.018895166299993,0.9896745904060625,18.105049260204936,passed,
2025/10/25 13:00:00,0.7200566462086698,0.689210754795084,93.4230653422488,114.41722424822711,2.7753162054281546,2.8395865,3130.2941409240543,3361.8783068493367,0.9848879745339143,1.0001099879431583,34.53205620699234,9.845666892634101,2.556998888565029,1.0478802625847163,1.0134603382555194,18.017831402739663,passed,
2025/10/25 13:15:00,0.7267528709709747,0.6894274821182508,94.06888503023407,115.22395665369756,2.7767869072192988,2.8286055,3149.782766752186,3392.2880390105843,0.984573973305402,0.999888655714018,33.62433316634772,9.540382726980415,2.5364864484694167,1.0434336460147946,1.0169596061717627,18.16593655954367,passed,
2025/10/25 13:30:00,0.7243010926833373,0.686652891280499,93.22097280736102,114.20100976263362,2.7680579136228824,2.83742175,3133.455288493522,3383.153209251611,0.9844955831610304,0.999686376198364,34.13926675829716,9.289510214957472,2.5362796444158335,1.0393949168205925,1.0134474057034828,18.03834972216554,passed,
2025/10/25 13:45:00,0.7257945311592916,0.6861364781218566,93.16194790704616,114.14472466282618,2.768399510054815,2.841536,3127.551169780529,3388.3446097679775,0.9842986424468505,0.9996130272788448,34.05533153101801,9.179061470734451,2.536165596496154,1.0400625534391992,1.0163960378048327,18.038602683670323,passed,
2025/10/25 14:00:00,0.7239405214604008,0.6871325611717115,93.28560901549852,114.31479705978833,2.768808459654539,2.83453625,3131.6705101001094,3383.3514387338887,0.9845477351764632,0.9997701197061811,34.155264143289514,9.339980517893622,2.54159169679664,1.0425837292001352,1.0156776294323748,18.038847886766575,passed,
2025/10/25 14:15:00,0.7246009577593888,0.6862661560038125,93.20316439043306,114.23233247371239,2.7674003044555215,2.829381,3132.8441235397568,3385.581799692974,0.9843962216959589,0.9996147441282315,34.177895501262036,9.244908500357651,2.5373333093979276,1.0370470611704792,1.0122331898177281,18.039093884525023,passed,
2025/10/25 14:30:00,0.7248030122211488,0.686627373521841,93.2457749155631,114.30172894801377,2.7673200610241118,2.82602825,3133.2385024358587,3385.4643285004136,0.9844849066303175,0.9996740806684195,34.05942848733724,9.308245148351464,2.5371747365873336,1.040675074312225,1.0155828083881329,18.039337115904615,passed,
2025/10/25 14:45:00,0.7254578890608399,0.6879629753488072,93.22945252907223,114.41560446424658,2.7722504948695526,2.8402305,3124.75614534397,3382.4426476283948,0.9844361491534089,0.9998271296635042,33.98752164781681,9.454528098624914,2.537482039245385,1.0455923766460897,1.0193801020877562,18.039585074032196,passed,
2025/10/25 15:00:00,0.7114989941223646,0.6856679027653103,91.52942689502356,112.66042681780148,2.7563112065872297,2.75709575,3098.533660150519,3359.396475284484,0.9846750092455988,0.9998471339922931,36.200185394219154,8.713418171934137,2.5477846265965343,1.0238734622448933,0.9854765604845301,17.800065203656885,passed,
2025/10/25 15:15:00,0.7149192188828855,0.6827523812542218,91.42793363735619,112.29999962352976,2.7487702965493317,2.82482925,3094.3777177274264,3371.6562477052103,0.9845461782014572,0.999583800408878,35.731725280304296,8.45628591611829,2.5477990012147793,1.0316753345740501,1.0001243952675738,17.77364210066032,passed,
2025/10/25 15:30:00,0.7159184594987917,0.6820643176703501,91.2506899485577,112.11449427386059,2.751760413714222,2.819502,3085.3346300714857,3364.0701420862765,0.9842839125663146,0.9994745163717207,35.790740998019025,8.508580112391163,2.5488336163356418,1.0240917393883282,0.994587190801251,17.74721674404332,passed,
2025/10/25 15:45:00,0.7144989661622744,0.6832232289130109,91.25528454466429,112.15237240593433,2.755981794106166,2.82961075,3080.621653791224,3349.320988222443,0.9844077077078005,0.9996369114730236,35.924092316354994,9.021391662118248,2.5575507761384277,1.0346856778118922,1.0016807665383527,17.720804858536567,passed,
2025/10/25 16:00:00,0.717341876964927,0.6810271599728669,90.90020056435533,111.72526479855601,2.750428892871084,2.82431225,3076.6007133827543,3356.7222196518564,0.9841889849938326,0.9993652864596413,35.63115333032338,8.542300122594597,2.54112321162642,1.0224416564355108,0.9955811667419759,17.694397272188542,passed,
2025/10/25 16:15:00,0.7118047428081026,0.6829751151112107,90.97408692111075,111.78882891037999,2.7539318171942324,2.8168055,3073.006665096966,3340.067091151994,0.9845759950748938,0.9997374779663399,36.23394753279865,8.977924625395481,2.564305850506674,1.0334412427802333,0.997476936910437,17.66116786334734,passed,
2025/10/25 16:30:00,0.715179420916227,0.6811957431250004,90.52524200087646,111.28420950376685,2.752017090616226,2.82044175,3058.5845806177895,3346.7308544572434,0.9842055456636407,0.9995336112543738,35.98423505531435,8.48589600148857,2.5498529684205136,1.023398501330149,0.9933421572320132,17.6275375481144,passed,
2025/10/25 16:45:00,0.710820317146803,0.6824675691496704,90.39412793418094,111.18268166901001,2.7518011170010235,2.819064,3053.1288212562154,3340.476454289078,0.9845091740532795,0.9998284658572759,36.45645212654536,8.452334770881338,2.56058219253791,1.0255637206734813,0.9889264737432394,17.593930138909176,passed,
2025/10/25 17:00:00,0.7103527712274242,0.6818794873223435,90.22945356362679,110.9231214308402,2.751113233757824,2.82631225,3045.864655851156,3337.1324925755976,0.9844980909024991,0.9998368866858572,36.54401936739658,8.389208433291515,2.564920523596937,1.0256130664133742,0.988880789484594,17.560347926075295,passed,
2025/10/25 17:15:00,0.7087323905222692,0.6820697559642676,90.15469349336323,110.77738587589873,2.752526992075282,2.82847225,3042.0381640885093,3325.490258827388,0.9846086154609616,0.9999207906480164,36.72014187622794,8.613487495064419,2.572335851517848,1.0280398951447158,0.9888946450280965,17.526793856882563,passed,
2025/10/25 17:30:00,0.7127475134441082,0.679916083437822,89.82564016304738,110.31772616997071,2.7512224063131097,2.8253215,3032.492409683369,3325.868494386491,0.9842665642922306,0.9996438111062227,36.34108106242307,8.397154747464407,2.559184192375473,1.0204188921912523,0.9882065862605148,17.49326498670228,passed,
2025/10/25 17:45:00,0.7124705644657419,0.6793658769486961,89.66911641965976,110.07016171260712,2.7505714928762544,2.829979999999999,3027.314665271596,3320.3711297731147,0.9842868974583174,0.9996403880137812,36.37008087496503,8.392171233813377,2.560881052893652,1.0194198101657213,0.9873129181429967,17.459763593585524,passed,
2025/10/25 18:00:00,0.7127386645639011,0.6789018680764289,89.5275085833927,109.842473375549,2.751872580479194,2.824989,3020.2851166935216,3312.2368574047878,0.9842464380705036,0.9996331817603711,36.40491508623872,8.449510597957067,2.5631353042074494,1.016876185758999,0.9853620828197855,17.426293585803116,passed,
2025/10/25 18:15:00,0.7110581170945992,0.6796656372763037,89.50350282958047,109.7605583411683,2.7548008201215977,2.84100575,3016.5866106509657,3297.0613533563087,0.9844135595825831,0.9997747180138643,36.569778804172856,8.928863153467924,2.5717512082311895,1.028062486458586,0.9930144734028467,17.392842589206293,passed,
2025/10/25 18:30:00,0.714871211642667,0.6778682809443838,89.22230977993328,109.35964930641174,2.753601050404814,2.8377555,3005.82687660852,3298.434132616186,0.9841806079361605,0.9996052913180238,36.295237274237344,8.559651350383314,2.561063865838533,1.015628138251946,0.9869740238063303,17.359419737027263,passed,
2025/10/25 18:45:00,0.7149732037372066,0.6773041103714472,89.06516993167422,109.11174977688279,2.752305026317261,2.8427975,3001.112402620612,3293.983717567416,0.98424137554169,0.9996134596053782,36.28940445954102,8.49772324556561,2.56051546028383,1.0135780347011214,0.9854868229806975,17.326024692743797,passed,
2025/10/25 19:00:00,0.7153506745912118,0.6766615133605709,88.90155649043672,108.8569681903487,2.7515908729878045,2.839761,2996.1551156984965,3288.4477248114263,0.9842581641827416,0.9995941520527751,36.27642418761833,8.470916901304363,2.5592983892592533,1.0110782502879572,0.9839473157259845,17.292655816300336,passed,
2025/10/25 19:15:00,0.7172744314220687,0.6759112390170579,88.72500108814653,108.58659378058377,2.7530731166763545,2.834882,2985.7842133087156,3283.325473601282,0.9841293381986252,0.9995533265985811,36.19470585716121,8.444433307511172,2.5579578300000603,1.0084645297346884,0.9839895206266677,17.259317344527233,passed,
2025/10/25 19:30:00,0.7188984598773701,0.6749149145443234,88.52826611748455,108.29180506450396,2.7526826027198643,2.848743,2978.7419617420437,3279.153451991176,0.9840529425896356,0.9994830638312425,36.08910183919359,8.325943881523312,2.5536445912291024,1.0021408739726096,0.9804491695811125,17.22599983502386,passed,
2025/10/25 19:45:00,0.7184123467956309,0.6745423840122079,88.39456494187505,108.07437917863464,2.752512393217651,2.8325445,2973.5831539736623,3272.6047100608575,0.9841039892605687,0.9995114855885525,36.17603215459331,8.32313698958318,2.5565839704254114,1.0001977522153962,0.9782239512408418,17.192709506120707,passed,
2025/10/25 20:00:00,0.7175963953294061,0.6746070916337915,88.3069020670927,107.9082866706301,2.7538723030020136,2.839035,2966.9720453008918,3264.054649980744,0.9841721524296051,0.9995968907430998,36.313853330334624,8.47409116439434,2.5636897590330734,1.0040197039491916,0.98068669771797,17.159451835402265,passed,
2025/10/25 20:15:00,0.720962301158237,0.6733330633841504,88.0873189763159,107.581114588174,2.7547195876107065,2.83252275,2956.4371860683145,3260.605992746145,0.9839699081692369,0.9994759635700058,36.08558786981653,8.348402337069784,2.5565707697723434,0.9972726046943872,0.978981144089152,17.126210621701723,passed,
2025/10/25 20:30:00,0.7204299280610126,0.6729333047749971,87.95548718841745,107.3614152019726,2.7528762255090156,2.83836175,2955.3092692110517,3253.833700494308,0.9841156177871161,0.9994928499561498,36.0805412051905,8.387485730803338,2.5554329666603364,0.9969895653488209,0.978414057144823,17.093002062088328,passed,
2025/10/25 20:45:00,0.7225263734409685,0.6720180018011235,87.77126952090845,107.07804499186656,2.7538261415968734,2.82729775,2945.9213698180924,3249.0303545081756,0.9839842249990363,0.9994266625102501,35.97150601047102,8.337014877688127,2.5526545643169376,0.9933079118782717,0.977878941326871,17.059820004380306,passed,
2025/10/25 21:00:00,0.719933115341917,0.6724016951270804,87.73610772876981,106.97923084596782,2.755760120405778,2.82884975,2943.804483031007,3234.7673497719215,0.9841528554443001,0.9995457751554181,36.248308384537566,8.56041537536964,2.5631896835614616,0.9915410954339641,0.9726486061411332,17.026661857900745,passed,
2025/10/25 21:15:00,0.7217970678959778,0.6717025516757668,87.55187064302218,106.69246213785073,2.7554910274062654,2.83165525,2930.9630963022573,3236.189665601718,0.9840646957801393,0.9995615553982777,36.17497107067111,8.416468601416852,2.564210595838704,0.9954890414695097,0.9790415779038347,16.99353410007017,passed,
2025/10/25 21:30:00,0.7257892791250863,0.6701910937821676,87.39715418323095,106.37280975372467,2.7560545035804207,2.84024725,2916.992878673267,3236.8876896866977,0.9838499401634454,0.9994688146206296,35.93695577981422,8.252262548289004,2.563585483066604,0.9944321770447998,0.9837261084592066,16.96043025492452,passed,
2025/10/25 21:45:00,0.7344858947839723,0.6652752793126475,86.7163280606898,105.02489298046076,2.762823033601007,2.784606,2871.1441544980885,3185.8149407762194,0.9835620533634651,0.9992425443113236,35.51920155929595,8.923390707221358,2.5789247164057234,0.9882764164810278,0.9912755810621852,16.734306102002975,passed,
2025/10/25 22:00:00,0.7391256017943938,0.6574236679817314,84.95327908300364,102.28143190254872,2.762649595915135,2.775883,2791.563685634873,3107.892577205098,0.9833325077069924,0.9990012636418052,35.29245304686627,9.925667672537905,2.613195454676513,1.002485674994381,1.0180734921483054,16.29813046065386,passed,
2025/10/25 22:15:00,0.732711516753535,0.6853765737783134,91.76352381401261,111.89661682120635,2.8023042634896336,2.87626675,3046.415591772252,3270.112415670475,0.9838364868039043,0.9998172082716826,33.69772215850471,11.683665139540357,2.5391544436707907,1.0708143993550658,1.0500125755999727,17.700833365708434,passed,
2025/10/25 22:30:00,0.7232725039601751,0.6945905518577122,92.7240965559881,114.11252577844886,2.7959062125116745,2.86467475,3112.2084740759988,3351.6117126947315,0.9843824313067799,1.000419793558979,34.42661938130001,9.593040918160844,2.4916608871136123,1.0267436703977622,0.988523235839953,18.072235016750657,passed,
2025/10/25 22:45:00,0.7155898514291008,0.6901049801400659,93.29264371743768,114.16323935254267,2.7683016586101195,2.7851115,3149.7354785366147,3397.364522413051,0.9850075116881045,1.0001966842438976,35.20744946357896,8.181052422055076,2.52562368000651,1.0164979474939884,0.9766095820950086,18.124347791715277,passed,
2025/10/25 23:00:00,0.7187590327240341,0.6882460379274824,93.60884833184292,114.30623385928658,2.7645578341914083,2.805306,3161.3358735389565,3413.6201309440244,0.9848537459765413,0.9999278685462787,34.79223645303046,7.9608729442610775,2.5229993654328204,1.015810182063881,0.9817332779954081,18.176846131657264,passed,
2025/10/25 23:15:00,0.7203753485218498,0.688706100863418,93.89430025322044,114.61551172932825,2.7654569720271662,2.793174,3170.6281994068013,3421.1991592215786,0.9848700495945393,0.9999205842202838,34.49204192405361,7.9364570996080674,2.517101729099665,1.0159763225880407,0.9832103638214088,18.22941492731827,passed,
2025/10/25 23:30:00,0.7214113147101388,0.689899415812436,94.25896765762919,115.02125179188128,2.768350275370115,2.800691,3178.0519494238292,3425.9022264862415,0.9849650088984265,1.0000313172129607,34.21986412556739,8.018687815211559,2.5166704527360406,1.0193407660815097,0.9861343450702956,18.282058361412265,passed,
2025/10/25 23:45:00,0.7223662123220321,0.6907673528413967,94.59095422959419,115.38685450061456,2.7708997647358613,2.797914,3185.0212769836016,3431.8809470024903,0.9849891709064722,1.0000926198509348,34.02608484801058,8.038011555916489,2.5165638333887204,1.0205134250660843,0.9872853394526175,18.33477281572326,passed,
2025/10/26 00:00:00,0.7209656382173559,0.6894841091244754,94.22969307033286,114.93772188022874,2.7668822255783376,2.807050250000001,3180.4692557150115,3419.525444566205,0.9850649364738837,0.999998636943895,34.2067407691648,8.16760300565508,2.517756490306167,1.0197443689713812,0.9865237757505101,18.261408025119323,passed,
2025/10/26 00:15:00,0.7272025440875323,0.693543389798006,95.63311735120877,116.70139552500508,2.7790470169365338,2.786802,3209.7809774848192,3441.9972439065405,0.985090112955574,1.0002056767225076,33.046935458664265,8.520493478509248,2.5100224360454986,1.02652649299934,0.9955562788399053,18.485604423481057,passed,
2025/10/26 00:30:00,0.7151711939674227,0.6830088763590653,92.44203603499757,112.84918731831992,2.747495966260253,2.76682975,3147.3775657073184,3405.6726483907714,0.9847398734951663,0.9994563254177712,35.51805979114667,7.476055923158682,2.5201812186919996,1.0057817742502786,0.9742395698803216,18.00447902993539,passed,
2025/10/26 00:45:00,0.7180058722319388,0.6860221611727199,93.2201929584137,113.85435583713355,2.7580980709778684,2.7813835,3163.1742999793523,3401.5507185254937,0.9848457477131854,0.9996418313275355,34.931576878921454,8.128349037679405,2.5184069309166435,1.0106217992772397,0.9787710114900419,18.106155410038365,passed,
2025/10/26 01:00:00,0.7206649767578502,0.6880801859864492,93.86820548201189,114.69244367073185,2.7625188886587053,2.788217,3173.789020719363,3417.2532250749186,0.984910301706419,0.9998138413629454,34.40356941082821,8.162690037972567,2.5182406864487286,1.0171307765669113,0.9859540038119444,18.207878699954197,passed,
2025/10/26 01:15:00,0.7217187864635,0.6894763694382214,94.45550362759069,115.4570096179793,2.7630461305889846,2.77575675,3191.068423952128,3435.550416419554,0.9850173980848559,0.9998966514047645,34.11602822459871,8.009603387978757,2.5162504585161107,1.0163286322672531,0.9852032993097398,18.30965354577704,passed,
2025/10/26 01:30:00,0.7244361202772557,0.6893240542670808,94.48890071414883,115.54658712156433,2.7634831266332163,2.7875185,3189.9198667746946,3440.3766866491196,0.9849022675101495,0.9998314753811449,33.73400309532587,8.026982482563929,2.509569229371869,1.0187943020186632,0.990828841745592,18.32271264996108,passed,
2025/10/26 01:45:00,0.7239933303309779,0.6897595877905055,94.5245123067627,115.64107543436555,2.763600709581314,2.78784875,3192.419206028979,3435.9047493696785,0.9850112509464187,0.999874459468261,33.71124824061332,8.20210318708886,2.5099182307158374,1.0207874880571386,0.9918951587147669,18.31804078647455,passed,
2025/10/26 02:00:00,0.7249655101953298,0.6896510371786538,94.49322761125357,115.65230677398009,2.7638972054518742,2.80478975,3189.7366165396766,3436.1851196762705,0.9849456462171619,0.9998462966672608,33.59669166068109,8.250856389463413,2.5088851500569893,1.0223256147253321,0.9946734015718736,18.313366570270087,passed,
2025/10/26 02:15:00,0.7246516031403275,0.6894978645642297,94.4573633829673,115.65644229964764,2.7627841604683865,2.798979,3187.599764497489,3439.2977697538818,0.9849202007619178,0.9998440032964112,33.67792793156883,8.163272345586574,2.511783636315081,1.0222044844478166,0.9945805971353225,18.308687540676694,passed,
2025/10/26 02:30:00,0.7251666874379271,0.6898450511321285,94.47352581219629,115.72540974153452,2.7636083005625665,2.8026615,3184.68458762605,3438.5422695398884,0.9849382635553929,0.9998949026341633,33.567059427092474,8.262473139810856,2.513362482390157,1.0264000706802907,0.9988604758527065,18.304004718972706,passed,
2025/10/26 02:45:00,0.7255507449813079,0.6908320728367774,94.5579631632758,115.87837938442728,2.766796217305318,2.8116365,3179.0378483391864,3434.8524506517256,0.9849934438302478,1.000041846403097,33.44428896445146,8.490683923924529,2.519469593613157,1.0346970668769804,1.0061023007312981,18.299286660920398,passed,
2025/10/26 02:00:00,0.7244160656034232,0.6899215317074266,94.1400153401762,115.46249583379021,2.7656971062582496,2.80590225,3168.8059908898426,3425.0408746635912,0.9848668368271121,0.9999496661420428,33.77109945291398,8.529822828784711,2.5202955140233887,1.030751132727526,1.002154128539488,18.236583195171164,passed,
2025/10/26 02:15:00,0.7224970889477825,0.6901124770306358,93.82956934344983,115.1820578501148,2.765451349982642,2.82312425,3160.918309793358,3410.352896769944,0.9849932474964241,1.0000299019410324,33.998717998863135,8.767239397411128,2.522888170921469,1.033124905045815,1.0020483244263563,18.172530829292548,passed,
2025/10/26 02:30:00,0.7216006820486056,0.6893031884490093,93.4119682290339,114.76949270857268,2.764887084290464,2.819438,3149.912585961754,3399.5529444907434,0.9848667220035049,0.9999488694355532,34.277196758765434,8.851316063915686,2.523292452017041,1.030466237176821,0.9994555419295221,18.108532654153702,passed,
2025/10/26 02:45:00,0.7197519179620573,0.6883139309160508,92.95964488571437,114.30869863367968,2.7582062824056623,2.80997825,3144.431573333075,3397.714966136921,0.9849723844154996,0.9999089507657386,34.508548020787536,8.651191561122204,2.519502723252792,1.0293264539308842,0.9975695934280842,18.044589685584604,passed,
2025/10/26 03:00:00,0.7179554836917693,0.6864857538462534,92.46562443047247,113.76231438459057,2.7521967604688196,2.808391,3133.1493439582123,3400.0687330591686,0.9848243718561314,0.9997685079800203,34.959704035483824,8.275940974762774,2.5228659527137327,1.0241823794961231,0.992868728913531,17.980701627003565,passed,
2025/10/26 03:15:00,0.7177029024542227,0.6851669710280784,92.21790405649502,113.38750663995704,2.7471026489122856,2.820643,3130.108598172111,3391.987718734189,0.9849776311878166,0.9996964773467129,34.8652589470152,8.42174484479919,2.5237476983008924,1.0299868457563954,0.9996496399364706,17.91686806863436,passed,
2025/10/26 03:30:00,0.7167921632581395,0.6848844979035293,91.85702389897736,113.0514261124129,2.7483182405729143,2.82662825,3120.6179640987175,3375.3870678554727,0.9849198488979918,0.9996632181009557,35.076799545175696,8.709811931693496,2.523606978939219,1.0292030167632915,0.9980718350336794,17.853089120173138,passed,
2025/10/26 03:45:00,0.7155442834218332,0.6840504787508812,91.42027477116909,112.61608612338384,2.744929585923842,2.812911,3111.082258651935,3369.7280551831627,0.9848981274569755,0.9996150709873657,35.31313431566251,8.642508624900174,2.52220266139198,1.028472305128525,0.9969390103454662,17.78936797120634,passed,
2025/10/26 04:00:00,0.7149330040623995,0.6829568021909929,90.95705437901788,112.14478740487557,2.741557360682836,2.8129705,3096.231856338383,3369.3267301728492,0.9847921070007664,0.9995785702581649,35.51284299220201,8.309687734962896,2.5229405023850373,1.0227454084007928,0.9919472822198795,17.72569973377598,passed,
2025/10/26 04:15:00,0.7141559415384449,0.6832341305046499,90.6348570002152,111.84944938493423,2.743006880528103,2.83131225,3080.0560909964875,3358.8953117526603,0.9847911830211534,0.9996960324961375,35.647135633202964,8.522625481300702,2.5288741601041282,1.0313410874555553,0.9987917140417659,17.662088001126993,passed,
2025/10/26 04:30:00,0.7131294195968544,0.6825808583120021,90.24031350618091,111.46419691354949,2.740181971782077,2.8083555,3070.3194268794286,3352.076581036265,0.9848472619679337,0.9997134520333449,35.77358527887731,8.350666654845966,2.5273686975508967,1.0240409403415736,0.9913256622216047,17.598533756535765,passed,
2025/10/26 04:45:00,0.7136557764873168,0.681522171127481,89.79736134796183,111.01784968860373,2.7375532078868097,2.816252,3057.6529511119356,3347.7138497212277,0.984778091553885,0.9996631800154233,35.744271780330116,8.134891493217527,2.5220743886791968,1.016785906199937,0.9860234825319226,17.535032433312498,passed,
