datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/10/26 05:00:00,0.7160562058220454,0.6777143354233005,89.15642744013834,110.15305086815067,2.727302522036098,2.77641,3034.099136279369,3361.14704303506,0.98456270090262,0.9994649528087065,35.57507719596501,7.250271869085209,2.521876264735273,1.0087525651580471,0.9851476500744767,17.44177103388596,passed,
2025/10/26 05:15:00,0.7132377497025487,0.6799394586803632,89.13925971507052,110.09679981045733,2.739614790089516,2.8200615,3020.261887419434,3311.045265134289,0.9848458845814759,0.999790592864248,35.961726971981605,8.752036434929973,2.54741458474092,1.0295102872621433,0.9987474139579374,17.34534271573572,passed,
2025/10/26 05:30:00,0.7202761645460969,0.6788609162554295,88.71697394947009,109.67518340418242,2.744173303745958,2.8269155,2993.114573843067,3308.1322037834498,0.9843628459336271,0.9996742059047347,35.51974987464787,8.704779500152314,2.5345548116390666,1.0294287376069415,1.0072299746598063,17.29171318747793,passed,
2025/10/26 05:45:00,0.7233704517854972,0.6862034872621195,91.55530918733129,113.22209132112498,2.7541262496168697,2.861409,3083.109420676056,3375.312288431298,0.9846199926455167,0.9998613362182753,34.190023817458915,9.174545463162836,2.5269027408708427,1.0564225718700992,1.0308196892902144,17.78730876014801,passed,
2025/10/26 06:00:00,0.7180402449225327,0.6814766406093323,89.82439012109808,111.12303287292893,2.7437085683139357,2.8295775,3041.9404457271744,3331.929743275963,0.9845388724320053,0.9995990794954623,35.311809082421505,9.194782699205776,2.5335763480819704,1.046623504781884,1.0199832695924287,17.488042250888675,passed,
2025/10/26 06:15:00,0.7180615660178524,0.6809443414552304,89.76167894375419,111.08294100398864,2.740553745931718,2.8037945,3044.2724946288404,3334.107770075569,0.9845916129582141,0.9995490466449998,35.261558617864644,9.02290869169426,2.530184867503409,1.0399614379006108,1.0144135170992743,17.480293927412614,passed,
2025/10/26 06:30:00,0.7186556817364785,0.6807850656867526,89.7368348628774,111.09079731596448,2.740631080478736,2.79363,3042.2587396931535,3333.1102282197335,0.9845659913765071,0.9995349565809556,35.224580597351974,9.011683645657927,2.5303499770970386,1.036984883876698,1.0124842839097126,17.4725343429817,passed,
2025/10/26 06:45:00,0.7166849391380853,0.681753468441698,89.80767695894524,111.17463036255015,2.7426978816447476,2.82530025,3042.852045292208,3324.8836481719227,0.9847181509106576,0.9996670562202192,35.398977589457644,9.374179312390803,2.5383488800858585,1.0471594353861555,1.0189018510703582,17.464775197337715,passed,
2025/10/26 07:00:00,0.7180024296391246,0.68123359118407,89.63814142020951,110.96976260477582,2.7410351336015344,2.800151,3037.1048191830096,3331.661628867801,0.9846235499166048,0.9996343702932831,35.29784347310483,9.079283102773857,2.531451232112005,1.0456729818967105,1.0193722766121205,17.45701259180992,passed,
2025/10/26 07:15:00,0.7159222581388032,0.682559802605738,89.68469435582273,111.02831639313396,2.7449943341475787,2.80818525,3033.6238437294487,3323.124698021206,0.9847305251748567,0.9998221136615145,35.53145514707145,9.421739056797946,2.540868490908363,1.0565938284217513,1.0257220329249375,17.44923873070643,passed,
2025/10/26 07:30:00,0.715940113082111,0.6821949102489219,89.61288175109598,110.91279970172975,2.7448493611188747,2.82617075,3035.753733775256,3318.500082324862,0.9847256984670962,0.9997592494461996,35.50091111910986,9.401932987945672,2.535752992225388,1.0490618640722882,1.0187634202134361,17.441469527509582,passed,
2025/10/26 07:45:00,0.7149087477954131,0.6818582810086713,89.53495900935663,110.78656035672627,2.7424063686227815,2.7988235,3037.9915292967485,3319.0861691490686,0.9848068667163137,0.9997504526521794,35.55997204158168,9.226182340889192,2.5336581299282956,1.043705359126421,1.012761942706776,17.433690366047667,passed,
2025/10/26 08:00:00,0.7144349845291039,0.681047044881721,89.40559862415927,110.59523181870787,2.737950825196332,2.80190675,3040.5200279706405,3324.058919622803,0.9848691772392688,0.9996936774185069,35.5487124276131,8.867642282485846,2.5277435659077305,1.0354322447506472,1.0051853753493694,17.42590418159067,passed,
2025/10/26 08:15:00,0.7155139376685332,0.6808389796138801,89.4699342548984,110.6433082602597,2.737293739026494,2.80310375,3042.218899973593,3333.731467546274,0.9847701911510776,0.9996434359954918,35.438176433398745,8.663820860472192,2.523923752681116,1.0353354684431129,1.0065520971447743,17.452849021355803,passed,
2025/10/26 08:30:00,0.7144520598367156,0.6824564739766638,89.76296773914548,110.97363138207862,2.741521574172173,2.8271595,3049.5283080431554,3328.890782681434,0.9848947911509589,0.9997710468333962,35.504760637269285,9.156464650932854,2.5286405279268362,1.049868610895037,1.0174096689150363,17.486573546333116,passed,
2025/10/26 08:45:00,0.7158951809996287,0.6815221191641515,89.83422370487274,111.0039747563464,2.7416283428260724,2.809969,3048.2696749303254,3342.207002472839,0.9845998820370242,0.9996381603718517,35.5173099435786,8.664480804568896,2.5291143764993738,1.0370808363437036,1.0078731861668555,17.520311982937503,passed,
2025/10/26 09:00:00,0.7146045255081138,0.6836405321666594,90.21492797658225,111.421295981321,2.7460196723334858,2.82530675,3057.0774043664906,3335.470527089393,0.9848952357272271,0.9998727307985631,35.47809258896045,9.202024961196436,2.535491953007378,1.0527742112566403,1.0189214951393852,17.554062376112586,passed,
2025/10/26 09:15:00,0.7169928472821351,0.6833715854286763,90.35040069621193,111.5339820804537,2.746764434525384,2.83141275,3063.45364577897,3339.6519675703275,0.9847873906098044,0.9997516845796866,35.16078991565962,9.187633637293764,2.5258878166761773,1.0499793331066456,1.0192250128165197,17.587822769257695,passed,
2025/10/26 09:30:00,0.7163971143639877,0.683353618237262,90.43665348444162,111.58299409373329,2.7452499588017,2.82032325,3068.1514411320345,3344.290227664986,0.9848617344014882,0.9997645375459895,35.19771982630434,9.054788049781655,2.5261998108581984,1.0489521620597901,1.0175953296995761,17.603755227083326,passed,
2025/10/26 09:45:00,0.7185687713057068,0.6813800367272757,90.29198816732969,111.34566672143352,2.7403554141412223,2.8168545,3070.057910509401,3358.3845317898968,0.9845921652849501,0.999477737728498,35.0618070423696,8.571803869949209,2.5142979633838274,1.0402507065265674,1.0140650993020213,17.6162170512501,passed,
2025/10/26 10:00:00,0.7162745425917656,0.6836171541514503,90.63721282252142,111.72195966421324,2.7478051789290676,2.821925,3075.6670966452148,3340.518297844573,0.9848760419900069,0.9997470619833065,35.206203211721046,9.193537122626612,2.52640112980205,1.0458778892815832,1.0140175793837365,17.63042745594808,passed,
2025/10/26 10:15:00,0.7166953137157646,0.6825554323808287,90.6239009666656,111.65238268036387,2.7457341357364315,2.8069655,3084.532063077408,3341.6691039044645,0.9847779842744956,0.9995380816425474,35.2208787638008,9.075653515975874,2.5175547269552414,1.0352227004759353,1.0055643892246713,17.64463990729142,passed,
2025/10/26 10:30:00,0.7172876474726915,0.6821622760354021,90.66896376030273,111.6520582020976,2.744877528522797,2.816272,3088.5295778917857,3344.857383860847,0.9847523385280708,0.9994717754510976,35.140958002161135,8.946199523119624,2.513554904664657,1.03060038277085,1.0021889405645354,17.65885930360635,passed,
2025/10/26 10:45:00,0.7137599665509722,0.6832080624594605,90.85583271669765,111.83518556658846,2.7436671880521897,2.81300425,3098.3027582083773,3343.107739337511,0.9850921599097229,0.9996466784708061,35.449068132395794,8.983254289372338,2.5210432231634874,1.0316801559844138,0.9981509136137372,17.673086626891582,passed,
2025/10/26 11:00:00,0.7159547944199348,0.6820405366686603,90.76581848592798,111.68232747705886,2.7399717807076662,2.8180145,3096.085057016548,3359.2070765233766,0.9849150249295,0.9995146265675653,35.226847505671344,8.487049731963369,2.512745057715321,1.0286375559036651,0.9989983907397951,17.687318282123577,passed,
2025/10/26 11:15:00,0.7142492284188509,0.6827812182802446,90.90115904370676,111.8120599168485,2.7418904218101834,2.80894475,3097.0260578710077,3358.9411297343877,0.9849757766288563,0.9996269601489216,35.46793883339443,8.528182082069575,2.521413898310905,1.030753158026936,0.9982163144460744,17.701554595216063,passed,
2025/10/26 11:30:00,0.714188406816658,0.6830086381996023,90.97859588309079,111.87052085491273,2.7418671877197722,2.804065749999999,3100.5689370975683,3360.6480457448815,0.985028628533017,0.9996481302539673,35.43150440345887,8.514600891050508,2.5197876446077228,1.0314850417091654,0.9985254503500113,17.71579883799346,passed,
2025/10/26 11:45:00,0.7146420111256666,0.6829313627954181,91.02431488840072,111.88997300315994,2.74260110745937,2.81037825,3101.1515210691146,3363.5312406310177,0.984954549303531,0.9996206738105908,35.41897604622835,8.444690548765854,2.518917626387469,1.0304211952519176,0.9980199283840172,17.73004610161228,passed,
2025/10/26 12:00:00,0.7157360607428256,0.6832630661496398,91.1115260822028,111.96041826905589,2.7455899649577415,2.819961,3098.0022093603534,3364.834396794891,0.9848663178539495,0.9996562435717689,35.30828732313437,8.460404732784571,2.520260820130171,1.0318416280062026,1.0000067683695697,17.744299331021388,passed,
2025/10/26 12:15:00,0.7164077823174013,0.684267246863999,91.27110569363593,112.1205069883907,2.749790743081698,2.8144115,3095.948058364172,3362.2022020342397,0.9849016259992355,0.9997866589107078,35.16011901569496,8.63750863145457,2.523392150423102,1.0371347888919922,1.0044079293756027,17.758561803474212,passed,
2025/10/26 12:30:00,0.717517841839486,0.685842755471756,91.51629997582309,112.35981068546857,2.7544468168048586,2.8276505,3092.412204581762,3359.9999005956843,0.9850757729192944,1.0000411133907048,34.80863775964094,8.897847058778218,2.528615724115012,1.0503380021128015,1.0161171367136783,17.772825983819153,passed,
2025/10/26 12:45:00,0.7189630105118275,0.6856800661650551,91.64839786578337,112.42526961382092,2.757052397287329,2.83149625,3094.5473323984893,3356.9432011411996,0.9849885216418031,0.9999756515553893,34.633408231251586,9.067780015160544,2.528065710758952,1.0508434617290838,1.0182505063796057,17.787097441572108,passed,
2025/10/26 13:00:00,0.7204666871231933,0.6843461293830855,91.66869314570046,112.35515716380999,2.7564213441781282,2.82466125,3102.504789701788,3355.641844627016,0.9848043627166934,0.9997099068063404,34.53615550059853,9.104146348938254,2.5196059215064928,1.0426260806019156,1.013624906573441,17.801373226696054,passed,
2025/10/26 13:15:00,0.7200108164013743,0.6838604510706215,91.75606235468392,112.36446999594622,2.75546525125075,2.815629,3108.9690500725046,3355.3553223875333,0.9848184559648151,0.9996337045124375,34.60385334342408,9.097502770761608,2.52028357096426,1.0392163831866341,1.010402970775671,17.812221181126944,passed,
2025/10/26 13:30:00,0.7201023425353047,0.6838917504638468,91.82959557022569,112.35684495065031,2.7561524120322214,2.828653,3111.012178422924,3350.3071792577616,0.984910074412805,0.9996553671155005,34.50366781698846,9.283319859658304,2.5217137590065977,1.0434824710800852,1.0143872555841504,17.808380932582107,passed,
2025/10/26 13:45:00,0.718849207880957,0.6844073852424503,91.76812639760325,112.29550769282378,2.7572056517322667,2.82208825,3107.174018520956,3348.442269587603,0.9849540061936565,0.9997576214196011,34.685044444402024,9.230687310031064,2.5248043502342594,1.0429563525249863,1.011666706671342,17.799461714987796,passed,
2025/10/26 14:00:00,0.7166087651775122,0.6844721900269082,91.69648416582041,112.2297358791127,2.7554087386350687,2.80710075,3116.083177754678,3342.4719417067213,0.9850907735691434,0.9997282891295899,34.95464381793181,9.247026504827037,2.519158660601833,1.035413439284228,1.0018795790176076,17.7959592151202,passed,
2025/10/26 14:15:00,0.7145598428449811,0.6840302563560892,91.55438387778987,112.06172860370798,2.752157829419441,2.8107135,3113.519166313994,3351.3933629912276,0.985050399120596,0.9997272374257323,35.34786345370537,8.783888618619534,2.5226743337217767,1.0288775846162612,0.993871740576195,17.792459634039208,passed,
2025/10/26 14:30:00,0.7154976961402595,0.6826623163362799,91.39838490179949,111.82321538819151,2.7469348844284283,2.81853775,3115.6402895294623,3360.2890049804173,0.9849817846923036,0.9995591490427781,35.24649308398204,8.467191327186438,2.513303471474628,1.0266162847745435,0.9943586108949963,17.788956088181173,passed,
2025/10/26 14:45:00,0.7146020562718338,0.6820252222816827,91.33318527953594,111.72862096925213,2.746881336227286,2.81099725,3110.024755142253,3364.757217389901,0.9848111561121273,0.9995195761403751,35.552928224063386,8.175846129521144,2.5213424585451243,1.0186842763622421,0.9865136096660686,17.785457756489468,passed,
2025/10/26 15:00:00,0.7141221215881115,0.6819063500216332,91.30804135700151,111.68345953469891,2.7425030558091597,2.8042715,3117.3867802090517,3366.454839755127,0.9850382094047708,0.9995252454877638,35.43444190095129,8.139680712813103,2.514226785342173,1.0212168019070003,0.9886412762725644,17.781955456134373,passed,
2025/10/26 15:15:00,0.7126785879437497,0.6822581563908084,91.33934445465825,111.70734298732664,2.7425243108970476,2.80791475,3116.184697731155,3366.330342822789,0.9851257778979823,0.9996210548036777,35.605724624320544,8.122671506956408,2.521214488091745,1.023174404167117,0.9885109267591268,17.778455094474953,passed,
2025/10/26 15:30:00,0.7143761212715798,0.6813785676701031,91.24682384024354,111.58120176149207,2.742074890490238,2.7994995,3113.811329456738,3368.4895123178835,0.9849669404253231,0.9994974412540307,35.453882997176606,7.951300577927118,2.515526614127635,1.015757482055625,0.984201428961688,17.77495437083392,passed,
2025/10/26 15:45:00,0.7148483562649526,0.6814497247257785,91.2433219961693,111.5650932310411,2.742962633639426,2.8146955,3114.079518710821,3364.8479350729253,0.9849594441966546,0.9994788485082432,35.37895456198129,8.119701140741002,2.5136218302569358,1.019390247424663,0.9880459383100056,17.77145591178945,passed,
2025/10/26 16:00:00,0.7140984959999525,0.6827716235444573,91.37734236305302,111.71420425064777,2.7472676403770913,2.81273225,3111.3278050111066,3356.172561146377,0.985088792776724,0.9996658944404222,35.393527367545666,8.503392631527344,2.522174488657375,1.029704004943828,0.9953850111727665,17.76795447007144,passed,
2025/10/26 16:15:00,0.7141673362867987,0.6825096708368003,91.35714815625735,111.66931531299564,2.745409159121192,2.80927,3115.8492370867084,3354.7548110711673,0.9851726733183234,0.9996251858715363,35.30676557297795,8.52001321619553,2.517149378490518,1.028291569042025,0.9944182185009065,17.764455618859294,passed,
2025/10/26 16:30:00,0.7145079043898831,0.6821905790259774,91.32205384835146,111.60456802918338,2.7439095497142763,2.8099845,3116.328275749791,3356.5363626995672,0.9851862713281929,0.9995951329271037,35.23541812515235,8.479794219507852,2.51478524351981,1.0299804436242181,0.9967807263003508,17.760955095449038,passed,
2025/10/26 16:45:00,0.7138057135239959,0.6818119567121921,91.28876991349772,111.54206049337013,2.743442343206702,2.798424,3114.1359069932178,3358.5562799813197,0.9851188614982845,0.9995717224947187,35.41741499722802,8.35687012479096,2.5195081863410205,1.0275966881721939,0.9941750082788456,17.75745782028914,passed,
2025/10/26 17:00:00,0.7169851583592063,0.6814964915559646,91.24554553806976,111.46854434097766,2.7451767018908484,2.81610375,3109.026868592179,3358.3013951306707,0.9849691353071586,0.9994994868114881,34.99868539866808,8.47866773145926,2.5123151094676435,1.0330510973743527,1.0030867476998113,17.753958873052163,passed,
2025/10/26 17:15:00,0.7161100328816598,0.6826130340697714,91.35092633379327,111.58984911476108,2.7474534252987204,2.80425125,3107.3586247317853,3353.3376790664875,0.9851565442817519,0.9996952388491507,34.98252417686699,8.657174893330204,2.51864852736536,1.0384334961238728,1.0058184176486156,17.750462189685347,passed,
2025/10/26 17:30:00,0.7180724577183875,0.6839332385582961,91.50323036928236,111.79908080136553,2.7523307651564197,2.815547,3103.837334694106,3350.7724613267433,0.985195761256448,0.9998485706429732,34.60112538576878,8.903626434554539,2.517072610020917,1.0464899646847348,1.0139540464255774,17.765221118668187,passed,
2025/10/26 17:45:00,0.7195114439361979,0.6860679700080115,91.98069722747887,112.40682299328962,2.7583700202945236,2.81720125,3112.0839181644374,3353.30663027608,0.9852979095942558,1.000031370342254,34.25047948268419,9.141490807362452,2.5162972381691118,1.0514277583522293,1.017848615806207,17.83393945831389,passed,
2025/10/26 18:00:00,0.7211311831484484,0.685580964269234,92.18034557349621,112.67301830260509,2.7553414490487773,2.80160175,3127.5051643241804,3369.923874870547,0.9851843321716365,0.9998392343574749,34.06567024098761,8.782719714490785,2.502087240410162,1.0407243709505616,1.010406607290299,17.902635543946403,passed,
2025/10/26 18:15:00,0.7216011630080936,0.6878614911144834,92.67027913763889,113.29412824741598,2.7603590058484646,2.82047525,3134.5155083385603,3375.9838846401967,0.9853483074505803,1.000091217178383,33.82658645697832,8.897722647492333,2.5058907510686894,1.0465387736985816,1.0139481308184288,17.971315631979877,passed,
2025/10/26 18:30:00,0.7231928561954881,0.6889538560054014,93.05110686733954,113.7862009767549,2.766247364171673,2.80982575,3142.207957474203,3379.253702787742,0.985207706004541,1.000092401721468,33.67051847227597,9.037981951506975,2.504139444938808,1.043499457572489,1.0116918609331715,18.03997612824623,passed,
2025/10/26 18:45:00,0.7237092843949847,0.6898896496078832,93.39456102138966,114.22717360746154,2.765498519179386,2.815632,3154.94810304495,3393.099279365625,0.9853177968232543,1.0001523158155792,33.47121425962509,8.833970474641106,2.4988645264540996,1.0418724937751982,1.0099382437482756,18.1086153395729,passed,
2025/10/26 19:00:00,0.7235458762326242,0.6916861098988573,93.8580797285366,114.79801988578637,2.7674809760629207,2.81428475,3165.651477553733,3402.5003603590267,0.9855271553747955,1.0003548373046363,33.30002744066133,8.799573807193896,2.5013430711550475,1.044641022553732,1.0105407057843223,18.17723525931627,passed,
2025/10/26 19:15:00,0.7270640095804899,0.6908882754980011,94.09747549103882,115.0550885900054,2.7652060230025666,2.8066335,3178.920946903811,3419.443789973411,0.9853563263634839,1.0001273515463058,32.812790994562086,8.54641447659267,2.4861619157242805,1.03929993400003,1.0105339412315355,18.24583791238064,passed,
2025/10/26 19:30:00,0.7263884184933296,0.6930777361684597,94.67301369906964,115.72432605989538,2.7686483654377105,2.7944345,3192.7622718716407,3422.1700573815488,0.9856709243153808,1.0003781715388522,32.62937127366144,8.733689367337607,2.4919487244327527,1.04347268255007,1.0112773616253106,18.314421580867908,passed,
2025/10/26 19:45:00,0.7294851065296325,0.6948163858763834,95.08631473680693,116.258782566129,2.7738876441596236,2.80542825,3196.0182396170358,3431.137328010138,0.9856729012606937,1.0005274144786578,32.038337232493774,8.82963526937915,2.487732278459593,1.051589986936727,1.0204114284530923,18.382984944964672,passed,
2025/10/26 20:00:00,0.7306261516249384,0.6606908961392481,88.57756598738447,106.63079008783241,2.7107813010406776,2.673929,3010.1104883121475,3296.612581786655,0.984969652272693,0.9984778156902974,34.112104497983495,6.7441224263431,2.534917538679924,0.9725881677083158,0.9793024259433506,17.09614696926569,passed,
2025/10/26 20:15:00,0.7252604094130859,0.6906181655132252,93.16550921475977,113.91551612070116,2.7720762420255993,2.80648475,3141.814347550851,3364.524312962309,0.985424003083078,1.0002836673142013,33.08267931571922,9.621269117683866,2.4960623246221774,1.0558731155786412,1.0234185565848006,18.036066823381194,passed,
2025/10/26 20:30:00,0.7129082138358417,0.6910169226996882,91.41017793092608,112.28656112653194,2.77074545390198,2.88069725,3103.978833216484,3312.0905601880618,0.9855837257747602,1.0005188738321904,35.157163960852515,9.76792935741395,2.499642940848114,1.0384597302092258,0.9916888207033827,17.777295103695277,passed,
2025/10/26 20:45:00,0.7125371186768129,0.6814308151591815,90.79862986854594,111.11580944573174,2.7331321093535488,2.77779425,3112.814110015983,3382.0551751964713,0.9853154528855105,0.9996627437073926,35.46193638647425,7.148772109204958,2.4945302369060243,1.0104150391991706,0.9766530818457129,17.75133578946829,passed,
2025/10/26 21:00:00,0.7144310959783883,0.6811848001878219,91.37188082026768,111.52135927244613,2.7360165645499572,2.8044195,3133.143496829961,3370.633849997829,0.9853895505651846,0.9994810661932907,35.06594303637399,7.977915484631405,2.499151905254051,1.0217694037495264,0.9899732263780758,17.794442553065604,passed,
2025/10/26 21:15:00,0.716942028358754,0.682457383106412,91.51332918063407,111.80522723572827,2.7407321672683653,2.7986605,3132.7675129622035,3375.5664940939546,0.9852628346561787,0.9995393415775764,34.739638566935675,8.00567919006142,2.4898679849032797,1.0227801432507553,0.9921821402471012,17.837600368465427,passed,
2025/10/26 21:30:00,0.7170592163240346,0.6844485592078522,91.86437236607247,112.25914408867672,2.7456741552691533,2.808369,3137.8913749860726,3374.463096061208,0.9854193686933589,0.9997516594077626,34.575447617977225,8.245609414551673,2.492654386615735,1.0278586722062941,0.9948698743435089,17.880803361106036,passed,
2025/10/26 21:45:00,0.717437314982056,0.6858624621040423,92.15721330846404,112.64212825918146,2.7479643065373196,2.7991655,3147.048508836164,3375.6171904159582,0.9855847044270374,0.9998749325835776,34.35529494884634,8.390299622707007,2.489117065698335,1.0299155011255323,0.9957095037593746,17.92405252502012,passed,
2025/10/26 22:00:00,0.719499815040698,0.6863951289332276,92.34895912002585,112.89986086060274,2.75096906713302,2.8102775,3147.7789353371527,3383.5019745940267,0.985443163836468,0.9998808585663791,34.117086316050326,8.323838945485347,2.486048801786135,1.0295980235217628,0.9971037128317884,17.967351751977077,passed,
2025/10/26 22:15:00,0.718721907691258,0.6865677956213059,92.51068918160296,113.12044472238487,2.747676905280991,2.79393025,3161.0714557228084,3393.80932844853,0.9855563707170435,0.999857307244994,34.151198500336214,8.069380540240676,2.479891432158409,1.023908262549396,0.9909536821713744,18.010694547537735,passed,
2025/10/26 22:30:00,0.7171342723528735,0.6890019288470667,92.88484690605125,113.60887047137787,2.7523403114231946,2.81017575,3163.1696592105586,3394.5897438228917,0.9858072241011941,1.0001971402746213,34.20237178908475,8.200535366889769,2.491545536750341,1.0298802029392264,0.9921418350973173,18.04918555758347,passed,
2025/10/26 22:45:00,0.7172428260902637,0.6884926515011808,92.94952686498013,113.72060557224312,2.749802314800797,2.79274825,3171.5438059751223,3405.8812321320747,0.9857080811797774,1.0000691997939792,34.27540211112198,7.866995220595772,2.4852056302878256,1.0202497919586022,0.9839804727441499,18.086618595215892,passed,
2025/10/27 00:00:00,0.7171807960279483,0.6917084609923349,93.06511642587736,114.61983481247002,2.751648312779298,2.79726075,3164.3651094644006,3421.299665642116,0.9857156231609563,1.0003756483235493,34.279508130464485,7.849271111747947,2.4895424959052717,1.0252701677695384,0.986800325764702,18.1214333669519,passed,
2025/10/27 00:15:00,0.7185061971648977,0.6922261438127242,93.14646692470846,114.84301374712983,2.751853172696403,2.78724225,3166.2760100521336,3427.5809803522243,0.9856913702300267,1.0003882022517265,34.06357966680316,7.820428109347434,2.484170737464156,1.0262706123689427,0.9888966291079031,18.14532627935059,passed,
2025/10/27 00:30:00,0.7211706333673236,0.6923197354643695,93.17479383632367,115.0001112329935,2.74979772127158,2.78684325,3170.0550209247845,3437.424292534067,0.9856818926853488,1.000340921993249,33.58803118099505,7.717971250887042,2.4705077245385003,1.0279153498013445,0.9935973632982326,18.16923155949825,passed,
2025/10/27 00:45:00,0.7206546543888603,0.6935146186581013,93.40836347537501,115.41080705838117,2.751481936164267,2.785711,3171.6850067969403,3446.9512159706755,0.9856873625097082,1.000469869684475,33.67718025761377,7.591684466628675,2.4765062344456705,1.0275923103650209,0.9916908348275308,18.211058008987592,passed,
2025/10/27 01:00:00,0.7207031509973164,0.6953932940381621,93.77801993316243,115.96724043114907,2.755605749276942,2.7951075,3172.9207300813814,3453.7715454348445,0.9857547160503689,1.0006854478208635,33.60404538931934,7.648061891015731,2.4851433206977482,1.0323297969705842,0.9943435896615562,18.26055133310161,passed,
2025/10/27 01:15:00,0.721638175478769,0.6958322075439025,94.084114253816,116.38811365096223,2.7560010178689014,2.77989475,3181.1645271360285,3462.5483131425776,0.9857467925799404,1.0006769246501857,33.43998620977556,7.626168691131363,2.4857283539273145,1.0315189612135451,0.9944871955527761,18.310079350236528,passed,
2025/10/27 01:30:00,0.7241467786855911,0.6960051628084835,94.35389866832698,116.76442803455089,2.755570757610998,2.7795315,3190.379240242188,3472.356863430537,0.985721367096193,1.0006100211147722,32.999965272179814,7.644262712167912,2.47867327298206,1.0335762584174892,0.9994024166970105,18.3596407729596,passed,
2025/10/27 01:45:00,0.7243416701635224,0.6950059985107357,94.25576862686222,116.68557193521151,2.7510676896832242,2.83054725,3194.5106496052217,3475.865976202112,0.9857178197910917,1.0004722013812344,32.967079678275006,7.540294910821188,2.4738567522983064,1.0305018711206642,0.9981896809805253,18.350657613276763,passed,
2025/10/27 02:00:00,0.7145070698443636,0.6864665160452836,91.63571338001263,113.47709144738744,2.7246382045173814,2.7762855,3140.160534257127,3443.1446395284047,0.9855871536450239,0.9999604108758263,34.873389056505225,6.777789248109792,2.48433298584932,1.019941168330448,0.9867449088977261,17.937124788493,passed,
2025/10/27 02:15:00,0.7140064486352816,0.6867971080977593,91.7938913787262,113.7180324293321,2.725356958782505,2.78293075,3146.880434048788,3440.5731165580855,0.9856205096162278,0.9999403829119072,34.931215117027406,6.932535247422667,2.487063837361748,1.017008890699192,0.983346564356187,17.953162374802965,passed,
2025/10/27 02:30:00,0.7150421853996564,0.6877411252980453,91.96632632453772,114.00259510685434,2.727932542148775,2.785314,3149.9058051394486,3437.209001844727,0.9856722561491909,0.9999937062517209,34.70102922727422,7.219058374314596,2.486271862638082,1.0212617950901786,0.9876639221111471,17.969204840842178,passed,
2025/10/27 02:45:00,0.7154446660495685,0.6877940181681955,92.04680382500308,114.1781266537853,2.728397548347953,2.77380325,3152.4797603797992,3439.3963135223676,0.9855980930393893,0.9999466792598618,34.69770862347189,7.232413041202939,2.4863560294409472,1.0180691332758038,0.9853162097579986,17.9852585190482,passed,
2025/10/27 03:00:00,0.716102115834704,0.6887808050527445,92.214980253379,114.46205829273725,2.7296705039770757,2.786161,3155.5432154413797,3439.142346787344,0.9857162776348447,1.0000415820253732,34.471961087095075,7.433062543215795,2.486037876708289,1.0236238532040842,0.9904722173614257,18.001318662219226,passed,
2025/10/27 03:15:00,0.7175511545244494,0.688637196340901,92.26858330302518,114.60411107525651,2.729734936622438,2.78983575,3157.111095834076,3443.3037365216765,0.9856085725879478,0.9999661116855924,34.312737778632346,7.4284444999695545,2.482498871977237,1.0220852552926192,0.9910540612419595,18.01738296408243,passed,
2025/10/27 03:30:00,0.7178187367051633,0.6887557180754105,92.35050855178693,114.78119972593751,2.7283621178956277,2.77501375,3162.5377856174614,3447.089467907254,0.9856463794511257,0.9999414740526537,34.22951615277957,7.42540835365379,2.479747462038082,1.0214881746681235,0.990982251310034,18.033456611927352,passed,
2025/10/27 03:45:00,0.7177997844597835,0.6890388093997015,92.44338029823521,114.96947196651831,2.726864632210435,2.77176575,3164.58728811614,3454.565786953542,0.9856997751291349,0.999983608056203,34.183053410841026,7.311059579902476,2.4811870282622626,1.0224213742403825,0.9918551242122239,18.049534415594458,passed,
2025/10/27 04:00:00,0.7179721620091574,0.6887879146158445,92.48146023936572,115.08981672113775,2.7243030747879833,2.766134,3167.1458648077587,3464.1341966187815,0.985673906603397,0.9999444494334876,34.17621800258948,7.107343640262233,2.4805057007953217,1.0206089971456729,0.9909878758450563,18.06561666112457,passed,
2025/10/27 04:15:00,0.7193267474999377,0.6886823251326678,92.53166065306166,115.22647174553163,2.7233962351165752,2.77177525,3167.890303477878,3471.507824162152,0.9856046197554659,0.9999017952875139,33.99683906497435,7.02750435577412,2.4776197174154677,1.0213364675684924,0.9936022994460575,18.081711864254896,passed,
2025/10/27 04:30:00,0.7186444012590777,0.6891103396970453,92.64533196956556,115.44289760922017,2.7223825463365006,2.76130075,3171.6989972091546,3476.085990330089,0.9856810568729543,0.9999482018942532,34.04830436807066,6.992150323682723,2.4804791942731494,1.021981382968382,0.9933252113108341,18.097813821874645,passed,
2025/10/27 04:45:00,0.7204300110173697,0.6910624658631968,93.21277758691654,116.22543029061622,2.7264276579004116,2.76038175,3181.3750038161893,3487.860311489759,0.9857590089690308,1.0001107066821684,33.649935682689204,7.06695636170357,2.4822437351895026,1.025654421214966,0.9969056041428205,18.18318762069631,passed,
2025/10/27 05:00:00,0.723546106543814,0.6932232379820173,93.90799865145074,117.16846364409717,2.7302287740508575,2.75653175,3196.977951451604,3503.6800228314764,0.9858665359761831,1.0002512242557364,32.97003281877626,7.170145663213933,2.4773365950511166,1.0316131611255772,1.0040055051517522,18.294329206460997,passed,
2025/10/27 05:15:00,0.7297689193236386,0.6960180719341982,95.11175631484035,118.74477944580549,2.7359557204532816,2.755702,3224.3531348984498,3541.1444783627835,0.9858236856350234,1.0003532047310042,31.830144429056602,7.038786678279948,2.4666625643892974,1.0361341109410371,1.01275389091478,18.510101896715092,passed,
2025/10/27 05:30:00,0.7267965474377369,0.6921456645325615,94.53087025655033,117.84368343115855,2.724771465027071,2.7712835,3221.766893788376,3525.950140362291,0.9858984545026864,1.0000144928593693,32.325088538773876,7.066966046279009,2.473941997080228,1.0319554231790191,1.010134183900349,18.385986828730836,passed,
2025/10/27 05:45:00,0.7146064217688458,0.6729546110741306,89.40587401776466,111.26711030543929,2.6704723152453376,2.70586375,3086.02423395074,3491.0576930610523,0.9856526983507891,0.9992556629244113,34.79605897611041,4.069664686265253,2.4983289597866,0.9917474677433967,0.9784993970406641,17.563915201185445,passed,
2025/10/27 06:00:00,0.7190565343544858,0.6757377395566193,91.19337786800891,113.4583332794512,2.6730517037016535,2.70296825,3148.9219244963147,3545.1066627123523,0.9855693949130102,0.999071152656778,34.078720691978084,4.182943430081852,2.486312389464695,1.0018176972353952,0.991982791667907,17.893484519665698,passed,
2025/10/27 06:15:00,0.7205312601886347,0.6761262773308943,91.73302219148394,114.05282068198026,2.672549032626626,2.714158,3170.2229237488586,3556.532021525432,0.9856119125455256,0.9989620897769488,33.77140978754803,4.361413890467822,2.483365153381197,1.0070066879590998,0.9988247415371853,17.977582421709176,passed,
2025/10/27 06:30:00,0.7209099845943165,0.6774424752839109,92.15066924536302,114.61490218308367,2.6738284176196,2.70082375,3184.246969845729,3570.690697384463,0.985617635221986,0.9989930434551926,33.696950633861086,4.403185081805115,2.480569188961671,1.0138589340554252,1.0048030953242553,18.06154429388914,passed,
2025/10/27 06:45:00,0.7210097312726805,0.6797558099620467,92.65607125408847,115.31497334782817,2.677234307569704,2.707284,3199.1214709929104,3578.5341113895306,0.9857986431520092,0.999172755219643,33.50574298062928,4.519544820711717,2.4781325389986675,1.0168761588994146,1.0053212420001696,18.14537205004559,passed,
2025/10/27 07:00:00,0.7232985962048463,0.6826729635292708,93.21941763237247,116.09021317741852,2.685502000097262,2.71552325,3207.2782358571344,3580.675266906686,0.9858699145254329,0.9993954967750619,33.012934873780125,4.851362937445539,2.475723754704129,1.0230673652056204,1.0103614239390997,18.229062708239454,passed,
2025/10/27 07:15:00,0.7246131926846578,0.6846622107562894,93.69361443078934,116.75189629541092,2.6905040524724373,2.70841675,3214.6801140057173,3591.708737517364,0.9858756096090996,0.999556712254732,32.76112416077916,4.838825923856507,2.4755304038542976,1.0236565767403665,1.010161209904975,18.31261678772607,passed,
2025/10/27 07:30:00,0.7268281749773905,0.6867011078084533,94.0354033816537,117.25267222333976,2.6957376656485326,2.73332375,3221.5259064798674,3591.8778212435636,0.9859457747811118,0.9996861437120013,32.27148934531001,5.130430074163465,2.467962476779735,1.0293897817241775,1.0157277620811165,18.36714906009417,passed,
2025/10/27 07:45:00,0.7275630978012771,0.6887151390692665,94.24174520313589,117.58885392076769,2.7034776640624982,2.7469905,3221.3522586381523,3579.911810373157,0.9859535418343421,0.9998304971366843,32.12297706643995,5.617782511136378,2.468517944956614,1.0336800234419457,1.0181084606098705,18.3870654979629,passed,
2025/10/27 08:00:00,0.7286711748283997,0.6904577262810108,94.5204573436499,117.99838085618079,2.70789646430867,2.74499225,3229.4406424004737,3574.912673892373,0.9860764627045493,0.9999412315229971,31.783873743820294,5.966117810246263,2.462418677731829,1.0369417409452077,1.0204019992184172,18.425484287096374,passed,
2025/10/27 08:15:00,0.7297267609086063,0.6909336901772961,94.73303773289543,118.27213632712176,2.709673808144485,2.7450775,3234.545818536477,3579.5327078945866,0.9860377089002019,0.9999420883745866,31.618396448372927,5.976948449583102,2.4604966184320944,1.0356392778703147,1.019832244651621,18.46393010971002,passed,
2025/10/27 08:30:00,0.7305336481921887,0.6920124965872912,95.00751629587623,118.6232111524799,2.7139334305197442,2.758748,3235.85307849526,3581.7056474296087,0.9859991514008198,1.0000297497292503,31.500650152395245,6.096329167848487,2.4644916746628596,1.0384926904557734,1.0222313910705039,18.502400540819092,passed,
2025/10/27 08:45:00,0.7317875144495116,0.6930121781220634,95.27151548708365,118.96125115601585,2.7155335533480582,2.74975525,3243.529636718005,3584.189991120108,0.9861128992066177,1.0001006658502258,31.134861356741837,6.223471137272265,2.459851126615485,1.041686916528116,1.0255939695424272,18.54090174224751,passed,
2025/10/27 09:00:00,0.7324672056645478,0.6933306504376332,95.32789093693513,119.0400645538187,2.715755055049638,2.75621825,3246.40725477312,3583.417647391067,0.9861753152597336,1.0001167479863413,30.933709828934553,6.3186498164804075,2.455876452220011,1.044189845220448,1.0284091191799032,18.548131503156288,passed,
2025/10/27 09:15:00,0.7296280673415487,0.6913053514155406,94.73556261106047,118.30567877789659,2.7099770729476247,2.74889075,3233.608490680351,3578.526129772221,0.9860932139539084,0.9999968081232193,31.58029055116924,6.02440712043627,2.4608246001864242,1.0380205696157685,1.0216092714074376,18.460728639259237,passed,
2025/10/27 09:30:00,0.7264679497763276,0.6867293281106445,93.90455048474197,117.21749019708408,2.6887543050080907,2.7251695,3217.1034668225648,3616.151885158069,0.9861547002392942,0.9998711402601114,32.129494270905965,4.4525194678387585,2.4633263762904494,1.0338485184901285,1.0200301977029356,18.372944744857506,passed,
2025/10/27 09:45:00,0.725221386164765,0.6844155485235417,93.34002323643071,116.48346329152655,2.6832201652750456,2.7375975,3212.663073967099,3601.822599009025,0.9860979392299591,0.9996131399551879,32.425001031470316,4.49032258677687,2.4573501692881363,1.027624335987698,1.015233031404528,18.284765373707426,passed,
2025/10/27 10:00:00,0.7232836099600569,0.6839478127818841,92.96388514123038,115.98485961440011,2.682570929725286,2.74046725,3203.2818061971284,3579.8406513536734,0.9862228806624328,0.9996266499704899,32.667874602882975,4.831088466734883,2.462141888948916,1.0306272522704674,1.016207445965635,18.19620711739252,passed,
2025/10/27 10:15:00,0.722105331358885,0.6813698686266155,92.36775181377789,115.2090586810293,2.6768958397623908,2.7285805,3193.332464725037,3570.9441738456544,0.9860798145213813,0.9993811881146079,33.030323136364096,4.7102900030895425,2.460270671270674,1.0256058626302944,1.0130149559807637,18.10726399279181,passed,
2025/10/27 10:30:00,0.719241283587413,0.6788507134574959,91.93156875426959,114.62065345706604,2.665923373531592,2.72984625,3184.5200840291027,3587.0781548219898,0.9861452413998137,0.9993299968235525,33.49808803464572,3.9403522826127793,2.4667742740853336,1.0233142761537128,1.0109548208372454,18.052562021118494,passed,
2025/10/27 10:45:00,0.7197861788238015,0.6776244322805872,91.64226047235917,114.23042734754809,2.664704890455822,2.73146875,3179.315805840333,3577.238924109096,0.9860294854509994,0.9991660245212377,33.50906491279537,4.075351028792271,2.463075629201919,1.0220848764173223,1.0116684389620592,18.00422443152866,passed,
2025/10/27 11:00:00,0.7203679946391985,0.6767566401429124,91.39855042556346,113.89642571106263,2.6643076762688245,2.727586,3172.221000179701,3567.103850711924,0.9859819850712727,0.9990901552667358,33.44760832399726,4.170150845110493,2.461641458737596,1.0201178540411975,1.0111150363271733,17.95563493309981,passed,
2025/10/27 11:15:00,0.7190950780042759,0.6762383176109887,91.20736741521428,113.62714597960476,2.6640864132076194,2.7294625,3164.6809965245716,3556.8703154209416,0.986029068967724,0.9991190979841043,33.63640280764469,4.167503253273618,2.4684430678493103,1.0148066956884771,1.0048657501560228,17.90679352583189,passed,
2025/10/27 11:30:00,0.7201325091476122,0.6753222012315043,90.95723946588399,113.28580038909516,2.664259883343188,2.72793825,3156.289622915585,3546.397010143454,0.9859430139612292,0.9990331042303007,33.52841192550752,4.264874401292707,2.4665172949863496,1.0120089820340594,1.0040008586309837,17.857699107079817,passed,
2025/10/27 11:45:00,0.7197434468583697,0.6741755069769797,90.69028254710281,112.91959905215258,2.6615632678502568,2.7222765,3147.985332123905,3542.9531738438905,0.9859533280069105,0.9990047002459201,33.58997280060241,4.094971575837838,2.468636515738657,1.0083121621232456,1.0011238842838042,17.808356154928763,passed,
2025/10/27 12:00:00,0.7205495769233674,0.6726754515637595,90.37688993067572,112.49511521797304,2.6586736502698054,2.71803475,3137.6310509517066,3541.9243165119406,0.9858695291546062,0.9989183762653056,33.522278894918664,3.900335845326756,2.4673620601758213,1.0061916164509819,1.0014975858279804,17.758757850993845,passed,
2025/10/27 12:15:00,0.719222908977368,0.6689487625937846,90.16178267879903,112.14909636128738,2.642188425104247,2.6927665,3126.3026599236136,3598.834701471959,0.9858836726131124,0.9989591264058434,33.75170936613836,2.0351542639147078,2.4780819056115337,0.9989220954985267,0.9982274625250075,17.769080093515498,passed,
2025/10/27 12:30:00,0.7199990149342678,0.6693499498646323,90.33019405319835,112.30703135429047,2.6445430498036004,2.704168,3132.9761477158636,3591.662662393667,0.9858689609286032,0.9988912079027126,33.62382978505823,2.3700972554314452,2.477100916864893,1.0004239576375182,1.0000140254075993,17.78359682771471,passed,
2025/10/27 12:45:00,0.7214512822132212,0.668728636849548,90.41065765425057,112.3516655906501,2.643620142715008,2.70090225,3138.1394488755045,3594.7011967218114,0.985804557754826,0.9987655204925682,33.418822739237484,2.376254783646575,2.472598791268592,0.9992526852220789,1.0012823684167897,17.799073148391386,passed,
2025/10/27 13:00:00,0.7215596560273005,0.6683695939253819,90.51986113656302,112.43013963256068,2.6415368601790474,2.6895735,3144.6401296338427,3599.3501543451753,0.9858643989697481,0.9987172725433017,33.34112665457118,2.3343902365940647,2.4718874699009725,1.000154411558557,1.0029120462372578,17.814498919819936,passed,
2025/10/27 13:15:00,0.7233640874676462,0.6676207810993152,90.5934957820151,112.4659623024119,2.641849157245989,2.68280125,3145.6890828416663,3603.3260514886574,0.9857008146124865,0.998591214613664,33.165543003315,2.2766365408166602,2.470279501924127,0.996665233999675,1.0023635670883397,17.82987994487099,passed,
2025/10/27 13:30:00,0.7222522166301856,0.6691219885074353,90.86027278540506,112.75209381017612,2.64567158133467,2.7066035,3151.811519274031,3593.245119371133,0.9858278943974016,0.9986853993229374,33.248344308258076,2.8079306567466915,2.4784710720788294,1.0071977379652834,1.009743967512264,17.845204663356267,passed,
2025/10/27 13:45:00,0.7234183729703675,0.6688961724309376,90.95605236187451,112.83572151982281,2.645960829420273,2.70031175,3157.3500571893646,3592.7440441628314,0.9857813086550565,0.9985875426313495,33.077133904547814,2.9083230511582716,2.474254505651714,1.0057351629598312,1.009895302093599,17.86048458707875,passed,
2025/10/27 14:00:00,0.7234665121887154,0.6691409987278614,91.0959250972724,112.97350781759728,2.6470124561815487,2.69859425,3158.291735209107,3594.8744914383874,0.9857655651833489,0.9986093879006936,33.083523083238255,2.9683041254247784,2.47941753725855,1.0090568288910755,1.0130166921359338,17.875715120600464,passed,
2025/10/27 14:15:00,0.7238699839397983,0.6699602403690931,91.2724994362294,113.17734585013427,2.6493719201996195,2.697389,3164.554099412363,3588.3271583626147,0.9858001609200641,0.9985969610637847,32.97453928125303,3.3989822389255298,2.479244968830361,1.0174141333060838,1.0207896587416512,17.89089398479131,passed,
2025/10/27 14:30:00,0.7256933176240951,0.6690134399458231,91.28705674340183,113.1735369366984,2.6475246006951494,2.69641525,3164.157061745376,3599.150178913303,0.9856537734879953,0.998484719759906,32.77703554139853,3.1714975790975073,2.4760946106452897,1.0161308491617638,1.0228798958196765,17.906022301703484,passed,
2025/10/27 14:45:00,0.7237567140186577,0.6711989216361525,91.61084653012601,113.56275123626,2.6533593951496797,2.72423175,3171.5857899806,3582.5330438604,0.9858325434714441,0.9986346348567654,32.96398472407841,3.9013711677678233,2.48707764248528,1.028013518476667,1.0298076351197638,17.921104663729416,passed,
2025/10/27 15:00:00,0.7255972168568658,0.6709519693272669,91.68763294267507,113.64330742838123,2.6542498270130257,2.72902675,3174.753421713515,3582.763307974582,0.9857129860796026,0.9985179472649629,32.73669167996527,4.032696507428556,2.4823083999955395,1.0286697990133322,1.0328816281270197,17.936137610812256,passed,
2025/10/27 15:15:00,0.7266172934873171,0.6712587241008233,91.82354393533605,113.79983887470307,2.656646993321853,2.71634925,3178.5777642748276,3578.480647161971,0.9856514884812358,0.9984632914429556,32.60548063087053,4.291844093573024,2.4813494979376634,1.0300696339601767,1.0350549149784734,17.951118912443704,passed,
2025/10/27 15:30:00,0.7280549983466895,0.6692162253235943,91.44536004736915,113.31366921246494,2.652496169482246,2.69493925,3168.4012425512146,3578.3812081075785,0.9855647402634019,0.9983338152185967,32.49905890485608,3.911639945319922,2.47568717280039,1.0182227013558605,1.0271768595343354,17.895814606702487,passed,
2025/10/27 15:45:00,0.728484433867689,0.6653035510853668,89.77271951962177,111.295435171622,2.6468120447949826,2.6825655,3092.91738566639,3554.5042316627646,0.9855670080140397,0.9986247003571608,33.09842673845673,2.898221306067394,2.4878564651274675,1.00093642931675,1.013425781037463,17.59447560357735,passed,
2025/10/27 16:00:00,0.725314048651951,0.6707888736233495,91.20871386592202,113.36476075033234,2.6506188520637246,2.7065505,3153.9897501048695,3602.4659820599995,0.9855731609296909,0.9986642918525341,32.927178215861446,3.2895073667500796,2.478457146659273,1.0278042105496126,1.0322202890387104,17.908788936810218,passed,
2025/10/27 16:15:00,0.7271269906102614,0.6862590578195361,92.20074734618497,115.69086455908736,2.696832732105317,2.745568,3162.826919779662,3548.784089271161,0.985590316935582,0.9996974380244567,32.5699987354061,5.624591064808243,2.450617355449277,1.0370219492015846,1.023750872258215,18.100092254366654,passed,
2025/10/27 16:30:00,0.7211646022474699,0.6707247525669834,90.78092841755138,113.02511361595454,2.648077847986206,2.688567,3144.754422804498,3593.8762952126835,0.9857674780696611,0.9988305583607812,33.507190265486685,2.867468703071777,2.481660706457865,1.0074780669949872,1.007528009336869,17.844418730140678,passed,
2025/10/27 16:45:00,0.7236025413788606,0.673197028060314,91.94182586773421,114.38444857831821,2.6534285537690376,2.7617085,3188.2965990060457,3606.7037452350473,0.9858084943628972,0.9987057415306024,33.016289105274105,3.530030000502392,2.474021629684184,1.0167916891181163,1.0173067305438999,18.030047936279754,passed,
2025/10/27 17:00:00,0.7263225037657164,0.6660375756491712,89.73626134395053,111.54337766068268,2.6461996875415448,2.69638275,3098.776801600282,3561.8463070476673,0.9855172428359823,0.9986388195363524,33.31933278657875,2.6001443426878117,2.482626197813286,0.9863710864929148,0.9963165499873614,17.625338788936197,passed,
2025/10/27 17:15:00,0.726543306718217,0.6648713667988013,89.48463799149887,111.1409483295452,2.647812769196883,2.70292575,3081.156437306561,3547.7366677006103,0.9854264764150765,0.998647782368114,33.56993159331401,2.616738941720721,2.4954948891299744,0.9812459550575755,0.9923634092698804,17.552067809079162,passed,
2025/10/27 17:30:00,0.7288646985306905,0.6645592270445796,89.36325286992007,110.99369036412003,2.649479257422073,2.70336125,3072.7380103525484,3542.731806061714,0.9853110500286799,0.9986126566639549,33.395174798231274,2.7120661683336733,2.492331882460938,0.9819766320478919,0.9956908807407987,17.527550056691396,passed,
2025/10/27 17:45:00,0.7286678433691853,0.6649670827240474,89.27274866487942,110.91356488887637,2.6507706049646145,2.72114625,3068.3339228411332,3534.667056630393,0.985344956365638,0.9986602630984106,33.43630041462021,2.9205047033923464,2.4936296093300743,0.9860355662582392,0.9988964731383979,17.50304090093568,passed,
2025/10/27 18:00:00,0.7278413864797879,0.6656862460986357,89.21476640235974,110.87369986451844,2.6523578971331556,2.719459,3064.312940794628,3525.499661716142,0.9854384306727623,0.9987583886221664,33.5251430274219,3.1695269433758653,2.4974886926990294,0.9913599397265573,1.0023037487215165,17.478541496897034,passed,
2025/10/27 18:15:00,0.726522482196008,0.6661982628085883,89.15139926199174,110.82930907804693,2.6534661665918087,2.71366175,3063.7860254923025,3514.0453280773645,0.9855516065705089,0.9988168898931591,33.638550937987176,3.3845915014875096,2.4997276256220458,0.990270625856201,0.9990505570563107,17.454052946243916,passed,
2025/10/27 18:30:00,0.7282935914350172,0.6653848436670626,88.95959041837233,110.62224011056537,2.6531505506613797,2.706532,3057.0739716750545,3512.313144721263,0.9854348775855364,0.9987432221499029,33.51520184652385,3.257415569829152,2.493739046984494,0.9839465346226874,0.9954772324015656,17.42957304537466,passed,
2025/10/27 18:45:00,0.728315843954262,0.6652003056302799,88.81732737747467,110.47358200715665,2.651953800178299,2.71463475,3050.630972011007,3512.4943694574067,0.9854683453826769,0.9987920193979146,33.54203481138203,3.1898868306531885,2.4944488250806134,0.986811913057972,0.9985372299571782,17.40510519035366,passed,
2025/10/27 19:00:00,0.7283751651464252,0.6645500736215526,88.65140485375092,110.29559632718949,2.650849539014208,2.71193025,3042.3094913837854,3514.322461672609,0.9854253289916123,0.9988146095194417,33.637008916437715,2.9309372162448413,2.496648127250826,0.9815002126448822,0.9940338306650036,17.38064479024537,passed,
2025/10/27 19:15:00,0.7290179068793893,0.664490805301967,88.52328299074259,110.16775564024623,2.6517522389013934,2.708806,3036.1208838915077,3509.0585213476215,0.9853885726096796,0.9988222850682159,33.62098084170924,2.999314079599525,2.4958162537396236,0.9816149318426631,0.9947504774340119,17.356194141854154,passed,
2025/10/27 19:30:00,0.729750268065122,0.6638875235629619,88.3476498376854,109.97838210099066,2.6499983838122123,2.7214055,3030.898359867829,3509.3902876263537,0.985382309873782,0.9988060675702994,33.55821922017355,2.861783219028611,2.4920133773442688,0.9796517960396751,0.9942368844180032,17.331754345524946,passed,
