datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/10/27 19:45:00,0.7254036228577663,0.6667771082771837,89.44147710056292,111.36766171136324,2.648382528404304,2.739759250000001,3077.2524317325747,3543.8651488435303,0.985611860424714,0.998850990704777,33.61856827120942,2.953857436894236,2.4983257009121114,0.9941463026183257,1.0021879722543654,17.535252118908335,passed,
2025/10/27 20:00:00,0.7248857596747293,0.6691784622924174,90.46974904398499,112.68188728813502,2.6497227393649756,2.7249155,3122.486991883269,3571.510680472614,0.985583450458533,0.9987011200699749,33.30743284413416,3.2985294136983945,2.4914443522536636,1.0070519370019628,1.0129681040051937,17.7372378496976,passed,
2025/10/27 20:15:00,0.7257568937654854,0.6703813781215534,91.0665326217372,113.45604021963807,2.650201919917837,2.69790775,3146.476575774484,3593.0315013575905,0.9855119230647524,0.9986096893752376,33.01017774572368,3.4100588609136255,2.485397344508904,1.0165832132326198,1.022814370613697,17.861057245317195,passed,
2025/10/27 20:30:00,0.7273270120119274,0.6679721884709505,90.10007667001135,112.28153556638425,2.6475658582090524,2.71379825,3108.9723157415638,3571.448662724533,0.9854775557959315,0.9986431316580539,33.12922874659346,3.0664333469874157,2.4830283656164007,1.003800229116806,1.0136547775885514,17.686854501050348,passed,
2025/10/27 20:45:00,0.7253551571537101,0.6698602484647287,90.63255985414413,112.97306590580972,2.647233581046559,2.73389675,3133.71154534217,3582.4463476066558,0.9856696842405425,0.9986793218889368,33.05974272363108,3.414829796903644,2.483107981862983,1.019922243575424,1.026013458163491,17.77923870982503,passed,
2025/10/27 21:00:00,0.72859574326865,0.6678721996689332,89.8459276943611,111.9762965878593,2.65072433772646,2.7040615,3092.7969896832246,3554.0905997677423,0.9854411980141222,0.9987002012275439,33.1331578936189,3.299232103373571,2.486767583427949,1.0031502783910644,1.0139688234091067,17.61906670348964,passed,
2025/10/27 21:15:00,0.7262477822969605,0.6686318604527054,89.9771061076528,112.12061080336233,2.6498534401561704,2.70922475,3099.219952510624,3551.33731445304,0.985653488577571,0.9987866186280172,33.29194576191361,3.531457160316356,2.4940153165340515,1.0125431940633225,1.0200312451173603,17.623002052819285,passed,
2025/10/27 21:30:00,0.7271580213672422,0.6687828602790352,90.05479171224441,112.21221825902853,2.651720780690791,2.672106,3095.7961032529233,3553.027398528556,0.9855682128313036,0.9988051828893395,33.26681517959537,3.554650303514357,2.4979250460567464,1.0141433804148967,1.0224506802430025,17.630823446819264,passed,
2025/10/27 21:45:00,0.7298554936453668,0.6689192631269523,90.04292605087959,112.22849830959609,2.6560003868112942,2.71016925,3092.989720389606,3544.1582344093913,0.9853716587826061,0.9987088172847767,33.031662413853056,3.8602401963527986,2.491397672263304,1.0127232643180364,1.0236279362624159,17.628267535269927,passed,
2025/10/27 22:00:00,0.7303164983503193,0.6684547466649648,89.85565074748384,112.0246232743179,2.6521290155577772,2.720939,3090.0393254619717,3546.6255524805815,0.9854831949704884,0.9987167012062362,32.90096417615937,3.7609131753587075,2.4854887822121654,1.018117402365713,1.0301149069540045,17.60129148932466,passed,
2025/10/27 22:15:00,0.7298498406827075,0.6683825217680431,89.74617031307574,111.92774754251893,2.653274349432846,2.70684175,3086.9865451724863,3536.6518153611446,0.9854953078650203,0.9987218405542555,32.98822287536052,3.8067873423797876,2.4864471052425277,1.0085095440326097,1.0199405940227901,17.57432976192331,passed,
2025/10/27 22:30:00,0.7309688324700727,0.6687197013028087,89.64301740274878,111.83826813069267,2.6560535192510297,2.7313555,3080.9979056700568,3525.5624545242636,0.9854477442663772,0.9987252305673892,32.909181919528145,4.12563637591942,2.4847237728949763,1.012704071313138,1.0247117133725059,17.547377894838476,passed,
2025/10/27 22:45:00,0.7297056644358896,0.668026216709931,89.47084084414398,111.65822017843965,2.653022516983308,2.71639475,3078.9752733264013,3524.9785078852915,0.9855221424316475,0.9987244193556799,33.05808581812328,3.864007210654567,2.4853054802817773,1.0031163851416691,1.0146462760289874,17.520438082671678,passed,
2025/10/27 23:00:00,0.7320870921731204,0.6668300995731778,89.36018295772068,111.44718370595795,2.651663445389271,2.73171875,3064.739609430028,3532.4426020464675,0.9854093947740544,0.9987313187707071,32.966362943011426,3.588330130919738,2.4909155747205847,1.0063822516289427,1.0218522471969296,17.493506912744575,passed,
2025/10/27 23:15:00,0.7321810632169973,0.6670983915486022,89.27848783774748,111.371250555457,2.6532615010717113,2.70540975,3064.453405346024,3518.609273927185,0.9854524935078168,0.9987106011146963,32.926118443433396,3.9158286142534195,2.488475228299955,1.0061279832290295,1.02118523853037,17.466586766057596,passed,
2025/10/27 23:30:00,0.7315518753820823,0.6671760277179551,89.16967281425194,111.26766935341941,2.653134238913314,2.70716125,3060.670421095972,3512.5664825778163,0.9855223283127182,0.9987574960558167,33.00387276704848,3.9904817745839494,2.4904119773905853,1.0065578661061318,1.0207598144477654,17.439679889625467,passed,
2025/10/27 23:45:00,0.7325715722135129,0.6666861178799295,89.00745845613122,111.0969964109728,2.6530098496706134,2.71474175,3053.9936601697673,3509.412677780158,0.9854679629751145,0.9987353449893509,32.952113745551024,3.9346737061845736,2.4881110250713947,1.0028536202211706,1.0186358687100248,17.41278166197168,passed,
2025/10/28 00:00:00,0.7328407694099266,0.6658068047289863,88.74688962334969,110.56524785315855,2.6545018692195668,2.72371175,3042.3445680701157,3500.867385780035,0.9854183860430982,0.9987607113916095,33.02954426044097,3.799014430760001,2.4876279605020035,0.9992865132014169,1.0153678236030699,17.368968362195037,passed,
2025/10/28 00:15:00,0.7304765493307697,0.6670003351007456,89.07888762273748,110.99047455285636,2.654377419031993,2.69948725,3055.958935318633,3508.521777815156,0.9855584237184395,0.9988363428205819,33.15221509834622,3.859380498324124,2.4928494077404486,1.0038998082945672,1.0164093557513654,17.424609372613364,passed,
2025/10/28 00:30:00,0.7296291295074008,0.6671560409274591,89.18255045544457,111.13089656288666,2.651557587753573,2.7070105,3066.516110631796,3515.2932597283943,0.9856650252963596,0.9988059384089025,33.094135455630365,3.827122952052312,2.488282038180529,1.0070330110170977,1.0187480072402528,17.452046577126126,passed,
2025/10/28 00:45:00,0.730424333839489,0.6673659831584794,89.29770414225172,111.28566832549872,2.652455448824091,2.70378225,3068.0579842821458,3521.836506899345,0.9855815938769793,0.9987965486410878,33.01911356396124,3.767713971781598,2.487625415650136,1.007685321088361,1.020143279067938,17.479401550310207,passed,
2025/10/28 01:00:00,0.7325840202266894,0.6668910828015556,89.34071972536888,111.3505613024888,2.652121097640834,2.68527925,3069.8239338310677,3531.1847108113348,0.9854051069968935,0.9986811853463338,32.80190863512811,3.6109549206301224,2.4801369954337713,1.0057242948708638,1.0212670663667356,17.50667429216564,passed,
2025/10/28 01:15:00,0.7279108269276562,0.6685464675734478,89.60612413859417,111.69512773240034,2.6532351489043013,2.699634000000001,3080.220736649407,3528.263897188756,0.9856471952251697,0.998851412897737,33.228806585736166,3.8513290924406953,2.4941593131241886,1.0118295715920618,1.020535126487108,17.533863711493385,passed,
2025/10/28 01:30:00,0.7295985894285772,0.668405834522945,89.67852855758899,111.79715088914426,2.6527065390414712,2.7091215,3084.444154996041,3535.576466683633,0.9855648902861448,0.9987709116830817,32.990015517336424,3.808549567823695,2.4863393881408036,1.013252628130286,1.0241391732585832,17.56097199171906,passed,
2025/10/28 01:45:00,0.7285626510647241,0.6686448838054542,89.79800133241551,111.95787986091948,2.6506451358664314,2.7006925,3094.0419856102817,3541.323012852946,0.9856689312993344,0.9987645748338212,32.97297586835043,3.7657307233750594,2.4839374972179966,1.0141125302274374,1.02386244404679,17.587997957874926,passed,
2025/10/28 02:00:00,0.7261359080274815,0.669731789978642,89.99226331334816,112.21189698911323,2.6492862679535536,2.7047885,3105.4001301455774,3543.539405319664,0.985912809846942,0.998861871779251,33.048988798178804,3.9232644540524673,2.486407228686553,1.0227801169860244,1.028782213775094,17.614944207761546,passed,
2025/10/28 02:15:00,0.7288314781276927,0.669063692662907,90.02204183810316,112.26050336709233,2.6509786951688485,2.7173335,3101.1732624562023,3553.3449295929377,0.9855886766675073,0.998742873104883,32.917424196451826,3.684980019883493,2.4830601237368937,1.016544563012018,1.026442388179751,17.640985953735793,passed,
2025/10/28 02:30:00,0.7258931102056897,0.6703589973761703,89.78642169852068,111.97349534638101,2.655118766702396,2.71298125,3083.518978776177,3528.9429046783853,0.9858094873714262,0.9990411979184103,33.36086950179245,4.122138874263292,2.5007240635563663,1.0268141008312384,1.0311338614875747,17.55687164086448,passed,
2025/10/28 02:45:00,0.734092154254409,0.6654936665987614,89.04544958507852,110.99365871104332,2.648513657832597,2.69740925,3057.0334969674086,3539.812530056781,0.9853445128976199,0.9986836879092379,32.72752206419618,3.118544420163138,2.4765837610935324,1.0011594342335333,1.019913262719502,17.47183680119227,passed,
2025/10/28 03:00:00,0.731321013411296,0.667039165708245,88.79888820115463,110.71472528379277,2.652575600230929,2.712174,3048.2210990799285,3506.5135945841544,0.9856410924781427,0.9988950622248232,32.9943371479747,3.872546415085715,2.483971353932278,1.0118341267265738,1.0250021234524145,17.3869293144005,passed,
2025/10/28 03:15:00,0.7322973784129585,0.6662945756078885,88.3359209209461,110.1750198510402,2.654360272381284,2.7002425,3024.8135379495384,3493.575822574037,0.9855388426187525,0.9989687346303407,33.12241137464341,3.7679447071727994,2.4864003611896903,1.0054093037653733,1.0199002514882884,17.30215375848662,passed,
2025/10/28 03:30:00,0.7306868632720899,0.6657724867993361,87.9003266328515,109.66909766905502,2.6538287067938415,2.6897285,3008.0676481058335,3479.7315377979085,0.9856216998749595,0.9990840449035353,33.43564662735029,3.6676912788527325,2.4918597973608234,0.9995023472006896,1.0125857398898481,17.217507723465065,passed,
2025/10/28 03:45:00,0.7330486086388909,0.664104642894378,87.3580076993598,109.02963508981782,2.6537926666367397,2.701645,2985.491865339491,3470.5472001296475,0.9854319078858097,0.9990427126556612,33.41148016619885,3.3523098099537068,2.486626769830241,0.9858494533425493,1.0031492465966936,17.13298912746231,passed,
2025/10/28 04:00:00,0.7320592008911849,0.6638505947799498,86.92612854546199,108.52665965594508,2.6527920412748913,2.7081005,2969.7152162677753,3456.948476538297,0.9855621614800663,0.9991653547260664,33.58629138726519,3.391525179543368,2.4885815101791886,0.9886024118533431,1.0048705882814521,17.048602296226253,passed,
2025/10/28 04:15:00,0.7208301877235499,0.6766440558341155,90.30825701257226,113.26955246400755,2.6612932468596395,2.856818,3124.467894340683,3542.8710054880075,0.9859203640258547,0.999228368975774,33.42176084916277,4.667640498096071,2.4717785282192595,1.036963510377742,1.029128442805638,17.743743988638673,passed,
2025/10/28 04:30:00,0.7203410630874664,0.6803627917126582,91.4847143682967,115.0101314995634,2.6598291315604388,2.70504125,3174.9404068644712,3597.2721764251673,0.9862016781883363,0.9994193771940799,33.24006221206448,3.92404080938576,2.4515770587746686,1.0267406452306607,1.0157613307654334,18.012928314153953,passed,
2025/10/28 04:45:00,0.7216657632586782,0.6708487075058669,90.97570707052773,113.6639880685467,2.635149715084277,2.6794025,3170.7880451773367,3618.1945439910423,0.98624287852517,0.998778454595056,32.95263105112537,2.637936277461877,2.4631423352433517,1.0087302204976851,1.0112011435473662,17.88998553555917,passed,
2025/10/28 05:00:00,0.72541041071551,0.6657141763982043,90.2581594821775,112.5595592391453,2.627277013580672,2.68178425,3143.157994901163,3619.529713482209,0.985972172306551,0.9984976023348913,32.73565664797719,1.8168840604163174,2.46188173251693,0.9900260158078906,1.002263859726651,17.767453966260184,passed,
2025/10/28 05:15:00,0.7243042508967318,0.6714758038669209,91.41254463226007,114.152939468153,2.637716442928309,2.7113335,3186.863543514974,3624.3992052421163,0.9861263071657549,0.9986360705078416,32.57079504550452,2.974732973567043,2.455820720915443,1.0160443886980464,1.0209045165780468,17.96617974950165,passed,
2025/10/28 05:30:00,0.7232454891313138,0.6693302881265195,90.86127256886178,113.23822256531585,2.6367023477598712,2.69764225,3155.232043399083,3600.344153953016,0.9861667394429697,0.9987064273446135,32.86392778477326,3.011537721428285,2.4797095439336805,1.0172993583296828,1.022597938596199,17.81244362002898,passed,
2025/10/28 05:45:00,0.7241146415100606,0.6713556577442159,89.95926178514966,112.42295890549283,2.650065539975145,2.7282535,3112.347375831581,3547.9341539069255,0.9859360575169375,0.9989407367421109,33.150912182423006,3.8926026952217003,2.4760251120613606,1.0209550460664485,1.0230620786556728,17.65018256849296,passed,
2025/10/28 06:00:00,0.7291669294867182,0.6667549323300361,88.5623956926681,110.6262032322577,2.6462520486975767,2.6938605,3055.031413702217,3520.483645455751,0.9857431805148561,0.9988899717523771,33.06563204218805,3.245090125638512,2.468416606672779,0.9976246831695745,1.0092133261560692,17.40047019653854,passed,
2025/10/28 06:15:00,0.7306082036965132,0.6643056947540333,88.02128037829917,109.86622072435682,2.6427812346064385,2.693693000000001,3034.9435276027357,3508.9222781463477,0.9857564399813223,0.9988510741287934,33.05520088066937,2.8978043997893197,2.4675131842882254,0.9842270499124062,0.9997744033010502,17.29400575321642,passed,
2025/10/28 06:30:00,0.7279656188514578,0.6666554616469433,89.19348320477168,111.24625971903575,2.6415506783241316,2.68628725,3087.4737368610217,3537.8707617177065,0.9859537307884282,0.9987507611476557,32.86568658033554,3.192208993678918,2.4683574190203434,0.9975686231686688,1.0087881854279745,17.501183254351695,passed,
2025/10/28 06:45:00,0.7297573729512071,0.6658195947587218,89.39715070274538,111.40909047060116,2.63809545609829,2.687432,3092.439889437577,3559.015308253557,0.9858825184404101,0.9986711147363178,32.6407672286012,2.883173443144962,2.4673776168465853,1.0038338785628866,1.0184228698970585,17.547173733470334,passed,
2025/10/28 07:00:00,0.7269820659489479,0.669686832115437,89.86001175922522,112.06350597019288,2.6505483402573216,2.7217605,3105.687079665164,3531.881851350829,0.9859144894544104,0.9988036397908839,32.894540647386876,4.114880015489392,2.4772954054903447,1.0172677191147776,1.0239692386204773,17.593197313448005,passed,
2025/10/28 07:15:00,0.7271550390408841,0.6694749123134679,89.92901331837909,112.22554587182711,2.6467455717931148,2.6994245,3121.4135132204688,3543.0937737474055,0.9859421153116178,0.9986699491310224,32.65592488416625,3.9004730780767463,2.4611729057543283,1.010103543698293,1.0177373747270129,17.639255149965162,passed,
2025/10/28 07:30:00,0.724890716912305,0.6695939749953232,90.06349000967867,112.43638651011463,2.641695953079643,2.705219,3132.6239440116997,3561.830874659095,0.9860905517854491,0.9987115833886315,32.76043680578655,3.4957736987946637,2.4604907189497793,1.010085593487294,1.0156790894707166,17.684714202557153,passed,
2025/10/28 07:45:00,0.7271041410783258,0.6689812257642779,90.03624645877892,112.44488606862865,2.641955669736854,2.69570625,3134.3032119633954,3567.469324790943,0.985872917794712,0.9985602454662011,32.543137631889174,3.3336018766100732,2.4496777365654387,1.0018965216563904,1.010766495357659,17.70578595076486,passed,
2025/10/28 08:00:00,0.7237460016925983,0.6694885720497545,90.11894383126305,112.5810867730167,2.638133530240933,2.69047625,3137.204632427967,3582.2706010926545,0.9860838921324155,0.9987390487049826,32.854179594112566,2.9719202051493916,2.458730870252586,1.006429768834369,1.0114050034926436,17.726872919174273,passed,
2025/10/28 08:15:00,0.7224767168715394,0.6705827716452618,90.24274433324703,112.77964077242697,2.6389778838208557,2.7114035,3146.2260297126727,3579.0921605238827,0.9861977967356669,0.9987744230928237,32.85801131609022,3.2473460067733906,2.4565554858341634,1.0121006980099676,1.014446733602585,17.74796596569237,passed,
2025/10/28 08:30:00,0.722467533544784,0.6706766188450731,90.30615454263756,112.88537276601383,2.6379934781031853,2.6963755,3151.987153825721,3583.842324767173,0.9862300640024814,0.9987596035563902,32.814679299081874,3.1465849710395664,2.4519048850419245,1.0091127582955952,1.0115296067941477,17.769074234143236,passed,
2025/10/28 08:45:00,0.7214441245715717,0.6707858462078278,90.40123984816091,113.00925014816819,2.6368217267318217,2.688515,3153.330549405579,3593.5018615132008,0.9862723526714692,0.9988308650273244,32.965204009637006,2.8820759297168657,2.4566001457653344,1.0074294505269943,1.0088295115017367,17.790194287729076,passed,
2025/10/28 09:00:00,0.7233862098129561,0.6692658526475562,90.31838800116631,112.90546888331353,2.6316446896542414,2.687558,3150.730722628788,3617.4027886238,0.9861189989349803,0.9987303192156901,32.75149685525757,2.2608931955489076,2.4496661522087546,1.0062208631590552,1.011922381001156,17.811322613758787,passed,
2025/10/28 09:15:00,0.7217169545277466,0.6708703333769015,90.55517342293658,113.21552282089311,2.6355719393492665,2.69800175,3158.064000934181,3608.007203778754,0.9862502405503023,0.9988421584100575,32.935795966228014,2.6232542148203732,2.4551539304427283,1.007696715321415,1.0096087920529944,17.832467406780495,passed,
2025/10/28 09:30:00,0.722058737532481,0.6713517951194468,90.66616588511731,113.36466940423755,2.6362547775345564,2.69747825,3163.810600063437,3608.5333094903535,0.9862706143229444,0.9988307253562169,32.8515442929987,2.7533694809256475,2.4514770102346533,1.0105044086522796,1.0122661410868723,17.853623986668236,passed,
2025/10/28 09:45:00,0.7221866907265828,0.672027661251505,90.79573031001559,113.5366319035907,2.6370541403325887,2.6872645,3169.468843000695,3608.8472380257804,0.9863284550576854,0.9988529376224341,32.770274229742135,2.9025589616385914,2.448945667299526,1.0146506530617405,1.015765728492642,17.874786485953834,passed,
2025/10/28 10:00:00,0.7221611284930558,0.6718096065109703,90.85528990338383,113.61743962335176,2.6363278220579245,2.6890475,3170.1246659873254,3618.091934692473,0.9862670437395213,0.9988489449012307,32.835810939770006,2.6594724969326813,2.4502195190843596,1.0116789074207155,1.0132515148549979,17.89596428652762,passed,
2025/10/28 10:15:00,0.7224908523949334,0.6722219372825163,90.96070620696268,113.75743585787465,2.6374467006632982,2.68823925,3171.2765114554995,3622.094911452864,0.9862270116817166,0.9988694147105245,32.8133060991546,2.6843240109905744,2.4509161922780067,1.0151240448724141,1.0166056368309262,17.91715504573,passed,
2025/10/28 10:30:00,0.7220177012987179,0.6725286903195121,91.06007120003811,113.88892350137998,2.635913810310133,2.699607,3177.4539967516375,3627.911762896162,0.9863322617998559,0.9989003572145062,32.798361985343526,2.6304821986882936,2.448913491430021,1.0178960746799468,1.0186570840173548,17.938357590067344,passed,
2025/10/28 10:45:00,0.7222604977424953,0.6748134854718827,91.59644331330517,114.5737313730231,2.6401769763491085,2.7072795,3197.3598745195845,3628.1861658700104,0.9864558665680606,0.9989571034070005,32.629758453837,3.1465230443754675,2.4453596748075626,1.028386708508013,1.02672738716098,18.020649506847434,passed,
2025/10/28 11:00:00,0.7222729712538835,0.6690031129090656,89.34180179207536,111.73623084197477,2.6359336433834963,2.695514,3109.168851918235,3570.1619543781403,0.9862128022010072,0.9989581856122207,33.14340442867766,2.6345704420819427,2.456215773375269,1.0032648886126057,1.006415112156225,17.60627278760443,passed,
2025/10/28 11:15:00,0.7225063125617972,0.6689004259170098,89.44685955285618,111.82255123360184,2.6351574308336687,2.70195725,3116.1387308571443,3570.948269412818,0.9862452035198114,0.9988959542914079,33.03860106713814,2.7082093444404722,2.4538842216454317,1.0040294831946752,1.0076496031987174,17.621526999392618,passed,
2025/10/28 11:30:00,0.722722771638608,0.6687916444403083,89.55199166441808,111.90355785944138,2.634453802829144,2.6947885,3115.277592308669,3579.3878001807725,0.9862388774155617,0.9989298425441319,33.04219685161176,2.5961525345781586,2.458857294904771,1.0092651910407828,1.0133362063281788,17.636786701912474,passed,
2025/10/28 11:45:00,0.7236417106040594,0.6690336054772743,89.68445769835098,112.02822695978433,2.635900600963094,2.7078325,3124.1021000929836,3572.680832963322,0.9862346699715834,0.9988274974480215,32.84204123695315,2.9178393111010257,2.4534298849723757,1.0099874892114202,1.0147330631172098,17.65205415776251,passed,
2025/10/28 12:00:00,0.7227231378939908,0.6701020118137652,89.89287333250667,112.26125746736518,2.63963218990733,2.71596475,3131.8441919901593,3561.257661703248,0.9862920250130306,0.9988421498512119,32.88511617714305,3.381290771028915,2.4572421065214236,1.0125758205738842,1.0149496877308273,17.667327103337538,passed,
2025/10/28 12:15:00,0.7224122095889035,0.67051650310555,90.00344252787963,112.40164881235995,2.6419528574467956,2.6987665,3137.674316684393,3555.331770410716,0.9862569427846684,0.9987979385581094,32.904374533134956,3.594352954995175,2.4569038675915187,1.0094185106241864,1.0109988425790921,17.68260655670972,passed,
2025/10/28 12:30:00,0.7239168010824674,0.669507249715886,89.96969851603924,112.3523528798748,2.639257488994269,2.70028825,3136.783812811785,3568.849830006995,0.9861363423832726,0.9987125593715475,32.769725672332626,3.1988912215766185,2.4518562288461627,1.0050894237602872,1.009740718237782,17.697893810261387,passed,
2025/10/28 12:45:00,0.7236186729329614,0.6686149416151556,89.95778958052047,112.33020901234866,2.634379701497719,2.69039,3141.7542543588374,3582.099631721308,0.9861930221590473,0.9986667703541078,32.72259114035253,2.765757972434832,2.4477085096352793,0.9993230968943259,1.0050655183349901,17.713184193326093,passed,
2025/10/28 13:00:00,0.722861320773638,0.6684654845240141,90.00487415719506,112.38076758529648,2.6325431958411127,2.68861975,3140.7295839874605,3593.6270328016626,0.9861942740014703,0.9987154649302309,32.84902033826989,2.5045052245986503,2.4528365082749173,1.0022670421575306,1.0075696282948752,17.728484689895783,passed,
2025/10/28 13:15:00,0.725296967722297,0.6756233028028162,92.43318159019987,115.41191060977397,2.6434755103610033,2.64963525,3219.4218225680247,3643.877426385658,0.9864669611639039,0.9989286944862109,32.03765796329354,3.2145682430010587,2.4463661103291376,1.0291185949399362,1.0300258671831313,18.142963484888124,passed,
2025/10/28 13:30:00,0.7235729794777983,0.6687655585374518,90.05932975968523,112.44257390929386,2.6333817464506715,2.6960335,3139.004888019679,3596.6765670966593,0.9861757859255947,0.9987537627522657,32.77080745662577,2.5258068041534685,2.453295178154698,1.0070390105264124,1.0126923584108187,17.737620593809662,passed,
2025/10/28 13:45:00,0.7231972393857214,0.675195353322728,91.96849153586423,114.8536801246185,2.645684147641779,2.6739065,3207.216018187336,3613.3318217819306,0.9864035073878115,0.998857777443094,32.504158160986115,3.7205749720249335,2.4515710946657077,1.0279258466026269,1.026563863886102,18.045015298439065,passed,
2025/10/28 14:00:00,0.7227839180327519,0.6720615966149079,91.13487341833488,113.77557304673958,2.638755055597026,2.681231,3177.902409104634,3607.68927513678,0.9863302333922974,0.9987945223323419,32.65568451271338,3.1860117261345042,2.4560101814326605,1.020791318235526,1.0224654015670984,17.905514362009168,passed,
2025/10/28 14:15:00,0.722210299708712,0.6694844409245423,90.28987557796006,112.68739136537553,2.632680328577726,2.6818445,3150.8469690161364,3591.419294587912,0.9864042561716099,0.9987744863390642,32.75006238184373,2.9127821618394374,2.4575008234900753,1.0159089366281797,1.0193903852893174,17.750231762223624,passed,
2025/10/28 14:30:00,0.7258270761985928,0.6672627514011813,88.85554810928639,110.87307401086885,2.639373973197497,2.67212875,3077.637150351531,3530.2916089333316,0.9862476860659252,0.9989719590255871,33.00641084700463,3.2364888292192204,2.4677618615465016,1.008404016951129,1.0161050277528896,17.44079518399969,passed,
2025/10/28 14:45:00,0.7282107486918113,0.677586470233084,92.43974969328718,115.40188072793879,2.659553276904292,2.728632,3206.878272208053,3586.633617453551,0.9862630817968175,0.9988964811255453,31.681391585278174,4.936316492532812,2.4534622594423,1.0425014949246088,1.0431138942472746,18.06770680783779,passed,
2025/10/28 15:00:00,0.7246884848724681,0.673327549167787,91.2099838174014,113.9168175878816,2.6452740304691864,2.695746750000001,3183.9455795411864,3579.3428975650645,0.9863048409793151,0.9986902759725617,32.31882889791181,4.202809173822004,2.447804752772563,1.0280795693135623,1.029985715525121,17.89075136906066,passed,
2025/10/28 15:15:00,0.7243802809026124,0.6744463467123943,91.95508156399325,114.82570741455812,2.6430286489173715,2.69208,3212.08427560205,3609.432796161093,0.9864501169526244,0.9987200901615867,32.23122137735427,3.9235583078596,2.4473815733435655,1.030311825497649,1.031402686448613,18.029465049748925,passed,
2025/10/28 15:30:00,0.7269116278774812,0.675858707067516,92.74323718621527,115.7901956456269,2.6448991254299385,2.67467625,3233.988488979256,3635.3242344634073,0.986486635937824,0.9987739134726386,31.704044777813863,3.726373236599013,2.443705763417282,1.0295353729330161,1.0322744743828256,18.16863921453825,passed,
2025/10/28 15:45:00,0.723559062208269,0.6733616016358187,91.84583671574704,114.72719871952968,2.6379049110392314,2.67417775,3208.6543529680625,3626.2787012938475,0.9864477189803639,0.9987289858388357,32.39084660194106,3.3024137808302547,2.4498927930107923,1.023080235500284,1.0250372066862339,18.029903470461864,passed,
2025/10/28 16:00:00,0.7232736290962768,0.6858442576782012,92.16341866423622,116.19800661926809,2.672464004338415,2.73594425,3193.946681443137,3591.2357140112263,0.9864192227975577,0.9997594148326231,32.47388063407917,4.604499172804135,2.431116590235327,1.0293810169473314,1.0150284025108087,18.133155714722488,passed,
2025/10/28 16:15:00,0.7168500374694484,0.6765249121112535,90.08945129687294,113.26885969813478,2.6493571287371203,2.6915285,3138.879056029869,3562.6486837532325,0.9864322378691621,0.9993715693019328,33.66244604008521,3.6326539611849418,2.454148329137008,1.012523400646389,1.001684094228546,17.754740290823918,passed,
2025/10/28 16:30:00,0.7219170846647861,0.6713257961608666,90.91746846969436,113.60734015411394,2.6373113746710217,2.6096475,3178.2708328149765,3588.4713671119107,0.986419386629588,0.9986897651370249,32.73102534329492,3.389211021044858,2.455631719245595,1.0062969670579902,1.0082193554265446,17.846006173333592,passed,
2025/10/28 16:45:00,0.7282678661321413,0.6659991847214557,91.30304599881741,113.65295294473304,2.622932452406841,2.6435585,3191.9280037086323,3643.506128773531,0.9861478541804237,0.9981892522904634,31.859544720970575,2.257700994000454,2.4515470898615193,1.0052789273683258,1.0216206671927512,17.928882012376867,passed,
2025/10/28 17:00:00,0.7267569010554678,0.671781712510898,91.99330493825764,114.65834636858351,2.6368622440117786,2.66833325,3207.3647204291383,3622.1960962688504,0.9863413374159316,0.9985148008791916,31.883575559818944,3.750446423982435,2.4584343927036922,1.0401498167547376,1.047549638310943,18.008611060733173,passed,
2025/10/28 17:15:00,0.7291543134116667,0.6725447221188567,91.75509986123107,114.40669431016921,2.6442496223138576,2.67197775,3185.608788589423,3601.323297147351,0.9861755842905403,0.9986123934819567,31.715754742364428,4.248984587619864,2.461501264595393,1.0485435321504908,1.0569748561893169,17.946342604379268,passed,
2025/10/28 17:30:00,0.7264790852528161,0.6726403656579962,90.96627248729095,113.4780620726543,2.6491338635923443,2.695426,3150.638789292935,3556.301203825806,0.9862311686575249,0.9988033339351827,32.397025778411496,4.866238086900975,2.476675440071116,1.0534831468546935,1.057470912057177,17.76758185685266,passed,
2025/10/28 17:45:00,0.7307194740744275,0.6699484613295013,89.9290873259559,112.22927671679169,2.6510285206390902,2.697756,3098.903227412319,3536.078513941277,0.9858575141685989,0.9988116625775372,32.490191084264296,4.395161191093021,2.4766444416008437,1.0352903024490347,1.04610390350721,17.589525830247997,passed,
2025/10/28 18:00:00,0.7330330001413276,0.6679465314114431,88.96562565135015,111.0739758698726,2.6517245232104782,2.6991965,3056.863485708895,3509.4965813336034,0.9857362031326214,0.9988754939850486,32.600620565236945,4.173834472115336,2.4757191476850617,1.02154206723962,1.036096250982172,17.412178018006593,passed,
2025/10/28 18:15:00,0.7300278250928419,0.6676151339338019,88.46102880886664,110.49267065330748,2.6512918410269544,2.67728175,3039.066443256005,3486.991118832479,0.9859359290107839,0.9990431852636316,33.05313493016693,4.20096168839851,2.4846233307156758,1.0140245458677668,1.0250774250401125,17.302483168437455,passed,
2025/10/28 18:30:00,0.7327634906579207,0.667658598131387,88.84083610401171,111.01040384528986,2.6491902744973,2.70752675,3057.417455116539,3514.025685788743,0.9857411505851189,0.9988482097478654,32.60119672909283,3.9743627153117385,2.469905790570854,1.0173475044821978,1.0321560902438751,17.409003258298263,passed,
2025/10/28 18:45:00,0.7329948409377776,0.6677536581094874,89.18061050515817,111.52676868847804,2.6445589644390624,2.692145,3076.76566074897,3546.4511737112343,0.9856837364069172,0.998752990772085,32.38887130388752,3.4404536748840475,2.4592512775995785,1.0142933181737754,1.0302108415241098,17.51548745299544,passed,
2025/10/28 19:00:00,0.7248756989667553,0.6726114795545889,90.07821254811134,112.6844858236662,2.650334608444414,2.7037875,3117.821519003549,3531.1242634853766,0.9862473094140386,0.9989993883467099,32.830675411648755,4.744237038823482,2.476147099251783,1.0392648954801516,1.040909404743868,17.621931117000923,passed,
2025/10/28 19:15:00,0.7326117576528758,0.6652946069226406,88.07404991424296,109.97787213607121,2.6465596351213865,2.71356925,3025.779165110975,3485.5541233020513,0.9858961776532192,0.9989320377209453,32.857741502413354,3.8522332622435465,2.4795722386414307,1.0046591291202625,1.0213077799018997,17.232631851936116,passed,
2025/10/28 19:30:00,0.7356493777855939,0.6648142199469885,88.40566366808909,110.40326884106005,2.6455801572883875,2.68624725,3041.9940656105923,3505.6632062318417,0.9856516790977752,0.9986905031648843,32.43277318100899,3.6079769481392154,2.4660798285633403,0.9973695413345826,1.0183357893243614,17.32235215511136,passed,
2025/10/28 19:45:00,0.731518544666225,0.6666416340896609,88.49897437616147,110.53045742969847,2.647066354528564,2.7016695,3041.5958027619354,3495.5877900813616,0.9859782280473289,0.9989629227017287,32.826093157022356,4.032993240703952,2.4825294663374624,1.0142528235877377,1.0285399683875913,17.304358741991646,passed,
2025/10/28 20:00:00,0.733880044442833,0.6662334525199218,88.3800722603413,110.39683727306699,2.6483054584116545,2.720008,3038.561951811827,3488.7714333918643,0.9858601243792381,0.9988550879676155,32.58512976936764,4.187455151427627,2.473945990663406,1.0123268529729894,1.0295000508918335,17.286372632907558,passed,
2025/10/28 20:15:00,0.7382142192471851,0.6639239291539771,88.1004863052586,110.05605792605292,2.645501937784642,2.705169,3028.7424440928276,3498.7086825481833,0.9855481671919091,0.9986398752703376,32.25225967083778,3.6188129479728843,2.4607500076959763,0.9963571326994479,1.0210579803426914,17.268384604323337,passed,
2025/10/28 20:30:00,0.7364148666297036,0.6644383623789408,88.08404863364892,110.04847759206741,2.6456337006760045,2.698467,3029.560547903025,3490.7699244468427,0.9857083095012094,0.9987215381109,32.39990739239537,3.790848569554186,2.4652138006727173,0.997990781007419,1.020076322239932,17.2504060371935,passed,
2025/10/28 20:45:00,0.7352407883266017,0.6649475465244955,88.05682325219291,110.02786322118243,2.645510437968881,2.71568325,3031.608445056353,3482.2305802357064,0.9858713527242754,0.998774027839999,32.43641476754435,4.04015166724709,2.465837344437981,1.0023404873931838,1.022509097716357,17.232429132659185,passed,
2025/10/28 21:00:00,0.7363189431112488,0.6636585696703393,87.88718159200057,109.8277159601593,2.6434293022409605,2.6839935,3028.8950577650726,3483.2747620971604,0.9857841045001683,0.99866433400149,32.362320650988124,3.720707653059358,2.4599575335202073,0.9879000892399157,1.0107377893085498,17.214460522993065,passed,
2025/10/28 21:15:00,0.7345760591993036,0.6633681346418463,87.78143303637388,109.71631790463016,2.6407182724630784,2.67243675,3023.624557793975,3488.427892280267,0.9858804940492669,0.9987656887172744,32.60149936701277,3.4311472296672507,2.4668937561291835,0.9871620826632665,1.008607764931635,17.19649589614901,passed,
2025/10/28 21:30:00,0.7302166963813055,0.6653973578351656,87.8786763534378,109.88378478198995,2.6460951730584017,2.69272575,3020.7019822982797,3471.329319844866,0.9860455064035057,0.9990102480008259,33.163585548318096,3.92309968453132,2.4870224683739113,0.993928778043796,1.008059039645007,17.178532691945026,passed,
2025/10/28 21:45:00,0.7384504650703212,0.663006569938707,87.50952854641174,109.46053192489398,2.6429036742742444,2.71559,3006.6397244999976,3486.4380467773885,0.9856295460619668,0.9987333739083772,32.34712092482717,3.478607077009609,2.4599831577449804,0.9923501750703632,1.0183802702125317,17.16057909905743,passed,
2025/10/28 22:00:00,0.7357202650756735,0.6645498292416,87.55148770820792,109.56146227216084,2.646041916619386,2.69241825,3007.0205629654206,3471.5731338536843,0.9858215637577824,0.9988964692733239,32.60696234700965,3.9238956335712687,2.468878175396894,0.9983961065958724,1.019501504720829,17.142630482529494,passed,
2025/10/28 22:15:00,0.737529459399531,0.6637077238516393,87.37079375725101,109.37876292020128,2.644936455431261,2.6793365,3001.186676754338,3473.329781387335,0.9857108934097589,0.998825734254321,32.459695271373064,3.716202064886311,2.461928252449533,0.9917543524359251,1.0158307246636404,17.1246846114286,passed,
2025/10/28 22:30:00,0.7356087849454509,0.6636857878283724,87.27337251576607,109.29967599226984,2.642634798004648,2.697446,3000.877515375261,3472.4898542621786,0.9858508193315848,0.9988887058385036,32.63707341199897,3.6091233675535537,2.4644330273389934,0.9898613164604233,1.0119955543810244,17.10674587127171,passed,
2025/10/28 22:45:00,0.7337263316374125,0.6637210689699437,87.18712234514835,109.23332892280156,2.641614794590188,2.6879475,2996.014476308635,3473.0622564910477,0.9859271154736459,0.998992298885518,32.90315244250528,3.431883424272969,2.471906807400611,0.9872026084262602,1.0073279199116458,17.0888088047028,passed,
2025/10/28 23:00:00,0.7322702967914894,0.6635566606809922,87.06984033740137,109.12665520172183,2.6377510145795724,2.68313425,2995.425954459282,3476.3284107979075,0.9861111685817512,0.9990680681083769,32.977574988616894,3.237244352974007,2.471923286455577,0.9877624900256073,1.0066878073713004,17.070876643066928,passed,
2025/10/28 23:15:00,0.7343162445509109,0.664076467343583,86.98926320455259,109.07146505578771,2.6409426260431244,2.67557175,2988.0118216697847,3469.1344818842363,0.9860202565847253,0.9990831887812378,32.799586958535194,3.5443676372311557,2.468535539817861,0.9955866393735918,1.0159802564463385,17.05295291565261,passed,
2025/10/28 23:30:00,0.73615882684918,0.6636159702135048,86.84410574798014,108.93430743073544,2.6426035691519947,2.67378125,2979.0933800143503,3467.2137253924843,0.9858310369487833,0.9990358894260627,32.740936248606296,3.475086518454629,2.4661195143813353,0.9906662125486034,1.0135241927938534,17.035034164597963,passed,
2025/10/28 23:45:00,0.7346660607156682,0.6635715465776517,86.74182775195874,108.848862302927,2.640725382133037,2.6973175,2977.7774597187617,3466.3304193124986,0.9859362911898772,0.9990883203654534,32.888667438405484,3.381675753656406,2.4680735349169076,0.9892444213777439,1.01063561116135,17.01711924136134,passed,
2025/10/29 00:00:00,0.7377923197028281,0.6586430900904563,84.87118328489382,106.65530459109057,2.6392510294903784,2.69168825,2902.945961751083,3407.1724517728244,0.9856259480161603,0.9989920302787708,33.03110854260685,3.3574480046457023,2.4745983782237513,0.9671034739834664,0.9968004603576028,16.653986519099163,passed,
2025/10/29 00:15:00,0.7363436059871147,0.6590671586611274,84.86838324012426,106.70596845728072,2.638810180832009,2.67848075,2903.3499232467952,3405.1423163938694,0.9857372198413495,0.9990667099824933,33.17191150471079,3.3789968413024054,2.478436867804713,0.9668410060740167,0.9946038565803063,16.646913547663505,passed,
2025/10/29 00:30:00,0.737838716710674,0.6579103091108448,84.71468776543395,106.5628656050902,2.6369987915760986,2.6922995,2895.2719274803335,3414.861371209805,0.9855214348504104,0.9989856306326257,33.14552270478676,2.993738330012206,2.477149449346769,0.9618130755324206,0.9927237403102379,16.639813883329996,passed,
2025/10/29 00:45:00,0.7380498626693427,0.6579765666677562,84.65711303596068,106.54272292279781,2.6344952158762114,2.691282,2896.6644079658618,3416.7614513576204,0.9856356793349701,0.9989998634181694,32.99428200175134,3.013115716607303,2.4719690162252337,0.9664143408198967,0.9977226923062932,16.632690222176873,passed,
2025/10/29 01:00:00,0.7414218958030113,0.6573806764404206,84.53278519482805,106.44118657813169,2.635804498796238,2.68342275,2889.876939108094,3417.700944480702,0.9853610976033935,0.9988641295952203,32.696045817270445,3.0623472355064796,2.4638754370642966,0.967344076910066,1.0030591315415929,16.625542162071003,passed,
2025/10/29 01:15:00,0.7350513773825471,0.6593302817641425,84.6453940084513,106.62532628766604,2.6363607722710753,2.67669575,2888.800182237495,3410.470768632713,0.9857851016426391,0.999237134769195,33.393118138923924,3.2313149710228415,2.489185501448178,0.9755067129389617,1.0022411335772572,16.60715082878093,passed,
2025/10/29 01:30:00,0.7359048632732639,0.6595339577965561,84.56164918507162,106.54965847820539,2.6375552682213366,2.6797685,2886.6868600578173,3400.725555645725,0.985781341071311,0.9992029281757763,33.26078858199554,3.5732176381288454,2.4863162922451285,0.9809176454835594,1.0083414427629527,16.583397740519118,passed,
2025/10/29 01:45:00,0.7395202723520675,0.6579858512389649,84.32467701442926,106.2748998219855,2.6363258501387223,2.683922,2875.4083093025697,3405.9080131729916,0.9854969953840665,0.9990502398827997,32.949844590178365,3.3416152424246994,2.4792410208302083,0.9779740904237387,1.0112361888711638,16.55959659384062,passed,
2025/10/29 02:00:00,0.7348698800475196,0.6596639953348465,84.4075294017344,106.40866266551691,2.638460304703438,2.67668875,2876.188088844084,3391.006982372415,0.9858195561780184,0.9992928877236475,33.442483955594604,3.752186703888691,2.497031530484742,0.9845983844410886,1.0108282093271657,16.53574541723777,passed,
2025/10/29 02:15:00,0.7392011819034369,0.6583677772774055,84.30255317848142,106.30366573304889,2.6377944406495746,2.66359,2873.6925599293845,3395.8708567837243,0.9855365342040796,0.9990664116471033,32.98002582803186,3.632109711703055,2.4831043183329657,0.9790398636122518,1.0115820796773511,16.537819525905793,passed,
2025/10/29 02:30:00,0.7417920035385897,0.6583752974912301,84.35084280724291,106.39861723331903,2.6400558343333427,2.6778555,2872.6264003055135,3396.1382392389582,0.9853520694105737,0.998975115224587,32.71642588249495,3.7967682987784235,2.478358041738485,0.9809692150527844,1.0164145432757687,16.549888660691938,passed,
2025/10/29 02:45:00,0.7371128839157,0.6598856659891184,84.4948399861118,106.61467449618806,2.640266072094356,2.67136475,2879.3855038782467,3386.9874077419527,0.9857159776257871,0.9991824050902626,33.156534407051005,4.07158707763511,2.4918479582296973,0.9849632119933472,1.0136532002577598,16.544891793641938,passed,
2025/10/29 03:00:00,0.7400570457178447,0.6581464403020927,84.29861463558349,106.395653178176,2.636208401174001,2.66558825,2874.8828277071525,3397.3386477569634,0.9855369732224948,0.9990128010428821,32.83622506332052,3.6549902488481307,2.480953787881705,0.977678292982272,1.0117924183696274,16.53488294764249,passed,
2025/10/29 03:15:00,0.7388252059979509,0.6587818812464149,84.3194794954944,106.45483092659309,2.636832994624375,2.6878165,2874.2636616332516,3392.6759622113273,0.9856364508477866,0.9990920638197882,32.958818309218195,3.85470604381836,2.4868098959806186,0.9833171301573997,1.015496137921493,16.524873175472255,passed,
2025/10/29 03:30:00,0.7399717699811685,0.6583771914264895,84.2439865771917,106.39198551950741,2.6367041048126003,2.67462625,2870.7738784271746,3392.6749821581025,0.9855397918559651,0.9990345784687893,32.867265207987884,3.8544535841170595,2.4849891169154814,0.9830170301380395,1.0170321004457665,16.514861320989006,passed,
2025/10/29 03:45:00,0.740313505105048,0.6579657024256794,84.17504140410148,106.33530965639466,2.6358536190356636,2.655786,2866.25740630101,3395.4136043389553,0.9854834641228698,0.9990266434901423,32.87959104892457,3.7194512790659124,2.487071121517235,0.981350380194906,1.0163427082003011,16.504848194606055,passed,
2025/10/29 04:00:00,0.7394388694016816,0.6588838491643076,84.20976176878607,106.4119234901733,2.637265215113374,2.66701325,2864.708303059373,3389.8135760461178,0.9855787370579204,0.9991220987255766,32.947871991416314,4.047201793161684,2.492986268713143,0.9927534994206754,1.0259286767681457,16.494832988930447,passed,
2025/10/29 04:15:00,0.7419098099767872,0.6582850109178752,84.15954511665565,106.35390551687036,2.6382589362548363,2.66525925,2863.4199556207795,3384.9491353553462,0.9854384654234153,0.9989854578927226,32.66652683889697,4.196980487214095,2.48662514945923,0.9896703691155929,1.026217564153528,16.484815591286274,passed,
2025/10/29 04:30:00,0.7401288646522163,0.6589068425324018,84.23937004318148,106.45719206948993,2.6390144367969457,2.65493,2867.728342618656,3375.0578152515623,0.98561613791346,0.9990427870072628,32.79860189148323,4.494903784476974,2.4925393978564068,0.990977395046455,1.024846909543596,16.47480279645564,passed,
2025/10/29 04:45:00,0.7419420727853445,0.6575659096104552,84.13685369042344,106.3269438153308,2.636981879634669,2.642633,2866.7788590707287,3377.018740001633,0.9854854087453642,0.9988820208756379,32.619979309418994,4.296822447055037,2.4866386564800633,0.981142207786514,1.0185542138860353,16.46478112886027,passed,
2025/10/29 05:00:00,0.7424110213510599,0.6571480117843419,84.11346682183151,106.29711854415255,2.636455284326235,2.6368195,2866.4154924295262,3374.828900744731,0.9854674804717413,0.9988290914099582,32.5647724461152,4.3299709428309106,2.486880864750547,0.9790564745395449,1.017514631353661,16.45476176115576,passed,
2025/10/29 05:15:00,0.744137605839648,0.6576491826674311,84.1364083604216,106.33531478537608,2.639914293724491,2.68504975,2861.5604928883695,3367.712130277663,0.9853738714924674,0.9988244453512721,32.378225297942635,4.765119599249601,2.4885998209255,0.9904840813641431,1.0304230606062568,16.444745837402664,passed,
2025/10/29 05:30:00,0.7428640026328266,0.6572031309457289,83.9971311307788,106.24687306997333,2.6360498256346596,2.6580075,2861.152944350407,3373.448838813407,0.9854443057212564,0.9988389499051892,32.525457878325994,4.413588595061394,2.4867634687299174,0.9834735174471817,1.0226928202274816,16.434720943410507,passed,
2025/10/29 05:45:00,0.7404471547540233,0.6579621945741632,83.96502066678929,106.29393171518556,2.6358548725362843,2.66895375,2856.865772406816,3374.3965481354103,0.9855635491306345,0.9990101872263673,32.83806375781727,4.32197901494866,2.496173508881314,0.9851230396334596,1.020977391616518,16.42470314965298,passed,
2025/10/29 06:00:00,0.7397191013169924,0.6589193917419576,84.05084537890502,106.49626549303281,2.637289891330969,2.68543225,2861.1934004445616,3372.300715032193,0.9856150099488068,0.9990556864331271,32.89446885683457,4.492850903998164,2.495308337309957,0.9862046194311145,1.020281121384685,16.439531018417924,passed,
2025/10/29 06:15:00,0.7409548761224516,0.6598090068767346,84.33021335947942,106.94020477124101,2.6376887000135354,2.65647975,2871.4482990172437,3386.186973297444,0.985555595627221,0.9990319575151227,32.69952653930589,4.489640047004746,2.4886429602642006,0.9910695177059841,1.025924061025742,16.505693846590574,passed,
2025/10/29 06:30:00,0.7401818314493531,0.6607426096641124,84.63654544076336,107.41699506916402,2.638079747231664,2.65754725,2879.198807216319,3402.5933748205694,0.9855237051068935,0.9990967145686053,32.83477036593604,4.2526076286781676,2.4926278831695754,0.9896600355259918,1.022950836523444,16.571868731749717,passed,
2025/10/29 06:45:00,0.7397877831972618,0.6631570454315514,85.33260395270372,108.39314101042987,2.6391719159463527,2.6489465,2907.098874640649,3421.994001490704,0.9856535497844844,0.9991376702621483,32.684383910777385,4.461017742145885,2.4871508168115817,1.000963987452711,1.031708251422194,16.70356417210199,passed,
2025/10/29 07:00:00,0.740350371607891,0.6642916989527765,85.53724202411709,108.74795252201305,2.6411264992825982,2.66450775,2914.4034553100532,3426.229493886781,0.9856226798239061,0.9991430877752575,32.58720779322398,4.658749030643191,2.4831845512169584,1.0070380247893715,1.037378993349302,16.746413704348132,passed,
2025/10/29 07:15:00,0.7298484276917188,0.6753416320479424,88.4775347762554,113.3895007213511,2.6382719790208573,2.69999175,3068.053628486819,3553.1971439845374,0.9859154410063133,0.9991762915089962,32.54558403371774,4.0944200707815455,2.4363998232168758,1.013509787005532,1.023070653677691,17.46866037908139,passed,
2025/10/29 07:30:00,0.727939059206525,0.6715261170791044,87.51494822922183,112.1514681995231,2.6260136880626734,2.68613825,3033.016861042087,3555.9814329762407,0.9861325262114768,0.9993120665043796,33.00994958565843,2.8387287889951693,2.4449949820962424,0.9922477213593628,1.004163739717309,17.30279971071373,passed,
2025/10/29 07:45:00,0.7278087788675941,0.6688617674231101,86.66417556436795,111.06990604279143,2.6213304237309423,2.676307,3000.222961172625,3537.573391639736,0.9862391651885092,0.9993973375801298,33.26473391998802,2.3564994841378204,2.4493309170426514,0.9759500073584857,0.9904711766438111,17.137724483784236,passed,
2025/10/29 08:00:00,0.7283450576591138,0.666766665380202,85.8467384349535,110.03055950246656,2.619284234147371,2.6730275,2962.988260768601,3517.193459377456,0.9862618377549477,0.999517519778018,33.526305765404864,2.0709799361657795,2.457102773019575,0.968457928300941,0.9854862842374988,16.97343781398856,passed,
2025/10/29 08:15:00,0.7271083817107825,0.6712049276846351,87.84678759862459,112.60735931662583,2.618315849310721,2.67727275,3053.4476672874534,3577.545171482685,0.9863843178490539,0.9992524439631677,32.81184602122192,2.593584456779317,2.44309410270298,0.9951825619019238,1.007497372822455,17.36203364641774,passed,
2025/10/29 08:30:00,0.7290159069135322,0.6690907628658297,86.99189049480756,111.52717420440231,2.618881435879297,2.6836825,3016.4144899192456,3546.6522703257706,0.9863222553297676,0.9992879181862957,32.92490270222133,2.530836357750661,2.4447737229977755,0.9813141213564301,0.9974763617780562,17.187893700842153,passed,
2025/10/29 08:45:00,0.7284877994076675,0.669067875899952,87.18711958469385,111.7864041519226,2.6153806188460966,2.699395,3027.914182593859,3559.1218453815327,0.9864183574437183,0.9992501743565204,32.84340766359936,2.4228130027836636,2.4433595607290943,0.9847109389609467,1.0007935983492078,17.227606363207812,passed,
2025/10/29 09:00:00,0.7299005756246594,0.6682357820813449,86.79624648869196,111.30410048492024,2.616784817635224,2.67362075,3008.931514173862,3541.903187485637,0.986360663825711,0.9992667751425123,32.86410490643703,2.500542602184492,2.444995486037725,0.9795876294866978,0.9978052943722705,17.142124790140546,passed,
2025/10/29 09:15:00,0.7298758207027222,0.6685374078973233,86.8234346347152,111.3875145549301,2.6175605959267467,2.69308525,3009.182217604853,3540.2365904988283,0.9863536411035365,0.9992742404355057,32.87455409390119,2.5868677810182836,2.446033456036811,0.9796502826796708,0.9975873767731536,17.143500598313715,passed,
