datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/10/29 09:30:00,0.7303280064109693,0.6681194321415549,86.6862674563764,111.25949288677833,2.616558119802409,2.656369,3005.930127117243,3537.218356399576,0.9863520977766557,0.9992467188107294,32.83683973682306,2.550625949723408,2.4432191800038288,0.9762684850088572,0.9952400679505247,17.12052829361875,passed,
2025/10/29 09:45:00,0.7310145262389606,0.6656731072727402,85.38925438434175,109.64144231548495,2.617574905196582,2.6674525,2945.9177471973267,3493.850715291722,0.9863354775548104,0.999462018775183,33.301988812041564,2.381177739989838,2.4550440742749333,0.9630018342659609,0.9844163131631913,16.856576322687708,passed,
2025/10/29 10:00:00,0.7325008066882525,0.6624799949583196,84.13653858150552,108.08009227570892,2.6164661108623255,2.67195825,2895.98232478976,3458.809615245522,0.9861118555442743,0.9994330316831436,33.437312855126294,2.230569978676989,2.4579714027053505,0.9519049375395112,0.9777823263117493,16.627097752683365,passed,
2025/10/29 10:15:00,0.731325898954897,0.6610519151838382,83.68940303289949,107.54725419208714,2.6135654959166414,2.674051,2877.198989328635,3453.8436612081614,0.9861112660972541,0.9994974466691211,33.69741357430253,1.8793396400733466,2.4659089273250028,0.9452836374678374,0.9715088371766188,16.54659462461961,passed,
2025/10/29 10:30:00,0.7330155839090716,0.6595342746368509,83.20573627974677,106.97082514968314,2.6123700895527975,2.65884325,2858.575493147988,3444.565041985186,0.9859568480273103,0.9994300283590207,33.61379216435613,1.7938957994943274,2.4630256108308295,0.9422654599756294,0.9718768573225322,16.466135804229715,passed,
2025/10/29 10:45:00,0.7320846748041461,0.65869891104499,82.79827249210491,106.48944425254119,2.6116603546504384,2.65954675,2838.543084821995,3435.5222240765756,0.9859336347437285,0.9995223624582952,33.85687574655239,1.667191529924088,2.4728482043086153,0.940817631788292,0.9702972677350395,16.385727629738053,passed,
2025/10/29 11:00:00,0.7300853382129365,0.6592586766615142,82.59683982938301,106.19269864020825,2.613988810034385,2.6608125,2827.0167531298107,3410.716501169105,0.9861051465242725,0.9996466199663683,34.08502432707627,2.2606314345241154,2.4875348141789564,0.9512282654864912,0.977709361743101,16.305364926716734,passed,
2025/10/29 11:15:00,0.7395261323246277,0.6520197372604117,81.38941202671508,104.47516762754454,2.6084139709812555,2.67662825,2780.544363758372,3395.763649871195,0.9853170719140012,0.9990667185334083,33.300934713477915,1.7511819929170247,2.4733200738182903,0.9345580757718231,0.9787365437524344,16.11036811183485,passed,
2025/10/29 11:30:00,0.736134829531235,0.657660225332187,82.32490661234517,105.64899979730627,2.6220222234405353,2.6893775,2809.3665099125014,3366.9579453745923,0.9857251150913556,0.9993056193219301,33.52113820207061,3.458639465056412,2.489998745616392,0.9565147049060019,0.9905932281108991,16.194459980942018,passed,
2025/10/29 11:45:00,0.7376751730700258,0.6565198705436254,82.31978294684502,105.65267576333409,2.619730948090608,2.66205625,2809.918410535529,3376.3976748794644,0.9855852052999328,0.999181059100318,33.39425863994895,3.1371539866672866,2.4863652133458216,0.9488938006339764,0.9860716771790411,16.206483703632397,passed,
2025/10/29 12:00:00,0.7422785669789812,0.6531958004930493,81.61778247885492,104.76440501689882,2.617830628458157,2.675517,2784.369324388966,3368.1496390005686,0.9850784848873313,0.9988679094294367,32.97410471926819,2.9399484433719594,2.4766379384536283,0.9413686508905234,0.9870556800305674,16.106252584530754,passed,
2025/10/29 12:15:00,0.7356709455452759,0.6534286865215724,81.27653312511258,104.33837546767346,2.615177324638589,2.669188,2773.678295290591,3346.8427745431995,0.9855220213223024,0.9991316184302734,33.644460310583106,3.1057126100039247,2.4985253622200423,0.9440396727406366,0.9824302228480924,16.006247916802046,passed,
2025/10/29 12:30:00,0.7394751593359267,0.6495092719380258,80.56759697599914,103.38373085726722,2.6104363378888427,2.68192925,2747.989296164988,3345.426567812805,0.9849883844295952,0.9987726829139074,33.20616017445521,2.8765691705793843,2.494285788101153,0.9452946654912076,0.9928128317027131,15.90647419319597,passed,
2025/10/29 12:45:00,0.7414413262603692,0.6460602206229813,80.2787713422038,102.70634145362556,2.60838516992319,2.67498475,2743.221255370831,3316.8232640452197,0.9848109810890516,0.9983150353409019,32.74681289129255,3.5489978385753442,2.4998347818753808,0.9464920381368795,0.9999884940732099,15.80693025351913,passed,
2025/10/29 13:00:00,0.7408258883264289,0.6428893378921028,79.73003356614386,101.7746404787776,2.605764975827216,2.66222875,2725.1102763263193,3286.324346724009,0.984699194239651,0.9980481507144215,32.648062701719645,4.086931926976288,2.51551373647205,0.9518636603510543,1.0085357717130359,15.664385795219628,passed,
2025/10/29 13:15:00,0.730330871506129,0.6421060561997768,78.25687041052058,100.07454968002051,2.603345280940623,2.63410725,2675.207647222893,3238.419076887245,0.9849795857713484,0.9984607511975067,33.84766822597176,4.136932041549038,2.5421404266916983,0.9519197984539592,0.9978793648809107,15.39521222545648,passed,
2025/10/29 13:30:00,0.7257366730654145,0.6337574717278037,76.80703857774841,97.84895155158148,2.588222093330769,2.6186985,2649.079723077659,3195.3918601081286,0.9846785344529998,0.9976947612167342,33.63201359030552,4.359284186481194,2.553327101103467,0.946535304443759,0.9976505381354552,15.126790475445313,passed,
2025/10/29 13:45:00,0.7194144649094893,0.628178755375725,75.17200911296963,95.71296143061818,2.578417262920965,2.6086735,2602.2164812640294,3160.6664867642776,0.9842890698485812,0.9973787575480876,33.944336266124196,4.336671584495566,2.571300051954177,0.9501702313271967,1.0017178478332698,14.859116928957395,passed,
2025/10/29 14:00:00,0.709822544375951,0.6205438126862064,73.70710506422475,93.56001773441145,2.5630386666263565,2.529714,2582.5194078262966,3110.798927502815,0.9840557663824513,0.9966011214099517,34.00731087111029,4.852252133057467,2.589978885877951,0.9478989290981855,0.9987995768173384,14.592195034861312,passed,
2025/10/29 14:15:00,0.700890479071453,0.6116988548786086,71.9888149041478,91.19131603060525,2.54602533191799,2.5174385,2554.5253872793105,3072.99582921337,0.9833383023405161,0.995601427018497,33.891952879882524,5.031211353414839,2.6041217990310197,0.9450386226594888,0.9983714536402091,14.32781157309631,passed,
2025/10/29 14:30:00,0.7444851881740621,0.6581296361583164,81.86367502859628,105.1544413839675,2.641172355867731,2.66897025,2774.5616038816793,3329.187689528829,0.9846768464018816,0.9990396760003973,33.03005414760051,4.6816378519328055,2.4820905938416025,0.967267675926247,1.009085169913861,16.121053900903032,passed,
2025/10/29 14:45:00,0.7416694670506327,0.6538270821836272,82.37810132773599,105.17646563885111,2.6264155831360214,2.664013,2802.5063113895744,3344.3646359601003,0.9851601224819277,0.9987466336565478,32.95969024993008,4.147949414110122,2.503623051649727,0.9574233457456357,1.0012101420164923,16.144237643645265,passed,
2025/10/29 15:00:00,0.741471286670653,0.6542503782364815,82.52226658745818,105.30859249951163,2.626599496089157,2.684002,2808.287774330525,3346.9860630821636,0.9852376509192856,0.998774045692082,32.96380107825257,4.183056749856444,2.502668053225539,0.9603522734497134,1.0034096519396731,16.167439159638942,passed,
2025/10/29 15:15:00,0.7404434525366494,0.654850030627342,82.69328635810307,105.480111795816,2.6280676934094003,2.671171,2811.3891866429153,3349.2806728299,0.9853026180473157,0.998864065847251,33.136258262514204,4.131540172619576,2.5083064168759064,0.9591545318954993,1.0002283082502723,16.190657427441536,passed,
2025/10/29 15:30:00,0.7428025643558943,0.6551600333409782,82.80844807918855,105.58561986662471,2.6318716690787,2.6731035,2814.4122903694315,3346.1810870915333,0.985135207889709,0.9987672686674244,32.89575083610746,4.379523178434618,2.5013230435987377,0.960416426012647,1.0034327063176167,16.213891174853373,passed,
2025/10/29 15:45:00,0.7402306899469632,0.655303148725365,82.94373212167697,105.70389821976933,2.628613694188189,2.6498525,2817.7455143516568,3359.328530704887,0.9853449192804672,0.9989265081982522,33.20481579182718,3.9598274976256507,2.51009232107563,0.9601638552634277,1.0003466073274079,16.23714142485006,passed,
2025/10/29 16:00:00,0.7397108681273121,0.6567892965392448,83.16745339098156,105.94670104040301,2.6331196648162982,2.667111,2822.723618942399,3352.61565348962,0.9853998682726665,0.9990049104960149,33.24856606665018,4.40277846533705,2.513786762317915,0.9693446304276156,1.0071466515653027,16.26040727515312,passed,
2025/10/29 16:15:00,0.7427620563679838,0.6556379554001058,83.15298086511017,105.87925866990655,2.6311485524745417,2.66319775,2824.307589774133,3364.507961306384,0.9852058757023731,0.9988390732569086,32.90260509574322,4.092622577361984,2.5014693306247713,0.9654808706369206,1.0078741381686067,16.283693078757434,passed,
2025/10/29 16:30:00,0.7400713516117747,0.6578055575503197,83.44526179383709,106.20751051437449,2.63623029040031,2.67493925,2828.727836968924,3356.996251010813,0.9853775380174474,0.9990472024438098,33.18840597830234,4.59612003287533,2.515205226709228,0.9794023905814033,1.016368864076652,16.306993208791013,passed,
2025/10/29 16:45:00,0.7433436424349398,0.6566543939973236,83.43807516127418,106.15280028662596,2.635347598135679,2.65904325,2832.005567456069,3364.63813174161,0.9851536794094,0.9988404577463962,32.82677869206116,4.376489803928153,2.5008911640834475,0.9718438134185257,1.0135303086652534,16.330310089183193,passed,
2025/10/29 17:00:00,0.7402931566106374,0.658222182610693,83.67847424632446,106.40999734840511,2.636990186544917,2.6619555,2836.3708658873757,3365.261854870967,0.9853696260770108,0.9990484822891066,33.13220317739014,4.5733750562773965,2.513891811445987,0.9840822735421249,1.0207591030118681,16.353644625195603,passed,
2025/10/29 17:15:00,0.7424096598503968,0.6579956716008696,83.74940176753184,106.45458529749516,2.6380828392957785,2.67666625,2838.6790177091075,3369.236305987923,0.9852257681715682,0.9989533955357842,32.89724848671893,4.579847322161542,2.506832934275698,0.9845577020830412,1.0237298123897014,16.376994883246432,passed,
2025/10/29 17:30:00,0.7454138286980568,0.6570872604895966,84.1059846322499,106.61399417033955,2.6434925756148138,2.67866625,2846.2205673660046,3357.829964515554,0.9849752867316175,0.9986839941841726,32.63474980087723,5.1606600992661384,2.5130882908008676,0.9858875470023065,1.0290638394443734,16.400361519768033,passed,
2025/10/29 17:45:00,0.7443729746948264,0.6575855879439888,84.05408655835008,106.66411050565539,2.641509413211468,2.67435475,2848.74782102753,3369.680409315599,0.985025436899942,0.9987709628769061,32.730698606295974,4.705543923815113,2.504615869325495,0.9786936502022983,1.0200539129533008,16.426036705831304,passed,
2025/10/29 18:00:00,0.7432049820409401,0.6594791712478644,84.12125998399027,106.86343031232532,2.6439535676215247,2.68895175,2845.5824422267683,3378.8978813182935,0.985039847840609,0.9989925789437029,32.90308791231711,4.693840067894786,2.506528225759396,0.9926215100914441,1.0307883723621731,16.45723695802695,passed,
2025/10/29 18:15:00,0.7438715275773448,0.6587652724851317,84.42710041340791,107.04195316569276,2.6437790979087263,2.68468025,2860.68955738368,3376.013636365169,0.9850828897296819,0.9988196446849296,32.723859331186176,4.8750539416555485,2.506013451017064,0.9874673812178443,1.0269324249869354,16.488465543493806,passed,
2025/10/29 18:30:00,0.7417495723883575,0.658479591841465,84.61938309566702,107.18106256274142,2.638484487382905,2.6634305,2873.5433942356763,3387.521745583913,0.9853530744687051,0.9988518320348623,32.7968862728654,4.545915855104773,2.5074329123707555,0.9848798341134232,1.0224329790896984,16.519723245907866,passed,
2025/10/29 18:45:00,0.7424329183219134,0.6602003268126572,84.92462559875443,107.51347304497926,2.646365580980861,2.68762925,2880.0982030785904,3374.14319000251,0.9852995316576298,0.9988665011019401,32.71269481395911,5.3126244182914455,2.509367695480577,0.9967254184217947,1.0328298284738688,16.551009157795615,passed,
2025/10/29 19:00:00,0.7426723939532268,0.6601230651408868,85.06942985311335,107.63177595906755,2.644458816097993,2.69055525,2889.2364369575935,3381.3555431148843,0.9853654706437779,0.9988237439288633,32.57940006987574,5.23481608013074,2.5041284785677407,0.9982651087809231,1.0347799779375872,16.582322243856034,passed,
2025/10/29 19:15:00,0.7443845835299635,0.6597502056813281,85.18968848377358,107.72040678950613,2.644545701270028,2.69009675,2894.3647690995203,3387.872489980012,0.9852574708017328,0.9987221635923751,32.37075244625424,5.135360999142713,2.4979359473319462,0.9954182851410868,1.03414909961155,16.61366353785718,passed,
2025/10/29 19:30:00,0.7428186313872619,0.6603005835233552,85.40125054681037,107.92301841232242,2.644176779670682,2.69618975,2902.591018748372,3392.3863214947955,0.9853810785686257,0.9987784346585219,32.49958123864443,5.141829442268994,2.502113121903255,0.999250213394457,1.0356614683145824,16.645032911624092,passed,
2025/10/29 19:45:00,0.7450859170018228,0.6598697613495149,85.51917999837912,108.00826681259278,2.645778272593854,2.6685575,2903.649475383946,3399.384604863709,0.9851705329962541,0.9986778838061027,32.307367627467606,5.003437414912092,2.4985751313880753,0.9946643072391416,1.0338793401675297,16.676430620937836,passed,
2025/10/29 20:00:00,0.7456977810341032,0.6598088719178408,85.6653138395299,108.1286559994392,2.6452338131217004,2.6895245,2910.837228411948,3405.3743389738934,0.9851585477004458,0.9986207879869908,32.19009851842561,4.969921992402991,2.494571430690719,0.9960761144471443,1.036054018703465,16.70785640887944,passed,
2025/10/29 20:15:00,0.7454173651302989,0.6600490208898886,85.84625026944832,108.29175696319314,2.645368535553624,2.684631500000001,2916.251424809204,3411.529176473885,0.9851779344818238,0.9986353875250056,32.205178384947644,4.9152213091534485,2.4965084743639685,0.997999624613837,1.037383856822911,16.739311702520876,passed,
2025/10/29 20:30:00,0.7441207848452484,0.6610879637960566,86.11607487305086,108.57022056247884,2.649624179441394,2.6842375,2919.4456546002193,3410.053512318999,0.9851751122760685,0.998729400243396,32.42837899822657,5.072621225494707,2.5074998782387548,0.9995004547599622,1.0360205289959425,16.77079403642332,passed,
2025/10/29 20:45:00,0.7423359856327815,0.6617687908974047,86.32427677297433,108.79188730181734,2.653921638396743,2.666177999999999,2916.186647008966,3414.9368405267096,0.9850274791954747,0.9988333189371301,32.890518275916385,4.958452593064209,2.524733959640972,0.9979200471511313,1.0315200635963206,16.802305618932785,passed,
2025/10/29 21:00:00,0.7414015183238223,0.6625831505379521,86.29900995828243,108.61860969932611,2.6548775973480208,2.67548975,2925.0617648065117,3415.661142071538,0.9851185431645586,0.9988769320502237,32.896680890540395,4.924204198160037,2.507460852736481,1.0025941776788323,1.0334296404960788,16.833843196461956,passed,
2025/10/29 21:15:00,0.7436725298810308,0.6609170218075757,86.6892586511604,108.31495443100671,2.6545178657502078,2.67328675,2952.491721081445,3400.98219561938,0.98540388418021,0.9986141506685456,32.16502518610045,5.346552230377742,2.4910202899229197,1.0045473497760862,1.0380403429164955,16.86541002146029,passed,
2025/10/29 21:30:00,0.7424097827089448,0.6597596081592689,86.93395029493213,107.98283138634811,2.654546594774102,2.67343675,2964.802370210418,3400.5050684506136,0.9855587297147971,0.9985814691600047,32.19988402463628,5.128608481836696,2.4918807016530957,1.0015920015906095,1.0334302944807212,16.8970051859879,passed,
2025/10/29 21:45:00,0.7427236853503473,0.6586949515127405,87.16975305396778,107.64585829013194,2.656832148497383,2.66625625,2973.4040877543407,3398.330666004143,0.9855721163075198,0.9985087507987375,32.108920388541065,5.08082668279379,2.4912480427289463,1.004009943180989,1.0358537066360107,16.928629735483597,passed,
2025/10/29 22:00:00,0.7432658229861674,0.6582222969345563,87.45714949137333,107.38119012846632,2.661568326197572,2.695352,2984.3186913752834,3387.9697884752713,0.9856000131927413,0.9984337467492935,31.955515122017495,5.360994856225125,2.489112464165148,1.0097715771087303,1.0410848617327328,16.96028118336391,passed,
2025/10/29 22:15:00,0.7435347835056371,0.657110771492898,87.63928670166926,106.99184788904472,2.665519581544656,2.687209,2991.688473578376,3377.7616833537427,0.9855734021092645,0.9983307308481514,31.915252031956634,5.424809017885596,2.4884381891076317,1.0064680055306374,1.0376020594377053,16.977894116975246,passed,
2025/10/29 22:30:00,0.7438694220151071,0.6509687070802301,85.84868471921332,104.26851662115472,2.662525801240947,2.678015,2926.0959225178412,3331.777918578817,0.9853653418269314,0.9982569463942443,32.26057654440625,4.751100738121295,2.4916733625283944,0.9842959867688283,1.0204417964165902,16.661750562830644,passed,
2025/10/29 22:45:00,0.7431342511531567,0.6470282880696419,84.79525517413708,102.50838927700885,2.662473548913238,2.668627,2883.3250129585685,3306.2088837047295,0.9852135837834832,0.9982967461365437,32.656761837503815,4.126593147947751,2.498771539662674,0.9689867698944256,1.0067543190461683,16.479470279967913,passed,
2025/10/29 23:00:00,0.7438767280396844,0.643919648747142,83.95795164956682,100.979336655278,2.6651512114981664,2.68088525,2849.916066712844,3273.749034831554,0.9850720989865542,0.9982596961354101,32.76337923819633,4.084473139191535,2.5008130334928396,0.9652955271746825,1.0052787413597741,16.320493464190097,passed,
2025/10/29 23:15:00,0.7454038892243751,0.6395229913836173,83.08541048997324,99.38290229101176,2.6654592079864465,2.6764615,2819.163599981336,3244.2667458468773,0.9848565629993925,0.9980776593239168,32.77081613751922,3.769695393793971,2.4988848657074128,0.9504676540500704,0.9948697499237427,16.161826247272256,passed,
2025/10/29 23:30:00,0.7418021035894702,0.635849094104811,82.28275779724237,97.88646225354096,2.6641388647859023,2.67081575,2792.198069815312,3214.794889288442,0.9848481129979952,0.998043884325474,33.243890204987046,3.4596305792058013,2.5131336014623264,0.9402673089476402,0.9832077600811485,16.003463402843582,passed,
2025/10/29 23:45:00,0.7384523111747108,0.6328237049842438,81.53059590804111,96.46570597021694,2.6664651320112753,2.67925125,2761.244568918374,3181.2334533407197,0.9847547797608163,0.9980568499465206,33.71656013720293,3.4808835123691497,2.533145870925577,0.9379966397580441,0.9791688074672051,15.845410444097197,passed,
2025/11/01 10:15:00,0.7879257398959255,0.6518977994107953,80.49347182056836,97.56679757506453,2.7473864361990685,2.688149,2734.6178857326668,3203.928990336379,0.9808298895933888,0.9975721394104389,28.87531891488335,4.5836231508801815,2.214268076957149,0.9372160819797214,1.0049939903389022,16.315483138044442,passed,
2025/11/01 10:30:00,0.7189256834125144,0.6724239441262598,90.46357848205436,107.7293611349069,2.7119470051008463,2.7272495,3159.6599712139187,3386.3998188908363,0.9864214857706217,0.9991380539051453,33.289366316350915,5.685469659192176,2.4019211730690024,1.0202663340713962,0.9954513410896133,17.752567242985663,passed,
2025/11/01 10:45:00,0.7174887533864424,0.6758254667835307,90.82939127658234,107.64462433371689,2.7312419460184056,2.7609695,3149.3048484692117,3335.499437719568,0.9867841734554231,0.9996556796324132,33.203543362597024,7.115231528642219,2.4254094854968438,1.0420584154168575,1.0083925935422497,17.71156947815874,passed,
2025/11/03 00:30:00,0.42123347382350584,0.5467205052940665,45.147038427043974,56.19749409066048,2.294204977911626,2.38895625,2236.7641672701025,2265.0330395744168,0.9803617779430772,0.9823721580417389,45.78346859100762,9.748375859947961,2.829386262337243,1.136911500036722,0.9686364091131751,10.328045561491352,passed,
2025/11/03 00:45:00,0.4172557354707325,0.5462908625344595,45.24401753288587,56.1456743526834,2.2906383233572383,2.37051275,2253.8231787989744,2246.528783242648,0.9808863962544332,0.9821755164233114,45.99466316405781,10.394572978778113,2.850832183744862,1.1372902116986237,0.9632312316015746,10.308678672848478,passed,
2025/11/03 01:00:00,0.413512955270235,0.5483776953397097,44.9770597613619,55.72499817975939,2.2831869825041604,2.366153,2280.3235137141423,2226.2258619261706,0.9802926581812295,0.9807009647522762,45.43703263808281,10.462787625120685,2.839079863411021,1.1480171837041728,0.9623590458598179,10.289294870474212,passed,
2025/11/03 01:15:00,0.4134409847070124,0.5468274233736956,44.911030177188294,55.72990594304335,2.2859592953646386,2.327639,2257.5966639513767,2235.004198684516,0.9806880335990998,0.9816125066208553,45.94724945074362,10.64409146406739,2.8464859456786806,1.1553191481533338,0.9705596982060516,10.269902702305714,passed,
2025/11/03 01:30:00,0.4089491261007511,0.5492460686386451,44.69717756650961,55.32873451253863,2.276513220839286,2.33509775,2287.89013482312,2214.82818342159,0.9803024169993607,0.9801611656900656,45.500320571245595,10.397458526044412,2.841684948259893,1.1578349605117078,0.9610007619254215,10.25049778119932,passed,
2025/11/03 01:45:00,0.4079184236476277,0.5498002828564365,44.565772781467075,55.138884600882925,2.2748314329416894,2.32163275,2292.3562459465115,2205.1551659472716,0.9802296036234142,0.9798123445756953,45.41186656045472,10.361146225326294,2.835573510269745,1.156151669808067,0.9568830452569952,10.231080329789934,passed,
2025/11/03 02:00:00,0.40677400378141426,0.5498900767366629,44.52547400427131,55.06076222842939,2.2739506605728326,2.32390225,2292.9808786714907,2203.2547953586004,0.9802437524578599,0.9797507352339104,45.4749014871676,10.36175387941724,2.8395238590260092,1.158616834333362,0.9567183880097127,10.224218081051863,passed,
2025/11/03 02:15:00,0.4073325918028112,0.550215221790536,44.5053450215654,55.00808312457948,2.274322940312665,2.31927975,2295.446806207209,2201.260204619475,0.980080067773318,0.9795381089542186,45.30877968319592,10.35061385475848,2.832763897466253,1.1597567851724613,0.9581561985620187,10.22696391058792,passed,
2025/11/03 02:30:00,0.40810637485892204,0.5501874730314077,44.54412629296276,55.0282438976231,2.2763567934759967,2.3193975,2293.0740812399476,2200.82124429253,0.9800717966371445,0.9796286107651256,45.31723290236109,10.258825604972708,2.8325187124983695,1.1539184692118174,0.9547492235928511,10.229709153445881,passed,
2025/11/03 02:45:00,0.4088383381535317,0.5499213657983565,44.57727687414881,55.040716210779024,2.276385626519481,2.3266255,2291.794264402104,2203.2507748975763,0.980214508452844,0.9797647885543797,45.31582058218572,10.316572049722941,2.829636518652277,1.1573227347098236,0.9594775273628602,10.232455918019486,passed,
2025/11/03 03:00:00,0.40834403716784434,0.5502043449000061,44.571203713091265,55.00444017953676,2.2764542837476656,2.31862625,2291.4939494429223,2204.6211013819607,0.9801063472457584,0.9796984765043467,45.33784051597246,10.153507093014564,2.8334810947415994,1.1576396802962212,0.9583348833732551,10.235200367672658,passed,
2025/11/03 03:15:00,0.4093683219150775,0.5500196392751415,44.61357993141483,55.029194339832,2.278306061993415,2.31261475,2289.4237541805383,2204.2417316924266,0.9801433948486705,0.9798067201966295,45.32364448105369,10.176204528953626,2.8310692137097373,1.1547240688938387,0.9581030037194783,10.237945317034962,passed,
2025/11/03 03:30:00,0.4097392187727111,0.5497890612606121,44.65169997072947,55.048503247255134,2.279876585261299,2.31303725,2287.2540137603814,2204.520842567228,0.9801610660074307,0.979912080727807,45.361503425469955,10.242982585815536,2.8330021490422794,1.154655962677294,0.9590890681556733,10.240692321206755,passed,
2025/11/03 03:45:00,0.41058221588603255,0.5495581270659853,44.69267530348561,55.07087996171087,2.2809528110898696,2.3176285,2284.7501719930683,2206.1092476055596,0.9802506228273529,0.9800625724630341,45.38655046678479,10.25162082237669,2.8317822963832415,1.154559216581477,0.9609874663049796,10.24343841734291,passed,
2025/11/03 04:00:00,0.41030408218872666,0.5494037600918051,44.725038586937245,55.082910160220045,2.282253797793189,2.3045455,2282.9189103643894,2206.583359429872,0.9802423398547334,0.9801468902316655,45.45896301065969,10.278367165022392,2.8374624105683197,1.1542897889101098,0.9604622099517696,10.246183605439095,passed,
2025/11/03 04:15:00,0.4111264640337636,0.5495407883313276,44.72544859871304,55.055418544163416,2.282526264783103,2.3213545,2283.7201489480635,2206.4489064125123,0.9801990623907874,0.9800728166326745,45.34927938004518,10.253630205061766,2.831172999577886,1.1553982919858223,0.9627209946465551,10.24892880217685,passed,
2025/11/03 04:30:00,0.41139794305013155,0.5492839127395418,44.77118677116673,55.083680236918646,2.283857468198416,2.30654925,2280.689263001539,2208.0649902708424,0.9802714722052702,0.9802453803378552,45.434638641872056,10.256573838353225,2.8347745420458192,1.1546211645879498,0.9629994740501613,10.251674924243533,passed,
2025/11/03 04:45:00,0.4116695143194054,0.5493419737905653,44.79114509307666,55.08097941562671,2.286059275917961,2.30589825,2279.4503983321156,2206.1813813373915,0.9801375596635998,0.9802157378942924,45.42321898239091,10.243823148354691,2.8364759814042966,1.1511732618755104,0.9604133068600571,10.254420138265871,passed,
2025/11/03 05:00:00,0.41296612483300815,0.5489876068452972,44.84685478650563,55.12225104439533,2.2881640738767466,2.30567,2276.8907539730553,2205.814607077159,0.9802313397833733,0.9803839089813735,45.416197697933626,10.337764537284052,2.8332353341656145,1.1487402160851183,0.9613566869712941,10.257165360929791,passed,
2025/11/03 05:15:00,0.4133581713449324,0.5490086852898264,44.86980282054449,55.12229024290897,2.288968482711642,2.313064,2275.4278006928785,2206.90274243278,0.9802383189818533,0.9804411148352226,45.42759820240935,10.245728897492985,2.833392776030639,1.1471206416649258,0.960691167953767,10.259913342310389,passed,
2025/11/03 05:30:00,0.41357168242949144,0.5489062214770398,44.89405943060816,55.12410182514564,2.2896386411580623,2.28776375,2274.294419613918,2207.921964973143,0.9802605493628104,0.9805026974168082,45.44340288762349,10.256268955062213,2.8342737883457585,1.1481577311807456,0.96214178478377,10.26265583218232,passed,
2025/11/03 05:45:00,0.41432107877521285,0.5487888473652185,44.92268554459599,55.131287480610986,2.2903034481225295,2.29608025,2273.1084503230118,2209.0063203529885,0.9803230782020487,0.9805853428706666,45.42685902135569,10.252712988316173,2.8316446110395317,1.1483513233499796,0.9639243601121813,10.265402914160164,passed,
2025/11/03 06:00:00,0.4143540060095005,0.5487105358503056,44.9470455030262,55.13298578434907,2.290976112315548,2.3007,2271.265338331999,2210.731709212501,0.9803359848764969,0.9806648137545027,45.48045882995258,10.218845810549556,2.834630651026039,1.1492603209758978,0.9648866691319166,10.268148171393262,passed,
2025/11/03 06:15:00,0.4334031725630416,0.5436798297293232,46.13691924584527,56.61809709179945,2.3229317085572454,2.326942,2225.0910245774808,2264.2792016645053,0.9806225458133526,0.9834916921453886,45.537739876203425,10.971156457673786,2.8308854476280314,1.13236777965128,0.9924680579411002,10.428500449990326,passed,
2025/11/03 06:30:00,0.43883961400413846,0.5407302931900437,46.37387894671661,57.02305444853991,2.3314786277761095,2.48331525,2188.439772068666,2289.9479200087926,0.9815804723577545,0.9854578297978451,46.230614731475164,11.02547879037978,2.8320038096380697,1.1269612051409117,1.0022792196430803,10.441265190974173,passed,
2025/11/03 06:45:00,0.4375865395715377,0.5426007354430836,46.43918031993975,56.87804929397169,2.325059571888766,2.4516915,2222.115060685457,2270.4525982726077,0.9814776688598813,0.9842941894129037,45.647093838335884,10.889441738999443,2.8237037923492396,1.1181258734038555,0.9898453829050485,10.445487437818354,passed,
2025/11/03 07:00:00,0.43835444174002214,0.5423847383383833,46.486481990986626,56.90814207554254,2.3275430846598497,2.48237025,2220.15190621265,2269.424502239437,0.9814444273406361,0.9843684390353141,45.64775668312175,10.97861723019055,2.8240587775261043,1.1160535796682804,0.9896752976026967,10.449682522544657,passed,
2025/11/03 07:15:00,0.4388982312160685,0.5427439203569147,46.473088607936724,56.86299366311206,2.3279028044787786,2.447209,2221.6234460183928,2269.04732657421,0.9812833903054504,0.9841981648714989,45.515406716766556,10.887518037547585,2.8192423169674266,1.1166880347008687,0.9905594496587092,10.453845085509203,passed,
2025/11/03 07:30:00,0.43933141992027275,0.5423880737472937,46.52367526870239,56.89720114919864,2.330402085788925,2.45102375,2219.4662859297428,2268.1629321206215,0.9812571625691133,0.984291622679845,45.546998116434644,11.068935029396267,2.8220168331489384,1.1171311885257025,0.9922480550010501,10.457980489991892,passed,
2025/11/03 07:45:00,0.4403408563215557,0.5415182885817057,46.63906474329956,57.009851450668094,2.332274825500158,2.4873405,2214.076500998881,2271.709278639479,0.9816213296234888,0.9847712767333408,45.73006812104232,11.205104824708034,2.8255328365091197,1.1154030921364824,0.9941544381052583,10.462085246437145,passed,
2025/11/03 08:00:00,0.44139076928932935,0.5412662936517817,46.688559584209784,57.04156477651174,2.332856195503764,2.509667,2212.624495757755,2273.789674771852,0.9817714909196666,0.984932906545638,45.7272681429823,11.217328659000003,2.8221097177141075,1.1154401345026985,0.9966277398928303,10.466159093315873,passed,
2025/11/03 08:15:00,0.4417880710239214,0.5414770954705275,46.69252923164265,57.01735983790685,2.3329855690248924,2.51033575,2213.1451307340562,2275.2084344306018,0.9816879669885865,0.984858287874052,45.654756089902236,11.134583439431745,2.8196905990810426,1.1171940793979096,0.9985364806337218,10.471264096210573,passed,
2025/11/03 08:30:00,0.4454625130426728,0.5404432066667121,46.932452044478964,57.41193846404943,2.3367961610821566,2.5355705,2207.0413103734154,2289.839881309808,0.9818059395970695,0.9853980771366558,45.6322178237627,11.331630539794979,2.81727159450155,1.1162950935239613,1.0058934208860495,10.50829470556791,passed,
2025/11/03 08:45:00,0.44819931037229277,0.5396332517242376,47.16971676324947,57.83100981104174,2.3417850865954777,2.5314075,2195.4768451072177,2307.664035575652,0.981750423846252,0.9860086628119249,45.851874970578294,11.262813332772847,2.8285966479354663,1.1114863330119331,1.0074586590799848,10.54538815722157,passed,
2025/11/03 09:00:00,0.42105780455748465,0.5449041101765421,45.39814314990152,55.78550265756976,2.3009697751664206,2.5506415,2241.255072251164,2231.3953053438263,0.9815686158995564,0.9828025040374435,46.10699658400028,10.793389117357032,2.8393647676232265,1.1376843282866238,0.9736857746252734,10.291433333732751,passed,
2025/11/03 09:15:00,0.4223276816738853,0.5448197359569146,45.408093706402155,55.92338649151914,2.298500134668023,2.5463685,2243.037406106087,2239.132499425624,0.9816301947873055,0.982848934007888,45.949386319136806,10.807027173427182,2.8288798321842097,1.1413733914472532,0.9792581973453225,10.302268131469596,passed,
2025/11/03 09:30:00,0.42197903788338914,0.5445739817394953,45.47587672419379,56.104251994616654,2.2978233429410673,2.50593525,2245.09391678843,2243.092415275372,0.9816391394100342,0.982924366471312,45.980052364500075,10.91981718299733,2.8353956660018014,1.140075940783978,0.9778307324772287,10.313059321285252,passed,
2025/11/03 09:45:00,0.42153360294785547,0.5463060229824174,45.30893755541013,56.037049606073154,2.295851740390328,2.47818675,2253.0579174367344,2243.6616718387877,0.9807574288573624,0.9820748991009242,45.549081680522676,10.50941951699235,2.824908028028022,1.1398907092412545,0.9733344689652262,10.323801495085489,passed,
2025/11/03 10:00:00,0.4228742709427795,0.5447629651345489,45.463925818216694,56.35485634617499,2.2958941606861907,2.48594475,2245.2879205736494,2256.007210762707,0.9813240583410141,0.9828657836998816,45.81126212695199,10.833889902502383,2.829807918156347,1.1427007619367677,0.9809085434496992,10.334497207560322,passed,
2025/11/03 10:15:00,0.42360936669690696,0.5444321631045813,45.517239238728926,56.54726116499671,2.296242750669337,2.4934755,2243.223503708933,2262.026776367998,0.9813258472950928,0.9830507293488452,45.82985770546116,10.883552150895532,2.8307449302103826,1.1401167584158203,0.980371108226529,10.345148295577653,passed,
2025/11/03 10:30:00,0.4240636864602042,0.5443517562912905,45.53320097093515,56.69390738205041,2.295567600412516,2.48404775,2243.56899633783,2267.625660375474,0.9812222424380613,0.9830639240116557,45.766678853551376,10.934339308118009,2.829295546033416,1.1413626950205653,0.9822035893195821,10.355752293105121,passed,
2025/11/03 10:45:00,0.42452554270736576,0.5440402331334586,45.5715771352979,56.86929675150438,2.295219288559468,2.48616275,2242.3080813559204,2274.1706109603774,0.9812029486051184,0.9831985658063583,45.773280986124774,11.028587323244503,2.8303114322942857,1.1426507172203586,0.9845002117905645,10.36630901097221,passed,
2025/11/03 11:00:00,0.4249938262446101,0.5441570389078174,45.56810650619464,56.993254100898206,2.2940791651461665,2.4657635,2244.309516214244,2278.996429398646,0.9810481093146436,0.983111748172218,45.64052527951736,11.037250831932992,2.8260919677361387,1.143593368689572,0.9857590314382285,10.37682192741231,passed,
2025/11/03 11:15:00,0.43443867765142424,0.5406399863759583,46.28945229230646,58.02189043333818,2.307221175955182,2.538616,2222.331595477158,2314.054267330213,0.9816721314494359,0.9849169237838146,45.84997570943792,11.733753293598994,2.8307790761094864,1.1389809062399516,1.0048053534352823,10.466445524972887,passed,
2025/11/03 11:30:00,0.443119856245515,0.538945643451956,46.89671088067305,58.905139431637735,2.318331993767923,2.52476475,2207.1117553057693,2349.529765591664,0.9816498225765343,0.986003956303161,45.80925460071875,11.813447402734754,2.832274078058238,1.13270994091896,1.0175295244275433,10.563807822027847,passed,
2025/11/03 11:45:00,0.4523141090268697,0.5369928515201906,47.5303369316345,59.82710214258326,2.3302448949754413,2.53587025,2193.2337815361075,2382.0302064365956,0.9816990312852459,0.9870935510772676,45.71947411147838,12.087968169132811,2.830654166527875,1.1245333045896222,1.029780547025271,10.66148555113837,passed,
2025/11/03 12:00:00,0.46594680156979496,0.5348273167306704,48.37831538540897,61.02367842522778,2.346963176259028,2.5032215,2177.340281509576,2424.5932624056236,0.9815511637526027,0.9882867729493342,45.39027820636586,12.403496471208003,2.8202074631721046,1.114895539175966,1.048677971533759,10.80056856716018,passed,
2025/11/03 12:15:00,0.47639879968702037,0.5389519418829108,49.10088971444021,62.075433365148,2.368952748774657,2.50834625,2158.9647901797034,2435.3214243259235,0.981607579900584,0.9895329782491323,45.42532158625174,12.625718223508855,2.8228113424655024,1.1096836319984855,1.0533259770940946,10.883646956510619,passed,
2025/11/03 12:30:00,0.5023206117123159,0.5669982140099542,50.910680391613546,64.61369189593151,2.448949460411302,2.497928,2119.2813240894106,2386.230984198078,0.9817810233537977,0.9924280106899607,45.53965872844218,12.80341409988693,2.816796742707412,1.0917169662840907,1.0250458745337674,11.033771936257123,passed,
2025/11/03 12:45:00,0.5744876012965568,0.5994325029897754,55.92801562031423,71.13725801493801,2.580023245853837,2.723798,2109.852787952013,2435.0584345388975,0.9818645251279265,0.9966331566362825,43.58422659123963,13.75021980523827,2.721097930568927,1.0709210785468626,1.0556361256882218,11.725976604368528,passed,
2025/11/03 13:00:00,0.5766967620452884,0.6008626325103293,56.18612571266127,71.59876031708464,2.5818240346089976,2.711906,2111.213342688864,2448.810354096888,0.9817789862771839,0.9967612529649317,43.532870670093494,13.604095486181508,2.7244344300607635,1.073752546988179,1.057885878789588,11.773178778748026,passed,
2025/11/03 13:15:00,0.5787533050840424,0.6032904564194914,56.51997566502956,72.16063919992051,2.588190043238799,2.70199925,2110.242664907359,2455.428369924407,0.9817941605564213,0.997065941228824,43.67283038971939,13.634773790413615,2.734164789371434,1.0745143935839931,1.055718769030822,11.81682431305536,passed,
2025/11/03 13:30:00,0.5816077879432994,0.6058710881055588,56.88197001862519,72.7636344483463,2.596378275673852,2.6794885,2111.7809976415906,2456.3329168190753,0.9818454618513764,0.9973433466983737,43.67116139756578,13.926514660122237,2.7380025369713694,1.0752308211876354,1.0543420772870453,11.860551728309112,passed,
2025/11/03 13:45:00,0.5840657114777011,0.6086375267675402,57.25125567071062,73.37650274261412,2.6029637506295615,2.651839,2112.7478677909407,2460.6378045960796,0.9820103155214629,0.9977035548778928,43.77133388978969,13.960045247055243,2.7437199441591176,1.0718653576433936,1.0480403050882092,11.90435712287202,passed,
2025/11/03 14:00:00,0.6348669084507289,0.6295046268957022,61.83263165916662,79.25289893877286,2.6781516102649916,2.72957,2164.9530077014,2546.43185204958,0.9821117211059628,0.9995245985734101,41.8584005239335,14.350940410166714,2.672478614472149,1.075174221707791,1.066525515391673,12.617802948720191,passed,
2025/11/03 14:15:00,0.6717185687157453,0.6564936479049944,69.26968229340694,88.33795549363018,2.7482272045500467,2.819781499999999,2301.017268533839,2678.9125968610592,0.9844387502529475,1.002300915542261,41.518149096877295,14.398015367305323,2.681581533773226,1.068849258522171,1.028691314535422,13.68597873282951,passed,
2025/11/03 14:30:00,0.7125311587385416,0.6465674972294787,71.80182590359409,90.88381126257404,2.7071852429265983,2.761679,2413.8341436986343,2870.3559519490636,0.982685975923398,0.9996772505898637,36.88798874885539,10.35291995403447,2.5524170945154436,1.0218979820209422,1.036941866979564,14.30528144775634,passed,
2025/11/03 14:45:00,0.7351572897094135,0.6497055422258872,77.75144050871995,97.30561922619893,2.6900807635117023,2.7020235,2613.1169817559803,3062.118506201827,0.9838002243571964,0.9991065426263406,34.53927990733209,8.268268137646828,2.524234719345796,0.9973119031311853,1.0279056977643517,15.266841814554246,passed,
2025/11/03 15:00:00,0.7443200605502822,0.6543194447741847,83.0414776684063,103.38585806924445,2.6674217864714733,2.661139,2796.807504139437,3279.728981967467,0.9846632508485382,0.9988877173274852,33.191704070367926,5.48265294410778,2.510943671407185,0.9902721204585473,1.0277209938680445,16.20868580933037,passed,
2025/11/03 15:15:00,0.7410351177940274,0.660132685979474,85.75461145214734,106.87467922461063,2.662430079120928,2.6938605,2898.229752930514,3374.665749128382,0.9851450140286657,0.9989624508107865,33.01245995897792,5.130329027639074,2.515000999360464,1.0102578125517978,1.0399039472450655,16.70114566786398,passed,
2025/11/03 15:30:00,0.7477967902838599,0.6563870219801562,85.11383502010304,106.2532643132373,2.657087659287459,2.6655645,2877.0229554187636,3381.0924420250753,0.9846077702971269,0.9985662025259195,32.43531969098463,4.518636335684841,2.4967258456305426,0.9891021348033193,1.030965708867221,16.628361192944855,passed,
2025/11/03 15:45:00,0.7413900703113906,0.658081719659448,85.01867159535541,106.30927835449477,2.657117964599699,2.6686605,2873.2276595778944,3357.476885861377,0.9850887104855031,0.9988721188220895,33.10266989395586,5.07797734352023,2.520680005260189,0.9969117817319182,1.0302266393725117,16.55571697979969,passed,
2025/11/03 16:00:00,0.7408583360038336,0.657479320466499,84.65157430510189,106.04190192213062,2.6548753213488667,2.66651675,2853.8652221088105,3354.7966701861915,0.9850468559534475,0.9989495685437809,33.30092731475487,4.946778630871399,2.5321868365636253,0.9981549683955283,1.0321776968197727,16.483223236453156,passed,
2025/11/03 16:15:00,0.7469798063841374,0.655045479745617,84.06782943239763,105.42049946437241,2.6536540873549948,2.67267775,2829.4494144285172,3354.8041503650406,0.9845469874901807,0.9986921884782357,32.804466337888044,4.741160271185581,2.5186162207198746,0.9954654571989356,1.0393487792671467,16.410869749454122,passed,
2025/11/03 16:30:00,0.7408236231432339,0.6563664848011127,84.28014526951439,105.40847197792998,2.6579383603545494,2.67308075,2832.9751988289036,3314.142137474505,0.9851462072653009,0.998950408410294,33.32125931613,5.867147752409212,2.5525344810114685,1.0108546348304146,1.0459025920721505,16.33865897376131,passed,
2025/11/03 16:45:00,0.743180657328582,0.6542615881709168,83.58333221764066,104.64695604643339,2.654922305668709,2.65747575,2810.256226006925,3316.7004762590354,0.9847696945758898,0.998800388685128,33.160975995639795,5.359046171247626,2.5401384499943225,1.0026648229293627,1.0427861606630755,16.266594014712293,passed,
2025/11/03 17:00:00,0.7409460884899683,0.6547129041285112,83.31597217193028,104.30701853505904,2.6594440916217654,2.67163725,2795.42425393465,3294.0704022511973,0.9847713385649461,0.998922813424406,33.46925761630209,5.821319035574951,2.5541388012270727,1.0092236365669696,1.046040377556454,16.194670584355766,passed,
2025/11/03 17:15:00,0.741615527053753,0.6520538427702743,82.75174485429052,103.58501100437205,2.6541044256583786,2.66900025,2776.921030729431,3297.780831191373,0.9845250549250043,0.9987779673282089,33.452858404311776,5.281258563371014,2.552955437983431,1.002048896059668,1.0428354216235802,16.1228930962792,passed,
2025/11/03 17:30:00,0.7432752853155362,0.6502733051851829,82.40177211333014,103.04365004241654,2.654004822064941,2.665304,2769.6886604735123,3278.249513578477,0.9843750823569263,0.9985384797521019,33.15839980016563,5.647447098320051,2.547668712131843,1.000749543232237,1.045186355623706,16.051257077484614,passed,
2025/11/03 17:45:00,0.7415220407978307,0.6482882633941545,82.0916134894552,102.52413806753975,2.6503752389588526,2.657501,2760.566834440797,3268.680179062157,0.9844019305438767,0.9984666367223494,33.32636612335869,5.514007895573795,2.5581183781238024,0.9938688838428248,1.038426337887437,15.979766994154838,passed,
2025/11/03 18:00:00,0.7350740926536514,0.6507424376879445,81.88254092246498,102.35135092432603,2.65394974008008,2.67341225,2748.3281048393524,3245.9140274631663,0.984829343923529,0.9989263595374672,34.05140039927956,6.026742433860958,2.5794492418037014,1.0110893144971387,1.045422262717627,15.908417349001336,passed,
2025/11/03 18:15:00,0.7407541539789063,0.646494869548444,81.1008346555156,101.39797825082441,2.64753042124206,2.65716025,2725.882407503021,3256.0004414546893,0.9841855148854757,0.9984839510127289,33.46239861412525,5.302466388882725,2.557235067607733,0.9982463044656091,1.044147323660448,15.83721681892166,passed,
2025/11/03 18:30:00,0.7417069426944382,0.6503617854642737,80.96416760573615,101.51426547180645,2.665436731820827,2.84303575,2714.0729626635866,3217.9008969791485,0.983966718737819,0.9986818085384311,33.58030252896057,6.486242848957238,2.549368480646668,1.0033734488185309,1.045001513905112,15.81130101769271,passed,
2025/11/03 18:45:00,0.741913142038869,0.6497309698751679,81.72443657138281,102.42431396196754,2.6529809118021146,2.6828125,2758.969005462125,3264.0601562436873,0.9844189058010866,0.9985934848535889,33.47589203296365,5.023554439555536,2.5256504373273394,0.9637389165574604,1.0058186444782584,15.978981397233012,passed,
2025/11/03 19:00:00,0.7395213297070075,0.6529550071974897,82.56549882524777,103.5863179295975,2.6518329716229783,2.684272,2780.6598619736005,3308.5275788388426,0.9847388647723959,0.9989986179145688,33.885599235770464,4.290920778596375,2.5322298908946643,0.9691349567534671,1.0056233561342616,16.14750802593898,passed,
2025/11/03 19:15:00,0.7421646993385291,0.6531829763155569,83.2219272251353,104.30779481672403,2.6508692643254257,2.697223,2805.354810510867,3332.4615877953356,0.9847053310376677,0.9988517035397418,33.520775734883415,4.1041914240426305,2.5237204626085727,0.9672915841283645,1.0066014724169867,16.2705488403425,passed,
2025/11/03 19:30:00,0.7439166451892456,0.6541565874992741,83.85669302631005,105.00584954462228,2.6523833338446265,2.68160175,2831.3470107427825,3343.0378234700893,0.9847132417376002,0.9987052017402811,33.150203382423385,4.408525999454127,2.5162544193529475,0.9730065432891353,1.0133081078774935,16.376835431009237,passed,
2025/11/03 19:45:00,0.74403130608035,0.656076161959024,84.46740940000153,105.76347037955829,2.6563328929167334,2.68905,2849.9397822015853,3355.301491607469,0.9847034935382957,0.9987362796990726,33.08345947068836,4.646931702482005,2.5174661229789463,0.9810151785533485,1.0194921802129138,16.48318650410352,passed,
2025/11/03 20:00:00,0.7427785731561077,0.6585173686336212,85.1139052901107,106.57920567422589,2.6595373971733953,2.69295875,2873.9275687543904,3363.8493750644097,0.9848657284168861,0.9988171605162004,33.067967259312326,5.0338397793272405,2.5176946647988787,0.9922441229999301,1.0268363834095067,16.58960105731207,passed,
2025/11/03 20:15:00,0.7429291140800588,0.6589800686735764,85.58452798741845,107.16644035453096,2.656974005575315,2.68795375,2892.318056030471,3391.5522507979153,0.9848648778705617,0.9987890375942736,32.983563692162015,4.608162758725096,2.513733392719157,0.9907687296113982,1.0254078472278254,16.6960800596496,passed,
2025/11/03 20:30:00,0.7409831483073632,0.6594067301604546,85.65996368484416,107.26194839287038,2.6545772199168516,2.688396,2898.324773063045,3396.570214906732,0.9850486376296338,0.9988683779777849,33.119518425949984,4.519528002063046,2.515178158661302,0.9941630248988744,1.0263421405495898,16.71028483683333,passed,
2025/11/03 20:45:00,0.7420713774538277,0.6600731075433984,85.63625124434687,107.21346829606243,2.661349443005919,2.703193,2887.7622097557596,3383.106578145248,0.9848746834193841,0.9989107275574594,33.13412885732456,4.9510911077292805,2.522253812430093,1.0002110576501704,1.0324763339680616,16.68897315584355,passed,
2025/11/03 21:00:00,0.7436900092791064,0.6593604417803579,85.53829897207599,107.03382434514003,2.662054962762861,2.70206925,2885.76964414586,3375.4258905695538,0.9847885973310407,0.9987962486032048,32.95104800648328,5.101119810614478,2.517501626891621,0.9981307464686866,1.0328052910523573,16.667646646017833,passed,
2025/11/03 21:15:00,0.7432223389638434,0.6573088158326318,85.33095504697198,106.70436586483788,2.65583035549154,2.69417475,2876.711402693475,3391.120696305243,0.9847205263363707,0.998764751198088,33.1297730185554,4.303162779501929,2.5237607705675673,0.9881071489556671,1.0247363109847818,16.646298751645052,passed,
2025/11/03 21:30:00,0.7416030028033869,0.6587571534206406,85.39626029525193,106.76989991386512,2.660814944943338,2.70257425,2881.3059286415482,3366.7562611084627,0.9849083673538348,0.9988401191651318,33.21507856499983,5.057333609886499,2.526288601319935,0.9938814461665365,1.0266897348816453,16.624937251422228,passed,
2025/11/03 21:45:00,0.7443007172681052,0.656932029250936,85.14639941249791,106.43235472206756,2.657807100173913,2.69567725,2874.151555758637,3372.9374786668964,0.9847126351609369,0.9986806074364272,32.961349501741466,4.633787043279102,2.516736720015726,0.9838033446590813,1.021552049607331,16.603557591114782,passed,
2025/11/03 22:00:00,0.7435788642313189,0.6564604822103266,85.01438753203745,106.24044559599916,2.6546405283136405,2.709374,2870.3316622526204,3376.148659185975,0.9848041160072407,0.9987230198555429,33.01001183455179,4.458561611497836,2.5182484782676653,0.987398360956967,1.025032596810644,16.582159820604513,passed,
2025/11/03 22:15:00,0.7423467240510897,0.656524100533599,84.93855690904492,106.14046869286086,2.6561043851213597,2.6797055,2867.37150343381,3367.604580523695,0.9848233621885044,0.9987579989259835,33.20953428262453,4.511536929211724,2.522686147630725,0.9821177359163638,1.018038381042041,16.56074731772633,passed,
2025/11/03 22:30:00,0.7406460904664954,0.6580978806511699,84.97304553487788,106.17820970161445,2.661458720744202,2.6985935,2859.6137193301824,3354.7670269855944,0.9849005584710229,0.9989652858676626,33.449921894361545,4.998720069006254,2.5367129639281814,0.9963053381189765,1.0284021898468365,16.539317831306988,passed,
2025/11/03 22:45:00,0.7423791785489137,0.6561116115350399,84.69564584852495,105.8223635215597,2.6559122058172795,2.69211025,2857.8236130798155,3361.4592135709754,0.9848215734854874,0.9987903411415378,33.231289383774275,4.483597603070742,2.5229105098379785,0.9823939091988391,1.0186170414847304,16.51786917073163,passed,
