datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/11/08 10:00:00,0.688111954530397,0.6026700918963157,69.15628503147472,84.88038314513263,2.5377422222166,2.41903475,2484.0400967768733,3008.1904806792927,0.9852054350023903,0.9968107616712206,34.864863376269085,1.8033294934270234,2.529983415439011,0.9239533002326881,0.9859745778516908,13.93786543055957,passed,
2025/11/08 10:15:00,0.6852085401267257,0.6032280614334289,69.08414583719684,84.72865737414143,2.5389518596468252,2.416887,2481.13925224872,2994.4239225357564,0.9854532622295663,0.9969796930169775,35.22210821027532,1.9594615353783615,2.539875010416966,0.9236791033677523,0.9816875743577634,13.90219130523272,passed,
2025/11/08 10:30:00,0.6895675986560941,0.5972339576298463,68.42187618528618,83.88593866011652,2.528715540776383,2.41956825,2474.6029292115636,3009.036554078108,0.9846474442527384,0.9961613188727922,34.29539287224659,1.3124640998358892,2.507664240878453,0.9116730579039137,0.9865898122463965,13.86656438140957,passed,
2025/11/08 10:45:00,0.685822253777528,0.5984648403227923,68.35549558840665,83.7784328392864,2.531308311211181,2.40763775,2467.6870383454307,2996.278041338966,0.9849196984615919,0.9964691700338516,34.843380869145534,1.4052162184396975,2.523315313330413,0.9125165792643061,0.9814003149900806,13.830980218372774,passed,
2025/11/08 11:00:00,0.6808731623506881,0.6013029172072013,68.40846904965892,83.81455617717232,2.536925930120284,2.42287625,2461.656459637223,2976.200990089282,0.9853803829386266,0.9969616492968351,35.58498026924912,1.7930840816218456,2.546346654840575,0.9187167393038959,0.9774277265328589,13.795441568508929,passed,
2025/11/08 11:15:00,0.6794205134010326,0.5990621416961435,68.12012956705411,83.40203234035239,2.5296407629390676,2.416642,2458.9820162757596,2980.5058859596934,0.985479855303845,0.9968776103926194,35.62595311772192,1.2550313899661625,2.542226266192988,0.9116708329599836,0.9730322714517503,13.759950327008719,passed,
2025/11/08 11:30:00,0.6796263281365253,0.5950620784818103,67.66012605491669,82.77849523122903,2.521293219402737,2.3976425,2455.003038110973,2988.434674350226,0.9850623744460048,0.9963832000047742,35.23448010085426,0.9071554062411277,2.5303910970801944,0.9087839808300489,0.9786130057629508,13.724502594669568,passed,
2025/11/08 11:45:00,0.6777604220963169,0.5935143378289253,67.40434991907536,82.40643193515429,2.5174024022400743,2.4015585,2452.371487775836,2985.417268495694,0.9850315023364432,0.9962477178990714,35.24834876246095,0.8188680370242372,2.530474574869077,0.9080582246236822,0.9792443149685838,13.689102477912016,passed,
2025/11/08 12:00:00,0.6791052510862368,0.5868021427662107,66.74896452275864,81.52464912015772,2.5033709966124236,2.41865025,2452.341149196318,3001.802798192001,0.9842530871757094,0.9952872298906211,34.35072230274483,0.2983598609961409,2.5054947844428304,0.9020247105326471,0.988139434563066,13.653745769241116,passed,
2025/11/08 12:15:00,0.6788124266083094,0.5900286708505388,67.17233193333587,81.95400415225693,2.5123989948362926,2.41000625,2454.676967635878,2990.1052178466684,0.98459587696169,0.9957164473373944,34.74473346862783,0.713039931851909,2.5202844082488403,0.9057600305076683,0.9846622041533907,13.679465289908903,passed,
2025/11/08 12:30:00,0.6903272231239186,0.5981635721007543,68.76016634276236,83.80398800733983,2.539549383408055,2.41732175,2475.705926347589,2996.46972633014,0.9846675936893233,0.9963277774699851,34.47735124477653,1.5349416932395037,2.5156797471472263,0.9124125883783528,0.9852363590395704,13.896860304658299,passed,
2025/11/08 12:45:00,0.687330849401056,0.6130998872192837,70.3409539901323,85.871625224393,2.5677500400991082,2.488645500000001,2487.861251549879,2985.37820307109,0.9862023320565096,0.9982647653497847,36.09972932814026,2.3647070865531123,2.5518053013340425,0.93759277350898,0.9777769112662422,14.053910829075013,passed,
2025/11/08 13:00:00,0.6997554312234378,0.604730072376611,69.9783813137921,85.26909314196809,2.55125900112855,2.5621245,2505.835752820062,3018.738504210967,0.9852922945712006,0.9969231892960456,34.09107990757305,1.674976848786418,2.4813510767343443,0.9229846649927189,0.9917552993704131,14.094619800653486,passed,
2025/11/08 13:15:00,0.696132144698774,0.6093131942876716,70.57143768030457,85.90895986793332,2.559740819097135,2.562707,2512.0150782522023,3009.745853768003,0.9859642518342906,0.9976102339291028,34.87717644728351,1.9943179688525998,2.5074092072652547,0.9304171420884926,0.9854394209760408,14.13427685098796,passed,
2025/11/08 13:30:00,0.6971260386321574,0.6099917963489176,70.83565729610036,86.14713575146037,2.5596639746957037,2.5948185,2520.501929540197,3016.507248051451,0.9861828455875762,0.9977179559212557,34.838716674768584,1.8786068883595426,2.503468865356071,0.931456003261438,0.9854223527278126,14.172882919440829,passed,
2025/11/08 13:45:00,0.7026468134400355,0.6082520353323454,70.88223299665,86.1240213982452,2.558930797603383,2.61132525,2527.5598006730047,3025.7111732815733,0.9858121733717463,0.9973230253342589,34.132626769198346,1.8313255376716286,2.4797909864764223,0.9280810041338418,0.9908357857812716,14.210436122689304,passed,
2025/11/08 14:00:00,0.7106432622638928,0.6184222141091372,73.01811406460986,88.63508080627393,2.585256301565906,2.62477675,2565.7945766105595,3049.311096700154,0.9861815280590825,0.9981367504761018,34.16460328508874,2.619308134690907,2.486797670429868,0.9474673718713278,0.9949248885048229,14.51648732588499,passed,
2025/11/08 14:15:00,0.7191729557450534,0.620532809919421,74.0532272988647,89.81038107759123,2.593548683822963,2.57158725,2592.106928863148,3082.41120960087,0.9858335620907838,0.9980186717664141,33.45534745644588,2.5868467396516572,2.4681198267566185,0.9506675287931698,1.0002277724838569,14.717139049342881,passed,
2025/11/08 14:30:00,0.7239987067034384,0.6262884465490508,75.27814722434341,91.30249129008031,2.6074318316218847,2.59242525,2619.3267211264783,3102.7373088181594,0.9859405329337337,0.9983681790724035,33.29231414745558,3.0303122863648353,2.461180998908252,0.965887855009804,1.0074673437974915,14.91989189425625,passed,
2025/11/08 14:45:00,0.7236274811551522,0.6311025560629734,76.06394119839857,92.26214716978545,2.617383861438246,2.60188825,2634.6714957402314,3107.4946155837138,0.9863008306926704,0.9988471594497792,33.61913041460652,3.348221655389551,2.468042185322489,0.9750952407077857,1.0091769844036025,15.029452909476904,passed,
2025/11/08 15:00:00,0.7283419714633236,0.6248629842237124,75.01501315595155,90.98796410175069,2.6054218258078987,2.61411525,2615.424929248706,3113.8454500101843,0.9856446908305279,0.998159483936561,32.78968657316811,2.620703992366466,2.433966789223151,0.9618766148314415,1.0116895515520696,14.927166092075808,passed,
2025/11/08 15:15:00,0.7219725341176787,0.6284595222009597,75.28584671058663,91.2881929114711,2.6105905891556547,2.6189325,2616.292017359056,3101.1133944661124,0.9862403021076974,0.9987464165865771,33.69286922667844,2.881978637239494,2.459942116087172,0.9702516225223765,1.0062826841954657,14.925804762498396,passed,
2025/11/08 15:30:00,0.7228925172259751,0.627669885408149,75.15813204327306,91.17976813936534,2.608414658454506,2.5923345,2612.8236475824997,3108.851011499145,0.9861254032640925,0.9986879907366343,33.60987255715059,2.567006417815029,2.454174933657233,0.9665585974389772,1.0052878720223588,14.924500051656251,passed,
2025/11/08 15:45:00,0.7214194210191571,0.6290440047979488,75.21755356415193,91.30055771002077,2.611151058726231,2.61469125,2610.141854976319,3106.3097112447394,0.9862123808433592,0.9988745545870377,33.870266950793834,2.6698809678641817,2.4618187287323745,0.9709441473660638,1.0057582497393267,14.926518559295337,passed,
2025/11/08 16:00:00,0.7213724992234906,0.6286278337582585,75.16717763385161,91.27033197057645,2.609276342592704,2.60688875,2608.6248166820346,3112.7090725338726,0.9862061185182408,0.9988883110587218,33.904389738027696,2.3644383280910484,2.460456878392269,0.9663596220292978,1.0018051064499882,14.928541165204972,passed,
2025/11/08 16:15:00,0.721917483088488,0.6280519037285864,75.15295613262599,91.23873420526579,2.606837823943363,2.60555575,2611.601696302077,3115.8609150651255,0.9862292968950404,0.9988154765203905,33.76804169102523,2.298751769324646,2.455661087677485,0.9662338339986906,1.003248410438164,14.930566170533448,passed,
2025/11/08 16:30:00,0.7192885817896055,0.629408956754776,75.31937395540282,91.42761391873155,2.610960270716025,2.57825425,2609.838898225904,3109.356172830897,0.986346764132903,0.9990324954184194,34.184583726607336,2.420352638113218,2.4737329573602818,0.9653108525058722,0.9967744080132959,14.93259111100422,passed,
2025/11/08 16:45:00,0.721426326963878,0.6288708931425937,75.26403870311341,91.36589032762669,2.6100029685057917,2.61109,2612.118215873207,3109.950073844705,0.9862369991975397,0.9988690313361711,33.85472920331219,2.5594659918299847,2.4622518827821542,0.9686196676476606,1.003414399229304,14.934615222156609,passed,
2025/11/08 17:00:00,0.7181136500273192,0.6312451704097857,75.48195601352829,91.63764092646561,2.6147605703904704,2.60530875,2614.5971754689135,3097.8338687526643,0.9865513173884092,0.9991745206423421,34.32005548192485,2.9130357791647237,2.477672128259414,0.9719883605427481,0.9996599972644817,14.936639455505043,passed,
2025/11/08 17:15:00,0.7257277822023993,0.6265945863505242,75.08151827511202,91.15476307025708,2.607718227671211,2.61612375,2608.597521644503,3120.0370387226626,0.9857749100634863,0.9985089531531254,33.3121571599879,2.316293630935086,2.4470404154221397,0.963192264004144,1.0070599347189328,14.938664762736712,passed,
2025/11/08 17:30:00,0.7229449099196407,0.6286680235525055,75.26346051853974,91.38203823955531,2.6101590795816265,2.61769875,2613.543040684133,3110.511251670997,0.9861387521461912,0.9987684989688291,33.63799261222167,2.658999968106741,2.4561104008645813,0.9697514009675692,1.0066721465266806,14.940692283208923,passed,
2025/11/08 17:45:00,0.7207203531066028,0.6297728399342777,75.37883860984083,91.5271480638788,2.612268897347352,2.59703475,2612.9335939002317,3107.271859469234,0.9862919369307976,0.9989625315332384,33.965806282174874,2.6924113599639385,2.4682414127861065,0.9695648228167744,1.0022398882696566,14.942714792273762,passed,
2025/11/08 18:00:00,0.7226217205859455,0.6284845727401113,75.26544919969108,91.39305216399953,2.6077823962600473,2.5989955,2614.9226877498777,3115.9011828214084,0.9862070684129424,0.9987845293376152,33.64661354019092,2.5186125679435123,2.455605747844687,0.9712198457896812,1.008086744366471,14.944741605742667,passed,
2025/11/08 18:15:00,0.723541307657922,0.6281793659230409,75.25560272946215,91.38747383640933,2.6096997840834835,2.604589,2611.7596180986184,3115.629180386117,0.98602049205753,0.9987206031488967,33.60327791202048,2.495208261829978,2.456750281267634,0.9668132458477111,1.005092223944754,14.946765310767775,passed,
2025/11/08 18:30:00,0.7230996224891418,0.6283945161856476,75.28885069740704,91.43329974092912,2.6091523945403265,2.59899175,2614.3309657124864,3115.0358817762353,0.9861229019763983,0.9987562586483444,33.64818343977008,2.489659359532152,2.4561882827123847,0.9659403840154591,1.0031938935047604,14.94879122932516,passed,
2025/11/08 18:45:00,0.726385092514071,0.6274111336207054,75.19549700511557,91.32712440906491,2.6091479698249236,2.624801,2614.2811921501466,3115.8711561184386,0.9858470766803777,0.9985065720088433,33.1909133796731,2.629689452400147,2.442791028476849,0.9669659501239797,1.0100095678305496,14.950815366272497,passed,
2025/11/08 19:00:00,0.7216665458229037,0.6298434710258156,75.41881089725275,91.6023933129701,2.6116221654851373,2.60923625,2616.2226742099533,3109.27723879914,0.9862873149519739,0.9989107606268789,33.806907667197066,2.782300761296195,2.463222138960908,0.9726410136844297,1.0064518449318347,14.952842481297772,passed,
2025/11/08 19:15:00,0.7240943681740983,0.6283514150766593,75.29337772206547,91.45437386276585,2.6082776026050953,2.623309,2616.266122040353,3117.3523975998155,0.9860956294271308,0.9986951896906124,33.45677287250323,2.5922311640996325,2.4510994314845838,0.9712645369970916,1.0099339027583638,14.954868766659233,passed,
2025/11/08 19:30:00,0.7234288815414338,0.628834166078322,75.35927744290079,91.54094103874164,2.611032293945698,2.60009075,2614.54792896323,3113.7972381603154,0.9860767505541371,0.9987644330927864,33.623917705546305,2.611292237028077,2.458099491676037,0.9666787139863832,1.0037473853394405,14.95689422222734,passed,
2025/11/08 19:45:00,0.7220841751724089,0.6297831514728459,75.44773333717654,91.65403649155235,2.6116414972000226,2.57854525,2617.745477291364,3110.0394304565475,0.9862705702417249,0.998884913130982,33.77851383949467,2.7568005803460767,2.4615552689128575,0.9699041266957035,1.0042551528799324,14.958920752110448,passed,
2025/11/08 20:00:00,0.7240987773776045,0.6289624738702021,75.38318810237396,91.58152227245988,2.6119416993798,2.603744,2615.293985378119,3112.7554305662975,0.9860260226244596,0.9987287028552165,33.54795191619312,2.738203731596041,2.456286301070327,0.9685599181815283,1.0062575358927646,14.96133112561333,passed,
2025/11/08 20:15:00,0.7207147109110179,0.6309875013839461,75.56799610107981,91.81078908600118,2.612942805750116,2.6022205,2620.406741922285,3106.8035296429694,0.9864467696673745,0.9990248516694755,33.93452441314863,2.959092008065854,2.4670823316194004,0.9759462337675789,1.0072708070958514,14.9648728761046,passed,
2025/11/08 20:30:00,0.72308419320963,0.629686867642675,75.47729171129302,91.70626217578076,2.611064309947806,2.61415125,2620.6560014909464,3112.030152952695,0.9862522032024903,0.9988269546289428,33.629326568769635,2.791275700224914,2.4562585526400285,0.9704957737699781,1.0061711333886922,14.96841221799973,passed,
2025/11/08 20:45:00,0.724997113247003,0.6282290079359921,75.3644916191341,91.57242111859689,2.6074205898277203,2.61018425,2619.717858462505,3122.337126096116,0.9860786489896238,0.9986531661073538,33.3486042119268,2.507589660972291,2.44744081735317,0.9688167474421442,1.0087208270279953,14.971952394661043,passed,
2025/11/08 21:00:00,0.7237980347342142,0.6294272254808205,75.48923639211135,91.73135450353718,2.61023294126001,2.628063,2622.4032706247085,3114.8215461350233,0.9862294237585504,0.9987804874357047,33.53059717833308,2.727503708667142,2.4525612482810755,0.9687213832124891,1.005562203431974,14.975493208120675,passed,
2025/11/08 21:15:00,0.7251661149288517,0.6285512831582101,75.42326682786776,91.65550471064775,2.6097445146019176,2.6384285,2618.773366817407,3120.8822860672576,0.9859904861150849,0.9986548537587557,33.45405878394336,2.604930115263193,2.4508854741039467,0.9691305864113403,1.0087924775655643,14.979034855819641,passed,
2025/11/08 21:30:00,0.726326798679111,0.6273319716192125,75.34459288412744,91.56358499406655,2.6090018077282346,2.607596,2613.215868927688,3129.4317785916587,0.9857124846770149,0.9985365076815098,33.43078988626983,2.2802189172711795,2.4518878451946264,0.9637267071633108,1.0063078014063924,14.98257809352427,passed,
2025/11/08 21:45:00,0.7219560577693743,0.6304790104055403,75.64062932136552,91.93114870989879,2.6145137534301064,2.59082625,2618.2984999387795,3113.5957884657137,0.9861961517256459,0.9989499389291657,33.987782531791765,2.713210414268333,2.4699767584937655,0.9667685226705455,1.000122003979821,14.986116450241019,passed,
2025/11/08 22:00:00,0.7240231329800044,0.6292108130352022,75.53296712317476,91.8040091478704,2.610895669007929,2.6054575,2618.234058082411,3122.960576910405,0.9860462048173047,0.9987756245726698,33.644876157301056,2.538873701564715,2.459620516591601,0.9687194795355902,1.0062806979916246,14.989660207434298,passed,
2025/11/08 22:15:00,0.7255361286402975,0.6284313615928577,75.45450414952388,91.73952118182551,2.610021823093924,2.583519,2616.2573699276195,3128.21568481729,0.9858872063385113,0.9986761795387489,33.49453076902018,2.321792630661736,2.4531796969663944,0.9632386995844107,1.0034757881536176,14.99320003505923,passed,
2025/11/08 22:30:00,0.7256453113988708,0.6292142948121722,75.48588138434214,91.80955107129472,2.612263017622827,2.60584675,2615.113888171864,3125.787472301228,0.985866985697594,0.9987245031999487,33.51064029809804,2.515103476798282,2.4540207099075957,0.9683786893938656,1.0078103994313439,14.996744311784433,passed,
2025/11/08 22:45:00,0.7235827012918947,0.6309035971423691,75.61154558282365,91.99460673815148,2.6157008985893095,2.5980685,2615.207538139575,3119.2819339483117,0.9860491114827739,0.9989469447564694,33.84003973541478,2.6874984467613063,2.4635258949303873,0.9701442319973154,1.0049825261859773,14.99970926509122,passed,
2025/11/08 23:00:00,0.7232413471979966,0.6310458841256968,75.59614176592359,92.00575685040893,2.6146782910987865,2.6063805,2614.736330501595,3122.8378165486974,0.986094251557658,0.9989946802204203,33.89768782357399,2.5687457732357353,2.4631145171067623,0.9710275967950258,1.0054164719169858,15.001910565862037,passed,
2025/11/08 23:15:00,0.7241568620300519,0.6309577928330645,75.56340619553967,91.99301459148104,2.615587771554336,2.60665775,2612.7187134405367,3123.7013227269995,0.985984679798898,0.9989589019012295,33.820663665857765,2.548055532438762,2.46022698787142,0.9695859331702762,1.0050928081262684,15.00411009909909,passed,
2025/11/08 23:30:00,0.7211832965337606,0.6328920930446889,75.72972331841952,92.21866304605426,2.6173248103275206,2.6084135,2615.358781965434,3120.1768539561835,0.9863141888735308,0.9992520237084721,34.22750216539978,2.646811896024195,2.4707413342101425,0.974060498500011,1.0037292270345863,15.011759720415283,passed,
2025/11/08 23:45:00,0.717862002611752,0.6415042583573576,77.80216406149955,94.56828986214629,2.635431265934217,2.604518,2672.482119064707,3120.5112730639516,0.9870842961306134,0.9998392125466213,34.679709425717924,4.075523638099263,2.50096956749742,0.994897832353609,1.0091765921857487,15.267035908966186,passed,
2025/11/09 00:00:00,0.7288866439380053,0.630097137822723,76.02878644705397,92.56512324078552,2.614201136341895,2.60753675,2632.2118221810406,3138.0867903814205,0.98580683081668,0.998629337555079,33.202993246773005,2.619143688376182,2.4493095636433364,0.9634029077425192,1.005555888414227,15.084721189992846,passed,
2025/11/09 00:15:00,0.7399096292721182,0.636993444755713,78.17854956207606,95.22239060478537,2.6261564948223453,2.688181,2705.3645647639178,3186.829830333723,0.9858609254624668,0.9985638658377207,31.87943424484023,3.5745357439717975,2.4095597539813616,0.9942236647128311,1.0404353403605553,15.473824579441487,passed,
2025/11/09 00:30:00,0.7386372626305128,0.6353170839570788,77.87310155370695,94.88484423317696,2.6209836658388426,2.661265,2697.345218795674,3188.807901826557,0.9858843723965424,0.9985400548022798,32.037836872937504,3.089260904807543,2.412144135606269,0.982128346223807,1.0290528373949563,15.427511183777199,passed,
2025/11/09 00:45:00,0.7279931576607133,0.6379749746997614,77.94777476119545,95.0094885756918,2.6219736271247855,2.6483795,2690.942718749586,3175.3508619916447,0.9865411046957036,0.9991733643316663,33.40684198196401,3.1276541283260295,2.4563576326462133,0.9871273749470542,1.0189624953710577,15.381267057674929,passed,
2025/11/09 01:00:00,0.7271813284742475,0.6386376769582435,77.77626566340389,94.87102064693926,2.626179436307461,2.65032025,2682.8107042236256,3156.5051996933335,0.9865189503658212,0.9992265484823506,33.53200859449462,3.540810495234984,2.461070942539063,0.98612172752597,1.016058438601731,15.335091348969831,passed,
2025/11/09 01:15:00,0.7331072195087264,0.6338949063006002,77.12590950117782,94.15604941997469,2.616744211976506,2.61842,2668.4796462911004,3174.271425696186,0.9859762589336359,0.9987456064450235,32.83919874240176,2.5949610840924047,2.433303738685867,0.9674411422328566,1.0102170623180113,15.288985049642255,passed,
2025/11/09 01:30:00,0.7276429140681046,0.6356955910428161,77.01671165563562,94.10311524629067,2.6178274625254327,2.6517935,2659.8336672611754,3162.9141508701937,0.986292846404433,0.9990977435801934,33.52781136336139,2.8201834109083426,2.4545742370579493,0.9786097692975736,1.0134027545841298,15.24294914566434,passed,
2025/11/09 01:45:00,0.7324819352285694,0.6327615334984368,76.55913081607954,93.60172142509239,2.6150684965910576,2.61232775,2648.1339840053597,3163.1798642184917,0.985848104490794,0.9987348679530662,32.94361134693345,2.521460511461883,2.435479445610177,0.9644566378298622,1.0082331254974994,15.19698376829354,passed,
2025/11/09 02:00:00,0.7190616633206576,0.6386828067950913,76.88255519427138,94.03062688751966,2.6213031396793802,2.66711125,2653.196797201759,3126.784730739553,0.9869597322043155,0.9995989691029854,34.41339625321325,3.5563163281802384,2.4841814317898083,0.9860407244777643,1.0074039161885644,15.151083726481383,passed,
2025/11/09 02:15:00,0.7342938911676685,0.627991825578505,75.83326164857397,92.72789381067305,2.6032944289924367,2.63477025,2639.040690440893,3163.3210174068495,0.9855246253583414,0.9981893012493965,32.32837236482852,2.2785465106644396,2.418926641852001,0.9607120833161084,1.013298121633746,15.105255909039068,passed,
2025/11/09 02:30:00,0.7181139356388775,0.6356412844212536,76.38907384368189,93.41850934765776,2.6149136246195783,2.62326525,2642.3733198298974,3116.706265761319,0.9869094428904718,0.9993941127119861,34.413056662748296,3.2853186592056205,2.4873813879485813,0.9706273674254748,0.9949962949034509,15.059495673630947,passed,
2025/11/09 02:45:00,0.7238258605563298,0.631002549895265,75.82819504182702,92.73152006346297,2.6079434963261203,2.64678,2633.7375131239082,3123.2150296529794,0.9862356000681722,0.9987264773922493,33.555679469919944,3.112965051471425,2.4626863073015346,0.9672842649153999,1.0043825705482794,15.013806942593103,passed,
2025/11/09 03:00:00,0.7310799517596465,0.6230856593617604,75.0719895427208,91.76214701659951,2.5914119759643293,2.60287525,2625.652775824539,3150.420903143193,0.9854195280508843,0.9977958226295217,32.32706902078914,2.025315736200228,2.4274589482730704,0.9487706408190636,1.0045265098709149,14.968186505729319,passed,
2025/11/09 03:15:00,0.7216593882583138,0.6288354662833656,75.24811374898918,92.1128481374719,2.600448696834955,2.630861,2622.7390894201662,3115.745719639957,0.9862742459221258,0.9986098430054268,33.58523271475421,2.8813963938725315,2.4613080195023214,0.9611243801817599,0.9990195842245982,14.922635343527583,passed,
2025/11/09 03:30:00,0.7221202723099417,0.6261084966838734,74.83474908767784,91.63728727667576,2.5933111561201465,2.61395825,2614.1885430307875,3122.5526108336303,0.9860791382500516,0.9983817522519649,33.38515252222511,2.430319172537763,2.4558026494985628,0.9555929058780039,0.9978750614055704,14.877154834090156,passed,
2025/11/09 03:45:00,0.718370943249932,0.6277058165964444,74.78724376929274,91.61670922617964,2.596389976488756,2.6168715,2611.9803829576067,3100.4679513132305,0.9863780476626857,0.9985919765412287,33.76773540351822,2.964852449572039,2.468992714987674,0.9591433152433096,0.9951631195037193,14.83174359631069,passed,
2025/11/09 04:00:00,0.7202099762894226,0.6248040158601949,74.38540055642638,91.15719130450834,2.5905338674405867,2.61483975,2604.970995685603,3104.8556861337966,0.9860850601253903,0.998273124973807,33.423203906490265,2.604438114207981,2.457766722733469,0.9505072459696808,0.9932247528180151,14.791499396469062,passed,
2025/11/09 04:15:00,0.7226930081926074,0.6383329731945122,76.82888832443508,94.30876772404997,2.6199036776258025,2.632992,2652.9886841153316,3127.266138601173,0.9867197454082649,0.9993576403258191,33.89006235567167,3.935131072726656,2.476251873209419,0.9866272915029418,1.0137802833122351,15.143710867649252,passed,
2025/11/09 04:30:00,0.7296882948576182,0.6301612945102034,75.77506690813163,93.05682629917058,2.6024482959928252,2.59312825,2635.8468851647012,3152.3881601883068,0.9858457350206952,0.9984525389777079,32.769392952922004,2.6834001699655436,2.437064250325924,0.9649201809729371,1.0109955178644352,15.06358243058489,passed,
2025/11/09 04:45:00,0.7189634670813417,0.6339841000364399,75.77743574874174,93.11444656043372,2.6074290408648015,2.597716,2629.941151497764,3116.5622823078243,0.9866676901945831,0.999137862421833,34.069237032452,3.2947277343054266,2.4770528227366477,0.9697102811542696,0.9987716667113548,14.983599936733995,passed,
2025/11/09 05:00:00,0.7181741462194859,0.6308689144569085,75.15335514965548,92.3943426332053,2.599886682107091,2.593108,2612.368468028513,3120.0961572643837,0.9863979233773109,0.9989279052792682,34.04887286659828,2.8075942600906365,2.4779741339024355,0.9661326121290362,0.9988164694078363,14.903758434949017,passed,
2025/11/09 05:15:00,0.7242856203540784,0.6262205982428938,74.55273512058022,91.70671033807166,2.593567270967609,2.54958225,2600.2430290959906,3130.3141739953066,0.9856248961733359,0.9982798538144634,33.15999369009168,2.423558814945033,2.451758984992637,0.9576062671302233,1.0034524528703674,14.86258560634527,passed,
2025/11/09 05:30:00,0.7208941780604803,0.6271379439261444,74.56551015294315,91.71972599519486,2.594292323016353,2.57870875,2602.886132560579,3113.072813617618,0.9859636552721155,0.9984253222328062,33.49620054447685,2.780475671133579,2.4624111174523624,0.9569156629423635,0.9977009807424004,14.828868412746742,passed,
2025/11/09 05:45:00,0.724166908147712,0.6223633883352807,74.1180526287726,91.1283755067513,2.583501087998229,2.55689025,2597.4731797059394,3129.323887034228,0.9855157888456205,0.9978899533402387,32.85627251558758,2.18262510175224,2.447287179282292,0.9501019687685528,1.0022813193863753,14.795186452668291,passed,
2025/11/09 06:00:00,0.7219852083863528,0.6242796536557768,74.17927470579934,91.2544748117678,2.589717100651218,2.59187325,2596.123684705408,3107.930872726642,0.9856670237482669,0.9980641968341497,33.157055749984096,2.770899781804318,2.4582781819072146,0.950774336313071,0.9972707644404882,14.771887630429294,passed,
2025/11/09 06:15:00,0.7275451840903487,0.634219222123049,76.52237242049593,94.18382147239694,2.6092870749607426,2.56736725,2652.1812095468326,3147.8225334505028,0.9861803684377741,0.9987569299372403,33.104030302441686,3.434582568366226,2.45976499640848,0.9723717032455632,1.0116179478062568,15.133874801326874,passed,
2025/11/09 06:30:00,0.7228924241486705,0.6300119463442782,75.43241994100472,92.88723021235847,2.598342862808045,2.55774475,2624.4969293145787,3133.201821616062,0.986087756459588,0.9985750274146127,33.39716589896047,2.9601511518805084,2.4677356893898788,0.963120913408922,1.0029875523345564,14.960475455679425,passed,
2025/11/09 06:45:00,0.7299870410432383,0.6436369848979588,78.96973858615819,97.29456506593118,2.6248505569527905,2.54036775,2720.151477455649,3196.3740511943633,0.9866219299400588,0.9992744838466365,33.05177086187902,4.068025412350907,2.4640361908622803,0.996933754448839,1.0274345589588871,15.529995329102388,passed,
2025/11/09 07:00:00,0.7128931818263977,0.628444020636946,74.43933027794588,91.73533129015472,2.592081530934073,2.521082,2597.245733026406,3094.200605549252,0.9864858025983473,0.9987727272193567,34.35895785538388,3.0204775452769117,2.495254078645591,0.9567319641353924,0.9876588387603157,14.752692938524316,passed,
2025/11/09 07:15:00,0.7060441922731342,0.6044266634687214,69.5191450903498,85.860565930678,2.5481619212223716,2.3699215,2480.4489358404717,3068.044642754587,0.9836926169382045,0.9964160197942906,33.29034237092094,1.2122078965861884,2.4705981954209073,0.9269005251943537,1.0061407146920138,14.138460057122776,passed,
2025/11/09 07:30:00,0.6981387705206415,0.610995184242092,70.23160805328172,86.63693584803633,2.5559980791317263,2.44987425,2494.472259154787,3039.531546431039,0.9852093674347168,0.9975038034430554,34.640982201262894,1.8665723061137336,2.505388795944949,0.9351529631349519,0.9917927688991524,14.144903096985033,passed,
2025/11/09 07:45:00,0.6976870980445969,0.6109502277872899,70.28151348148465,86.65751275685217,2.555456896221644,2.4424715,2495.0568202098525,3042.625165825337,0.9852919548034843,0.9975719738612268,34.73124101340076,1.6765492309697136,2.507813896024001,0.932613559230052,0.9883866552680488,14.151307620295992,passed,
2025/11/09 08:00:00,0.699979168812501,0.6094182505434699,70.19830671926422,86.51604146491361,2.5540100331919797,2.42486175,2495.342070479683,3047.9725503928507,0.9850333892530416,0.9973353762687026,34.425778940238715,1.506791523779653,2.4973527327982668,0.9279467099803341,0.9889165779036244,14.157681158848247,passed,
2025/11/09 08:15:00,0.6980859712121732,0.6117897657540482,70.4237526897643,86.75525849213125,2.5591471480470624,2.439445,2496.880434079969,3037.781932650062,0.9853295280208098,0.9976401678413033,34.78476686923885,1.8730507820907427,2.509523420260504,0.9344951062678797,0.9888874341728147,14.164015411220563,passed,
2025/11/09 08:30:00,0.6966265279344805,0.6137057237368967,70.61771072145382,86.95580853197835,2.564082213015681,2.440047,2497.6372762955675,3028.8299460840226,0.985536031102392,0.9978836197416499,35.089137778102625,2.165108853075988,2.520339283472507,0.9383778074255893,0.9873793810752141,14.17031630571768,passed,
2025/11/09 08:45:00,0.7007557885620281,0.6104447404847522,70.37722163097136,86.6201476604435,2.560409607971314,2.44437725,2494.9862480154993,3041.854950545053,0.9849090009426591,0.9973708585044201,34.428127809050345,1.861893608337897,2.5028358956060575,0.9331697451061596,0.9929633583736376,14.176581402605846,passed,
2025/11/09 09:00:00,0.6995819979634869,0.6109921135182793,70.47570864326657,86.70026606660808,2.56040541722152,2.41511875,2496.235830805684,3043.047021018897,0.9851143749526612,0.9975357536875185,34.647689123006785,1.7250358949858455,2.5082431626393666,0.9323203791493464,0.9893397325863219,14.182809821333926,passed,
2025/11/09 09:15:00,0.7010100864274631,0.6105069142865599,70.46557110828374,86.64898482034246,2.5600834409596396,2.4442195,2498.104962002652,3044.2949920961223,0.9850272169991264,0.9974233892442067,34.44095107600556,1.7555373805112742,2.500883314558834,0.9328832041404308,0.99244183744328,14.189006345663737,passed,
2025/11/09 09:30:00,0.7001717537696115,0.6112611468020668,70.57763509949942,86.74717854520546,2.561661051553029,2.4390795,2499.231076176183,3042.159899226253,0.9851855994685185,0.9975703226969492,34.63664178061324,1.7434118810815653,2.5060236370456157,0.931980334523905,0.9887831311581667,14.195165433115868,passed,
2025/11/09 09:45:00,0.7008150533529408,0.6108587815440868,70.58575182733352,86.71799787512768,2.562758037220389,2.4362015,2497.682583729444,3043.7256052725247,0.9850385088933142,0.9975111979673392,34.60097887112939,1.683369453561965,2.50678419570463,0.929923990946288,0.9879403197339047,14.201288373883674,passed,
2025/11/09 10:00:00,0.7034173878021313,0.609149062077318,70.4786498897741,86.54639511540448,2.5604067092548015,2.41909725,2498.7175818471924,3050.1583093960103,0.9847682898346073,0.9972326386890029,34.19321280863593,1.5379493933846822,2.493523178400584,0.9271510683174419,0.9912266640653034,14.207379060761312,passed,
2025/11/09 10:15:00,0.7000226620785367,0.6118075504853971,70.75608261152705,86.83992108112531,2.565566081634636,2.43166575,2499.2073880934918,3040.869162653331,0.9851826507443888,0.997669258580548,34.808744400224946,1.7475676634049475,2.5141868513635446,0.9311585704143086,0.9860395486279986,14.213432488255457,passed,
2025/11/09 10:30:00,0.7007166350766215,0.6113937078407101,70.77586295656162,86.81147165422915,2.564657539983366,2.42687925,2501.78861022549,3042.5972062582064,0.9851802549268385,0.9976075737224809,34.68506183322817,1.725895348534081,2.5101452601404595,0.9313124912580681,0.9875699527398496,14.219450888821743,passed,
2025/11/09 10:45:00,0.70391898850564,0.6093764462986913,70.6744821094146,86.62111963266318,2.5643103366088686,2.41992025,2501.7448673261133,3045.7249028182764,0.9847157773861275,0.9972147121318692,34.21479237809358,1.7505626189992924,2.499179010859526,0.9283790711955627,0.9918442782446276,14.225434073606484,passed,
2025/11/09 11:00:00,0.7001361308329479,0.6240645318956362,72.86048108549652,89.22959742100623,2.594513022229392,2.44150825,2532.2407296341903,3034.5252385471413,0.9862654738405796,0.9989741232085897,35.811761590324444,2.9643965233713145,2.553264004986368,0.9544008221781995,0.9818929305047561,14.443046796149876,passed,
2025/11/09 11:15:00,0.7117254299666725,0.6289736111740238,74.44966130554326,91.17663959922544,2.604725735486282,2.518219,2582.8285400022655,3076.7222545050577,0.9862644533788195,0.9989614244206025,34.83144989908446,3.245292389863667,2.5106555477392267,0.9661248009577806,0.9929535464371968,14.741577605745057,passed,
2025/11/09 11:30:00,0.725563493471203,0.6174425297357979,73.0633757445335,89.48829400837657,2.5881093669185105,2.50865675,2553.3836774263004,3111.430220120465,0.9844582081475484,0.9974917072550338,32.795406349468315,1.7773104676608455,2.4495311940787134,0.9385129580727188,1.0041711469826609,14.661157910090939,passed,
2025/11/09 11:45:00,0.7038821924490802,0.62191307963583,72.54705066255435,88.84884852574973,2.5890885909605212,2.50679875,2529.6122510314867,3049.205820563371,0.9860378009310532,0.9987389106345972,35.34480328567697,2.365220631250394,2.524486547721938,0.9484347518941332,0.9848544118730423,14.444054220210624,passed,
2025/11/09 12:00:00,0.7230541271404329,0.624685995790827,73.87021934361815,90.5922454553651,2.6007409273605293,2.54935,2563.4746306948737,3117.564048309015,0.985026987020896,0.9983256135024421,33.627516922283824,2.1369194206644346,2.4631288049434135,0.9597095714084692,1.0086552351082934,14.77490980240361,passed,
2025/11/09 12:15:00,0.7093845743857631,0.6217701136089026,72.75893632234327,89.07130215580652,2.5909284065638154,2.49912775,2538.353602888068,3062.1411167503206,0.9857600295477985,0.9985237311036105,34.748412893165295,2.3636479821064458,2.5015918930241368,0.9502350074751622,0.9924226621531805,14.510480859921751,passed,
2025/11/09 12:30:00,0.7186620640348986,0.6166556728615006,72.4993877405139,88.68615081257136,2.5846918741074467,2.49566175,2536.591217657358,3089.716330955965,0.9848180934227211,0.9977315581449439,33.55144689322214,1.74932673216852,2.467127056823013,0.941066634270378,1.0027392258143084,14.542271402130245,passed,
2025/11/09 12:45:00,0.7107871615729484,0.6239403156842276,73.37097979123297,89.68896598365973,2.5977581601943585,2.51161075,2552.372638881697,3065.2669426128145,0.9858322757396888,0.9986341655449893,34.70684369472966,2.731635100686974,2.5063162982629836,0.9573021684441365,0.995235831825698,14.59326906385819,passed,
2025/11/09 13:00:00,0.7180189108731458,0.622022495184575,73.47653198035664,89.75214373629747,2.5972850393789804,2.51564075,2559.155456254455,3082.04182357695,0.9852816159211897,0.9981631969982996,33.82036096249432,2.6496705120440724,2.481099583102885,0.9567486779314281,1.0056143021903836,14.651797299091509,passed,
2025/11/09 13:15:00,0.7177133045404136,0.6239281545212367,73.94888466592961,90.2657230003196,2.602327663214383,2.4982965,2569.901873713635,3083.0444545550426,0.9854604499373268,0.9983485433348949,34.05552082855983,2.7575699576014383,2.4882122926199215,0.9550241864856833,0.9983324494354808,14.710818608719752,passed,
2025/11/09 13:30:00,0.7139576024051997,0.6274689209040174,74.51302170681369,90.8912159557662,2.6082112115672196,2.51202825,2578.499958469026,3082.173904999275,0.9859082122757626,0.9988223793114105,34.67050659932682,3.0279503830056322,2.5117846552734604,0.966102522070572,0.9975462494834465,14.76423303572355,passed,
2025/11/09 13:45:00,0.7110845759377707,0.6281402045379292,73.68030229525668,90.06836764362792,2.614823017597751,2.52922725,2545.882376394838,3049.049121569339,0.9856735928427232,0.9989740968384415,35.05239705331436,3.4524979798388764,2.5165951890443616,0.9671664118711856,0.9979755886617089,14.629755662759397,passed,
2025/11/09 14:00:00,0.7254237588048316,0.6245130836729587,74.43585004396432,90.79481698107759,2.6080488493733323,2.536863,2579.4319454697516,3108.4838606342673,0.9849594573607726,0.9981539692041056,33.307986104095825,2.6804879669228687,2.4677076932647783,0.9610884301268919,1.0106136015945806,14.834362273441977,passed,
2025/11/09 14:15:00,0.7095187937447078,0.6237878614789084,73.33291414855644,89.45852791792964,2.5982438562337613,2.46193675,2548.144320857975,3067.0339361957144,0.9858930055242291,0.998756929491947,34.93678081011712,2.481043096027622,2.510648958280312,0.9596176154826981,0.9965571293121076,14.58960240804715,passed,
2025/11/09 14:30:00,0.7109613397368794,0.6228723308697617,73.34005439220364,89.4248957492365,2.599467940763837,2.495477,2545.270858949417,3072.1593577903336,0.9856261570865803,0.9986430642985631,34.892292649306555,2.2641545116651995,2.5108532898855933,0.9529126776793538,0.9926283672069263,14.602329757893033,passed,
2025/11/09 14:45:00,0.715656487206375,0.6209348984539352,73.24379168884737,89.26631709383567,2.600346725575743,2.48758425,2543.0431005212645,3077.3530510444443,0.9851073992396857,0.9982717082899594,34.36363284952231,2.1924503963553805,2.4960675373829133,0.9468078530129967,0.9951547496709229,14.614978729162399,passed,
2025/11/09 15:00:00,0.7177185094641743,0.6194284043488939,73.36225283545882,88.7930708529521,2.6051286213171223,2.4992965,2548.065078848168,3066.8377347449255,0.9850408299860883,0.9981178059271271,34.09103053183807,2.285772765632663,2.4878893638600768,0.9453642539624761,0.9978135188873833,14.627544025605406,passed,
2025/11/09 15:15:00,0.7070838423117544,0.6248470018516838,74.05758968391417,88.98187843101864,2.615877025590915,2.49346775,2562.597175823626,3034.0068572531472,0.9863603421072641,0.9991023471070097,35.46041712937523,2.880386269926945,2.5272201432380013,0.9610832583157114,0.9904061417549408,14.640027911454988,passed,
2025/11/09 15:30:00,0.7134522798307972,0.6093876440576173,72.22266947649248,86.11273629268018,2.5966386352936768,2.497196,2521.329946748827,3038.5985127737117,0.9848817130663412,0.9976552608850591,34.37329437846972,1.1306117365380786,2.4918888294441146,0.9214991255853484,0.9883302364411267,14.437125047465079,passed,
2025/11/09 15:45:00,0.703092193486403,0.6005225587731537,70.4020541210224,83.40286718197194,2.57839282727736,2.5004745,2490.8059698402117,2996.6106628951497,0.9849037053515685,0.9971011942376197,34.61789061720461,0.7031684910850119,2.4908347781212967,0.911648059686565,0.988104086444857,14.148715686127339,passed,
2025/11/13 00:00:00,0.7276778245882788,0.6306097415239248,80.22167300807415,97.73364763824682,2.5663254366203754,2.56111875,2808.6982357800302,3401.067886776122,0.9877901517870546,0.9990606297548681,32.90074286148405,-2.800132043422206,2.4184804829724476,0.9246034512855461,0.9684722286297687,15.93628075577933,passed,
2025/11/13 00:15:00,0.7395961255498792,0.6394708402772417,80.18057594619644,98.10160598644426,2.6045355382192783,2.61227175,2783.8729799010102,3330.1543605875286,0.986612089351267,0.9989353304929041,31.838115478593423,0.5983799183579145,2.391088677591266,0.9706132067193293,1.0156527820908614,15.924201489946697,passed,
2025/11/13 00:30:00,0.7372117325863431,0.6440723544153223,79.84345743857273,97.88489369390403,2.6217486900260596,2.64670375,2762.9176724286717,3267.058266879464,0.9866114165580637,0.9992130440491915,32.20369110439368,2.471612130753824,2.4035350746581443,0.9931399059765136,1.0293855626061745,15.809081519769764,passed,
2025/11/13 00:45:00,0.7395532221682879,0.647014670398671,80.24876602565105,98.56563694594519,2.629120058747962,2.62415825,2769.7609899028203,3275.6732644408717,0.9864578174924479,0.9993199747299233,32.039509560149604,2.8049618801284875,2.3976622395060634,1.0042705307329267,1.039729897507927,15.89417246193703,passed,
2025/11/13 01:00:00,0.7293887392102322,0.6523075729407967,80.90707692737008,99.41811916616713,2.635036039277453,2.6265875,2790.4322855647492,3255.7017206078694,0.9872970916650116,0.9999133393102463,33.094981868846766,3.6932594081676324,2.4317749041910672,1.0184546353397639,1.0357640885054433,15.931781004565815,passed,
2025/11/13 01:15:00,0.7207652318054094,0.6544610182760546,80.93189733757485,99.48778970475033,2.6345270110246735,2.634075,2790.291527055051,3238.632931957597,0.98792166977043,1.0003534749837697,33.992050469496455,3.98656620234734,2.4612152802128824,1.0243393513720516,1.0292126701268782,15.883364334696138,passed,
2025/11/13 01:30:00,0.7324554750136376,0.6487307068174714,80.48581404256244,98.78903821827406,2.6306496321788027,2.634484,2778.6888433267877,3240.714478872982,0.9870896627417497,0.9995461877711365,32.64551391575967,3.864783103879603,2.4312615861868485,1.0136376859148788,1.0390648022694837,15.834941135480685,passed,
2025/11/13 01:45:00,0.7499493939356426,0.6401875705161236,79.41697090642708,97.57293265238222,2.620330919614877,2.62485675,2751.8447123703654,3272.7804178820584,0.9855656207476139,0.998377385400659,30.590476852055644,2.7038570314689103,2.367612124242038,0.9896444912687129,1.0459091004247538,15.786511507889232,passed,
2025/11/13 02:00:00,0.7388736932737192,0.6437504496197456,79.53815950646396,97.80129349423504,2.6228983375138895,2.60367275,2752.159389854539,3248.100732081792,0.9863915031064882,0.9990316508081519,31.95137585574458,3.092943090919585,2.4048891008916455,0.9934855797209989,1.0328741124160619,15.73807229847769,passed,
2025/11/13 02:15:00,0.7220188173354056,0.649683685537414,79.95422168750609,98.32997712944214,2.6269739816055555,2.6148075,2760.4317871327835,3212.0774761624316,0.9877427243699125,1.0000300333950847,33.82161627126738,3.919396629440587,2.465224601965702,1.0089005592001103,1.0217988719761246,15.689626439574694,passed,
2025/11/13 02:30:00,0.7242753278905811,0.646307934264135,79.11402723881996,97.39380483306878,2.6214812479999536,2.58797225,2735.39687163673,3206.3717929571944,0.9873941691316723,0.9997743018026809,33.58330531972611,3.51712009358227,2.4541281697775084,0.9988151922297636,1.0188152914931587,15.576235134186696,passed,
2025/11/13 02:45:00,0.7346460810473405,0.6510328871790909,80.59231796410756,99.44794194056574,2.631011594285346,2.6444995,2780.659880935235,3263.4292934376654,0.9869499663934563,0.9996507089507303,32.49194514336876,3.6619145680849594,2.4167498865613344,1.016790200675712,1.0431475739886098,15.902068694669643,passed,
2025/11/13 03:00:00,0.7333096428291616,0.6543414660900342,81.30606384387598,100.48415338835497,2.635359918938074,2.6595195,2808.7370495753785,3274.786739186148,0.9871013289396985,0.9997584188523742,32.53321312378916,3.9897922102932486,2.41321412240887,1.020210742033,1.041271850953002,16.03227475880842,passed,
2025/11/13 03:15:00,0.7293885066292114,0.644046268908777,78.78498602962063,97.21951260651396,2.6144658387093314,2.64410675,2731.1486799719773,3225.7181444343087,0.98703599223487,0.9994445054834988,32.944821227332895,3.026621433063343,2.429053648020078,0.9935067396974051,1.0230303551089175,15.57402481815117,passed,
2025/11/13 03:30:00,0.721891278091583,0.6496920378553058,79.71205026712818,98.36002556744764,2.622371934621105,2.63413,2754.9484323379997,3215.5522690479884,0.9877707152870576,1.0000233996487635,33.757583803579315,3.920460180014255,2.4628956433914553,1.0128584183103984,1.0267500323624128,15.656873474950238,passed,
2025/11/13 03:45:00,0.7197643316843138,0.6535531500689633,80.31820716147536,99.23738213735615,2.629475166524209,2.62307725,2772.7383914590155,3213.1464131317202,0.9880459584402018,1.0003000319519308,34.035187428454265,4.409915374444284,2.468989050790233,1.0161612465131051,1.0227828840488271,15.739735443345955,passed,
2025/11/13 04:00:00,0.7390686494429008,0.6526232870821556,82.06974344153481,101.39277439137395,2.6290483639957523,2.63929425,2847.9065024667484,3300.5159295539165,0.9869920373124343,0.9992226876769618,31.535457431735555,3.978296425591385,2.3951334698115025,1.0109418204266896,1.0417665475471163,16.164499936058714,passed,
2025/11/13 04:15:00,0.7373525664694395,0.6506925385545793,81.77666188393901,101.02396289868234,2.619750817643519,2.64286525,2841.386836115622,3310.2585852387783,0.9871855642861284,0.9992421700751172,31.683244057764234,3.363199264501567,2.3995129671703133,1.006951320043655,1.038613767389702,16.115778122446198,passed,
2025/11/13 04:30:00,0.7357117151326903,0.6515402897855822,81.55150796844961,100.86757365353236,2.621959614688101,2.63367525,2827.788317604613,3300.090139863342,0.9872207503360771,0.9994197050214138,31.981170270937422,3.5128456354982993,2.408454298608301,1.011650588289052,1.0404468080587799,16.06704983919819,passed,
2025/11/13 04:45:00,0.735866631391555,0.6510083548351518,81.20911941762765,100.5639314163401,2.6205474412031275,2.641669,2814.6074257127007,3297.975264520808,0.9871620851462497,0.9994526894446936,32.04628032054709,3.316983043659858,2.407199558682055,1.00856648041839,1.038371206800754,16.01831292803395,passed,
2025/11/13 05:00:00,0.7332789373214228,0.6524777451521485,81.07320973673679,100.5096671395713,2.6247338580589665,2.635096,2809.9182327749327,3274.344140749615,0.9873257863081162,0.9996041459401194,32.353845748705446,3.8416775651221027,2.413664025889304,1.0083779721375394,1.0333090531546074,15.969569453104091,passed,
2025/11/13 05:15:00,0.7328105579767764,0.6521569869267159,80.97739680600554,100.46659083970799,2.621242763161648,2.6395655,2803.119444519258,3287.383925437553,0.9873261940359535,0.9996832333199801,32.457638935310634,3.4471422990775915,2.4181580661642985,1.0116081144115394,1.0368664602802662,15.96468788251092,passed,
2025/11/13 05:30:00,0.7338973013520463,0.65382707263107,81.3808847689149,101.05437210102531,2.625063076345392,2.6588975,2817.4933654632578,3291.628643010194,0.9872785556408227,0.9996559717432916,32.26222782838943,3.822074901589366,2.4134866427496298,1.0164827606460356,1.0411170566704582,16.03683061333266,passed,
2025/11/13 05:45:00,0.7355089290052912,0.6536600262306458,81.68396278444429,101.47255148577217,2.6217009634219153,2.646433,2835.1141804607582,3309.365126896913,0.9872667368814914,0.9995014264530321,31.929979616203017,3.652102223251901,2.4019857943038705,1.014927600928176,1.0421543566853966,16.108987319825626,passed,
2025/11/13 06:00:00,0.7357179581562805,0.6553394953271586,82.19045592239185,102.14386580302691,2.6242420120292014,2.663036,2854.7842695388053,3314.8300581927183,0.9873219597579397,0.9994789118762559,31.776771912822376,4.039270997831696,2.4002087370827803,1.0210922920960959,1.046938473767321,16.19056111685036,passed,
2025/11/13 06:15:00,0.7339654932328256,0.6575367232410484,82.95000893184502,103.1281350779687,2.6243777793445013,2.64917,2886.99580108966,3331.038405877661,0.9875514669292627,0.9995110525005164,31.758395075251375,4.237521241568166,2.4007458944303908,1.0262433278313245,1.0481802711493866,16.318470803969042,passed,
2025/11/13 06:30:00,0.735895679602263,0.6590126235861282,83.34480103118743,103.8572490040064,2.622800951534838,2.65637875,2904.501448911543,3366.0467365054437,0.987419751001873,0.9994877629748563,31.450203491359673,3.827186985253766,2.3834699148347807,1.030240416897454,1.0534599242818148,16.446399747356725,passed,
2025/11/13 06:45:00,0.7353938039167023,0.6632067804054034,84.08127267515533,105.21505052591222,2.626007239062411,2.65676,2937.552943104746,3404.1309628228696,0.9873587580957668,0.9996092993535874,31.421922809998062,3.4821226514096404,2.3628249875665124,1.026034567213078,1.0445187621172114,16.653307844811504,passed,
2025/11/13 07:00:00,0.7222894462412384,0.6679831357438738,85.57173595934165,107.2541309918713,2.6164644538587525,2.673387,3019.337812443663,3455.9585457398944,0.9882046831116411,0.9998165580387957,32.04845234695701,3.3523168101674945,2.373268368897632,1.03965669857815,1.0395096268732287,16.94238274938831,passed,
2025/11/13 07:15:00,0.7244856849929364,0.6640495554810476,85.32039805395065,106.87268026196071,2.606037633050472,2.6184375,3011.422652042543,3481.1211103089922,0.9881072445147394,0.9996411712458972,31.91140471604729,2.1250768286670123,2.3706347494301663,1.0173962018837543,1.0253272054967502,16.9198133789152,passed,
2025/11/13 07:30:00,0.7251939344407028,0.665424590398548,85.57254342280638,106.83568865160332,2.613163670441431,2.66455775,3011.9603921557255,3466.938764667795,0.9881355514179508,0.9997249091566667,31.800445864205855,2.899591635853737,2.3768952341388028,1.0426070129705658,1.0481767284851797,16.93042390106484,passed,
