datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/11/13 07:45:00,0.7273583144420962,0.6641958047759811,85.55126335563546,106.39376182453964,2.6163202997184865,2.64953125,3009.594388483256,3465.540521808438,0.9879295265272483,0.9996140564515927,31.61222886927237,2.7381406689257752,2.3693160869022183,1.04040445108877,1.0485785485585686,16.941026909212,passed,
2025/11/13 08:00:00,0.7218420826561481,0.6662811495986288,85.83943517430335,106.33480500249276,2.6228320331673443,2.64347375,3022.481368769443,3440.614435946424,0.9882865523797881,0.9998149447287156,32.06156987056915,3.496217671858477,2.382283488895816,1.054747960701898,1.0523117418275747,16.95161471003825,passed,
2025/11/13 08:15:00,0.7253401045338053,0.6637261308729072,85.8027645702367,105.80633942339342,2.6229287238803027,2.6613425,3021.2420452983974,3445.649275032743,0.9880444539376406,0.999591337864719,31.713867164307825,3.0659574938623364,2.3717212579942824,1.0465939118533276,1.0501575711255677,16.962194998308764,passed,
2025/11/13 08:30:00,0.7238455155297419,0.663522682384922,85.77559315295595,105.30114666464466,2.626995009893378,2.6671095,3016.9678435617616,3426.8662721374662,0.9881664414426777,0.9996767021548474,31.90283073939517,3.355200803601643,2.3796611570386172,1.0543464975646166,1.0547040720166798,16.927920066522578,passed,
2025/11/13 08:45:00,0.7284914569641697,0.660253150159597,85.18716951050753,104.10288724481325,2.6295682829405673,2.6778755,2988.756975470172,3407.3147986009017,0.987899739018749,0.9995426139198613,31.652547567487698,3.140376457465488,2.3722655042540786,1.0460405773198005,1.0539879018845544,16.8189074725087,passed,
2025/11/13 09:00:00,0.7364499182435924,0.6559676666756206,84.63000881314227,102.88948511861163,2.633176257119121,2.7162365,2959.8806945616548,3388.453740206267,0.987423856351561,0.9992396944037928,31.089269093128856,2.8941326968783834,2.359196479135901,1.031911284825978,1.0522328120520525,16.716283505882625,passed,
2025/11/13 09:15:00,0.7319577336401143,0.6561450348729433,84.89807463539451,102.7501952217895,2.6351974651644663,2.649513,2977.059647038557,3372.8903913390773,0.9877270417482404,0.9992676206057352,31.406288105523604,3.172008750727507,2.3673278037782683,1.0305251764179308,1.0442901410970649,16.733372245053747,passed,
2025/11/13 09:30:00,0.7156912167285774,0.6622131759545533,84.72239868972055,102.75677385569927,2.6403659679909284,2.73796825,2993.890062485372,3348.3576531772837,0.9884486851049357,0.9998939894075042,32.88525688009206,3.592800853559712,2.3711558687305283,1.03615986046218,1.0233319750483763,16.74585502900388,passed,
2025/11/13 09:45:00,0.7208078417984009,0.6543238418574971,84.27089006728689,101.73661490009796,2.62545833644126,2.667709,2986.583385928127,3390.907195504498,0.9880587047364429,0.9994113075287446,32.45315035870428,1.2889392505117379,2.3486590671312384,0.9917219140214455,0.9945299778135659,16.7438358125979,passed,
2025/11/13 10:00:00,0.720347526647045,0.6512653581331976,84.4899126968759,101.42178898632565,2.6187237587929375,2.6799735,3001.245494940176,3405.553341343347,0.9882043673521553,0.9992347760041057,32.34699051556082,0.6921860993652004,2.3496363140932055,0.9869027819777668,0.9922256846684041,16.777636330382602,passed,
2025/11/13 10:15:00,0.716563621116644,0.6533894056058545,85.61269729802088,102.25621297227573,2.621855121839844,2.66084275,3051.0361669674185,3414.2472803878754,0.9884846811725495,0.9991673598492983,32.31286372625909,1.30004219484971,2.356595948947321,1.0034423282752998,1.0012764496413529,16.951036520594844,passed,
2025/11/13 10:30:00,0.7189336472315907,0.6521999723094458,86.41908580584824,102.73707609323993,2.6204819626085762,2.661337,3091.8881883947097,3442.9953308619847,0.9883081939622175,0.998761789907991,31.716454303866325,1.0670131778246668,2.340935400957169,1.0018517212161555,1.0033130901342455,17.12454438996022,passed,
2025/11/13 10:45:00,0.7168003054421135,0.652077981495818,86.65165101034988,102.5366886037747,2.6229603733459643,2.6703025,3102.4061290507907,3431.015720558685,0.9884806380198001,0.9987660829005077,31.85433967449564,1.3291960439958659,2.347900644745361,1.0061948316069191,1.0041555608922075,17.136906613878352,passed,
2025/11/13 11:00:00,0.7169134681144097,0.6497760635999817,86.4508929561107,101.87929204189244,2.6212440041372496,2.65581425,3087.9003821573674,3438.5098941632195,0.9884313645342087,0.9988164033288165,32.00881135563326,0.6813949237401782,2.353796329495948,1.0051728622057965,1.005043087833231,17.10731380534507,passed,
2025/11/13 11:15:00,0.7170069717051947,0.6494512662757959,86.25533293715257,101.29222155254482,2.6267075824509796,2.66000975,3073.44972937063,3422.109691994886,0.9883611340922644,0.9988962533170895,32.153546764861424,0.8076179298901007,2.3576486557380334,1.0096075370106732,1.0083019850949744,17.0619351843617,passed,
2025/11/13 11:30:00,0.7168044062513512,0.6503222752531724,86.17354976920369,100.83219619413246,2.636253124808603,2.69130325,3066.1982308162537,3388.6523538309034,0.9883466046202295,0.9989494264550436,32.24238938701983,1.5409556288221853,2.360180508380329,1.0166587040387387,1.012025391576746,17.016620023948708,passed,
2025/11/13 11:45:00,0.7170323157846255,0.6489236859848293,85.99554325282692,100.21098976312612,2.639271096494474,2.66989225,3056.9608892042033,3373.3613990548683,0.988298937333955,0.9989192719241343,32.331614272116504,1.5185506857022153,2.3624589616809573,1.012360384908769,1.0082897503516166,16.971363756546374,passed,
2025/11/13 12:00:00,0.7176097183107204,0.6470868252675723,85.78364705623247,99.55571301374648,2.6408130771920053,2.6689065,3048.557265163529,3360.895389085345,0.9882532056248482,0.9988524732590056,32.35413726918165,1.3678610086662049,2.3616341178836597,1.0052294421921717,1.0027752723619017,16.926166386983436,passed,
2025/11/13 12:15:00,0.720571048834585,0.6437574663071975,85.19139383865446,98.45559403779069,2.6419671190056793,2.66874125,3021.7441164843203,3343.462358078606,0.9880575952395572,0.9987466341623451,32.29392505486157,0.9927238724338876,2.3579870582540217,0.9925311325104856,0.9959002803256718,16.81666621147731,passed,
2025/11/13 12:30:00,0.7209672227285284,0.6417083658039514,84.85187187718358,97.63117170537109,2.6430032058150474,2.6660095,3008.9515397007367,3322.615338225911,0.988105066942732,0.9987085188776531,32.33335170813814,0.9809728786051698,2.3587758101926513,0.9880103642760203,0.9928449368820691,16.7343515561925,passed,
2025/11/15 17:30:00,0.6898314585542584,0.5961461240554139,69.88411549852691,86.59120348983458,2.498838137501913,2.312693,2521.0772577250445,3129.1229649582897,0.9852016614668755,0.9962604429317177,34.50347230574283,-0.9000977694472018,2.544163515335787,0.8997156733226431,0.9685007877204298,14.11893580096292,passed,
2025/11/15 17:45:00,0.6883862566573571,0.6187999379359942,70.40885107155442,88.93423499296017,2.558559969898219,2.335222,2480.3450719704656,3034.96106284912,0.9848849022975388,0.9978442333794139,35.865198745604076,3.561348912501281,2.5881936358369524,0.9517187329024017,0.9844332798636654,14.111241498283462,passed,
2025/11/15 18:00:00,0.6893007431327225,0.6179706279741758,70.4059582500304,88.34999755609473,2.563131451859244,2.36416225,2478.070370392504,3027.37960677515,0.9849286582276889,0.9979022944276236,35.87873418829945,3.426646734122678,2.580967918400461,0.953969892224242,0.9891953281174877,14.111191993116172,passed,
2025/11/15 18:15:00,0.7028366659107061,0.6034409503668987,69.61778066917529,86.514414966622,2.5440593987862465,2.3567875,2489.7429222612136,3056.9402168373285,0.9831563233188471,0.9957770708513013,33.23944069476394,2.36632735413995,2.5078162322398336,0.9290224571625545,1.005608873278896,14.111091372112845,passed,
2025/11/15 18:30:00,0.7103995850137546,0.6046722089386918,71.00948379823639,87.34374864745827,2.553431570720546,2.4118895,2532.7250125563805,3062.816933569561,0.9836875955058603,0.9958223247062654,32.706851839031714,2.6274581542217748,2.494299343749918,0.9285262778467638,1.0054086463158822,14.287833460529065,passed,
2025/11/15 18:45:00,0.711304309195965,0.6067650061825544,71.55107731901354,87.44717589723196,2.566552890087486,2.39951625,2532.85547733629,3058.572452724166,0.9838847511266975,0.9962737668523459,33.15975443225144,2.5359842488079107,2.5052995289880777,0.9293607799636245,1.0014741659356186,14.350695513612552,passed,
2025/11/15 19:00:00,0.706784116933153,0.6023656076744913,71.03702206719147,86.1750821393229,2.5627491269146088,2.38652525,2523.33893317984,3038.0491920284644,0.9839636649210411,0.9961064092945974,33.48265315597634,2.1316329523733093,2.51339050677955,0.9174601659830642,0.9926762786485382,14.252442562310856,passed,
2025/11/15 19:15:00,0.6982143891296833,0.6024954860430642,70.88839894864913,85.36228151112223,2.567639921219185,2.406154,2515.5725799531415,2997.037557054036,0.9846370409514024,0.9965364506285553,34.51003945931102,2.530986250390604,2.5452982420591668,0.9203712044568969,0.9862474250745318,14.15439785789719,passed,
2025/11/15 19:30:00,0.7003773002726652,0.5969821753651053,70.11596730816794,83.98636544012501,2.5649496873755675,2.36157625,2492.7074626063145,3004.506296845009,0.9836792686199007,0.995933052059853,33.991243952881554,1.9598251511204159,2.530081105695738,0.9225234495592033,1.0035831039959713,14.10007671374134,passed,
2025/11/15 19:45:00,0.7000496853124336,0.5929191532400381,69.74915630553596,83.0059624338518,2.561703416286035,2.36748325,2486.0941564375926,3001.2318863770806,0.9835610217281779,0.9956997869026963,33.93632808645431,1.347172325433309,2.5218972644777713,0.9131319312530862,1.001253691342453,14.05690187015368,passed,
2025/11/21 13:45:00,0.70315747127394,0.5833855663239415,63.78066097589975,75.04203592829253,2.518098720803901,2.357784,2395.4862636245552,2908.529044117103,0.985574872674163,0.9955946705069872,31.486536628051834,-4.853644923542102,2.2223020603284898,0.8482867122912613,0.9770259750743423,13.356034161548582,passed,
2025/11/21 14:00:00,0.7046002228142809,0.6199222058398551,72.03206731230526,83.44086835073364,2.598421192375845,2.49172525,2573.888891610784,2960.2675841306736,0.9889561583654731,0.9993621629915925,34.27486872632172,-1.269342824187081,2.369982761918003,0.9122929726522974,0.9538618585118339,14.380069468490621,passed,
2025/11/21 14:15:00,0.7149449415115285,0.6326981315308198,77.22460985918853,89.1791281590487,2.6267275355263013,2.59454325,2746.37737440676,3085.8481612443597,0.9897045146581182,1.0000385827839313,33.19831883947455,1.03686648948191,2.3268286199334924,0.9697881922043571,0.9831645243093878,15.319667407894427,passed,
2025/11/25 00:30:00,0.6416372148207151,0.6095406663747973,51.39732328436045,65.2004632837072,2.5995429278539386,2.56051,2002.6767921594887,2358.760114871284,0.9838110001403916,0.9982466128998044,35.54677583072597,9.377282156038753,2.087317295980461,1.0048417277925459,1.0641307577424064,11.337742466953,passed,
2025/11/25 00:45:00,0.7092548994435603,0.6602538410656887,75.85464070888018,91.72270069707082,2.6238075185631793,2.56060375,2707.5636186764177,3048.197599462607,0.9929519424929617,1.0030717965724065,34.12217501231293,1.5801842359580283,2.2518322414715986,0.9779736841049708,0.951201592009081,15.102009559207536,passed,
2025/11/25 01:00:00,0.7254347948064397,0.6480057428311394,77.65119172980293,94.39828562803285,2.5842296734782373,2.5158445,2823.0650205417314,3254.2915302797155,0.9910104645724513,1.0007734850967425,30.67552312325049,-0.8964996865698341,2.174169319666913,0.9612005898739181,0.9725193551895498,15.705285134940134,passed,
2025/11/25 01:15:00,0.7275064503426001,0.6430215027155783,75.66856247344509,92.56396042355287,2.576059367180517,2.51197575,2738.7704112767115,3200.76137890727,0.9909558266023433,1.0008900919534398,31.04011631022905,-1.266181405596903,2.1876240734968637,0.9357407254555871,0.9564647275233666,15.300586504769912,passed,
2025/11/25 01:30:00,0.7046888687389794,0.6448205441540198,72.93971221636598,90.26593471152606,2.567455134443513,2.458666,2649.9445586614497,3106.9709442304734,0.9915771520445301,1.0016174644764302,33.38816435776439,-0.42097982890401286,2.2405690997163203,0.9482074374321918,0.9506374048668301,14.780622266457328,passed,
2025/11/25 02:45:00,0.4670400844435931,0.5508690634387795,40.12440292637388,54.15710274709655,2.2059157818025947,2.325814,2171.444566548493,2316.2162792459103,0.9829372022832626,0.9823609515302786,35.14973933815681,4.491324037719238,2.1103237728646347,1.0845025050077504,0.9902352722828768,9.899401883115456,passed,
2025/11/25 03:00:00,0.669591347260266,0.6089675009306051,61.90031063450613,78.74409240930972,2.475411686347772,2.3710155,2370.967369727764,2871.7694043329902,0.9888552615815362,0.9981826596559634,33.522922681885206,-0.5117122222651077,2.258609077050628,0.9043716449112961,0.9693522767320097,12.977931878955209,passed,
2025/11/25 03:15:00,0.6826677015421991,0.6133732830955794,63.209146138348736,79.90380489024028,2.4875100967734007,2.2691545,2376.054752234885,2953.661385257473,0.9885704618004941,0.9988806730952015,33.842142677399444,-5.900103846152837,2.2491118683402607,0.8440541773912793,0.906984350783384,13.257722704948371,passed,
2025/11/25 03:30:00,0.6746929616772744,0.6299201544348388,63.994555996775,80.5922826801944,2.526734671381107,2.22726425,2363.021297556562,2892.3068849875685,0.9895996430063879,1.0006346608970123,36.17433157853387,-5.6410856279680255,2.297546628616033,0.8443693929649133,0.8724052799594431,13.278819928320514,passed,
2025/11/25 03:45:00,0.6709130100894322,0.6292959040348636,63.66618721971384,79.54993429279081,2.5300512866277076,2.21008,2355.667637701011,2857.5328933317364,0.9897896664218515,1.0005856616570588,36.492797740040395,-5.871001372727532,2.304632419770272,0.8403658317142203,0.8665176585507469,13.18966471098765,passed,
2025/11/25 04:00:00,0.6720245025871168,0.6198066784728011,62.90557513814918,77.92519642318831,2.516262340037779,2.20831925,2346.706998566886,2859.672708189544,0.9892876649968022,0.99972671938006,35.91232184310094,-7.627660751346242,2.2861270620358747,0.8210815301867643,0.8636083033352112,13.10061718404814,passed,
2025/11/25 04:15:00,0.6700575150057505,0.6162886407223869,62.512135072979696,76.78407781074044,2.5174760197970265,2.21667475,2339.9206349071183,2828.618991445251,0.9891459836700677,0.9993377213748098,35.840780619657764,-7.519749129784939,2.2892072808579913,0.8182089241292457,0.8649592693799181,13.011674566712774,passed,
2025/11/25 04:30:00,0.6661423198886379,0.6145948238179042,62.21383151516847,75.77779466463848,2.519660765616619,2.21459225,2334.4321430146388,2794.368180101874,0.9892881057780165,0.9991766764582521,36.11940598702062,-7.726780717926458,2.3001120236765815,0.8129424910229099,0.8588211539267779,12.922836948838516,passed,
2025/11/25 04:45:00,0.6600599919659668,0.6121741075094104,61.84733437896717,74.70350617378125,2.517098112561377,2.166975,2327.2770272488992,2771.492893939512,0.9894323759411628,0.9990207219979822,36.593993141884894,-8.684875854356209,2.318521989221322,0.8054942563623626,0.8493120195773706,12.834104145008073,passed,
2025/11/27 23:30:00,0.6884289870350354,0.6304676109901952,67.19451196292692,80.23051146402084,2.5781157078825543,2.246121,2447.318252113573,2871.942062925176,0.9901184094197694,1.0006891937165072,35.57535632434126,-5.586553326665559,2.2848767814729745,0.8484533347095388,0.876603995491953,13.713668572517705,passed,
2025/11/27 23:45:00,0.6972752366120155,0.630946688176477,67.74129016854727,82.21157576765363,2.5732996124799428,2.2694655,2457.313119388956,2939.6511330248104,0.9894880034468211,1.0006709607511037,34.67883333315562,-4.576254854169367,2.2652135565253686,0.8632900633942132,0.8983561795101729,13.888006019304449,passed,
2025/11/28 11:15:00,0.6228146232528283,0.5717849696795873,50.48044382350014,62.41541530819011,2.4794298820346845,2.33484375,2108.1423010168305,2449.82283551168,0.984245097344132,0.9935453424354082,32.696799777764134,5.500483776457601,2.0589758203190085,0.9547450871485027,1.0542395204983812,11.30115496078109,passed,
2025/11/28 11:30:00,0.7293219153656857,0.6202736842412956,70.93091885928402,85.1154693483453,2.5639298618045587,2.3779405,2594.3549217824007,3091.79625161795,0.9892183947387002,0.9994412288869198,30.13828348274536,-2.8048882329078975,2.1443600979520867,0.8985101693500762,0.9714073490994635,14.57889279221619,passed,
2025/11/28 11:45:00,0.7150157142504393,0.6478307483953925,72.79380134363386,88.66466055663018,2.6059470821955038,2.35396975,2598.2260516348515,3061.125760582586,0.9909830108764272,1.0022609139552021,33.657416921167155,-1.542745685072156,2.2258275561512777,0.9228079205264396,0.9331954074754064,14.747971342165867,passed,
2025/11/28 12:00:00,0.7046564868940078,0.6415191393025605,71.6192213636818,88.21024636403224,2.57723768952453,2.35830025,2590.2451260738662,3085.090690856989,0.9906958580410082,1.0016794232510526,33.7566385266779,-1.7188533265563641,2.2314572621517477,0.9247683908538523,0.9375985058773161,14.626689368102689,passed,
2025/11/28 12:15:00,0.7013486948712377,0.6492347952971654,71.37367364015901,88.82789468408963,2.580608678321624,2.355782,2570.0059395536296,3050.9495221547845,0.9913687136712448,1.002369628573147,34.560047487724695,-1.3319743641615618,2.2536927307116374,0.9233169774330726,0.9230179444987807,14.505486444944063,passed,
2025/11/28 13:00:00,0.5668382737753677,0.5793558223465536,45.98544960294342,61.38767893340471,2.410437856048061,2.401946,2039.0869564955021,2383.3825865438494,0.9835721879348002,0.9932085370556432,35.240942194280464,8.72952077941155,2.0839026919070602,1.0535657359036237,1.063404453711019,10.66008800376162,passed,
2025/11/28 13:15:00,0.7073801086784197,0.6415670163004801,69.98172843491511,87.5368600723711,2.5585459835384556,2.42308775,2537.2914613889525,3032.0082293794217,0.9912160948158656,1.0016710747601643,33.42826551809699,-0.995459839572069,2.234578753295898,0.924938373573284,0.9483382374959909,14.249309354937388,passed,
2025/11/28 13:30:00,0.7081284519332869,0.6419710850039291,71.47183291023381,89.07719759270232,2.568802763229748,2.3340415,2586.289282163863,3110.2464194963877,0.9904193736389044,1.0015564822789647,33.317770344617905,-1.6988942002085639,2.223128818191,0.9228036610878336,0.9395163963259591,14.633276651261765,passed,
2025/11/28 13:45:00,0.7132025860151002,0.65220852331146,71.38383631270617,88.37674293140613,2.6024988358063066,2.33107075,2538.9972034675047,3025.750316067121,0.9908994449444005,1.002616998730577,34.31046889772308,-1.9475406442970242,2.2397554845667385,0.9054424761045264,0.9140941386601891,14.482248941144896,passed,
2025/11/28 14:00:00,0.7053223832388629,0.6377769764665543,70.14017985911072,86.1866144028887,2.570628732074214,2.33220775,2543.822080959186,3051.758012272323,0.9903150124454181,1.0013390876893131,33.77487433782099,-3.419541953152205,2.2213358213723935,0.8953230773494908,0.9201615707996673,14.384158960283427,passed,
2025/11/28 14:15:00,0.7049926077629931,0.6357931965326399,69.75616678048955,85.01998574658333,2.575034545903976,2.34636175,2531.518012091586,3016.495494255965,0.9902390565812256,1.0011374382644334,33.82232019699368,-3.6393988583851273,2.2235875249019843,0.8857129325794421,0.914368804150176,14.286326439986787,passed,
2025/11/28 14:30:00,0.7020429519693356,0.6358391583687285,69.4810323012847,84.0165895924664,2.582351885000948,2.34283875,2520.8809597323916,2973.6251127682212,0.9903698844021827,1.00113659104863,34.176654358983356,-3.5212053944502113,2.2354916050221907,0.8821633856708803,0.9087011314224355,14.188748113471114,passed,
2025/11/28 14:45:00,0.6994599103593336,0.6342313458770414,69.08155381125218,82.87897030709206,2.583406273337645,2.33967925,2512.1114693453005,2942.4790171937293,0.990475518631391,1.0009895436176628,34.40280866322546,-4.009000884362294,2.2398090046969763,0.8735365751572591,0.9009873734042727,14.09142328141277,passed,
2025/11/28 15:00:00,0.6952105134264691,0.634010274225447,68.76373569740123,81.8578788591896,2.587313568175738,2.33315,2502.5948160589796,2906.241796876619,0.9906588318058088,1.0009814349948634,34.83410490073622,-4.2848283866722925,2.2534374599764377,0.868296850337785,0.8927573414121934,13.994356356693977,passed,
2025/11/28 15:15:00,0.695695881217591,0.6300372019673359,68.23461272398379,80.60477524787953,2.586741606505187,2.34078625,2490.080338902171,2882.5258174445207,0.9904328106293623,1.0005868709966332,34.64478712272625,-4.78625959579355,2.247954430895427,0.8583968864485122,0.8907240489210302,13.8975438799879,passed,
2025/12/06 08:45:00,0.5493945729481907,0.5419734175608997,45.941076615089244,58.6785033642296,2.320533902173215,2.34298975,2147.85121389851,2497.71333383245,0.9837708887043521,0.9884606197597071,33.5370918593551,4.188501549620722,2.0986765605625006,1.0038744512526583,1.0603950810808083,10.780190027743672,passed,
2025/12/06 09:00:00,0.6954438358379387,0.6349369471467722,66.95929089648082,81.93429460401344,2.566293820356352,2.345028,2444.281704552795,2841.8626454141663,0.9910715203377234,1.0009595454917204,34.284430442621634,-0.7385762215672401,2.2740186747321487,0.8986214846819199,0.9311726874551218,13.565799578831857,passed,
2025/12/06 09:15:00,0.6889567397209865,0.6244264709308976,65.26811702215133,80.36903839847378,2.540297116721039,2.21461325,2409.8958764062513,2898.1177409006837,0.9894741067362959,0.9999945963418405,34.42921000705905,-4.918754742812044,2.2544743159834093,0.8475079339157237,0.8927756482544627,13.483931687560819,passed,
2025/12/06 09:30:00,0.6841790136212114,0.6320146256883746,65.29315788534741,80.68102978405462,2.552553886521913,2.23376025,2396.3351649939045,2877.072776391329,0.9899040659402253,1.0008090360468778,35.501462790420575,-4.943607651620052,2.2714775957191136,0.8486557208360209,0.8785306482771854,13.460657935998396,passed,
2025/12/06 09:45:00,0.6840260888092106,0.6297564681616129,65.05028311731711,80.40790751756714,2.545241323281225,2.2405025,2393.547195636237,2885.845181322331,0.9897912305437074,1.000601576386548,35.35230675267115,-5.433860487921919,2.2679614339345324,0.8462766029802441,0.8799859915683689,13.437327639650837,passed,
2025/12/06 10:00:00,0.6823347611095621,0.6299498628646927,64.96867100968178,80.33674644137237,2.544171365166518,2.22751625,2392.00474901707,2880.41592350463,0.9898597298000552,1.0006103092819139,35.45367932488669,-5.2683322481042705,2.273843132950411,0.8487864322547145,0.8808776457687533,13.413941700141704,passed,
2025/12/06 10:15:00,0.6834963074270222,0.6270255865505703,64.72961014029283,80.07200595499243,2.5393190274368576,2.232759,2389.718552001596,2883.630587110269,0.9896232649405036,1.0003121060034372,35.154978919214635,-5.477293148081703,2.2658859244558647,0.8425545654547582,0.8806297133138778,13.390715807264531,passed,
2025/12/06 10:30:00,0.6796488541541024,0.6307440193104501,64.88980342532925,80.30714433660467,2.545235791756685,2.2169745,2393.4872146747894,2859.375154690564,0.9901087574444084,1.0006561435710173,35.66211266339147,-4.6860570087865066,2.280388616887715,0.8476591486156202,0.8761069197810878,13.369773311680522,passed,
2025/12/06 10:45:00,0.6808521165144937,0.6268035628370549,64.51837283898737,79.89116102334704,2.5336295080484823,2.2322035,2388.6345384340684,2880.0044818444603,0.98983300443695,1.0003033215239205,35.29925605867913,-5.676973728106525,2.2689206227735546,0.8423660844197711,0.8788232031062174,13.348779289033326,passed,
2025/12/06 11:00:00,0.6799321034250475,0.6295191007976088,64.77203396791047,80.25745765204945,2.5410998389715362,2.231402,2390.7833097896932,2868.7288226166247,0.989953042375235,1.000534133054393,35.52472903627918,-4.828573747862113,2.2797344490269844,0.8493119657824801,0.8802785887275968,13.364945432726538,passed,
2025/12/06 11:15:00,0.6856029663963686,0.6301120177089296,65.44859651580263,81.1422111735152,2.542627174579971,2.2486225,2407.1962720148404,2903.9338450126584,0.9898865830311069,1.0006159544681816,35.155333458531395,-5.101229313291979,2.268525502080515,0.8501170162822174,0.8833735926839384,13.50422376328422,passed,
2025/12/06 11:30:00,0.6883643305378385,0.6320820215929478,66.0320534880921,81.9163141781671,2.5482544650777093,2.2444075,2419.7232130187344,2917.726832573608,0.9899347296248374,1.0007992360054156,35.05321587820965,-4.683059802689628,2.26779310197206,0.8552549597326644,0.8864210819540232,13.60118091080991,passed,
2025/12/06 11:45:00,0.687292165010192,0.6328065529981435,65.97481770806456,81.92636931487715,2.547319765258253,2.21923825,2416.551998614486,2919.8809213646578,0.9899812587841619,1.0008897745388308,35.20715681278331,-4.882377032270219,2.271187697398369,0.856135972675661,0.8854581543598449,13.593601053037686,passed,
2025/12/06 12:00:00,0.6895485362277165,0.6281245697123722,65.19134073354124,81.105892885217,2.534787938734795,2.27383375,2404.986970491934,2927.2658775965465,0.989683481971354,1.000442179031613,34.63323458507462,-5.640987705114712,2.2412277086632266,0.848499462989506,0.889796531020031,13.51613020561894,passed,
2025/12/06 12:15:00,0.6834592971178345,0.6311609194675034,65.30707752711302,81.188503162858,2.5410146029367344,2.28345375,2408.6969829817835,2889.479196936203,0.9901723239159274,1.0006810845619702,35.22716347395629,-4.364570370601034,2.2680969841722027,0.855829520618005,0.8862174791319761,13.462743042103167,passed,
2025/12/06 12:30:00,0.6824286040987197,0.6322103973180248,65.38826126069662,81.33789063595795,2.543737852653495,2.258027,2406.947988798446,2886.8678993555404,0.9901659447013955,1.0007863800480221,35.43516984170784,-4.243656586218769,2.2776699772228763,0.856294112438257,0.8838028450960671,13.466079859675778,passed,
2025/12/06 12:45:00,0.6866486849450223,0.6272431295182751,65.11066078409891,81.03920321562836,2.5349304432764863,2.272456,2404.7048698867497,2908.814246849647,0.9896605801600606,1.0002950407996762,34.75874936945609,-4.899832585586347,2.2577497542630893,0.8480634956945553,0.8877460034358386,13.469401369946679,passed,
2025/12/06 13:00:00,0.681916785713874,0.6323086011055039,65.41155300601329,81.46137947668635,2.540961148101338,2.2683335,2408.424987617518,2893.785281784735,0.9902299423161901,1.0008127300580285,35.48797667205742,-4.51040756005735,2.279652349492038,0.8548828483546601,0.8815453257668466,13.472710293615057,passed,
2025/12/06 13:15:00,0.6838461125297475,0.6307009974868889,65.34705652639799,81.43085109866956,2.539053807270337,2.26045175,2409.086782814353,2898.406411222097,0.9900487057672959,1.0006286976475631,35.1682734689369,-4.310903320181471,2.2711461657967216,0.8557807836168683,0.8870074954814791,13.47601080137965,passed,
2025/12/06 13:30:00,0.6850307077898398,0.6287031690036943,65.23077163128852,81.33181708670774,2.5341356215631357,2.272279,2407.2348404932745,2911.8553824953024,0.9898449087367199,1.0004520885968757,34.99902729875739,-4.909862018318748,2.266250165753815,0.8498873308683114,0.8853692594978428,13.479296008383553,passed,
2025/12/06 13:45:00,0.6847731623944855,0.6295814807953772,65.30054915084344,81.46826590468447,2.5344274814820342,2.2823765,2411.1880292974215,2908.5805151517857,0.990004620538808,1.0005141793278733,34.953557479539526,-4.401448860484351,2.2651366201984215,0.8572534120571097,0.8912567229007021,13.482567594175752,passed,
2025/12/06 14:00:00,0.6830132109760908,0.6311896319893484,65.39742551745985,81.63637009420552,2.5353620070835947,2.28646875,2411.935845980497,2907.157008836412,0.9901782029303083,1.0006862045942155,35.21490322126395,-4.399056852263844,2.2740356960836534,0.8593610791004036,0.888908894612976,13.485825936252605,passed,
2025/12/06 14:15:00,0.684946158778042,0.6290751932679739,65.29908799806635,81.5626719466835,2.5324597761709144,2.27594575,2410.9166005948246,2915.5560040481314,0.9899278861191366,1.0004733101076195,34.938286201361414,-4.620424846179254,2.266501155925366,0.8542370255233687,0.8889876899871734,13.489077620134607,passed,
2025/12/06 14:30:00,0.6889929128823661,0.6329160226950491,66.37286450259623,82.95246086611608,2.5407644067053883,2.28884275,2436.1763589238826,2943.021986395359,0.9901646677628613,1.0008535508315215,34.86571902875647,-4.095893429214883,2.2652926097382178,0.864500298510911,0.8940093543754782,13.667275692395648,passed,
2025/12/06 14:45:00,0.6882199216362842,0.6326229023242849,66.16806861768116,82.74642798211578,2.540662965412147,2.277604,2428.134162432975,2935.6377048237805,0.9900676703480974,1.00081817345746,34.928396709671226,-4.023173714319991,2.2700702075186663,0.864265520856193,0.8942354650417778,13.627536538058795,passed,
2025/12/06 15:00:00,0.6931948368438267,0.6264987219032266,65.94028819854749,82.44964631930112,2.530724317116742,2.26907275,2426.927566323909,2964.14342717702,0.9894038571485498,1.0001989252118195,34.093859227106975,-4.644591634264204,2.2528771034238515,0.8573435757792714,0.9017688532043295,13.643314458555516,passed,
2025/12/06 15:15:00,0.6892486135477532,0.6336178017813564,66.15949370399316,82.97933461471115,2.540427625749099,2.26076175,2422.8699087106197,2953.824504427149,0.9899069650988684,1.000954091405181,34.99731659130371,-4.529696282403816,2.2655620290961433,0.864189372090607,0.8939699217849664,13.659103022346027,passed,
2025/12/06 15:30:00,0.6881917260127751,0.6348823647386252,66.33349061028915,83.23927091484643,2.5427600788240277,2.28113375,2426.6744652939806,2951.3009536070563,0.9900284597227212,1.001074923582777,35.16906103373323,-4.287099044584385,2.2724172296917304,0.8655028592524642,0.8917020365548949,13.674901200078486,passed,
2025/12/06 15:45:00,0.6898888500075896,0.6334121293695057,66.33159109411261,83.27651003591748,2.539987062989418,2.25303475,2427.656302372061,2962.4113862741906,0.9898673109075707,1.000937816514807,34.97268685939662,-4.62208762756352,2.2673329044689825,0.860532520896916,0.890384576687815,13.690702197798753,passed,
2025/12/06 16:00:00,0.6895617827146836,0.6341298912324947,66.46072824262455,83.47950144217894,2.5405104065275883,2.25225725,2431.4375051839284,2963.743639559909,0.9899540415556197,1.0009986779051718,35.00295009737656,-4.360309338526067,2.2700155710947127,0.8649665535556114,0.893074056665618,13.706513843323146,passed,
2025/12/06 16:15:00,0.6869113829445082,0.6373628298727181,66.7671908755803,83.90920881458675,2.5483883169146577,2.26248825,2434.527159997428,2950.1825289440862,0.9901649002188077,1.0012971532000046,35.412179568546605,-3.4699282220713816,2.287969706644639,0.8740431830438655,0.8938094603253456,13.722331261275714,passed,
2025/12/06 16:30:00,0.6870166950234383,0.637350873640783,66.81058447398172,84.02299911854757,2.5462585848221737,2.2573685,2436.077764851292,2959.351930165785,0.9901773246001848,1.0013121764549064,35.41894179675415,-3.798404128345739,2.287500823521026,0.8722075132411687,0.8918660220355203,13.738159179741716,passed,
2025/12/06 16:45:00,0.687381936010534,0.637656439551453,66.91301751020376,84.15979371341803,2.5475797500999997,2.246655,2439.017875031095,2959.828581837682,0.9901929017474894,1.001334285352895,35.395081915313874,-3.5885996130851794,2.2868351489889633,0.8741140119171862,0.8933586825713689,13.753991907418028,passed,
2025/12/06 17:00:00,0.6903450277847704,0.6354644396126831,66.8411263310493,84.06616301365673,2.5448988547484763,2.26051175,2439.122176764783,2969.942789208789,0.9899421614164413,1.0011108342855997,35.027233579758935,-3.8084121567840103,2.2748093196561068,0.8700492372168442,0.8956781293565816,13.76552323716625,passed,
2025/12/06 17:15:00,0.6898612534918621,0.6359406014105314,66.88017288151568,84.10980112333363,2.5443517159870077,2.25832775,2439.4032482355083,2973.416503760073,0.9899920264257926,1.0011656671398252,35.07964325868,-3.8824377985459013,2.2774181276370475,0.8731832227409266,0.8975605243262337,13.772117224318327,passed,
2025/12/06 17:30:00,0.6912918537913505,0.6348344037018914,66.8600747176444,84.08225877072597,2.544122244897701,2.243009,2438.9283887979122,2976.9711090229634,0.9898327956723793,1.0010581640065348,34.948618960564446,-4.083062793455422,2.273016968748677,0.866814964861052,0.894137478508207,13.778710388536378,passed,
2025/12/06 17:45:00,0.6902777484955284,0.6361986783416701,66.97559033140075,84.2249661781742,2.547297768403291,2.25915675,2439.584520583257,2972.154532230836,0.9899111461523392,1.0011830217223974,35.10536510383182,-3.683463333451474,2.279922993426697,0.873274544827861,0.897320956856885,13.78531081241428,passed,
2025/12/06 18:00:00,0.6915318400068121,0.6352709816184589,66.94438676587664,84.18153535214016,2.54576746847298,2.26153925,2439.153566282789,2978.4298132770377,0.9897941561550194,1.0010912420345326,34.948652401722,-3.829742376768177,2.2753862163230942,0.8724911420605083,0.8992798463713731,13.791907525423312,passed,
2025/12/06 18:15:00,0.6902023514580191,0.636358558804143,67.03556076096123,84.29217905950843,2.5467126899472756,2.24729375,2441.0354592221124,2977.128321434091,0.9899307933337828,1.0012086162615095,35.146099717777446,-3.8487184008702484,2.2807915133772982,0.8733975826055616,0.8968912438137563,13.79850645640986,passed,
2025/12/06 18:30:00,0.6911416671184917,0.6353647226757084,66.93613439434127,84.16515793037802,2.5466873256220213,2.2671035,2437.868326193893,2975.980965012464,0.9897763280835388,1.0011048772183897,35.04315421081194,-3.898231390019439,2.2779768740632025,0.869644729664596,0.8958279421816704,13.787381372742994,passed,
2025/12/06 18:45:00,0.6880212705591451,0.636243187370036,66.69565847878476,83.8578725826494,2.545403151778116,2.25636325,2430.8518050175135,2963.3395455849854,0.9899553922676937,1.001199970112544,35.34115916383283,-3.918572684664124,2.286385741442402,0.8728792886979636,0.8956501930532001,13.730391665117855,passed,
2025/12/06 19:00:00,0.6857513898567466,0.6327153029415986,65.7713299479654,82.69203416552872,2.5368569810154313,2.2562615,2409.3409704374003,2944.5497601043826,0.989740981318729,1.0008564306986838,35.310625198551335,-4.512940104995405,2.2834734146892983,0.8630128949261071,0.8918804180971511,13.582055075368729,passed,
2025/12/06 19:15:00,0.6848364301015581,0.6354178387260003,66.0848181005927,83.07761176046596,2.544006415307357,2.2762385,2419.2010822599,2926.0854802990434,0.9901221683077663,1.0010979859662839,35.52252966454608,-3.653672086917433,2.286376948965596,0.8650816334185607,0.8879939088018004,13.598443306806162,passed,
2025/12/06 19:30:00,0.6862915703834389,0.6334790055591341,66.01787921955864,82.96458649497998,2.5376578503844076,2.29055575,2418.273790508582,2946.6883894204157,0.9899392386443105,1.0009324302758507,35.301704346468014,-4.417869223341265,2.2817716341771934,0.8632923996668543,0.8906196298884168,13.614438392912264,passed,
2025/12/06 19:45:00,0.6873741771621985,0.63354805542927,66.15994541854253,83.12661793126777,2.541280650874033,2.2899315,2421.98676693232,2941.623203791207,0.9899009248834039,1.0009147581998912,35.218375493272816,-3.9784560170461996,2.280559358135409,0.8624862216704346,0.8902462699381201,13.630438237434735,passed,
2025/12/06 20:00:00,0.6868733790825062,0.628561972893589,65.44441056209178,82.20465047119272,2.5299422918560595,2.2730225,2408.8504571474245,2943.7474330293066,0.9895232706743626,1.0004276962835819,34.91846452928537,-4.767930852174446,2.272281685852904,0.8538210212062072,0.8906436682156508,13.541763773657628,passed,
2025/12/06 20:15:00,0.6874082977104857,0.6314374725723587,65.94270008338844,82.8107184946795,2.5364736320979935,2.29768875,2418.809776564299,2944.8982982865105,0.989752414663929,1.000702598956305,35.062597602656595,-4.225460380208983,2.278408338711571,0.8612029864082825,0.8927503807307048,13.604904102130169,passed,
2025/12/06 20:30:00,0.6872893654685955,0.6339883224388996,66.40997116716714,83.375765249371,2.541301993454192,2.27186175,2428.0416832401706,2950.3275618746798,0.9899564603913132,1.0009597252242375,35.24285751285431,-3.9384748966782768,2.2866340775213274,0.8675880865260273,0.893709036062906,13.668060484143085,passed,
2025/12/06 20:45:00,0.6893933866081763,0.6332868654701496,66.58760702375992,83.58063945833638,2.5421937584991636,2.28227675,2435.47966745861,2954.932136175887,0.9899004295391962,1.0008720920550918,34.99185183009527,-3.6959701183624323,2.2791559468407723,0.8666794875174468,0.8952192707382182,13.70347124293984,passed,
2025/12/06 21:00:00,0.6909062749601981,0.6322072047559225,66.63633966195762,83.61771715740028,2.5394347258467778,2.297156,2436.9012627781303,2969.073677810868,0.9897694034151796,1.0007749447026502,34.80692556680614,-4.04623862860479,2.2758525646874204,0.86631609757411,0.8977310924236098,13.728120491189175,passed,
2025/12/06 21:15:00,0.6929195620275904,0.6307754890566896,66.67817253829764,83.65057760421496,2.5360669072822155,2.2833155,2441.5382627213567,2981.338236183051,0.9896906354744885,1.000634010189057,34.527818084905824,-4.265020800390247,2.2664869895436976,0.8652644442760676,0.9005832836403438,13.75277763114991,passed,
2025/12/06 21:30:00,0.6906640908751185,0.6341199875736606,67.02607053769013,84.09434604098246,2.5452023932789976,2.27732625,2446.1098824372657,2966.9915930907537,0.9899102032229958,1.0009480758154086,34.93824482420646,-3.4238957369277823,2.281447792856527,0.8720219382306493,0.8990369560609434,13.777438830575985,passed,
2025/12/06 21:45:00,0.6914805153597272,0.6343883944476523,67.16560044318481,84.27361048376125,2.54703404847168,2.271684,2449.6671222591904,2969.2262502887056,0.9898955196380028,1.0009678630704537,34.87704177831396,-3.2263204797201412,2.279769875263603,0.8734095978567084,0.9003753790721197,13.802105924917026,passed,
2025/12/06 22:00:00,0.6954533929974432,0.6313892617156351,67.06997583745543,84.13702014396668,2.5403555470543266,2.29551075,2449.3379308997205,2993.51396130926,0.9895624310438692,1.000671657871608,34.319281248798035,-3.747719728929531,2.26466672911691,0.8739884321909916,0.9098444267040455,13.826778996168223,passed,
2025/12/06 22:15:00,0.6959423750463716,0.6308081953566987,67.20350356777973,84.26365563705492,2.5389254526297065,2.27183625,2455.3912842167338,3000.247073097296,0.9895933864409661,1.0006261854414404,34.28059412778458,-4.0639776421583385,2.2634092997868596,0.8676334962402084,0.9039475327313958,13.85145908572751,passed,
2025/12/06 22:30:00,0.6906613228635015,0.6359793640253616,67.67567745415518,84.82284302882364,2.550564639589205,2.2653305,2466.1702357824997,2968.269082921403,0.9902034105948507,1.001112427630534,34.974101217432505,-2.5781386229444614,2.287178263830815,0.8800485527069397,0.9018681121629186,13.860888762279426,passed,
2025/12/06 22:45:00,0.6889466068185852,0.6367408435119003,67.29778669377703,84.45532300870865,2.5496559905512783,2.26992025,2447.816374365736,2970.450298542648,0.990035738236226,1.0012327140591684,35.32396201686279,-3.5140467034343312,2.293306038096348,0.8743561546474062,0.8948063671068343,13.814716080985205,passed,
2025/12/06 23:00:00,0.6907439933602821,0.6337877694354356,66.87093016969578,83.91363262435455,2.542522970274756,2.2605225,2439.254200699211,2976.0486241309177,0.989794348868651,1.0009403500344065,34.950548702614356,-3.9772958459030066,2.2810557369903233,0.8720473163065553,0.9002943227633764,13.768531823124377,passed,
2025/12/06 23:15:00,0.6891227587454141,0.6336630408833444,66.6680138109556,83.65467736168168,2.5430849990375917,2.284281,2433.1583615368645,2962.7812616579386,0.9898072775095965,1.000935174395376,35.156726163565146,-4.125773848629611,2.285783533579821,0.8642920822290322,0.8915939889867065,13.722333111459257,passed,
2025/12/06 23:30:00,0.6882991866164536,0.6330594588079855,66.4142372308753,83.33007518927371,2.5416353751141543,2.253768,2426.3233972628304,2954.5132333260076,0.9897760057763701,1.0008743060751093,35.18628007724473,-4.191938974849634,2.2866807171251216,0.8627730396402109,0.8910697506535348,13.676124728014642,passed,
2025/12/06 23:45:00,0.6904674038761986,0.6335027288966648,66.84986146643249,83.86907934593621,2.542545625608198,2.25940175,2439.2977961170986,2973.501164370703,0.9897977281701222,1.0009197333998563,35.01221734114721,-4.15631112549719,2.2816670718866128,0.8660773934472272,0.8943036540313903,13.762288319284862,passed,
2025/12/07 00:00:00,0.6955219495229283,0.6377732338325308,68.82571133987985,86.23805295169848,2.5569534395510614,2.272082,2494.653783139789,3010.217174012943,0.9901608844824711,1.001292488730787,34.669295786032265,-2.2193046447431355,2.283685350747211,0.8915196425323331,0.9113351857340636,14.075698728176421,passed,
2025/12/07 00:15:00,0.6971679801538232,0.6322662818159652,67.8851824716652,85.02609121497979,2.5443033091462164,2.25563075,2472.2763191521317,3012.164859469153,0.9896722981914892,1.0007504216614762,34.24681512759516,-3.4378968048726226,2.270434160918313,0.8770272302604661,0.909997233092735,13.95408183958391,passed,
2025/12/07 00:30:00,0.6945996339699978,0.6351759099865995,68.17648494186608,85.40622576189809,2.5488054334174475,2.28258,2481.175155691323,3002.2879641688937,0.9900707795069222,1.0010427771434398,34.60904141521408,-3.006395043683984,2.277913886192867,0.8803066447120081,0.9052937212065424,13.976280593843908,passed,
2025/12/07 00:45:00,0.6951755309037302,0.6335732802134293,67.82214288534155,84.99248205120628,2.5460749680480053,2.26752825,2469.8169295895646,3001.407159755275,0.9898251254651611,1.000886247472747,34.50941814849852,-3.351177707256374,2.2752663458881823,0.876086084342083,0.9053389573097809,13.930146698462138,passed,
2025/12/07 01:00:00,0.6925332601245914,0.6345425695075589,67.61155019004484,84.76104505207594,2.547436968475041,2.26094425,2462.008875154512,2985.4387778613154,0.9899216627292833,1.000984882429861,34.821814538959764,-3.23834754540295,2.283713728027321,0.8758800747251381,0.9018625510019403,13.877029535125118,passed,
2025/12/07 01:15:00,0.6936092070926214,0.6320612492678481,67.15477931565002,84.22459875518977,2.542452876981062,2.2542695,2449.6815959777723,2986.923478398224,0.9896337993580107,1.0007502048186776,34.63200980251174,-3.8763527410749217,2.276210163171457,0.8670168269019746,0.8992795035474906,13.822312212357092,passed,
2025/12/07 01:30:00,0.6911659736016825,0.6331996866077199,66.89659677142686,83.96250841321637,2.5427904800468726,2.2747,2441.5039531708917,2972.869677454414,0.9897644538562131,1.0008653575414312,34.88524144008032,-3.747325772662147,2.2805253235688348,0.8701311360376729,0.8994530141818021,13.76761772337085,passed,
2025/12/07 01:45:00,0.6888265131586183,0.6337731049372715,66.60414405753936,83.6562638950784,2.541923687193657,2.263618,2432.531098783629,2962.181627971001,0.9898451981633981,1.000942572524427,35.17407630486938,-4.046853086373143,2.2843580800328023,0.8658665247882937,0.8930258592802148,13.712948065742674,passed,
2025/12/07 02:00:00,0.6881410388102449,0.6332540386559316,66.26912258676391,83.29373904046014,2.53931075102643,2.271463,2420.8913730887202,2961.4602348658377,0.9897235558910167,1.0009134302614338,35.24286566899783,-4.5017894891118395,2.28472733683628,0.8635903452343894,0.892119155088601,13.667463303883402,passed,
2025/12/07 02:15:00,0.6929963292935206,0.625908695875507,66.29087453891405,83.08354230746936,2.528204868228373,2.2700745,2435.7688878842564,2979.8571620491944,0.9893153379327996,1.0001212605052805,34.19665874198829,-4.40631120717162,2.2690579486526867,0.8588089309712443,0.9022885554719036,13.69181214394614,passed,
2025/12/07 02:30:00,0.6888057218303079,0.6345646551896683,66.67608493046365,83.82037711400125,2.5454660094583965,2.2677375,2431.3605972034443,2959.089655999337,0.9897895707400635,1.001015527175073,35.26920718945387,-3.827215537728992,2.28772215872061,0.8650220474789063,0.8907537514717435,13.721207895204087,passed,
2025/12/07 02:45:00,0.69008339609347,0.6342485061278696,66.90322911615546,84.10490913121016,2.5414902710865546,2.26652675,2439.3228413887227,2982.5015510705534,0.9898123153464012,1.0010116492719445,35.14248485014924,-4.3649082615388,2.2837983289400907,0.8658870116318568,0.8924395148900806,13.779513944975019,passed,
2025/12/07 03:00:00,0.6920214435187931,0.6343162824540002,67.20033927839664,84.4831610455788,2.5426982717891438,2.275147,2447.650263212812,2994.5195915969166,0.9897649761684009,1.001007029007594,34.959729290577606,-4.160117697738344,2.280255691468947,0.8695238694222918,0.896884355681864,13.837795884607674,passed,
2025/12/07 03:15:00,0.6926089874800648,0.6352748994890071,67.54071016471335,84.91471999118806,2.543159205034211,2.28130425,2458.8271459752036,3005.263188768297,0.9899163870415036,1.0010994763132364,34.90817277328319,-3.9767717785177914,2.278874760584747,0.8753354811042916,0.9006979404753593,13.896051631941399,passed,
2025/12/07 03:30:00,0.6939306207040761,0.6359841689306036,67.89097427534621,85.36139783381327,2.5464218331072277,2.26219225,2467.639478894752,3012.315946248418,0.9899176017929714,1.0011560445888832,34.82301788181942,-3.602380832056776,2.278746993614917,0.8792010148653452,0.9035956772154564,13.95427813903897,passed,
2025/12/07 03:45:00,0.6947554489034227,0.6356852735994328,67.97850033963985,85.47661359849518,2.5465352080343777,2.26341325,2470.4372555526315,3016.3774271532734,0.9898767186317537,1.001124005866604,34.74239872457885,-3.6011650411025946,2.2770820284993816,0.8778251317693377,0.9030952838237466,13.972366769470561,passed,
2025/12/07 04:00:00,0.6934856352228517,0.6365051754572967,68.02001938687071,85.53497545459462,2.5486529983233157,2.2564845,2470.2147610122756,3009.2180649255856,0.9899524659762775,1.001204346827479,34.91937009619001,-3.4475838204405367,2.2837064224052632,0.8771076818267829,0.8996806916775048,13.965172900937729,passed,
2025/12/07 04:15:00,0.6943642263828664,0.63530688004848,67.90776847093873,85.39661660293355,2.5455290930688177,2.2623715,2468.138416609246,3015.1930911925288,0.989844838274992,1.0010875830137016,34.76900930270289,-3.683089097364942,2.279860084906239,0.8762694404957293,0.9018931973774937,13.957979880050324,passed,
2025/12/07 04:30:00,0.6947023186195044,0.6348487624128858,67.86359175139498,85.34644305060738,2.545421682254021,2.2428745,2466.721353292409,3014.0164162195115,0.9897790022472012,1.0010355894887752,34.71199717375487,-3.6231989461713874,2.2795942176171486,0.8757606164190622,0.9025566971059477,13.950788753264183,passed,
2025/12/07 04:45:00,0.6940176011797076,0.6348097712011448,67.82308460109044,85.29835518015814,2.5435348096783064,2.26542925,2466.308752377268,3015.669435677444,0.9898308472362929,1.0010410529254068,34.77016722364105,-3.813675445639351,2.281315541120327,0.8754231505673069,0.9016906862744802,13.94360234721437,passed,
2025/12/07 05:00:00,0.6940677411344073,0.634627290268874,67.80638197799432,85.28389601377211,2.544052997524666,2.25730025,2466.5363976130507,3011.499944151024,0.989827165508056,1.0010134641706037,34.74558302063636,-3.654936741699931,2.2809662611029253,0.8745456960165674,0.9011632145821888,13.936414775813951,passed,
2025/12/07 05:15:00,0.6948689520765027,0.6341002566351488,67.77901023035955,85.25728407800254,2.5454749755845114,2.2551925,2465.745065220514,3006.4081300627977,0.9897331993749344,1.0009413291535159,34.6311558473735,-3.3227102130921535,2.2791761572841702,0.8747194236431631,0.9030570664182074,13.929229021158495,passed,
2025/12/07 05:30:00,0.6935686672491737,0.6346391210370166,67.76987885204532,85.24828934165009,2.545263670037082,2.25445925,2463.1884921325195,3006.59731392104,0.9897655316060586,1.0010075228300852,34.80810937434031,-3.506918677468578,2.2867794341282637,0.874733549658206,0.900937904867089,13.922047095032621,passed,
2025/12/07 05:45:00,0.6940811517319828,0.6340095665419734,67.71742477968147,85.18794478967861,2.544395462586706,2.25159525,2463.173635119806,3005.6554574933357,0.9897305982615908,1.0009369190125688,34.70218447024593,-3.4379691809570767,2.2838376057676246,0.8741783052579756,0.902024806341093,13.914863928907051,passed,
2025/12/07 06:00:00,0.694016065235693,0.6337420370058393,67.68755699648997,85.15599534453224,2.543798613067984,2.26381325,2463.889455766971,3003.400144293211,0.9897532854307701,1.0009056322883632,34.684756638928576,-3.380344226334892,2.282697607388259,0.8733648201149394,0.9016174341008578,13.907683701874104,passed,
2025/12/07 06:15:00,0.6937335503275595,0.6332322567251625,67.60366150195392,85.05160710298337,2.5404337475452015,2.25819175,2462.005332178976,3009.7013021273356,0.9897443281251799,1.00087115527495,34.68418674750152,-3.7925287170054776,2.2832724099123776,0.8719683419657279,0.9009288295214052,13.900508190458725,passed,
