datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/12/07 06:30:00,0.6934266886827579,0.6333258413216708,67.6008143609524,85.05429653020047,2.541360212940839,2.2543285,2461.837615138463,3005.050332406207,0.9897553682895187,1.0008731248079732,34.71651199269603,-3.63287674352359,2.285080344903834,0.8716350730085413,0.9001360953674927,13.893331518495826,passed,
2025/12/07 06:45:00,0.6932986493380224,0.6330637046645105,67.55978227270121,85.00707012862702,2.540236908400429,2.25473125,2461.584983212337,3004.895964827237,0.9897659172761987,1.0008467601401503,34.69914275432075,-3.6668533119439917,2.284854155878587,0.8714131094048575,0.900303780468042,13.886156663277895,passed,
2025/12/07 07:00:00,0.6932998438602882,0.6327159203589852,67.52039109589026,84.96251521085087,2.5397853210049597,2.2531185,2460.6053868733175,3004.024051964831,0.9897362571926657,1.0008127530890456,34.68867780214165,-3.7307504708422994,2.2852803123837235,0.8690798397073214,0.8985398736843271,13.878985633492698,passed,
2025/12/07 07:15:00,0.691559871479439,0.6340942733498723,67.58836981264324,85.0538835729621,2.5421371013754768,2.26040475,2461.2543232216935,2995.4991181490477,0.9898892809266763,1.0009422692663619,34.89499643849304,-3.3575437742219463,2.2932041092722857,0.8740152258896319,0.8995671554485304,13.871815376366873,passed,
2025/12/07 07:30:00,0.6929371297527409,0.6324664055794642,67.45181390114894,84.88492781150865,2.538583372104114,2.25597025,2458.6891543776687,3002.8789481075937,0.9897276502780806,1.0007826201635555,34.676196896116586,-3.6621936720448716,2.287450171839086,0.8715498343878145,0.9013422545467005,13.864645970583306,passed,
2025/12/07 07:45:00,0.6930716608366381,0.632032430388597,67.4078109166802,84.83481689910414,2.537305874052089,2.247308,2459.5836756088065,3001.909779259561,0.9897486928242285,1.0007343603167351,34.6136009139498,-3.625180511215589,2.284836369038768,0.87126959327314,0.901983115621049,13.857479424134546,passed,
2025/12/07 08:00:00,0.6927755771056857,0.6319226107378018,67.37636208137906,84.79962029984976,2.537149869707533,2.25264225,2457.7641939819255,3001.2407378811404,0.9897183401378165,1.0007254163340051,34.6529224957932,-3.68189885066374,2.2875646186033225,0.8703129291254282,0.9009585121809861,13.850313651609156,passed,
2025/12/07 08:15:00,0.6925561240834168,0.6315427605232643,67.3160704277739,84.7266894612672,2.5348587923782366,2.25232825,2457.1239755453375,3003.995742623603,0.9897321946702574,1.0006952239792017,34.64270553530608,-3.8859478122160502,2.28731549415346,0.8696302422674376,0.9007940058555391,13.843167333830698,passed,
2025/12/07 08:30:00,0.6901137099319827,0.6287086883803061,66.55450046803081,83.76635577496356,2.5273547811259105,2.22937425,2438.702607894397,2989.861472158151,0.989561991064321,1.0004289668867312,34.696469512365674,-4.537916768597121,2.2884792323827177,0.8600591147411597,0.8954301795272173,13.719907382369186,passed,
2025/12/07 08:45:00,0.6819081430804839,0.6229558272313954,65.00507424185804,81.77116151272483,2.511356918715158,2.222223,2407.5662421614115,2953.205850899136,0.9893811106396299,0.99987176515528,34.9416826370786,-5.420144480116585,2.29380963979129,0.8464617446212549,0.8870598694931706,13.462812085562746,passed,
2025/12/07 09:00:00,0.6726578399153121,0.6201512317502625,63.79103364120507,80.20308525491231,2.5070131752738054,2.17966975,2376.1799602314322,2899.699291820886,0.9892194100323006,0.9995788840060805,35.566702835270775,-5.525379536050484,2.316496171780541,0.8346336986136461,0.8739150957601858,13.226698796048872,passed,
2025/12/07 09:15:00,0.6624411049639788,0.6042646820389904,62.15505215325174,77.82613441556704,2.4644366397044015,2.1240315,2366.0428476432494,2912.406194454481,0.9887792303332064,0.998077829364718,35.14392568192373,-7.840590719244234,2.3200752779834346,0.8170378405380606,0.8730751673445635,13.008403220158247,passed,
2025/12/07 09:30:00,0.644683672026203,0.5813902731511243,60.12800825392295,74.8552581166184,2.4076361035715697,2.04206575,2363.3046148732606,2930.1194766293406,0.9881554582124079,0.9958789749633176,34.69579098361669,-10.13473687838984,2.337123572352908,0.7999791272969694,0.876157057199007,12.7446389542172,passed,
2025/12/07 10:45:00,0.682232210203092,0.6202650603714945,65.1601416431356,81.55543399356658,2.5133331669655306,2.15674725,2409.8741009106843,2951.6464509108246,0.9890605362219075,0.9995843275300758,34.83817146332281,-5.43290757368934,2.3072035341728756,0.8423196013256725,0.8859779126663629,13.47528742826033,passed,
2025/12/07 11:00:00,0.6929585023132075,0.6400444586859342,68.61640445537829,86.27656896885478,2.5612733869481037,2.26843975,2479.1625949511003,3001.728178243951,0.9900580453139887,1.0015353986578366,35.222131880142506,-2.2227673824549803,2.296640334114833,0.8905914640689244,0.90541149512913,14.038059674153898,passed,
2025/12/07 11:15:00,0.7031742645160107,0.639216843814398,70.94957864202266,88.93762070153241,2.556659370054182,2.30447875,2558.4619060165246,3107.2136707160817,0.9902877134536583,1.0014519128287627,34.087743784502265,-2.3812888588019123,2.27400916795302,0.9063568874113285,0.9233915888591783,14.48520255094055,passed,
2025/12/07 11:30:00,0.7050882125843151,0.6379198582192401,70.70306259262027,88.60070598516292,2.5582733261328565,2.3160745,2551.0176001620866,3094.2613651985203,0.990104535185338,1.001302935725088,33.85740033172375,-2.0393744751621803,2.266766534040135,0.9043595067731804,0.9263821060041385,14.44216659566093,passed,
2025/12/07 11:45:00,0.7040700964549484,0.637317640568931,70.43989884472282,88.2366183261081,2.5550770068964557,2.310384,2545.4322066997697,3090.0677344246665,0.9901320468924054,1.0012513459886683,33.920901482971495,-2.4565403989716734,2.2661497718573234,0.899328590064432,0.9221189109533637,14.399136321933378,passed,
2025/12/07 12:00:00,0.7033253266231396,0.6365172781502206,70.16443710786807,87.85746133752137,2.5520512500746126,2.33539625,2538.7931856187106,3086.5264025101783,0.9901040787992534,1.0011776311891905,33.96000369520248,-2.788467866508101,2.2655547510155145,0.8966238880112491,0.920861445827169,14.356103886953536,passed,
2025/12/07 12:15:00,0.701253577737573,0.6371442814178241,70.01999976464032,87.64661744089955,2.553089434968178,2.34900425,2535.657682296679,3070.8286617096737,0.9902502442470024,1.001237222773528,34.15688689587621,-2.5849158275643123,2.2697512365883856,0.8967320548633746,0.9184803174461114,14.313861052175984,passed,
2025/12/07 12:30:00,0.7031606272005365,0.6361500230116803,70.03797932187261,87.63531945340361,2.5522418803391065,2.323353,2534.823146950649,3081.1068054506763,0.9900596637007745,1.0011394431816862,33.9619921647061,-2.8168862489763287,2.265545829004858,0.8957765954998251,0.9208884017596557,14.333211621569468,passed,
2025/12/07 12:45:00,0.7033446171994251,0.6364235318336555,70.1439273895918,87.73368204845858,2.5527124068447176,2.32121925,2537.0252312171583,3085.55146379758,0.9900689219751131,1.0011711675673969,33.974723325638195,-2.880692138907788,2.266346286803412,0.89702759750101,0.9215229558667035,14.35282128780009,passed,
2025/12/07 13:00:00,0.7037338687003794,0.6364861172799142,70.24715452613583,87.82774048581142,2.5526242320070343,2.3179745,2541.2367578822245,3089.2171201808796,0.9901135096430476,1.00117822651465,33.935747640589035,-2.8900025605769386,2.264066709424392,0.8978482297644409,0.9222412581951337,14.372433006341858,passed,
2025/12/07 13:15:00,0.7031979907707925,0.637616870668251,70.43384644309705,88.02781532102996,2.5565094129705517,2.32881925,2543.80393662715,3085.7634229693035,0.9901651273426759,1.0012885557522753,34.07172111533809,-2.6075579362877948,2.2698572159604073,0.900606080539853,0.9220842916588612,14.39204194576011,passed,
2025/12/07 13:30:00,0.7040981081940085,0.6373945103828226,70.5210088083079,88.10176028772962,2.5570512689408726,2.31344375,2545.807730503643,3090.2357318686877,0.9901095496135421,1.0012664661545565,34.0010567099933,-2.654543307041894,2.26811623944745,0.8999657491684757,0.9223349886155867,14.411652087265079,passed,
2025/12/07 13:45:00,0.704264972697168,0.6374389368201658,70.63181597361266,88.20587805875023,2.557782289217776,2.3280435,2549.618662860628,3092.4800585330363,0.9901203340220838,1.0012701895221212,34.008329361079916,-2.6260280351502527,2.2675886612639635,0.8996583295462639,0.9216391724516529,14.43126018359897,passed,
2025/12/07 14:00:00,0.7043620430421422,0.6381183596065814,70.81822015745364,88.4081097485242,2.562536388334613,2.32865925,2553.7397378876053,3085.5423745254525,0.9901333171896181,1.0013226442877574,34.00248598094438,-1.9843611492082553,2.2697430497151396,0.904607812587707,0.9250409678249614,14.450865617142945,passed,
2025/12/07 14:15:00,0.7055918559993315,0.6372779391659712,70.8518605276558,88.41360251499665,2.560342404034697,2.34270525,2556.9054305534128,3094.866814330316,0.9900810764531925,1.0012394526229367,33.83764733997258,-2.2164345397569383,2.2636436783061207,0.9035075324821482,0.9262782328839018,14.470472136522185,passed,
2025/12/07 14:30:00,0.7039470816796413,0.6381232750714274,70.97457794168153,88.52843561870826,2.5590771974949864,2.33982425,2561.14864751211,3101.0791062020426,0.9902321569218742,1.0013385536173818,34.02846100677863,-2.4882947765222325,2.2686712568164897,0.9052366696033006,0.9245044018964532,14.490077931553145,passed,
2025/12/07 14:45:00,0.7065017357819366,0.6369031012283999,71.00103807311488,88.53056226203353,2.559231575904889,2.34526225,2561.5121883071597,3108.034442756629,0.9900244029114447,1.0012078365476287,33.755921371093386,-2.4806683292580396,2.2613055999289142,0.9045051171967567,0.9281462824776854,14.509682759283633,passed,
2025/12/07 15:00:00,0.706010608571478,0.6372515284957826,71.1135794567732,88.64353457898412,2.5594355364355255,2.342563,2565.904331664897,3110.8496117299715,0.9900934417095869,1.0012470798299766,33.812914447380464,-2.5388241778786655,2.261806361997657,0.9040652807857004,0.9261587596229494,14.529285774325329,passed,
2025/12/07 15:15:00,0.7056382780818141,0.6377717509458611,71.25765539189128,88.79523359782547,2.5601535912649442,2.3437395,2569.876532296858,3115.1146209590092,0.990138763853357,1.0013016836427302,33.86903521915747,-2.5092444240825067,2.2636184099115297,0.9070546827522776,0.9274347752479614,14.554450517317443,passed,
2025/12/07 15:30:00,0.7045355837022526,0.6387881156805352,71.43907709978959,88.99354073848835,2.5619925831469583,2.33642525,2573.671214891361,3117.3649858482927,0.9902119425280838,1.0014081436693594,34.03943457285152,-2.44398472516065,2.2694114627884243,0.9102491916589802,0.9272486818652314,14.580392536715838,passed,
2025/12/07 15:45:00,0.7054855906165601,0.6383776461111512,71.51289781574846,89.05591364649568,2.5607806480532314,2.33447275,2575.569656347246,3128.2967697716667,0.9901389520290804,1.0013747300599953,33.95081064196745,-2.7397490470360943,2.266822610698021,0.9093988658963404,0.9276669292862618,14.606350763085857,passed,
2025/12/07 16:00:00,0.7059313356777726,0.6385605415724601,71.66511977510817,89.22010693646763,2.5626860371523668,2.341666,2580.4366806613566,3129.3243001515452,0.9901398703775509,1.0013850935542161,33.89890627898055,-2.482056195218275,2.2653675268107962,0.911723795210853,0.9295904229887378,14.632324741006626,passed,
2025/12/07 16:15:00,0.7063488476640541,0.6385630259426378,71.78534592163138,89.34223439863584,2.563112688555924,2.3413105,2584.022038766509,3134.929875722943,0.9901191121229918,1.0013858973881105,33.86986661369125,-2.497876074200714,2.2643094404821547,0.9126683994120036,0.9304666443230237,14.658318217269107,passed,
2025/12/07 16:30:00,0.7062119385566039,0.6389603565366233,71.92572553532119,89.49652295856409,2.563235348316939,2.3392535,2589.298622740914,3139.5256423061837,0.9901858159443312,1.0014233716384315,33.86077149956529,-2.402036597557949,2.2636431459482678,0.9170307223041912,0.9335700706028003,14.684324860464528,passed,
2025/12/07 16:45:00,0.7043628359182805,0.6397102747472571,71.75986061673251,89.31748483216957,2.5643356332209537,2.34021025,2582.0446593296265,3128.065370004519,0.9902416602800482,1.0015071208602124,34.121034065891244,-2.4554285810518937,2.2708193636243914,0.914303255793859,0.9284555184003829,14.642638617833896,passed,
2025/12/07 17:00:00,0.7055116120007954,0.6378065285749471,70.9831838542499,88.37637464249725,2.5613981491531743,2.35159025,2555.6706084963675,3110.5565006070306,0.9899635782086589,1.001320638808818,34.02207753051894,-2.9203993332119316,2.2667234263324776,0.905318527007419,0.926716428611929,14.513463629938986,passed,
2025/12/07 17:15:00,0.7043262513268078,0.6394724461424836,71.5544364886528,89.10969246705083,2.5646369174327517,2.350962,2578.7352551089575,3113.7604097200137,0.9902926002909989,1.001468952793449,34.046045443853025,-2.041196171339837,2.2661338456265754,0.9151768525884437,0.9305598988593945,14.599184534346275,passed,
2025/12/07 17:30:00,0.7074671988064954,0.6448938770657302,73.23287047548381,91.20235846725393,2.5719009151218035,2.3608395,2633.7059191892163,3162.3400180928666,0.9904123026963437,1.0015955762765167,33.65700025966145,-1.5842907801271993,2.2598803516664496,0.9362427627486304,0.9402608442298284,14.906855850183799,passed,
2025/12/07 17:45:00,0.7041234040804295,0.6390520638189866,71.36485673383153,88.88043206676463,2.5632042333390763,2.36730675,2570.209661608948,3111.9547777882617,0.9902035558915799,1.0014346587016039,34.116809739077425,-2.3924105244396667,2.270724006846065,0.9108549092208869,0.927380208394482,14.564547945591688,passed,
2025/12/07 18:00:00,0.7058697743740238,0.6380460466451792,71.32908526540248,88.84142091433152,2.56225815257543,2.358867,2570.570634413247,3114.141080676449,0.9901058604871367,1.0013218442234708,33.87220511110164,-2.225585416287621,2.264160992975807,0.9128751757763175,0.9329354295063529,14.565698937029628,passed,
2025/12/07 18:15:00,0.7065483996397823,0.6372683216172572,71.28459345649756,88.78588282186473,2.5580690123341383,2.3661885,2569.8642996503004,3127.0606048987165,0.9900521583731031,1.0012579396119348,33.785693984871386,-2.7883479347617772,2.261923450397073,0.9104822872266239,0.9325232891907337,14.57312706392146,passed,
2025/12/07 18:30:00,0.7054598493630574,0.6383600037560947,71.49558691380358,89.05776600898267,2.562484662041336,2.374069,2575.3400577516713,3118.4199663008967,0.9901502653925112,1.0013548428654975,33.92607081173993,-2.2069181148457457,2.2680177497674463,0.9130373611457353,0.9314516165705241,14.590172730978813,passed,
2025/12/07 18:45:00,0.704980127059764,0.6387568305626229,71.62482216675625,89.22689557500857,2.563222638494723,2.36792475,2580.005995673252,3118.7612592032574,0.9902201065178119,1.0013908524666206,33.97067539721818,-1.995592252263872,2.269828187400125,0.9157660853179721,0.9325577108270281,14.607209239211896,passed,
2025/12/07 19:00:00,0.7069492579209605,0.6378109198456379,71.64225998053583,89.25579140187955,2.5617636754878568,2.37167775,2581.5931182217714,3127.0669593571843,0.990078373222387,1.0012672214307048,33.74498985952556,-2.165316363483177,2.2633232175996674,0.9132489959227043,0.933415511516705,14.62423802244946,passed,
2025/12/07 19:15:00,0.7076270810183023,0.6364353709940677,71.6248250133357,89.23862993641409,2.554980576911746,2.363222,2586.025570488986,3145.7452525168205,0.9901029790441285,1.0011719141000497,33.608121151016455,-2.8674227026743537,2.256080844229292,0.9086990664017738,0.9314893529543092,14.644563124089288,passed,
2025/12/07 19:30:00,0.7064773472380669,0.6388174073247931,71.84857974116328,89.53494727714268,2.56255404998929,2.3608425,2588.7227715454283,3130.208227441606,0.9901643137117144,1.0013170282156973,33.785384602943374,-2.0302031959942863,2.265490932270741,0.9167394931790253,0.9341168639329521,14.655069793063522,passed,
2025/12/07 19:45:00,0.7063036501803,0.6388529298695163,71.89944390014172,89.60971444683668,2.5619878687308777,2.36245125,2589.608968524468,3134.648537535867,0.9901711628238173,1.0013374416698688,33.81634082351617,-2.120624243006572,2.26733907316249,0.9171029844405343,0.9340116025680462,14.665478288018248,passed,
2025/12/07 20:00:00,0.7068073576506123,0.6397326538863833,71.99761284586023,89.74643586264467,2.565147332733997,2.3466055,2590.7000112846004,3130.525070859071,0.9901137608747169,1.0013440672263172,33.78650775765568,-1.8236662028931112,2.2686966591102102,0.920239067711601,0.9361048964267346,14.67578525943168,passed,
2025/12/07 20:15:00,0.7086617403356656,0.6378920232779975,71.91576485120129,89.65318226778126,2.560203931954772,2.377276,2589.501473624732,3146.709715882282,0.9899816275914415,1.0012158355819325,33.55270116359817,-2.313374683424756,2.261518312664242,0.9174564440114673,0.9382665725671331,14.685870441898821,passed,
2025/12/07 20:30:00,0.7061712915234657,0.6394784320796341,72.05146521362086,89.83587069076556,2.5624150208899885,2.357528,2592.7657011036463,3140.301679624328,0.9901711244872623,1.0013736838543201,33.85816960347041,-2.078791743102766,2.2710999794810984,0.9206594187567162,0.9359217397340389,14.690497972151785,passed,
2025/12/07 20:45:00,0.7075339072339263,0.6396497531327109,72.08445125108511,89.89208113718112,2.5648042572111485,2.3685335,2593.0545023015134,3136.4275795598746,0.990054490441815,1.0013097219931844,33.718347500343945,-1.8823650940035692,2.268231332046181,0.9195338592541585,0.9359176677775669,14.69500003517308,passed,
2025/12/07 21:00:00,0.7073514180910154,0.6392921041717129,72.09234721622998,89.9135692424604,2.5639535630771366,2.3548295,2592.3601113554337,3140.730079340179,0.9900309475384399,1.0013140116651849,33.777100024381134,-2.074572295096726,2.270376618084401,0.9165493254689631,0.9331314490508763,14.699377021876597,passed,
2025/12/07 21:15:00,0.708678811697991,0.6377401376456185,71.90130607039846,89.67555589946177,2.5604153926038964,2.36874,2587.5964971619615,3144.992715603939,0.9899300452208435,1.0011929900829757,33.58039900957006,-2.2703534184967262,2.265064535875526,0.9158555305141702,0.9369255706070629,14.677809659840863,passed,
2025/12/07 21:30:00,0.7065097238626497,0.6385001547742954,71.77165680276124,89.5072403218709,2.563636032719313,2.36216225,2582.322101264718,3122.533055291622,0.9900408756851815,1.0012655900490666,33.838756911053224,-1.8310545568462646,2.27429083626472,0.9147929242166111,0.9329611670988542,14.62517224079241,passed,
2025/12/07 21:45:00,0.706267756114722,0.6362272695834946,71.28061712068639,88.88203548857555,2.5583154304212385,2.35054125,2568.2982218764814,3116.607986005774,0.989965036647818,1.0011338652706467,33.86011413322933,-2.4294173887415997,2.2736241127626005,0.9034074722431593,0.9264166975503542,14.543783272122662,passed,
2025/12/07 22:00:00,0.7065815867520687,0.6358046253699668,71.06901832011683,88.60844715252003,2.558412837672727,2.3645535,2560.8787642551115,3105.7201799486998,0.9899194600796579,1.0010790022302132,33.77596239741665,-2.1164336858354114,2.274153871228625,0.9078662293938571,0.9328962507316327,14.49749948479375,passed,
2025/12/07 22:15:00,0.7070490352900104,0.635166329106845,71.05598810043192,88.60759772587585,2.5566001483582883,2.339148,2561.195049069848,3112.487525205395,0.9898554065280417,1.0010244598900975,33.760023712230165,-2.548416032578062,2.272239612364517,0.9002672384093924,0.9265403295549257,14.50533771112992,passed,
2025/12/07 22:30:00,0.7066157121681214,0.635566338180584,71.05174137196444,88.63457992668613,2.5559919677599034,2.3380635,2560.3589680404916,3115.6165201058375,0.9898779858128924,1.0010696895229272,33.822860636846926,-2.6184320253058844,2.2735446612230805,0.9030984010087243,0.9284349082798037,14.507747756904115,passed,
2025/12/07 22:45:00,0.7062617206915466,0.6355896503268371,70.94903852022028,88.51240161321697,2.5584361324335982,2.320789,2553.9782190679603,3105.092787327575,0.9897970998916612,1.0010698204015689,33.93152973761248,-2.551252759630277,2.2789673367721566,0.8980600109747917,0.9233026018080919,14.478371738769704,passed,
2025/12/07 23:00:00,0.7067983546889525,0.6336264249898769,70.65108912081489,88.1355870983895,2.5511426761502096,2.334708,2548.4174156112763,3115.320779902124,0.9896809075760101,1.000887136125635,33.76639468926738,-3.2439951360052817,2.2735935659323974,0.8946086075163435,0.9243864546599824,14.449004217116215,passed,
2025/12/07 23:15:00,0.7041319515417186,0.6349459792091017,70.6339179657215,88.11669327296762,2.5543617324691965,2.31572475,2545.421456731761,3099.683655697525,0.9898099596870111,1.0010182172728306,34.11318024853899,-3.0071518084407045,2.285793813961709,0.8934271427893974,0.9184980479636801,14.419640474955587,passed,
2025/12/07 23:30:00,0.7031307571553528,0.6348431848907538,70.50148466664056,87.95167489112767,2.5530790653530566,2.31428925,2542.890596609186,3093.5518358960367,0.9898650379246315,1.0010024585048212,34.15322012886965,-2.8882052188060996,2.287738483342547,0.8961857181581421,0.9209681988328907,14.390283177496741,passed,
2025/12/07 23:45:00,0.7035851939109508,0.6335489322786241,70.2900024407465,87.69089633792686,2.551653099819118,2.30153375,2535.380236169462,3092.708293920433,0.9896650583858274,1.0008746818140901,34.100118112613245,-3.1479296857185437,2.2882833108158596,0.8906637819277243,0.9185175542986959,14.360929543860301,passed,
2025/12/08 00:00:00,0.705137528561878,0.6327177418071754,70.75998552619411,87.37214436785312,2.5611403770235697,2.3107245,2547.4533092002425,3080.1229111019256,0.9896448704001501,1.0007819368950492,34.02262884357117,-3.056503080584055,2.2906482004752067,0.8885199307176925,0.9170796409796385,14.413012682593571,passed,
2025/12/08 00:15:00,0.7070344826180797,0.6345658405876001,71.5109879221298,88.30687109294757,2.566612727213847,2.3277775,2565.329837492984,3102.72859763813,0.9896679032556012,1.000964486443537,33.9643541684225,-2.6678969272486235,2.2917969274808616,0.8981392768382602,0.923118339500627,14.54771091819932,passed,
2025/12/08 00:30:00,0.700211325995215,0.6407149514378664,71.65387600306846,88.76087982871584,2.5727053516782483,2.35010075,2571.9619568412368,3089.8504751951964,0.9903122948838711,1.00160119722943,34.76830895784375,-2.0205299768311082,2.2957212869239045,0.9142353740260496,0.9228878014723975,14.56617514409857,passed,
2025/12/08 00:45:00,0.7057392224511032,0.635467446446454,71.69458131461181,88.61033310886083,2.5644999589812216,2.3311635,2578.9011167780636,3107.9956787567826,0.9899745368616685,1.0010540927426692,33.99297029115883,-2.4733438184262377,2.28501188499979,0.9028457358652718,0.9244685636834457,14.584046598879553,passed,
2025/12/08 01:00:00,0.7076938875481132,0.6351191804763411,71.65585132916179,88.6570408695848,2.5642599453514,2.333294,2574.709599697618,3119.4930577135183,0.9897625760127247,1.0010232203382379,33.83934151975916,-2.655909238124384,2.2792595437131173,0.9040509231323635,0.9285117900817987,14.601415795112878,passed,
2025/12/08 01:15:00,0.7063901495689071,0.6358510196262916,71.79392446099936,88.85956606961514,2.564418528149483,2.35141775,2580.171599304005,3120.455352068708,0.9898963580720156,1.0011002615484568,33.986935080614494,-2.622144284097774,2.2828950675128588,0.9037428575738274,0.92511688312983,14.618793376168487,passed,
2025/12/08 01:30:00,0.707087950702436,0.6356499322151901,71.86015803498749,88.97221063387153,2.5639222791804017,2.35422975,2581.534405610624,3126.9777689929115,0.9898413107195005,1.0010804144822303,33.91642170877008,-2.6681205046827388,2.282169497790086,0.904275960796378,0.9264106234879639,14.63618154543857,passed,
2025/12/08 01:45:00,0.708238761331056,0.6350860243416367,71.91508077964698,89.07215123372585,2.5629049609359194,2.3469135,2584.932906311118,3132.633834957241,0.9897999740453041,1.00101727405048,33.75284804732413,-2.5885376258685517,2.277226113586182,0.9052919646331182,0.9292525967997551,14.653580165678896,passed,
2025/12/08 02:00:00,0.7077388160631125,0.6358300844913042,72.14167337245665,89.38442314995214,2.5640555077700724,2.3316825,2590.964985247555,3138.148419997654,0.9898564447407108,1.001092460200172,33.830684887738094,-2.461281796511914,2.2811250659238533,0.9080164891808479,0.9294340350959458,14.689764781358333,passed,
2025/12/08 02:15:00,0.7087234055077796,0.6359452200601186,72.44051623181498,89.78361574065686,2.5622387857166835,2.33696875,2601.4539577215915,3157.8821108988495,0.9898568482168298,1.0010854602966495,33.705918453281,-2.6587269502666784,2.2781456751211633,0.9106577668168525,0.9317127209942679,14.756794254996336,passed,
2025/12/08 02:30:00,0.7097444095050591,0.6409631140221941,73.33037301891304,90.92773747582739,2.573907822813231,2.41534175,2628.3051631887733,3156.47145795979,0.989928219443042,1.0012114366835216,33.61320169933349,-1.6285967329392754,2.2791307040133932,0.9229701454665374,0.9344244938642567,14.889481798401377,passed,
2025/12/08 02:45:00,0.7233610286903759,0.6477254379269343,77.33722195833403,95.32133771857121,2.5752872406007303,2.46789875,2782.317266496162,3249.4139718697834,0.9909825243867691,1.000993487762408,31.64873299935006,-0.7503183502372168,2.241226649311046,0.9473624716919047,0.9618155092820776,15.533440496896661,passed,
2025/12/08 03:00:00,0.7200393583042122,0.644090887694739,76.8856453820593,94.83277761320336,2.5621074557867938,2.4802585,2784.302851709249,3270.771688732623,0.990770742261995,1.0006155977836244,31.487013512483124,-1.3226809541931261,2.2362419891297782,0.9495063570007206,0.9660827742561411,15.513751625410915,passed,
2025/12/08 03:15:00,0.7187396159442313,0.6423060312176628,76.6853001503898,94.59077743418136,2.5569352119745337,2.4680915,2789.7567647293176,3269.851873270862,0.990672784946703,1.0003235124942922,31.29129391840761,-1.2606024449877196,2.231629746233818,0.9483277415387493,0.9661583989012447,15.494026697287707,passed,
2025/12/08 03:30:00,0.7180022172327498,0.6416132430513752,76.60769520653402,94.49727268599497,2.5554492197101135,2.45527625,2785.485715636523,3269.9137687564134,0.9906933337783743,1.0003425098610315,31.43295013854255,-1.443772576022256,2.2373075884189784,0.9440363598604307,0.9620539907300281,15.474265887424954,passed,
2025/12/08 03:45:00,0.7197872643055226,0.6417914397498767,76.58824310970225,94.47618723137256,2.5568404271773546,2.46339725,2779.035414766175,3265.3278431355184,0.9907500143196291,1.000432208077071,31.420747864486167,-1.4273655466775068,2.2375888779971205,0.9429650456316583,0.9624466473647737,15.454472334348473,passed,
2025/12/08 04:00:00,0.7183844319102384,0.642361029705286,76.57543761597496,94.46777141995003,2.5595073610265016,2.47712275,2779.083580490548,3251.23465591527,0.9907184972158236,1.0003949751400152,31.505044087698593,-0.9797791892982594,2.2442492399323033,0.9443871062875009,0.9616249276771961,15.43464391541304,passed,
2025/12/08 04:15:00,0.7180060532891774,0.6411464586692822,76.37964575565675,94.27313466348437,2.5560227123963917,2.45132,2771.7016945244877,3259.066993367948,0.9906366169797185,1.0003701873631459,31.559722718436728,-1.3411913446738484,2.246090724364563,0.9427358978060509,0.9614124812856994,15.41478173946205,passed,
2025/12/08 04:30:00,0.7167982615662043,0.6408462576513005,76.16632173033757,94.13231750117264,2.5533543658600397,2.46155175,2765.08189651295,3264.1953862931396,0.9906773278985649,1.0004563860478215,31.747138471741774,-1.7169085884722,2.2450995160540574,0.9393105443536323,0.9574163654060778,15.394881473033687,passed,
2025/12/08 04:45:00,0.7169509989124075,0.6410704167171587,76.0783322502091,94.08235509090065,2.553629653803268,2.44069875,2757.2072042528966,3263.6143489147003,0.9907384209607908,1.000592147435034,31.90296539553019,-1.8834321122636613,2.247570303743843,0.93748535511052,0.9554863368746809,15.374948458426623,passed,
2025/12/08 05:00:00,0.7195731827647452,0.6465315058518812,78.01891790012371,96.54545047849129,2.5601676560275237,2.452161,2833.8009852863315,3322.859859939514,0.9905366155194061,1.0003655502766904,31.110891649565385,-1.240898482657627,2.2329416648620453,0.959542645075831,0.9746473541104524,15.762083965078286,passed,
2025/12/08 05:15:00,0.7245319704867272,0.6497514382160151,78.26122169761199,96.89563171307451,2.5699643676877315,2.4418885,2815.9375000702285,3312.6851742828994,0.9908980810050583,1.0009899731163832,31.42639346858776,-1.351907302112537,2.236347273788283,0.9541936239508101,0.9696406521743625,15.75034189609063,passed,
2025/12/08 05:30:00,0.724536870935125,0.6490346751220339,78.28463097687892,96.86551246397596,2.5687680560907946,2.43860375,2813.311958786656,3313.5847693700575,0.9909125545181642,1.0009850402645768,31.465306425250585,-1.4274007916387794,2.2440557867177504,0.953415080910692,0.9697760917796349,15.738576598256172,passed,
2025/12/08 05:45:00,0.7222814325234539,0.6502659142759049,78.2203251760917,96.89851918924671,2.5717521017124865,2.43767225,2811.6450144033242,3303.556728779825,0.9908753383261197,1.0010328564301056,31.68428675654529,-1.1161317669432005,2.248776455769896,0.955078176396174,0.9676606387067495,15.726782935427124,passed,
2025/12/08 06:00:00,0.7239416957883728,0.6499497427526955,78.2312502480612,96.89612601854445,2.572244826024186,2.42927325,2810.5907516480543,3298.845996434592,0.9909081359950435,1.0010174614321015,31.594695631351776,-1.0983606716799958,2.2466651603791132,0.9498090261547382,0.9644080373395101,15.714967065177616,passed,
2025/12/08 06:15:00,0.7194788581022592,0.644915184671888,77.85723025851385,96.3587255339204,2.555999488696401,2.450564,2828.342879388431,3315.2909332492936,0.9906095800463606,1.0002686359435033,31.116178617962966,-1.1878208976279196,2.241562297456525,0.9563229562006331,0.9737024233025069,15.703124883839946,passed,
2025/12/08 06:30:00,0.7191792759797082,0.6438511509837201,77.6303968568159,96.18495157091633,2.5502689155197253,2.45334,2825.51219237653,3327.2724330578435,0.9906632416369917,1.0002648879214442,31.108589802362644,-1.6893665430787057,2.2340341284402125,0.9534939964042248,0.97235119393027,15.691255374132961,passed,
2025/12/08 06:45:00,0.7191197560519405,0.6439433956273553,77.53020846553815,96.11469258977199,2.5511475656246767,2.489105,2820.716734960183,3322.061848106104,0.9906305086474487,1.0002808126964335,31.170250059416123,-1.635131197961573,2.235077230190489,0.9518893057170672,0.9705939614606238,15.67113462836096,passed,
2025/12/08 07:00:00,0.7193564250257282,0.6449221506438488,77.46742759217115,96.07906137795818,2.5540335139912305,2.499492,2821.0192131407375,3304.3438534350416,0.9906741255284615,1.0002584190821942,31.07868774932525,-1.063462711617022,2.23173907479654,0.9556806709129271,0.9732415908030381,15.644382557398638,passed,
2025/12/08 07:15:00,0.720563981412322,0.6453381376490794,77.40087216288126,96.03348862940452,2.5554148894323325,2.49739075,2807.5394779095736,3304.0264789909047,0.9907693955889965,1.0004948752316771,31.277324539723438,-1.3123661535523996,2.2369609369203967,0.9540271834154753,0.9721844270739632,15.617586644011242,passed,
2025/12/08 07:30:00,0.7197523508059732,0.6442387520732965,77.20754259197182,95.83331833733808,2.552435837833544,2.4805375,2803.2879857155376,3304.8968746387295,0.9907537922114525,1.000449359459632,31.339700480155123,-1.5505919418106682,2.2375364886241718,0.9486765668509715,0.9675624680704331,15.590749941680512,passed,
2025/12/08 07:45:00,0.7193615775412716,0.6430648235667614,77.01726986027242,95.63574003645128,2.5500456822556883,2.48686925,2797.3615779747174,3309.8543642885547,0.9905468806599769,1.0003258323075592,31.304096989944004,-1.6663071819271111,2.239723864092352,0.950682965329417,0.9709743976326187,15.57367964417156,passed,
2025/12/08 08:00:00,0.7246152916457632,0.6488186780165689,77.61781727272027,96.4269414581296,2.568091750313591,2.50535075,2788.8447988461903,3285.7223613975925,0.9908953219405625,1.0009969678462447,31.594794464658825,-1.032998890660676,2.2463364871509897,0.94943680940942,0.9668632530486376,15.60004581094792,passed,
2025/12/08 08:15:00,0.7199167737223614,0.6461333541721156,77.47621976707512,96.28947989283277,2.5560090324031512,2.4845405,2806.9835443748934,3306.8650964559192,0.9907752828823685,1.0005755317664127,31.442209189050466,-1.3240972875472377,2.242645540823987,0.9525648839536038,0.9695462155307598,15.62705234870929,passed,
2025/12/08 08:30:00,0.717907330053211,0.6470256822724192,77.65565215842207,96.54393996264112,2.5573114148431797,2.484638,2817.25443126913,3305.921258142576,0.9907376101193759,1.0005118579978494,31.486684843428474,-0.9871474879845857,2.2468238228642385,0.9568340698695239,0.9708192411327201,15.658867085622811,passed,
2025/12/08 08:45:00,0.7195351433612662,0.6454467221807499,77.68080270706385,96.54857179605301,2.552975882525009,2.49404,2824.582055417297,3321.4681872533056,0.9905850239492531,1.0002859118095118,31.13347940429404,-1.254890043045348,2.236947576868631,0.9558490884929888,0.9738600166215451,15.69071804232503,passed,
2025/12/08 09:00:00,0.7186703329464039,0.6465273119224139,77.91718225457916,96.81834062250452,2.5547810646724187,2.49397925,2832.3783534885124,3321.80730754024,0.9906546343282111,1.0003325571068882,31.198353939182123,-1.0432469750680513,2.241069165015519,0.9600637867067849,0.9757820898468258,15.722596995274767,passed,
2025/12/08 09:15:00,0.7184712982741536,0.6471299415752736,78.11337377724819,97.03526899892013,2.555747591135554,2.48094925,2835.6182091302953,3328.726493524992,0.9906419574821359,1.0003806493211351,31.242845970782806,-1.017613802581348,2.2462591268581504,0.9656664952764802,0.9804640995644432,15.754509124740464,passed,
2025/12/08 09:30:00,0.7180489183062084,0.6470526040147109,78.27644190486218,97.2121259538422,2.554577903937854,2.48540875,2843.2754645421246,3336.3973654453966,0.9906799491979701,1.000361497125065,31.256607436596212,-1.147504179684774,2.246690424670004,0.9638945070002357,0.9784683544007537,15.786455665051227,passed,
2025/12/08 09:45:00,0.7190339104967209,0.6476989199081957,78.44837929562802,97.42638467078295,2.556917200343472,2.49781175,2850.3012274529374,3336.2237476685973,0.9906127464201121,1.0003052881423322,31.1139642686765,-0.9355475689667254,2.2426419176923758,0.9647506734535183,0.9795230332770829,15.818432119242722,passed,
2025/12/08 10:00:00,0.7188783338016476,0.6477740419040996,78.54733153438694,97.57133234580732,2.555876763823008,2.4779825,2850.63575518479,3350.9311431493265,0.9905729558689107,1.0003663300816152,31.178008677409892,-1.242963802535386,2.2449294947227587,0.9670051838750142,0.9817500479193882,15.85044073474609,passed,
2025/12/08 10:15:00,0.7194032930546573,0.6437897453546115,77.41096018328813,96.13916973547613,2.55151327786207,2.50154975,2807.760332743469,3323.055152159755,0.9904600642318405,1.0003169604775748,31.359781457711126,-1.6787172143736755,2.246003568723803,0.9520434928454132,0.9718119968283118,15.64285711385296,passed,
2025/12/08 10:30:00,0.7191551943418252,0.6489534734077667,78.82778063065017,97.86869006547194,2.5596188950373606,2.509762,2861.572537743231,3344.4547099970823,0.9905721087879059,1.0003182148332082,31.094346753954,-0.7622341391054424,2.2450536461484525,0.9709698526580742,0.9843297730777244,15.885064606432815,passed,
2025/12/08 10:45:00,0.7179623816396402,0.6501543196281362,79.31905382018834,98.44422213444041,2.559746485798204,2.4934965,2882.8696900823957,3355.9296399723435,0.9907060992546902,1.0003233259721183,31.099787601706737,-0.6795438772250991,2.2464249505486755,0.9735599165522943,0.9843370908428614,15.969744660707809,passed,
2025/12/08 11:00:00,0.7193134786870637,0.6497603854319657,79.35060861009467,98.47105609766538,2.5596390468895995,2.50266425,2884.840234067918,3359.5107066323176,0.9906111484434424,1.0002390975713924,30.940949970176018,-0.7197776714303428,2.2417187905667606,0.9721987909725427,0.9849412396873993,15.983284490298125,passed,
2025/12/08 11:15:00,0.7197708479648727,0.6491224127676227,79.35993018543093,98.46667707719668,2.5568451446004703,2.50346325,2886.1419525368437,3370.3285763060167,0.9906022971080922,1.0002083947869216,30.85932796948001,-0.9556668912421898,2.2394651124427516,0.974296261044383,0.988504562336487,15.996826294007807,passed,
2025/12/08 11:30:00,0.7194363805312207,0.6492092438358105,79.44751116210932,98.56318960294345,2.5581565246873783,2.4911475,2886.702772713034,3371.8572779647684,0.9905508227705111,1.0002238935348156,30.977322461932598,-1.0262024988484275,2.2436643287138507,0.9705427318879369,0.9842696529088798,16.010376228789188,passed,
2025/12/08 11:45:00,0.7191971072486686,0.6491672944916036,79.50172900739705,98.61667074712702,2.5564050630306765,2.4969585,2891.5358575100768,3376.6124560386743,0.9906164619670768,1.0002089997417039,30.934611438282154,-1.0577711416610165,2.2416450750417924,0.9735243113412235,0.987143283946583,16.023926084583223,passed,
2025/12/08 12:00:00,0.7197093882136,0.6493417664428283,79.36658844860855,98.45679106090002,2.5601090742278934,2.487375,2879.6280017271633,3367.08222798566,0.9904693072075136,1.00025253282971,31.038268033605014,-0.9382461463164614,2.2466222972907417,0.972550632341942,0.9862331692083923,15.992259543160008,passed,
2025/12/08 12:15:00,0.7187052346432529,0.6436629995783985,77.37209039957524,96.00349873342857,2.55405710592186,2.4656565,2801.706201570292,3315.1424932636073,0.9903758519498478,1.0003311593311794,31.606817951890175,-1.5796252754920423,2.2547843851467086,0.9517651767520183,0.9706103029549462,15.622780874889374,passed,
2025/12/08 12:30:00,0.7199638247648837,0.6488911626327031,78.72472897870566,97.6836808103918,2.564058044713255,2.51902625,2852.220272386494,3333.080438210507,0.9903615920099275,1.0002865001226033,31.199842040358938,-0.5522662816372019,2.2487629153082334,0.9702974880046936,0.9841726207316336,15.859470045976853,passed,
2025/12/08 12:45:00,0.7169106794849115,0.6494895420770596,78.96284265763705,97.94728773419322,2.560929387002749,2.53558425,2868.6010136846285,3338.0608247489863,0.9906743536286006,1.0003371059711383,31.38532300360235,-0.5629709734335604,2.251438892821498,0.9717913392000035,0.9818402189387218,15.894822697233154,passed,
2025/12/08 13:00:00,0.7255624373568451,0.6455981528885114,78.82179929483047,97.74324481157134,2.557247892637323,2.51078975,2856.8796766037376,3372.554310821217,0.9899616093229193,0.9999592331786599,30.554033970133084,-1.4739212794648477,2.2322602650957766,0.9633610523617459,0.9878825659410775,15.930206936665783,passed,
2025/12/08 13:15:00,0.7255244597912107,0.6462595828414784,79.0269703230472,97.98953264644429,2.559290365941902,2.49676775,2860.656554239632,3377.64454248504,0.9899095288474367,0.9999927314622781,30.60478452230932,-1.4571328346905839,2.2361428628662723,0.964419949702455,0.9880946417099061,15.965623896692255,passed,
2025/12/08 13:30:00,0.7196823858066785,0.6493317562218501,79.42511108802124,98.47251817177606,2.5615888990239917,2.504862,2877.4500175771964,3369.092652168006,0.9903746160981889,1.0002622614723227,31.154937875632136,-0.9576685952027071,2.2517580520532667,0.9744487502560146,0.9879777971592272,16.001074360099,passed,
2025/12/08 13:45:00,0.7198884451125056,0.6509526307189653,79.69259199633277,98.79243647779508,2.5661488298500466,2.5110245,2883.653263059286,3365.6169893279775,0.9903458286699556,1.0002983736396989,31.126853037927816,-0.5305059058395366,2.254676351393179,0.9821815520361428,0.9937215512969315,16.03655754558028,passed,
2025/12/08 14:00:00,0.7194693449046006,0.6509943758943745,79.86525463503818,98.99295875186345,2.5647899397580995,2.5085735,2894.8873623376494,3371.541709847547,0.9904169258579061,1.0002515501300033,31.087938686982774,-0.5987103309358933,2.2514138015249636,0.9791952594943603,0.9903783619466849,16.072074242548272,passed,
2025/12/08 14:15:00,0.7184281259576274,0.652435003147443,80.13181723019763,99.3111779848569,2.567529259017671,2.52108425,2904.102053603764,3369.4874358846605,0.9904903395736815,1.0003046721143596,31.17404447633383,-0.28894027216889195,2.2553151253241306,0.984355960343146,0.9925217167101416,16.107624573327264,passed,
2025/12/08 14:30:00,0.7180728220779847,0.653010895285158,80.33207094091797,99.54343284433496,2.567696704642816,2.5022295,2909.8698066664206,3377.1668902539136,0.9905218546399875,1.0003450036922035,31.18860997161899,-0.29727554864713024,2.2579837375598495,0.9889919283678432,0.9961088308036413,16.143203408650795,passed,
2025/12/08 14:45:00,0.7223493751042172,0.652323076721112,80.38906639852323,99.62750458046533,2.5690278797227215,2.504237,2911.2071027568954,3386.4353625375966,0.9901899133770024,1.0001463444721077,30.722894741867517,-0.3807541751690628,2.244745851912113,0.9859678021261004,0.9986490721892279,16.17881906986728,passed,
2025/12/08 15:00:00,0.7202745057608674,0.6460243551533433,78.12748091902681,96.87975761108537,2.560226368677194,2.501699,2826.4668656623544,3332.1638595069476,0.9901923015521726,1.0002676178597407,31.410389421536753,-1.1892895325190604,2.2518472849147133,0.9626335389805838,0.9802174487612023,15.767488777523996,passed,
2025/12/08 15:15:00,0.7179375750206286,0.6475230830867739,78.35154843638571,97.14810788384554,2.563454248294647,2.51763725,2830.338845942017,3329.1720131320153,0.9902900766747644,1.000415629519877,31.731281221223075,-1.0141882737832337,2.2636235300728598,0.9647694383702221,0.9778954083885055,15.78962427911034,passed,
2025/12/08 15:30:00,0.7189524131604217,0.6467366158830344,78.39957141163411,97.19482619265354,2.561911446712068,2.4984825,2831.5082069912096,3340.3569238332443,0.9901929184449968,1.0003583204041042,31.640133276060784,-1.3190287618821241,2.261340343506828,0.9611965402869984,0.9765417450739138,15.811771926222244,passed,
2025/12/08 15:45:00,0.7161837561913627,0.6495978221349444,78.70594548470123,97.57009333802186,2.567329723920493,2.50440325,2844.6567536747507,3322.816456705354,0.9904387252774489,1.0004833236875228,31.850732977738904,-0.5222371305869666,2.267738053377958,0.9699526489137095,0.9784649841464684,15.833937294492191,passed,
2025/12/08 16:00:00,0.7193717842983157,0.6484381020068073,78.69733446920833,97.54578473861733,2.5651816921502775,2.52193225,2844.535795466609,3336.7483062020397,0.9902380896239429,1.0003338363069958,31.468501787537157,-0.7592022782808633,2.257637393398869,0.971623158388412,0.9851602153538053,15.85611681157999,passed,
2025/12/08 16:15:00,0.7158531934730478,0.6499516392606323,78.92327635967433,97.81829809120188,2.5667328576595128,2.52593375,2856.0806441582426,3329.116246182668,0.9905003700924842,1.0004530295259924,31.80637469856999,-0.5130558513725186,2.2654599442009533,0.9704096928235821,0.9782283311508015,15.87574808953146,passed,
2025/12/08 16:30:00,0.7194064035606769,0.6467073514230872,78.7455933165469,97.39964057764507,2.561800381423576,2.5131595,2849.5306453682756,3348.3675269191494,0.9902390329684005,1.0002467826473953,31.443535696351606,-1.259972138339554,2.2550843426374945,0.964648093255164,0.9800933784979158,15.877777901790411,passed,
2025/12/08 16:45:00,0.7213967968698629,0.6452302499751644,78.81828840755777,96.89803595420885,2.567085176152245,2.52238875,2848.795804505166,3337.128067182414,0.9900597710363014,1.000104836152718,31.26773111212658,-1.1591918694232999,2.2533028798417405,0.9644319732432414,0.9819048380082331,15.879793471815487,passed,
2025/12/08 17:00:00,0.72046639100436,0.644223407694222,78.94045137379594,96.46412144933858,2.5703665052305835,2.51027325,2854.997465589829,3323.8084653560622,0.9901422135695039,1.000048625208896,31.336377265104122,-1.0665016722810103,2.2553734230676485,0.9632988737880879,0.9791972441159222,15.881795807223394,passed,
2025/12/08 17:15:00,0.7201065184956886,0.6436558432473484,79.0955957051231,96.07683567534984,2.576978150834992,2.48566475,2855.700348630035,3308.0239686968266,0.9901001435193779,1.0000344727685124,31.45148748121504,-0.8875392392247724,2.262482671393756,0.9625316376761328,0.97679648229557,15.883782893521648,passed,
2025/12/08 17:30:00,0.7185075625445129,0.642287147469563,79.18645047907152,95.61416204824809,2.577547068129833,2.49724025,2860.8507531925934,3302.2788916952045,0.990241425851565,1.0000181829209733,31.586903857983472,-1.0259017182720316,2.2664651727124205,0.9631488789662591,0.9757947973109719,15.885756746684601,passed,
2025/12/08 17:45:00,0.7155190117639312,0.6436852575923928,79.41098049873086,95.35999640966439,2.584621269329001,2.520601,2869.4671275586566,3277.551601177821,0.9904948358321298,1.0001346822844517,31.843300129205872,-0.354896256751501,2.274122791335652,0.975033029472316,0.9807099741962153,15.887715349256016,passed,
2025/12/08 18:00:00,0.7172428009509592,0.6403591177040515,79.29533234462124,94.70288415006539,2.5823970363601187,2.51522875,2866.619713141217,3286.445963761365,0.9903412318317043,0.9999603330678174,31.687270061051088,-1.0548466604187525,2.2666920473160417,0.9675721742193352,0.9779739134878098,15.889658568562396,passed,
2025/12/08 18:15:00,0.7182114849852969,0.6391204505429553,79.33058650673227,94.2366678870398,2.5872129195091693,2.52078125,2862.5736047556384,3279.7846710287818,0.9901897213660915,0.999912778383957,31.676341446695563,-1.1468805113281508,2.2680952235492517,0.9664051327991774,0.9776933002746051,15.891588687363516,passed,
2025/12/08 18:30:00,0.7156062945946585,0.6406794075286306,80.06953890751839,94.60046174834183,2.5913920351157342,2.493118,2895.960999005846,3281.248213598875,0.990471105957758,0.9999310471129323,31.740419509014647,-0.8190215710807128,2.2686567020296664,0.9742491881675861,0.9792861696027495,16.00757075278741,passed,
2025/12/08 18:45:00,0.717045699748845,0.641395084267352,80.9457217529104,95.1094274009694,2.596746282504946,2.514389,2928.8011836253772,3299.477775766929,0.9903263862529305,0.9997503403962967,31.368306319734135,-0.6003560876959494,2.2634080631583315,0.985821185106017,0.990070618703277,16.173260234205745,passed,
2025/12/08 19:00:00,0.7171345721315668,0.6401985245671932,80.99731410470137,94.6516328893792,2.5995928369813095,2.510182,2933.4316234239805,3288.21854509379,0.990326366524705,0.9996388834042947,31.306033697824812,-0.5085712315368072,2.2605242195888473,0.9854660956545673,0.9896672464101471,16.173757212282354,passed,
2025/12/08 19:15:00,0.718518754869866,0.6327595422061512,79.25686367441436,92.11384047151226,2.595436632430749,2.51694525,2862.256828526073,3245.5326351970252,0.9901526627081483,0.999608543639155,31.653132967019474,-1.486598077133455,2.2641777190325576,0.9603687011690007,0.9736673734691722,15.852380517321489,passed,
2025/12/08 23:15:00,0.4341671281613675,0.537489184878117,36.7444193073015,52.05483693449444,2.238076518404326,2.34123475,1927.9517417431202,2111.524759954294,0.982938396342675,0.986992600659719,43.041515644629314,11.820458497449662,2.296905138717142,1.0580600742133734,0.9279601827864684,9.040657505095037,passed,
2025/12/08 23:30:00,0.749800195931895,0.6589827480032587,70.16045982456586,92.59134713472564,2.6196135564335195,2.572142,2517.0587726457397,3054.1144546948644,0.9861223431519259,1.0005380720131107,29.622111812083265,4.000789312379204,2.0941562468360564,0.9389081148529145,0.9861451822371392,14.59432091158093,passed,
2025/12/08 23:45:00,0.6999247381560406,0.6785511183065045,82.69065926681472,105.67064632944465,2.583440383344883,2.68992825,3061.5358101278334,3433.3032749325153,0.9907609368262714,1.0007497692824379,31.483873014771586,3.118758503679437,2.2097348666350314,1.0572656753304261,1.0194659798469963,16.779029575671636,passed,
2025/12/09 00:00:00,0.7169042421701112,0.6674557979214583,78.3010978142322,102.92627177095505,2.5505720646537986,2.632612,2840.2392163658537,3402.1284836815853,0.9903560905938074,1.0012230457097175,31.70818630403058,0.5155243876203233,2.233735820220108,0.9857977467159059,0.9902166355769989,15.92160867303818,passed,
2025/12/09 00:15:00,0.7199374659295438,0.6687321934967966,79.38321636552992,104.08314325593719,2.553168512822616,2.6615005,2882.6879528464788,3435.989582323597,0.9902384749754108,1.001017212025007,31.11802946665928,0.6210552821197701,2.223185203215134,0.9943906907864616,1.0004500399003482,16.132648525475854,passed,
2025/12/09 00:30:00,0.7147740077191229,0.6717152203718464,80.53377567085067,105.32712615736037,2.5534098263606952,2.63802775,2939.2900109145476,3455.6796024354758,0.9906273562709814,1.0009696331029136,31.136643299455702,1.1967341007708463,2.228159218226683,1.0124502680386545,1.008812287009012,16.328978250006003,passed,
