datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/12/09 00:45:00,0.7136226536456405,0.6745761523220553,81.71098017049032,106.59723443346994,2.5572886502401144,2.622951,2983.369980961271,3478.611695179359,0.9908618999508516,1.001022387926823,31.082837878628865,1.472160167987135,2.231949020396185,1.022608173401325,1.0138321068094056,16.525152398454022,passed,
2025/12/09 01:00:00,0.7130285346097339,0.6729545928904078,81.82015247766226,106.47329347409739,2.5539322205285404,2.634026,3001.9172777345057,3483.0232951710377,0.9907390372153513,1.0006711171998008,30.723080131173404,1.5800897326997567,2.2248024250785914,1.0259799528848108,1.0182795791856536,16.56209867735628,passed,
2025/12/09 01:15:00,0.7151196985779799,0.6745668018903273,82.24975233140567,106.764314521256,2.561386633744883,2.634885,3002.502887519931,3476.0239184739653,0.9909221697363595,1.0009224128034078,30.83682513343492,1.7829421577510292,2.2312496143086475,1.0273268267743003,1.018929108651668,16.594011967230692,passed,
2025/12/09 01:30:00,0.7141737635998414,0.6722470058551216,82.26305143713797,106.51363104753008,2.555211279461724,2.6444015,3020.8170256236945,3485.844654877911,0.9907670158249988,1.0005062858305118,30.39946149327504,1.7770459524296813,2.222859959794445,1.0337723516267485,1.0270309547687126,16.62589531765908,passed,
2025/12/09 01:45:00,0.7149403376837942,0.6732662986674479,82.65862640570829,106.7579986153948,2.5602499954270472,2.62328675,3023.4490276291253,3482.8487096940407,0.9909861274212575,1.0007381211727242,30.634986748014907,1.7401572436449524,2.2309504060890726,1.0292646154393725,1.021340545412112,16.657748752228645,passed,
2025/12/09 02:00:00,0.7157489326577766,0.668842035662942,81.80092786286359,105.38833169652716,2.555979426916995,2.608958,2997.3597788010943,3461.3512827623326,0.9907725470788314,1.0004711790866834,30.519926831970576,1.4418821656481426,2.227419998394659,1.0160594982852302,1.013700344018714,16.50833259775734,passed,
2025/12/09 02:15:00,0.7174909324258105,0.6668659467872483,81.14055305332033,104.27722546099331,2.5587505781081106,2.6024575,2958.2855077877007,3430.355727762798,0.9908410455383443,1.0006673124931431,30.83244293632404,1.2458137725831726,2.2359825082878144,1.0048430967545423,1.0053872843297216,16.346939454790153,passed,
2025/12/09 02:30:00,0.7183572477099547,0.6622844795683279,80.2279437577695,102.84584804020935,2.5532688306408464,2.61663975,2926.293251550488,3412.857847821492,0.9906985471711843,1.0005002927371323,30.82803247467702,0.7268850368909686,2.2351516467664863,0.9925020107899668,0.9989945747836538,16.18555691474913,passed,
2025/12/09 02:45:00,0.719197423090332,0.6582900768579562,79.37827460709912,101.50155127567129,2.55011553216272,2.598499,2889.7835371793553,3393.927635164463,0.9905711306161894,1.0004534417605646,30.991457563303573,0.18943804489163696,2.2404238823607163,0.9794170494081476,0.9907679715446148,16.024189460218388,passed,
2025/12/09 03:00:00,0.7196300675596917,0.652640532892884,78.48305730711026,100.05988564846105,2.542195463297129,2.56565575,2854.2071297650505,3385.6091466781886,0.9904811804772418,1.0003569018912621,31.15828878533766,-0.783641919370069,2.24649825890554,0.9607346510848481,0.9787354398642489,15.86283262978159,passed,
2025/12/09 03:15:00,0.7223637213946319,0.6530554811647981,78.30208470010315,99.40121201638917,2.5544538730657638,2.526398,2812.320661894455,3334.3903169492273,0.9908787623249452,1.0009361782761175,31.85723832036423,-0.5931178793655697,2.2767774188486953,0.9462816217541846,0.964178454716838,15.701489666523095,passed,
2025/12/09 03:30:00,0.723130076077366,0.6291841221517903,73.60636148698401,93.1924260712745,2.523677205165845,2.37058525,2660.5904088710236,3274.486861670711,0.9890229483725159,0.9995557399213374,31.585181442466762,-3.0595103151407144,2.2748476035313923,0.8907865602305572,0.9373729950843487,14.978219218564094,passed,
2025/12/09 04:30:00,0.7002253733006406,0.6456280173229477,73.33836344169237,92.5967664701447,2.5707113454189856,2.38521375,2620.2538720853786,3105.327047344831,0.9902816695842603,1.001289471957173,34.71747090754608,0.888519240087332,2.3600364962820395,0.927633982512605,0.9263279395866921,14.718815828693707,passed,
2025/12/09 04:45:00,0.718028863695824,0.6550910400951696,79.61839479953736,100.16378953377638,2.5599561400545725,2.54628175,2893.4849645782924,3358.8266777031317,0.990653532579189,1.0003521765237646,31.13614454170825,0.36328612740768823,2.2531523515344585,0.9784362411011299,0.9873303938361059,16.00564357819302,passed,
2025/12/09 05:00:00,0.7175693962226566,0.6541602514677204,79.64732426935039,99.98901532801658,2.557505928929019,2.570142,2895.4842337325463,3365.470057488091,0.9907376543750628,1.000352314394892,31.157823738991226,0.10913512318087355,2.254109750672511,0.9808844377792867,0.990009505516424,16.012427720550363,passed,
2025/12/09 05:15:00,0.7207582257339687,0.65165783416753,79.56893623515988,99.68649870756995,2.5562367209881196,2.55315175,2896.408441254214,3370.287117315981,0.9904818348570344,1.0000850919157513,30.795414963634922,-0.27567570619389997,2.2418434272591887,0.9671927901644243,0.9824081070267774,16.019157306070287,passed,
2025/12/09 05:30:00,0.7191911684515109,0.6515081139364416,79.58004356175064,99.56047759066989,2.55585670695876,2.55650025,2895.523752713775,3374.714014398862,0.9905539090463082,1.0001792678180361,31.00894157065488,-0.5261154447320738,2.2459012060124888,0.9681155695591659,0.9814476792648476,16.02582925130095,passed,
2025/12/09 05:45:00,0.7242682436904195,0.6520756206626108,79.95316929467037,99.89678673616547,2.5616836247268346,2.563673,2911.5921487175087,3379.3474307359947,0.9902065019232038,0.9999165048422196,30.33988805453493,-0.197357677775479,2.225665367828424,0.9691513306398335,0.9866657058525049,16.11539690483196,passed,
2025/12/09 06:00:00,0.7166972288009725,0.6552487377880977,80.70978295102296,100.70089408210535,2.5607075112515614,2.55147575,2944.8018091619856,3396.613366639475,0.9907777478916414,1.0002270239733635,30.951444433912684,-0.13446069174354433,2.2414213123665467,0.9842705163239115,0.9896914464960439,16.23850947263944,passed,
2025/12/09 06:15:00,0.7172672512681719,0.6553142746923384,80.74346853896861,100.60846093201987,2.5620952978892513,2.5767495,2950.3470489789656,3394.0665127837296,0.990720020968652,1.0001362415964037,30.773024460688543,0.03891972708441366,2.2336950183139166,0.9886377703390352,0.9940571107626053,16.254992154457,passed,
2025/12/09 06:30:00,0.7170336048100807,0.6565579623027228,80.84442528683819,100.60126440924401,2.5666644769588673,2.609803,2952.5356474805594,3382.7288051916717,0.9908061112888972,1.000228970550512,30.83000902184386,0.3701955938527536,2.23292790181144,0.9932596639155237,0.9960663078776333,16.26049822281408,passed,
2025/12/09 06:45:00,0.7182176107094744,0.659407054618852,81.07942636248525,100.78617309955362,2.578092405202358,2.613815,2949.874049739774,3359.421118430243,0.9909325076008967,1.0005084256448276,31.032953213563502,0.9242253043972418,2.234330600314307,0.9928636857577839,0.9922146328157633,16.265945955239054,passed,
2025/12/09 07:00:00,0.7154720862868593,0.6605623980888605,81.09597666905515,100.73077100083826,2.5808420617588754,2.63264275,2955.8187435533,3348.8422537053275,0.9910239574115565,1.0005576478228302,31.217560235031943,1.2400836240677238,2.2341263297034812,0.9970680740964233,0.9914634270904188,16.271334286855726,passed,
2025/12/09 07:15:00,0.7133367927652116,0.6618169849518895,81.08993450671828,100.76469328390579,2.5829610741733386,2.6190235,2958.334742655216,3343.2171512057494,0.9910845133785383,1.0006400616208395,31.39825010085777,1.4426236908974974,2.2342500661373097,1.0008353162604622,0.9911679159368245,16.276663248726155,passed,
2025/12/09 07:30:00,0.712994361571629,0.6629588175000329,81.33129457458111,101.25818485839676,2.581732449217086,2.62930925,2970.4214068712618,3361.057726210453,0.9910471562681139,1.000634137370257,31.310852144132596,1.3862517227286737,2.2298366873432647,1.0061936598260925,0.9954649815671832,16.346185129417925,passed,
2025/12/09 07:45:00,0.7136881028602273,0.6631521347156157,81.18895408233925,101.23193478518981,2.582579837529503,2.633419,2964.5166835487826,3355.741138782321,0.9909932345113566,1.0006406756533222,31.301359384736976,1.4486045123919686,2.2273327686367277,1.00289586805221,0.9929610796754594,16.32257041994043,passed,
2025/12/09 08:00:00,0.7129535412674433,0.6639683653584998,81.07367424190247,101.23829732038675,2.5829466511429837,2.64879325,2959.8609666212124,3349.4246770022546,0.991069230125294,1.0007282686595012,31.382948630934056,1.6433405418056288,2.2287907035155388,1.0063471420261936,0.9947898141734792,16.296548224301738,passed,
2025/12/09 08:15:00,0.7125003301787748,0.6639966510094772,80.95784065871501,101.23949840292632,2.580830566696225,2.648245,2953.117016685806,3356.433380564786,0.9910843713824293,1.000813676999597,31.502795230093344,1.4012945666333345,2.2315076713725013,1.0069770102872106,0.9953382098277153,16.283880527334638,passed,
2025/12/09 08:30:00,0.7129731243717459,0.6652617227263732,81.10266296555046,101.57625786082411,2.583375852851015,2.6458955,2962.0949404757635,3351.7848291299247,0.9910475559847575,1.0007593582126557,31.345082637155702,1.8182912253615156,2.225825252535125,1.008230802576075,0.9958785550170931,16.311124534603863,passed,
2025/12/09 08:45:00,0.7119349100670299,0.6663452395200942,81.22777558186459,101.88404376282261,2.582807815361363,2.6517495,2969.2216376574843,3356.5996772939125,0.9911121474506246,1.0007940175837131,31.36296592518369,1.9596468677162275,2.225853696146519,1.0133511807053723,0.9989383719890144,16.338380730835965,passed,
2025/12/09 09:00:00,0.7114382180866106,0.6676884561438928,81.37617845963717,102.22341421756497,2.584428353924243,2.63839425,2974.203998623204,3358.2009745541054,0.9911087708104208,1.0008360095796747,31.38074420692812,2.2001495282851757,2.2270511296093343,1.0181088777005902,1.001846791248205,16.365646961210324,passed,
2025/12/09 09:15:00,0.7132094958471665,0.6673003863929425,81.38508427718526,102.38463955641426,2.581614021935643,2.6586745,2977.3454148310716,3372.5258403873245,0.9909984516556188,1.0007432914820569,31.13223571707718,1.9463674137866294,2.2180048857443038,1.0166677286046477,1.0035103266311323,16.392916669957895,passed,
2025/12/09 09:30:00,0.7107094592844221,0.6677817318743375,81.5819711106106,102.74484324238148,2.5781750421457836,2.62712975,2983.8980602217293,3390.299262048838,0.9911147530208052,1.000847052814319,31.383069367163127,1.6252399845422065,2.227255867181918,1.018294698041874,1.0025666884765796,16.43379644999046,passed,
2025/12/09 09:45:00,0.7101332086594969,0.6677720616314129,81.81642899556836,103.13244003234506,2.5738442991721655,2.62649825,2996.1221123064483,3409.9686574474085,0.9911831427895966,1.0008190226994076,31.32629212242118,1.3556420767886497,2.2271350445077487,1.0194640676587794,1.0039301445495736,16.488280207710392,passed,
2025/12/09 10:00:00,0.7108226624794773,0.6684229626129443,82.09056033733083,103.5754757968947,2.5734726211211556,2.631263,3008.35178464106,3419.8698026832785,0.9911402631613278,1.0007425548203202,31.12880388117245,1.498629791808146,2.2245254609665266,1.0239934736604592,1.0088934441415578,16.54285225747916,passed,
2025/12/09 10:15:00,0.7109312810527405,0.6693506177782846,82.13592494490052,103.76789685803912,2.575641626174975,2.645382,3009.8691297621826,3413.6759624953875,0.9911161081666607,1.0007452869013373,31.108804310951413,1.8030214698437617,2.2244440634002927,1.0249069955856145,1.009016649128489,16.544750127230568,passed,
2025/12/09 10:30:00,0.7090270974313243,0.6705945410858042,81.88776412339067,103.70428296914889,2.5765328875677693,2.65498375,3001.346862429082,3404.6544011833294,0.9912028547480551,1.0009019693121224,31.38930110948627,1.9268794413993973,2.2252259019989733,1.0257502588066159,1.0064391197999873,16.505272933498066,passed,
2025/12/09 10:45:00,0.7085681161501955,0.6718383715131421,81.63172782663872,103.63003084678671,2.5795773726583984,2.64871625,2986.928869840516,3396.133738851537,0.9911315979781957,1.0010505535652023,31.588038961502956,2.0788374587691334,2.226776854131784,1.0281101311656085,1.0068351734904302,16.46560387364391,passed,
2025/12/09 11:00:00,0.7068383788753613,0.6731560827446619,81.8533929469002,104.15887266813556,2.577288346976527,2.679912750000001,3000.469918178165,3417.6321861235806,0.9911248391711243,1.001076665506551,31.613221374854284,1.887365657178424,2.2234321404516657,1.0322659100598013,1.0082835595622381,16.541299763122414,passed,
2025/12/09 11:15:00,0.7053272487949349,0.6745563107810434,82.30518410016315,104.82405816067008,2.577366885565794,2.61131,3026.580595010916,3422.109914179594,0.9911788773213384,1.000946625637274,31.47353833419256,2.364843751199957,2.2224674100709634,1.038702145231138,1.0118108013119138,16.620641373650038,passed,
2025/12/09 11:30:00,0.7073135257896961,0.6737898630081396,82.49145565829991,105.1006301009038,2.5744757118544723,2.62891975,3030.4774130567025,3441.3673959499342,0.9910761258272363,1.000867411022982,31.271131344056165,2.0351589121175184,2.222314291335466,1.03778238356057,1.0147171902186158,16.661607271679035,passed,
2025/12/09 11:45:00,0.7047772919156866,0.6751451975621711,83.36902348192389,106.2628560681776,2.5701317245816777,2.63585225,3077.058812487295,3473.230831915665,0.9911680397326874,1.0006638379800457,31.014478870829215,2.2518657375354683,2.222617811983642,1.0517545992475743,1.025087639452853,16.835107220278886,passed,
2025/12/09 12:00:00,0.7134217475088275,0.6701393667700324,81.40488317365275,103.80398194457482,2.5742045914672804,2.61707725,2971.0900098544817,3408.0982695039056,0.9909311872154368,1.0009425578529592,31.26977474733007,1.6806817444454625,2.2256649397119674,1.0164432467802413,1.0046254747668362,16.42133575855862,passed,
2025/12/09 12:15:00,0.7133933789657914,0.6650902939007267,80.2753142996782,102.40463928549087,2.5652452038413296,2.621327,2933.390036328328,3392.22121596492,0.9907316398484085,1.0007265989930396,31.32537806629391,1.0612820253841915,2.2279635838981275,0.9999433103205814,0.9948113953024716,16.22674392631,passed,
2025/12/09 12:30:00,0.7150838248070724,0.6657605009218156,80.15524389769561,102.2971463440201,2.5697548647443167,2.6258295,2914.331630753754,3373.6150625221526,0.9908526771656765,1.000964894173384,31.550055317085672,1.2288616535641133,2.237704831216507,0.9954557259300776,0.9910790277052568,16.1584816042987,passed,
2025/12/09 12:45:00,0.7145486365054023,0.6662374614566091,80.709025258777,103.05018879420592,2.566929317251165,2.62757075,2945.6683399852027,3392.917739537188,0.9908076396982708,1.0007120166184185,31.201029133724887,1.4858444215614386,2.233877698226199,1.00295576421813,0.9981926736445772,16.270702437446147,passed,
2025/12/09 13:00:00,0.7161886200029584,0.6686933992729458,81.7774334995718,104.45393351636736,2.567813790785357,2.62002225,2979.25944298974,3431.2401961140336,0.9908941588491208,1.0007769960241304,30.978585584834974,1.4464409363461483,2.2357274100486957,1.0134984873334911,1.0082261236462957,16.460969379115223,passed,
2025/12/09 13:15:00,0.7316819194323556,0.6490776749325468,80.22672136908402,101.11091562785722,2.5419701968834745,2.435739,2890.029810651279,3399.5452247964795,0.9909171801098418,1.0000901890279932,30.159242634694582,-0.5383530022331198,2.272279530663976,0.9594997846421726,0.9930765646937907,15.987912291170526,passed,
2025/12/09 13:30:00,0.7338808032583085,0.6452184081050374,78.05606472432741,99.24266004038235,2.538009041398621,2.5788175,2832.9678498343524,3393.8960974162305,0.9894937984862509,0.9995275136966031,29.643425616587574,-1.2161132065850209,2.2232617764359843,0.9443773793534042,0.9862639886786805,15.803836997681085,passed,
2025/12/09 13:45:00,0.7223383202864184,0.6585513477631189,80.98545801613848,103.06394548701353,2.550448998665088,2.521712,2929.724494491273,3435.9325639040794,0.9908689526825379,1.000517412288871,30.892156114992776,-0.20056620453062246,2.264348147216147,0.9764677043081617,0.990888660670047,16.235283670429773,passed,
2025/12/09 14:00:00,0.7239655667541998,0.657708561590015,80.95283434944598,103.12865579992162,2.5521921438344437,2.4962995,2934.546961610502,3435.526550054054,0.9902562205685161,1.00006585575566,30.369428682407662,0.31255945752542597,2.2593389619880333,0.9809535923892727,0.9987766676868051,16.257651572118167,passed,
2025/12/09 14:15:00,0.7245809271629613,0.6530735710914605,79.32734702452908,101.15680581662036,2.549138512254203,2.46338375,2868.0361016347324,3388.503372278122,0.9900467593058984,1.0000620720014353,30.73352737186826,-0.029645087588779897,2.2672002189574516,0.9596857553855821,0.983203937716872,15.948785726389907,passed,
2025/12/09 14:30:00,0.7259252558647453,0.65344863092021,79.37909758730665,101.32268357229896,2.549930715872808,2.48114475,2870.2929329101726,3387.016309561323,0.9899775262688656,0.9999937167162145,30.5500429508624,0.2018590646430315,2.2639679225473075,0.9616452838195325,0.9864504578322143,15.955705036092878,passed,
2025/12/09 14:45:00,0.7280605006014648,0.6525233868753053,79.33468783589751,101.3595948684651,2.5474797177288844,2.48633975,2866.5073255479956,3399.525333961882,0.9898114685625173,0.9999080285766195,30.341965862957604,-0.05477512725817345,2.2609906398842887,0.961185029914432,0.9899251990680619,15.962591110728194,passed,
2025/12/09 15:00:00,0.7253379914918237,0.6543527372363357,79.52548850370867,101.70548608843228,2.549915884391933,2.46998775,2872.3099157433962,3390.4250118190907,0.9900030094785383,1.0000425936299793,30.642979656234914,0.33976164402798703,2.2718799418680113,0.9639445684141122,0.9877752508005879,15.969447271527747,passed,
2025/12/09 15:15:00,0.7275108530475642,0.6536279694996033,79.52262936128189,101.7042780455328,2.549833270748072,2.451921,2868.7441883926913,3396.871573903587,0.9898133813353546,0.9999558334308849,30.453242692450644,0.22098381135805464,2.270127905723493,0.9632229663912395,0.9903882299343155,15.976275532426595,passed,
2025/12/09 15:30:00,0.7275663245077393,0.6539286922777264,79.58691655592895,101.70254507641076,2.551398160035103,2.4603575,2870.094623285815,3394.340960757133,0.9898096134241564,0.9999614842839386,30.442090400771082,0.36045703462675904,2.270805830844505,0.9670603435052905,0.9936577105909049,15.9830694227856,passed,
2025/12/09 15:45:00,0.7258998492406069,0.6547305276468353,79.7020923664,101.76968937284437,2.55346775941791,2.4647335,2872.7799657389596,3389.2276164509235,0.9899128546456755,1.0000516989166166,30.639470323471027,0.5165703881853425,2.277233440681779,0.9695362744135547,0.9930580653314055,15.989834470352365,passed,
2025/12/09 16:00:00,0.7240317018058613,0.6557006927224238,79.8227914777687,101.84465391409553,2.555142192040943,2.4792595,2878.266532268544,3382.2724850148084,0.990067876741471,1.0001288161181512,30.807667510430253,0.7818378752084327,2.2815968794099017,0.9745241708555716,0.9945563670833234,15.996567387979237,passed,
2025/12/09 16:15:00,0.7226626867233021,0.6562777176605733,79.92055206798887,101.89177105999963,2.5561582908971787,2.47088925,2885.8099194153774,3374.8622936983074,0.9902145813633787,1.000149436157737,30.88077675015573,0.993387123169445,2.2815620826271594,0.9746219924297146,0.9921635872249085,16.003269184140134,passed,
2025/12/09 16:30:00,0.7230308287179057,0.6557691874684379,79.92333756735225,101.81213623412442,2.555380075878197,2.488654,2885.7395736256326,3379.449272511167,0.9901857933960223,1.0001278833670566,30.841069049847704,0.8338961804839825,2.280410835362599,0.9745761519641158,0.9929696637162692,16.009938749032287,passed,
2025/12/09 16:45:00,0.7277788729993921,0.6537749099795406,79.79396514240007,101.56390641512043,2.5544129796215076,2.4880885,2879.505502342008,3390.653769830925,0.9898206838514587,0.9999067203748994,30.349321798812934,0.4806517797750264,2.267215314672274,0.9702482614259903,0.9960363970519348,16.01657622913269,passed,
2025/12/09 17:00:00,0.724111571943954,0.6555134940489085,79.97834272267349,101.72157439816543,2.5562039286486735,2.5092305,2890.053061146169,3378.298915245606,0.9901536473213988,1.0000513776748223,30.651361060260523,0.9356153276308959,2.2742011351357574,0.9778116280323715,0.9972060268593541,16.023185948205334,passed,
2025/12/09 17:15:00,0.7220632127796426,0.6550139943605703,79.81113457655057,101.42646471470657,2.5539687431023848,2.51220275,2885.8941575661643,3373.725088124872,0.990326190331706,1.0001271849115707,30.87029784890804,0.8039380754382038,2.2784112520363413,0.9775022723849973,0.995040353027667,15.986871897217032,passed,
2025/12/09 17:30:00,0.7246419579309418,0.6513242223239207,79.0825572384168,100.41731118760984,2.5502547354077434,2.50104675,2856.599441934298,3368.436608624178,0.990056140509604,1.0000010532607082,30.77602148601202,0.1807688773611911,2.2736644135947106,0.9642447745165029,0.9886592782513633,15.875427666020672,passed,
2025/12/09 17:45:00,0.7261159058932979,0.6493165366332636,78.45478765213976,99.56598540945623,2.5516464103429906,2.484044,2826.140679750161,3351.887631668302,0.9898032954885295,0.9999955910123256,30.873995087574148,-0.035659478409069446,2.2762938043646335,0.9558229433502362,0.9836030604863942,15.764143763828287,passed,
2025/12/09 18:00:00,0.7260531803070976,0.6484618175712158,77.91445311395478,98.8320756645778,2.554341200216267,2.47899025,2803.5054028958853,3324.802887701419,0.9897320088514626,1.0000264956965674,31.038541474827714,0.13854463887034565,2.2787510099406942,0.9509029342333202,0.9789004318037897,15.65379035429962,passed,
2025/12/09 18:15:00,0.7267692491819027,0.6482752558370133,78.13702777905267,99.0590123679016,2.5509233208377666,2.51312875,2819.5096063992933,3341.6012557816016,0.9898001925206092,0.9999344803343143,30.763373712757765,-0.070616141249925,2.266757165272909,0.9530266176660721,0.9821829203814786,15.716521380604123,passed,
2025/12/09 18:30:00,0.7210807267349544,0.6523047479358139,78.73909198347411,99.75288481773475,2.5571158226301463,2.52048525,2841.3136216820717,3330.2058397154883,0.9902329772953039,1.0002197493173073,31.297868745712154,0.6923959485357548,2.2836813134015697,0.965618996244268,0.9834940743737092,15.781290064409578,passed,
2025/12/09 18:45:00,0.7221795176316793,0.6518243209821332,78.97509519544533,99.97302479390424,2.5537772652198405,2.5323305,2855.6249966925984,3349.2761221904193,0.9902389643250794,1.0001118804506766,31.028751055370268,0.4166034682380801,2.273888844706018,0.9673999219467185,0.9871950361400091,15.8459354103406,passed,
2025/12/09 19:00:00,0.7253019719024065,0.6506641756769972,79.03871923097833,99.97679312990365,2.5531561107034526,2.52089,2858.0841617056744,3362.0724679495174,0.9900005693072758,0.9999475179595941,30.67927347184543,0.12874572921919034,2.2638773290819203,0.9635663816856352,0.9880476646920696,15.881030908536745,passed,
2025/12/09 19:15:00,0.7237222987259533,0.6507986293698403,78.79796802750725,99.59902896931185,2.5541898428365295,2.537172,2848.736907655394,3345.014241573556,0.9901298851005811,1.0000409106165886,30.874983127788337,0.3774827770819632,2.268867150747375,0.9679646315101683,0.9901209735097498,15.820016274417666,passed,
2025/12/09 19:30:00,0.724860889983453,0.6491662336301751,78.60786573885017,99.28378090867521,2.5534569046399627,2.53895175,2840.529319054749,3345.8915080183046,0.9899734497853716,0.9999653519192759,30.853851621021487,-0.0013385595546940466,2.266841732225709,0.9570109232519788,0.9820727281961749,15.796758975898156,passed,
2025/12/09 19:45:00,0.722705271426511,0.6502251068562309,79.12902635258578,99.8654139435238,2.550553889520064,2.52050075,2864.360889807504,3369.3379892179187,0.9902123536986496,1.0000306646155555,30.91657841691783,-0.20569779036742158,2.2677173410105365,0.9640861467492526,0.9858695835879434,15.899384921995157,passed,
2025/12/09 20:00:00,0.723882937144055,0.6529390490744688,79.656477516101,100.53800701687695,2.557533827491905,2.52809375,2881.939944564335,3374.5102279020184,0.9901013226993265,1.000040803755771,30.729438622191484,0.2628616846660638,2.261904158101094,0.9730439292029814,0.9926076225222749,16.001082956100262,passed,
2025/12/09 20:15:00,0.7205895058435077,0.6600132888963233,82.12201586202569,103.65105438814103,2.560206512295951,2.53606475,2988.2002034205234,3450.0451812666474,0.9904062951493455,1.0000175502606317,30.3469877444104,0.6697896603958156,2.252669586588955,1.0013809474543358,1.0102854579454528,16.483237761635444,passed,
2025/12/09 20:30:00,0.7180216615563729,0.66235080979267,81.94416620691048,103.4853167593303,2.5662435067553746,2.66999925,2979.1423259258727,3425.9542915989077,0.9905291313653887,1.0002447589328192,30.69141943909806,1.2853442292762174,2.257423341352044,1.0119804431583805,1.0144283961405587,16.43703760486378,passed,
2025/12/09 20:45:00,0.7156864822585852,0.6620546815240792,81.66790746526593,103.25641170973671,2.561131935081373,2.618734,2986.5306317100976,3429.6873655575596,0.9906875240241745,1.0002114446949057,30.749437464931177,0.9306516432546217,2.240620563157078,1.0044835923186541,1.0050094266590746,16.432780815246048,passed,
2025/12/09 21:00:00,0.7156655355442731,0.6621749952945839,81.69948006337376,103.20315551169769,2.5632316252340495,2.62469525,2988.001218316809,3421.300973644331,0.9906865131875178,1.0001889892537421,30.74577343464604,1.1244139926057086,2.240913818695639,1.0035358266350347,1.0035234955143804,16.42852607411671,passed,
2025/12/09 21:15:00,0.7161299298429123,0.6613573917456071,81.66040179793049,103.05630603571382,2.562653080925669,2.5959275,2985.670168480267,3423.41696336283,0.9906386162317123,1.0001557680867914,30.736689688708143,0.9329703606599361,2.2408652373301936,0.9998600349324703,1.0011870883383005,16.42426688433877,passed,
2025/12/09 21:30:00,0.7151408409571519,0.6614827339817841,81.7206448727692,103.03455484317466,2.5625037855997013,2.60283375,2985.7599500511274,3422.9729464343404,0.9908066845688962,1.0002731315814906,30.93231054664422,0.8050248697175951,2.245505229394235,0.9983909418164147,0.998225285699627,16.42240230814135,passed,
2025/12/09 21:45:00,0.7165363643573147,0.6616933474746743,81.79476126518192,103.02970706545705,2.564053926737951,2.604016,2981.8452612620235,3424.056955134962,0.9908618531555091,1.000379262579085,30.927794724157785,0.7260932377185981,2.2462637101978045,1.000222823228157,1.0009049181754222,16.425078732252036,passed,
2025/12/09 22:00:00,0.7156559417166058,0.6605891930584116,81.71959884164606,102.8404678557886,2.5618994114046125,2.6116575,2987.192341294416,3425.1407436663494,0.9907080306088017,1.0001562602084677,30.752737990633964,0.8243906196595618,2.244074808552831,1.0041359280703004,1.0051626290077773,16.42775235609131,passed,
2025/12/09 22:15:00,0.7155817333496495,0.6600385047998499,81.72129730648825,102.74592930074971,2.5605925185196674,2.61237125,2989.07280374946,3427.5756821304713,0.9907292892340107,1.000121472202117,30.735168180622214,0.7268833947195764,2.243073816469465,1.0045294945480483,1.0059870817818215,16.430422106914705,passed,
2025/12/09 22:30:00,0.7159367285120154,0.6595169664497254,81.73544600798891,102.66806823928711,2.560725759808058,2.62518275,2988.7176814434683,3428.6375606785236,0.9906930312055849,1.000095297064777,30.72443594716238,0.610631947594495,2.2433073859452732,1.0013411784147768,1.0036293443742468,16.43308687834106,passed,
2025/12/09 22:45:00,0.7161716903298064,0.6591698566557928,81.7617278528154,102.60512999031015,2.5612462193915357,2.59225675,2987.3608483638036,3429.7292666063613,0.9906614377669246,1.000096415181216,30.733488772326357,0.5155550843026887,2.2452096760315827,0.9998687570240475,1.0026039025515197,16.435747796462127,passed,
2025/12/09 23:00:00,0.7178806041477381,0.6581459658069291,81.71692150037146,102.45229772071961,2.559593165350724,2.6074785,2987.347361160052,3434.9264313240947,0.990590915783498,0.9999970978326793,30.5077845021094,0.3623727087889214,2.2385818936049953,1.0001552569506993,1.0058372189045333,16.438408105253494,passed,
2025/12/09 23:15:00,0.7147149101643042,0.663050534968012,83.41508527385764,104.55134994482468,2.561416964179847,2.6129065,3065.542686348779,3476.068846515263,0.9908238244217001,0.9998867176556835,30.184584252769852,1.0661824456743567,2.2350288169068855,1.0247211454689298,1.0218343899258824,16.75579475335249,passed,
2025/12/09 23:30:00,0.7146101177011418,0.6620403201760878,83.15929720290424,104.25842107488766,2.559904841521785,2.6061355,3057.6990036252537,3470.3587274089177,0.9907882044857562,0.9998393882346042,30.196247767765403,0.9521054375593486,2.2348400812700144,1.018359529756094,1.0167208087496211,16.711206591408093,passed,
2025/12/09 23:45:00,0.7150765086062354,0.6609348434498475,82.89863965765589,103.95799756000353,2.558420470333516,2.60154075,3047.45406575024,3466.9456356300675,0.9907368812212252,0.9998133117568615,30.214785553946573,0.7553880014091631,2.2345817481575665,1.0120789833209252,1.012414722768361,16.666573547945923,passed,
2025/12/10 00:00:00,0.7221069833142659,0.6550071914007162,80.82598844078984,101.33353046281732,2.55959746761346,2.61213375,2946.5773944583725,3391.478549820824,0.9905182504170958,0.9999032775169798,30.34919626278468,0.5842741814169747,2.2410931559369507,0.983655476142529,0.9971324615236453,16.22287194456947,passed,
2025/12/10 00:15:00,0.7211851095671482,0.654382057414848,80.56210632024418,101.05213189748429,2.5577878167719303,2.61172375,2937.424553991521,3383.3189516970388,0.9905892135613639,0.9999322790302138,30.489262738315194,0.5361045771657401,2.2445702700258634,0.9803940261967565,0.9937396438807127,16.167120731790497,passed,
2025/12/10 00:30:00,0.720943133084499,0.6526657630836724,80.23016704367538,100.682083804746,2.5541627247862606,2.5913875,2923.7866240646163,3384.136928902366,0.9905620874970438,0.999934393040113,30.621876083708248,0.08712254765489978,2.248138212790984,0.9706632947789896,0.9860948350439167,16.111463209789576,passed,
2025/12/10 00:45:00,0.7216166569485365,0.6510685803215606,79.88104833270255,100.29346518654754,2.5507650529783,2.578942,2908.683381602087,3385.8601668951487,0.990488651580356,0.9999195959315204,30.634045943832778,-0.242004926685228,2.249319997088886,0.9677974575165333,0.9861372901587961,16.055901707956767,passed,
2025/12/10 01:00:00,0.7215988942567482,0.6502432652347522,79.5687546952009,99.96938759269179,2.5484842985925873,2.583963,2898.1942469698483,3380.2188813571056,0.9905080673335591,0.9999194096350521,30.656450893609836,-0.31748688253557433,2.248655020342413,0.9663830235259568,0.9858561674806107,16.00043727761881,passed,
2025/12/10 01:15:00,0.7217985277380354,0.6493271426869038,79.25984550213803,99.64973675695805,2.54722368311399,2.59763575,2885.7257465831885,3374.057311154362,0.990464194124452,0.9999182159930795,30.71337745118449,-0.4403721850518223,2.249603549291314,0.9616672840496466,0.9825613782554491,15.945067655824799,passed,
2025/12/10 01:30:00,0.7212276804078085,0.6486369539852699,78.97064964158201,99.35379425216075,2.545796212446506,2.57866375,2873.5843831244197,3367.996472148781,0.9904769271445436,0.9999618988852931,30.85538614875354,-0.5625687004784573,2.2532855648588943,0.958292961087411,0.9795220300571533,15.889792901033136,passed,
2025/12/10 01:45:00,0.7230507196555801,0.6464503374849605,78.57341768619446,98.92067670948214,2.542607846860569,2.58135675,2858.6106582219068,3369.0966276494387,0.9902996263942824,0.9998608121059661,30.754127448523843,-1.0009068110260273,2.2487312234917973,0.947710136047177,0.9736938950986269,15.834617413007221,passed,
2025/12/10 02:00:00,0.725413342017867,0.6468837727558306,78.33849027762807,98.69568947820572,2.5478222452015427,2.57584325,2843.4736643415,3349.8688161502205,0.9900754861892761,0.9998312729591166,30.6046110727234,-0.4972634485751502,2.248311512606933,0.9511047880083106,0.9788211242893126,15.779535743948506,passed,
2025/12/10 02:15:00,0.7226495222807083,0.647058805871678,78.13000183019669,98.49124286992712,2.545718195268007,2.5846225,2840.0642795000826,3336.7977231688315,0.9903436146675344,0.9999279417163195,30.85900479571066,-0.36052221505462884,2.253136776121122,0.9511197392177867,0.9757665878210143,15.724549989853834,passed,
2025/12/10 02:30:00,0.7245663177932702,0.645198788984599,77.76631791903641,98.08847811263412,2.543442894948418,2.5762595,2825.480870547751,3335.3263484145355,0.9901714588472182,0.999834836196522,30.735788746282516,-0.6621794753645877,2.249502865743581,0.9432837118008469,0.9722962942752932,15.66966134821655,passed,
2025/12/10 02:45:00,0.7245128977705884,0.6442476750838735,77.47662147077176,97.77897523303943,2.5423414197280514,2.569024,2812.1515073683604,3329.771963222272,0.9901207776243286,0.9998514734826817,30.853664806284655,-0.8228576881724338,2.2534473887356516,0.9384963296998474,0.9686447457347841,15.614866436082428,passed,
2025/12/10 03:00:00,0.7211126723545248,0.644987960860363,77.31815761333317,97.63741279254056,2.542716482880026,2.578965,2805.7359545952645,3313.770827593164,0.9903554264990961,1.0000183583900226,31.2749558907019,-0.6179692608262866,2.265362400002346,0.9385945044875246,0.9642439576369076,15.560170762166626,passed,
2025/12/10 03:15:00,0.7220645212440467,0.6501000264635398,78.93760676144534,99.74146255942931,2.546811238470753,2.57866425,2871.6431305300944,3356.775902999524,0.990469101869405,0.999945307030795,30.732504788416954,0.033237737169441894,2.255148520511745,0.9602867737245718,0.9817782801597406,15.862607592498378,passed,
2025/12/10 03:30:00,0.7216055376152515,0.6483152307085611,78.67564822165143,99.34202933919765,2.5501233046879777,2.42763425,2837.3018210366095,3351.4249949631476,0.9901643069084332,1.000107093226009,31.3069308430839,-0.46313331296022614,2.288396925215659,0.9473054306997506,0.9701965369063128,15.782016479828407,passed,
2025/12/10 03:45:00,0.7160184577190476,0.6531507754510396,78.36113708184045,99.27325435136355,2.561335936556773,2.40732575,2812.373819374482,3317.836499753713,0.9903137492970587,1.00067185962151,32.22923696831586,0.3043593700622858,2.309262525828828,0.9603240252128818,0.9711354950543487,15.701527989034211,passed,
2025/12/10 04:00:00,0.7174805044129745,0.6547515881483874,78.38045226811994,99.25777804627585,2.5652682979998964,2.3975335,2791.005427456757,3299.2556294309834,0.9909938837905453,1.0013192635601311,32.842735214734034,-0.040747446730892055,2.324162389063141,0.9470341100632538,0.9566217392795581,15.623153615777463,passed,
2025/12/10 04:15:00,0.7400807266661399,0.6315357184749886,76.82777339029151,96.83971214435235,2.526183049374467,2.38254675,2785.3245730635967,3370.8050105504767,0.9886503596286131,0.99858394529528,28.999763718050392,-2.3369418916091775,2.2363969396194814,0.904456267095721,0.9669554341436848,15.551510203878566,passed,
2025/12/10 04:30:00,0.7374391524548587,0.641392615772543,76.3932075657036,97.04952067100803,2.555412234777984,2.40573825,2732.5971338831614,3328.8787984003666,0.9881694106046697,0.9995314841701708,30.201090609188018,-1.176635199776434,2.254482798404886,0.9223525541174791,0.9702543096249361,15.489569758169615,passed,
2025/12/10 04:45:00,0.7175831002040549,0.6493973810637946,76.41564076565088,97.3132274653855,2.561307661902496,2.39650275,2729.835135662644,3277.924879266853,0.9896685806189608,1.0007261680181225,32.62840322316372,-0.296069691632807,2.3110819583908784,0.9366728231472692,0.953941846210135,15.387721757110375,passed,
2025/12/10 05:00:00,0.7170892605292607,0.6470066431903656,76.02680049139818,96.73669338854657,2.557787604837898,2.37291825,2719.839056442336,3259.8638009186616,0.9896627344115893,1.0005452181811,32.587359041549426,-0.17031956452484157,2.3165018512485624,0.931246016500917,0.9507759899268554,15.294809849171722,passed,
2025/12/10 05:15:00,0.7053729676843876,0.654102157074948,76.41456975575421,97.46519425985238,2.563319463081113,2.39659325,2733.168152490409,3237.883944969391,0.9906967067678767,1.0013576000454572,33.88995295044142,0.5752387463164117,2.3447893583119757,0.9466554089640564,0.9452750599499654,15.305714056490006,passed,
2025/12/10 05:30:00,0.7150705808802418,0.6442892616807173,76.3675670203178,97.07379303370088,2.5391521045602716,2.41745725,2752.8295098757185,3296.111574491242,0.990292155827163,1.0003759686046116,32.356383977445795,-0.9826106714047134,2.3095173109747487,0.9296414000008166,0.9514549556972834,15.359181484731458,passed,
2025/12/10 05:45:00,0.7204996756310683,0.642973075157179,76.34777882592178,97.17189013333348,2.5374858084047562,2.434857,2754.0529998211164,3315.8228115673855,0.9898893718220397,1.000120697998625,31.74598911162552,-1.3030998454513103,2.2884680800067945,0.9260185709899859,0.9555874424658066,15.402223730177628,passed,
2025/12/10 06:00:00,0.7312928153998216,0.6377564379505994,76.13597218353674,96.86670438032961,2.5321896053373374,2.43814575,2753.3291851855743,3337.367626670227,0.9890779898914875,0.9993833133846431,30.378195611224676,-1.801983775947683,2.253790447111046,0.9118352394614024,0.959122291623481,15.42279915624252,passed,
2025/12/10 06:15:00,0.7282213629088241,0.6431863790402819,76.62125662926798,97.7245035780641,2.539037736927321,2.4640455,2762.6155439178947,3342.7891324185757,0.9893660455126899,0.9998485319593255,30.839277821893543,-1.3061498917069037,2.2629739821297914,0.9308413856576426,0.9690638528088511,15.501852872430836,passed,
2025/12/10 06:30:00,0.7261980597385055,0.6477189359175297,77.44262428305818,98.81681641033076,2.546992564217491,2.46173975,2787.7329947873927,3340.388573821413,0.9896598139366671,1.0000825195816698,31.08032777025398,-0.5317374246216338,2.2738904575315484,0.9408892182364583,0.9716225883085294,15.608280067867454,passed,
2025/12/10 06:45:00,0.7218052136705331,0.6521764830507362,78.21631954132641,99.8768164983488,2.551295273364978,2.47735475,2818.274418657466,3341.3395702644525,0.9900930974589033,1.0003142885432619,31.385645862955116,0.2076198424689764,2.2842920459368963,0.9554776105961469,0.976550874909466,15.714994055689287,passed,
2025/12/10 07:00:00,0.7247140842618353,0.6518966424588518,78.62153818092891,100.45693061554148,2.5484287888385775,2.47803,2833.326536594895,3375.206252045596,0.9898995618346287,1.0001768872286596,30.98952552533302,-0.22046491685174704,2.275071277137725,0.9568149516677131,0.9820964941392668,15.822003695019683,passed,
2025/12/10 07:15:00,0.7243185875895894,0.6547777905131886,79.28214049582563,101.30728590770985,2.5528142759758903,2.47321925,2861.4064049259696,3378.492673424431,0.9900198135973712,1.0001700545858607,30.83396865440621,0.4117156934484116,2.2719160828350002,0.9669708714269231,0.9884697649944151,15.929303447861702,passed,
2025/12/10 07:30:00,0.7242500341582035,0.6566054588104158,79.87690364586793,102.03368965418584,2.5543752266684074,2.4869385,2884.1047886977585,3394.1001444612025,0.9900931954169773,1.0001815868028847,30.686630705778303,0.6171042098612572,2.2707598375737676,0.9771360699553614,0.9965645008243615,16.036891149208635,passed,
2025/12/10 07:45:00,0.7244726176027368,0.6575805293721555,80.41180985478091,102.6831173763539,2.5531270894438043,2.51502975,2910.3352603466196,3413.1921266751815,0.9901816376464135,1.000105571946248,30.450246811768007,0.6627972891887852,2.263266066946025,0.9832583202707963,1.002091677973305,16.144769072645154,passed,
2025/12/10 08:00:00,0.7254434021657107,0.6585669552581954,80.90101196279501,103.31562215768912,2.553869211915417,2.49349225,2927.185454273388,3436.8601872319914,0.9900981728909012,1.0000899762412123,30.28404057987696,0.49737679164792725,2.259579357277691,0.9867561065247059,1.0057789414547782,16.252940227065086,passed,
2025/12/10 08:15:00,0.7236061062282476,0.6603610779892505,81.02617051109462,103.52546018938021,2.5566586356534167,2.515605,2934.281973980694,3429.2463929607557,0.9902414968450363,1.000193344943238,30.43933888574272,0.8547763845753338,2.2597753030101058,0.991940032673574,1.0066161403664624,16.26936975256634,passed,
2025/12/10 08:30:00,0.7208694960083691,0.6625679433401213,81.04281490057946,103.59873426706706,2.5613043457429976,2.554988,2934.835561429956,3410.3890328275647,0.9904263348229388,1.000370292078786,30.746712413016265,1.429044713225114,2.26528212038358,0.9998373043498302,1.0084444355026898,16.252051327987136,passed,
2025/12/10 08:45:00,0.7228929340928437,0.657434703169641,80.15094935916223,102.43389803781764,2.5501438570414625,2.538046,2905.7891812004655,3421.279630626014,0.9902511272009923,1.0002094313987304,30.651744718909587,0.16496241521787086,2.2558035658876734,0.9797235706665183,0.9970748062535332,16.134935663557922,passed,
2025/12/10 09:00:00,0.720341139302805,0.6606816738428727,81.14842457981675,103.6659725210871,2.552849670509492,2.5337315,2942.1379648840793,3444.5194379884183,0.9904816615729185,1.000340131427482,30.759634801620116,0.4132677500589182,2.263781689822794,0.9922553792901747,1.0031400157757007,16.304176246580063,passed,
2025/12/10 09:15:00,0.7246624030188205,0.6616364184919115,81.92459494609399,104.6178339657524,2.555070303658311,2.5429495,2975.375386180233,3472.3091461911176,0.9901757097392154,1.0000396697792961,30.005675546219052,0.6199971291744316,2.2465722855336763,0.9998096195606846,1.0147957442071893,16.474287276019062,passed,
2025/12/10 09:30:00,0.7216291837178969,0.664352622074775,82.85638678054336,105.76794075691025,2.554765567313369,2.54688575,3022.7932801850193,3492.5876679457824,0.990408319818987,0.9999645071295197,29.86488898094951,1.0772453579717718,2.244593580293255,1.0145498436070213,1.023515058884322,16.6452709042141,passed,
2025/12/10 09:45:00,0.7207076246848069,0.6646375376452072,83.03510011954873,105.95168656293271,2.5544828630341425,2.52828175,3028.454147024607,3499.4546638817174,0.9904500102888468,0.9999952255049201,29.943801842818008,1.0197132089052732,2.249019646404524,1.0167623469188345,1.0244320346950726,16.675431188909794,passed,
2025/12/10 10:00:00,0.7225530550992512,0.662277721409308,82.23378020542188,104.88798462865496,2.5549910109353005,2.52462775,2990.375476549017,3473.9370514938987,0.9903403846078958,1.000046282236681,30.100271042678305,0.781553433354219,2.251573538586097,1.0035317500543908,1.0153591009496572,16.5162604010261,passed,
2025/12/10 10:15:00,0.7155097155924606,0.667408085586128,83.95831550174954,107.0447817004871,2.5538943708047293,2.54242925,3073.402869971038,3518.426324508894,0.9907482945633447,1.0000013163780714,30.074262716311967,1.4399846758188852,2.2573375076485975,1.033389347420041,1.0322899030125814,16.83483547308857,passed,
2025/12/10 10:30:00,0.7196193184564054,0.665076065955062,82.9744453458006,105.78658621370477,2.55689589795929,2.52323475,3025.729912243218,3483.57136289768,0.9905413554168958,1.0000466585529515,30.0838152414111,1.346018374284115,2.2532103917916335,1.0189531361838846,1.0243314215545032,16.643605728988938,passed,
2025/12/10 10:45:00,0.7291437251540582,0.6701456097169812,84.57221457721955,108.4576906915221,2.5621425148964394,2.504806,3114.646402309517,3579.937506503957,0.9894734007692217,0.9993747042023499,28.09298030853205,1.211384725267997,2.174776426288221,1.0310409111510799,1.0432698402886396,17.152478052312592,passed,
2025/12/10 11:00:00,0.7211322651791139,0.6628861584066503,82.37485598130837,105.07675208499691,2.552551656572708,2.557377,3004.4489809522233,3487.7820201424493,0.9904248951334291,1.0000367180425387,30.063436896443086,0.6574653484646827,2.24336161457373,1.0095226627564475,1.0192198429359585,16.5717549966969,passed,
2025/12/10 11:15:00,0.7197210584717085,0.6627304997910333,82.32983862750814,104.97952290126953,2.5511240907086425,2.56776725,3001.5780699103148,3488.812007604751,0.9905326860151658,1.0001171485930376,30.245623433429607,0.5384730397818133,2.2491714904869635,1.0110825993297445,1.0193534684698486,16.557790484845018,passed,
2025/12/10 11:30:00,0.7200628274143003,0.66277497299673,82.29114314457064,104.89559889111443,2.5524225308582738,2.570151,2999.676314674682,3481.943529702982,0.9905190140177947,1.0001044182922094,30.222869289582555,0.6935650716972702,2.248891831498564,1.0117742774972733,1.0201337111056148,16.54383252724765,passed,
2025/12/10 11:45:00,0.7176479633244776,0.6635440233479878,82.32991266084053,104.90864316686789,2.5542296723777436,2.57119925,2996.9033325271616,3474.667805679526,0.9906466486983007,1.0002531121148799,30.561115018091133,0.8098766238533135,2.26082076046591,1.0131024440760783,1.0176061870881143,16.529879028110926,passed,
2025/12/10 12:00:00,0.7220713124923708,0.6620279637864352,82.16351631999969,104.66424912495607,2.5547902187929643,2.555131,2993.517906343607,3471.173324662965,0.9903721092895931,1.0000106664433213,30.077244960283558,0.7672860731403005,2.2449014008906683,1.004186448032251,1.0152806648739183,16.515929924492237,passed,
2025/12/10 12:15:00,0.7179939361750143,0.662370034591669,82.16658124192729,104.62830093670303,2.5522906073911815,2.55712875,2995.003515193178,3470.556241765841,0.9906615762552754,1.000172758282015,30.51161210054916,0.6822031621335325,2.2567448448764926,1.0072017445990886,1.0133971034567808,16.501987439212915,passed,
2025/12/10 12:30:00,0.7193369896164111,0.6620178684652448,82.10063776248478,104.50783974735675,2.5537348419108765,2.559072,2988.2749146001447,3468.169963317509,0.9905549957028947,1.0001619203022616,30.44917928791353,0.6630030366790185,2.2569038439555533,1.0058980806935636,1.013791147598362,16.488048239615328,passed,
2025/12/10 12:45:00,0.7204039128819463,0.6616687384508145,82.02964636168359,104.38240830494728,2.5540507264369734,2.5788815,2986.4470615148457,3464.0186862635023,0.9905123474041202,1.0001065318016356,30.32571252742666,0.7405620310829371,2.2531050820527097,1.0059552691027118,1.0152739253578325,16.474816728970104,passed,
2025/12/10 13:00:00,0.7205937352215545,0.6613139571472422,82.10875819125198,104.4456423814553,2.5533709012739623,2.552244,2989.7843902162663,3469.9682899212103,0.9904789121955749,1.000069314186676,30.295863626277338,0.5904555966255363,2.2527028710004937,1.0030950822364744,1.013134105592114,16.49414452288952,passed,
2025/12/10 13:15:00,0.7201217236839866,0.6620150424725514,82.25701639106661,104.59948010729295,2.5546636424746776,2.549373,2996.185223717163,3467.8707364662073,0.9905238320404084,1.0000719877174074,30.28184362992519,0.8235510189916562,2.2536242470351895,1.0077518415119837,1.016311235826872,16.513488744402196,passed,
2025/12/10 13:30:00,0.7195375373205379,0.6615868558789668,82.04962666889705,104.30003069019966,2.5553329767803024,2.55888525,2985.4423094855497,3457.498991429508,0.9905505843196984,1.0001332808633674,30.467714453576946,0.7977888641834547,2.258790229778246,1.0039016329446055,1.0120348677456927,16.463860373688025,passed,
2025/12/10 13:45:00,0.7206790477574898,0.6603039799659762,81.73471082023181,103.86358471234358,2.5550791935997212,2.54244225,2971.263003100518,3449.5506446164027,0.9904679674993514,1.0001117125852743,30.48601687200291,0.6252947612198335,2.2581084101931634,0.9961688882060705,1.0068276672553567,16.405687357262636,passed,
2025/12/10 14:00:00,0.7269894747202722,0.6577375274104305,81.29046220499391,103.26319381222098,2.5550876295485376,2.5545275,2951.3974310428725,3446.6484917893804,0.9900495139011105,0.999876152920243,29.925888518990142,0.3806452204617988,2.2421662568586536,0.9875102773132973,1.0077922623349136,16.347567990712147,passed,
2025/12/10 14:15:00,0.722049284330139,0.6581610500571463,81.13075501329732,103.02410904755786,2.5546242356958375,2.5440525,2944.0490321734405,3432.4269418308704,0.9903606239681403,1.0001062167265962,30.570886851652823,0.39220910377354923,2.259513204877388,0.985982900931828,1.000096273029417,16.289500061523633,passed,
2025/12/10 14:30:00,0.7238567485812775,0.6563637086808833,80.75863414139656,102.51495171593598,2.5527739672533443,2.532147,2930.474359296319,3427.8973605649967,0.9902198227032989,1.0000041028566822,30.42893547084858,0.19061744012547854,2.254525319131352,0.9810530879950705,0.9991532518602957,16.23148580058184,passed,
2025/12/10 14:45:00,0.7255746671999168,0.6550484039801131,80.4255407080145,102.05692805457508,2.5528541884113607,2.54501125,2915.795653223818,3419.671146753607,0.9900624134266962,0.9999354776272447,30.327211197548877,0.12248684078803888,2.252281447282512,0.9774397336570019,0.9987232838283979,16.17352295586349,passed,
