datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/12/10 15:00:00,0.7212212482972356,0.6552351719351855,80.24852828111369,101.7970448098948,2.5524818844845663,2.5307655,2907.96723924452,3405.7353898204383,0.9903251407451246,1.000132353203673,30.907766291982455,0.09612153654795952,2.2677999611368995,0.9737321289041805,0.9898246969347588,16.115611584710887,passed,
2025/12/10 15:15:00,0.7242711257985041,0.6544374931214304,80.04436467951903,101.52732042612162,2.5544717719029055,2.55277375,2898.416629315793,3397.5043190964093,0.9900837348596423,1.0000009547022648,30.62409768968853,0.23670536305110704,2.2609580405016962,0.9721470825560568,0.9922495199903428,16.08275234085114,passed,
2025/12/10 15:30:00,0.7249493053043242,0.6540048496162573,80.09429572448873,101.57859192856952,2.5532168283747,2.54602925,2900.1964167742663,3405.523018766672,0.9900349890619299,0.9999609813658459,30.542402016637194,0.06818288683459464,2.2593275672384614,0.9715250665176698,0.9930136113211969,16.09986897783254,passed,
2025/12/10 15:45:00,0.7204446421904988,0.6549192470272541,80.10061793561037,101.57633451968043,2.553174169982387,2.52566925,2899.2911986964627,3396.9754701317233,0.9903288761100749,1.0001742756199647,31.089936246900194,0.14670148884050221,2.2749297396728965,0.9729915832684506,0.9884441232884589,16.07546542617317,passed,
2025/12/10 16:00:00,0.7239908119472156,0.6579621128241561,81.22060935763749,102.98949753133817,2.5581396644211485,2.54749,2943.009427023958,3425.5111900770103,0.9901960922700604,1.0000090977002751,30.397211589177136,0.690096565327314,2.26059459298227,0.9891933448639253,1.0051967240908304,16.291565194289834,passed,
2025/12/10 16:15:00,0.723871030633421,0.6543096704578524,80.01048811416054,101.44487655847016,2.555247557795079,2.54148975,2894.1847917894297,3392.697019588496,0.9900769708665448,1.0000213025199476,30.73277187401138,0.30992856846001715,2.2669378799554534,0.9729411529685392,0.9926486433935476,16.064539394669747,passed,
2025/12/10 16:30:00,0.7240830688883891,0.6544578991917568,80.16433341711178,101.62935011965202,2.554502972252118,2.541837,2901.7587995017966,3399.3627077080114,0.9900960836027028,0.9999888258826558,30.645197687917012,0.28798989827330723,2.2646154564989796,0.9742879726817165,0.9941738860781368,16.0962336186892,passed,
2025/12/10 16:45:00,0.7237697004090887,0.6550081203722528,80.35340041947256,101.85858399964175,2.5551563593812063,2.539149,2907.6923938232994,3404.205422225766,0.9901148697649768,1.0000095052534128,30.66545835390462,0.3291681277047087,2.2668694182798275,0.9768406407050534,0.9957947153688541,16.127885844442115,passed,
2025/12/10 17:00:00,0.7251188731190075,0.6549434194418151,80.48941103387044,102.02072740689805,2.5556746120773055,2.53659975,2911.7902420593364,3411.1954102634472,0.9900048942729913,0.99994334700068,30.51324702278907,0.29629831877123447,2.2639939206313007,0.9769594228495749,0.9975350984561873,16.1594939041704,passed,
2025/12/10 17:15:00,0.723618430282296,0.6562332624406988,80.74082273316499,102.33091173841963,2.5575591222458907,2.532568,2920.4547049344174,3410.214207912575,0.9901236279777674,1.0000215982615597,30.642657177114184,0.5267825341991412,2.2693534981262165,0.9810426250802914,0.9984105213882151,16.1910600279703,passed,
2025/12/10 17:30:00,0.7241237525501731,0.6564884677323161,80.9027848389622,102.52556742289823,2.558011075737782,2.53578825,2925.5573903879726,3416.315402125051,0.9900862511360712,1.0000014600149743,30.57002047954195,0.5327851444294698,2.268917871475704,0.982940839233846,1.0006289975549574,16.222580844168412,passed,
2025/12/10 17:45:00,0.7227558653111527,0.6581217868427224,81.18035152869064,102.87275848245915,2.561165775098567,2.56179975,2938.007941326371,3408.3445496075387,0.9902209645436693,1.0000409988636474,30.641423828962523,0.9966717729790016,2.271110044988169,0.9867095328406722,1.000806007432479,16.25406079649147,passed,
2025/12/10 18:00:00,0.723081236754554,0.6583143053093522,81.32107057008687,103.03915179885905,2.5602246429279933,2.5381335,2944.2042533228096,3416.0246844672088,0.9902413621692052,1.0000231461757683,30.53623654134035,0.9919558101627768,2.269199077936506,0.9915900118080933,1.0059920779253686,16.283614861193737,passed,
2025/12/10 18:15:00,0.7208192262345672,0.6591973600314944,81.4769149275853,103.2334792708191,2.561576950821464,2.52015525,2948.010089536824,3414.3614422554847,0.9903618977988904,1.0001372692421533,30.82557445970479,1.0374669713992883,2.2783369014194643,0.9903245468201116,1.0012172380458344,16.29770426840183,passed,
2025/12/10 18:30:00,0.7240095552714665,0.6578205341529115,81.40612625002034,103.14127835884246,2.5590938735325763,2.53281975,2946.1798713820885,3427.859374352563,0.9901434040505498,0.9999771173241058,30.45772908249946,0.7257616337059977,2.2676901857485996,0.9892496449124882,1.0054868205741219,16.31176478341575,passed,
2025/12/10 18:45:00,0.7219753886129028,0.6586471187325748,81.54329843761661,103.31668012271857,2.5598929383829705,2.5374845,2950.7195011230774,3426.814416849098,0.9902664989990514,1.000070987070809,30.697028269987918,0.7907823799211968,2.27448822977624,0.9897817034114934,1.0028377047267176,16.32580404091485,passed,
2025/12/10 19:00:00,0.7232533192269923,0.6572821865029248,81.09049172669367,102.74465171440156,2.560154736566176,2.52699775,2930.5881253157117,3414.4935359342862,0.9901136403093984,1.000038414117904,30.692999370144637,0.705813632770858,2.274355563719895,0.9842446904874438,0.9999642970837229,16.24439086894836,passed,
2025/12/10 19:15:00,0.7240197616263229,0.6558004855715925,80.61737625641543,102.14828999042446,2.5589005368595847,2.53914525,2915.2493778670373,3400.0114727321247,0.9900529706303661,0.9999704431237214,30.667122312889983,0.6591738582921908,2.2703899841831747,0.9776166037600036,0.9957392933378852,16.160124381006515,passed,
2025/12/10 19:30:00,0.7262911800399496,0.651497661164623,79.53096006065256,100.76824805126361,2.5538899163050566,2.555392,2871.183698655454,3385.9507637906804,0.9897935300990012,0.9998887494973945,30.67590054589449,-0.01108201700852517,2.2685030420753476,0.9632232610648406,0.9886961461020746,15.980032608606042,passed,
2025/12/10 19:45:00,0.7215574029152897,0.6509117460384589,78.75243483577508,99.78490115203107,2.5535701214782125,2.54727875,2839.971075914662,3347.8101990654,0.9900821790220625,1.000143694007361,31.377788209431824,0.17763282392268703,2.286376597888274,0.9612296673921826,0.9817711591671802,15.800933382031445,passed,
2025/12/10 20:00:00,0.725671122839041,0.6465510787797812,77.6692400282812,98.41226331562976,2.550892969153807,2.53859475,2795.2354160651807,3329.2224929937047,0.9896634667921563,0.999975670291166,31.209647775953602,-0.3150749306127108,2.279964680809041,0.9466831238566114,0.9764113379893334,15.622836620096738,passed,
2025/12/10 20:15:00,0.7249029222672059,0.6412492860801426,76.72963036508845,97.06919870353457,2.5439400322415935,2.4747075,2760.5338174722524,3311.0466899673647,0.9894352200730342,0.999758742626002,31.344097813159465,-0.8382383962772938,2.292331670781862,0.9319407857043462,0.9669052914256374,15.44573671185337,passed,
2025/12/10 20:30:00,0.7194219719436692,0.6540396418644006,77.36926962254144,98.35996741674793,2.58169044869241,2.352539,2735.6206156462713,3271.4255680924957,0.9892096008083706,1.0008763631717386,32.84602123422791,0.9407988207597971,2.338856892237808,0.9590217854207053,0.9718217300983366,15.508333757412569,passed,
2025/12/10 20:45:00,0.7139867863299169,0.6548892967438719,79.11961400105709,100.11210709986354,2.5648929226864277,2.4047065,2830.379143258346,3316.516980159538,0.9904351413649646,1.0006865673450795,32.47972693805802,1.125589022175858,2.33914872728601,0.9778119055441774,0.9845272503134471,15.76613036344317,passed,
2025/12/10 21:00:00,0.7299696234525671,0.6546557529197975,79.37469114959971,100.8591028887871,2.564180396845104,2.572535,2860.897381633404,3373.1787748519987,0.9894266062046835,0.9999465026635532,30.34937916725435,0.7284751897999441,2.249935180648995,0.9784641147306994,1.003964806895562,15.985295872899341,passed,
2025/12/10 21:15:00,0.7245920622624004,0.6590476712856198,81.12390817328132,102.90663778333139,2.56379238584744,2.57141775,2933.5072442484925,3410.1151689434905,0.9900531276685848,1.0000508189391313,30.46710795496728,1.1876486514666356,2.2634064964798517,0.9972493374761093,1.0122429794630476,16.26373084163277,passed,
2025/12/10 21:30:00,0.7232563637613177,0.6613381805410167,82.43839793065622,104.40012278879516,2.5636319916953765,2.58484825,2991.3006071512095,3437.8233027059196,0.9902827041898957,0.999894789644977,30.150952594248025,1.6354194109924087,2.264830630399071,1.0094453972520798,1.0209485657495763,16.481907733883396,passed,
2025/12/10 21:45:00,0.7223735695793783,0.6604994255361261,82.27089430486355,104.20323728788617,2.560198488621778,2.5772665,2986.426947716009,3443.3058607097832,0.9903453442162068,0.9999313880328714,30.28023210088847,1.2606436177532123,2.2656792943493755,1.0053471657467004,1.017053501243184,16.461392218373575,passed,
2025/12/10 22:00:00,0.72194232046806,0.659233976698112,81.48943423487255,103.23981408353319,2.559956269821229,2.58723475,2950.4935663207157,3419.635908540267,0.9903653064018657,1.0000896000170405,30.599807647536952,1.1695993036838854,2.272668149317519,1.0033168171606939,1.0154668290281972,16.30725288874339,passed,
2025/12/10 22:15:00,0.7240425200375155,0.6561226655739698,80.749168853518,102.32633165112698,2.5563841223046992,2.5708815,2920.911727867926,3414.7267511442637,0.9901136054862353,0.9999998014402027,30.573522889728903,0.548881039688158,2.268293786630768,0.9882682226182666,1.006339490104737,16.196325612409456,passed,
2025/12/10 22:30:00,0.7194707307905447,0.6566058643677883,80.31660500644661,101.80876179619015,2.5583026685570944,2.55693975,2901.1148858283,3386.5618480702856,0.9903462373125905,1.000259200997299,31.260014329721216,0.7100045563523633,2.2857660845195817,0.9840544555886583,0.9961040970958086,16.085780167357107,passed,
2025/12/10 22:45:00,0.7252040945397199,0.6528832062128139,79.51757771350256,100.82344051079195,2.5562104809470245,2.5503475,2870.688596752031,3379.036206305435,0.9898607568108891,0.9999888060632355,30.79799965225224,0.2714422576247957,2.2688599862744034,0.9696198215823365,0.9922134881737158,15.975612044610072,passed,
2025/12/10 23:00:00,0.7227570218922844,0.6525109624025401,79.00144419166372,100.19246558795614,2.5560299235459696,2.56234775,2848.8275626269988,3358.384684332276,0.9899922549882354,1.0001578433659355,31.19605614602448,0.3245970640216711,2.2785436908798937,0.9697352573519279,0.989834903940745,15.865820245028921,passed,
2025/12/10 23:15:00,0.7252724943687543,0.6411492907387111,78.52566186265476,96.44083957336409,2.5655556795652643,2.561039,2834.2290372366742,3307.289616084655,0.9897469398737575,0.999633767685138,31.026823404244276,-0.6344191624038915,2.267696680475174,0.9508520982643021,0.9776340506231093,15.756408062184551,passed,
2025/12/19 00:00:00,0.5128810392094719,0.5415706722711902,43.25536448457138,55.14579194483926,2.317793209187984,2.3787875,2076.653917866266,2353.5448997424865,0.9838987540230021,0.9879552806780942,37.1156795863161,6.223173832782126,2.1431561788439257,1.0536683545817196,1.0544784092912003,10.268284734806201,passed,
2025/12/23 00:30:00,0.6996884014159176,0.6329690431801169,66.62014409535891,81.13529564575799,2.586456888003494,2.441063,2449.8550764035394,2802.16466893385,0.9907468947044191,1.0008031905244879,33.13035498141824,2.917572270201554,2.2052157581459473,0.9451435709871219,0.9889736453672335,13.584122646258246,passed,
2025/12/23 00:45:00,0.6997661235288947,0.6239473272201884,67.14271778334633,80.99559696015231,2.556741247744469,2.422525,2493.0842274018764,2872.117466985469,0.9906273767306389,0.9997833856032174,32.4858986180461,-0.52026390055295,2.2055822623443895,0.9021990413205232,0.9545758028006971,13.717432474508641,passed,
2025/12/23 01:00:00,0.7127235356292215,0.640495027538896,68.77766329249151,82.93520153520346,2.6031937687603706,2.380549,2480.279655150013,2869.8288546100275,0.9909720006399387,1.001562255245203,33.44988374971301,-1.3523452457051182,2.2138821271725235,0.887839404903616,0.923086484979809,13.927369134799171,passed,
2025/12/23 15:15:00,0.6594159371244778,0.6103314833855278,61.27649778622024,74.53436631543875,2.5015950454667903,2.1591625,2343.2611371470966,2751.719282440045,0.9899464070425983,0.9985485469910744,35.240673647977836,-5.822572733929482,2.277642356888193,0.8313211266310334,0.8810172026165496,12.7455777743895,passed,
2025/12/23 15:30:00,0.6589941117702324,0.6103302057503338,61.23488529857103,74.57958223122553,2.4992125096943045,2.1629475,2342.7469511554755,2756.456490103041,0.9899618072984899,0.9985558618661966,35.256145596315704,-5.919218596863395,2.278036628584789,0.832401184712213,0.8818795467730655,12.74399302986953,passed,
2025/12/23 15:45:00,0.6586669518187389,0.6111453565236185,61.259558434763356,74.70791148327605,2.5003565979727567,2.1494175,2342.7128044058004,2753.516186663876,0.9900051237303555,0.9986242390708473,35.309955513350715,-5.669445368059335,2.2801069019225038,0.8336177986159541,0.8815607546121836,12.74238978260111,passed,
2025/12/23 16:00:00,0.6581760616130119,0.6110815229044868,61.20803618417832,74.74105877698288,2.497454385203903,2.16394225,2342.1705560444857,2759.329789317484,0.9900161018688095,0.9986219016188029,35.303887557082255,-5.729583120250455,2.2804206308365025,0.8363085031383719,0.8841757557742089,12.740764408643477,passed,
2025/12/23 16:15:00,0.658465371274658,0.609726244120776,61.10366031138497,74.71073354884568,2.4935211689158154,2.153697,2341.5402468908733,2767.3475054677956,0.989900466188377,0.9984968044535547,35.172282570620766,-5.992200344126233,2.2765205174343617,0.8334758549331437,0.8838415189528257,12.739119760121083,passed,
2025/12/23 16:30:00,0.6585043040233987,0.6097331296787061,61.07456950316843,74.77335659236489,2.4922302756841574,2.1668765,2342.065969606321,2768.7995700290376,0.9899075631217161,0.9984822502778926,35.10752027757855,-5.794437430279187,2.274558280107684,0.8360246879992163,0.8867097201017848,12.73745383283009,passed,
2025/12/23 16:45:00,0.6580502088808607,0.6097727437818531,61.04403424482564,74.8335069480288,2.490776397221251,2.1552545,2341.008623390632,2772.1639132626306,0.9899021224999027,0.9985001066142738,35.16186629310555,-5.97074554295451,2.276299597033232,0.8342628774549719,0.8844088861254036,12.735769469215855,passed,
2025/12/23 17:00:00,0.6574187718342321,0.611839588330989,61.15085400330068,75.06587602505955,2.4959426365337825,2.15505175,2340.847653859143,2761.058459536093,0.9899920304538776,0.998671148087957,35.31631661055166,-5.287709838726856,2.2828120657110516,0.8381032295610995,0.8844125710331998,12.73406499601553,passed,
2025/12/23 17:15:00,0.6575697685908749,0.6109965124649097,61.071658455701865,75.06701059902733,2.4926796220046983,2.1504755,2340.725262494756,2767.1659404175057,0.9899336358184921,0.9985904032388525,35.211945510113125,-5.424084952412167,2.2795134499516303,0.8371085671879233,0.8850524105202636,12.732336312916459,passed,
2025/12/23 17:30:00,0.6574153708772578,0.6101675266733821,60.98102353843697,75.05278085940094,2.4882790019940764,2.1300625,2340.1406004251035,2776.083146657446,0.9899009651795083,0.9985277548522611,35.163414142975434,-5.7803797551677425,2.277234950404351,0.8355322201129046,0.8847668845594036,12.73059211936896,passed,
2025/12/23 17:45:00,0.6568881118949125,0.6110655190267442,61.009046314014576,75.18766890542427,2.4899125125614887,2.130232,2339.3091838765836,2772.848304438679,0.9899178588029514,0.9986041310936786,35.249596147335076,-5.512238374483643,2.281319492121981,0.8369759343086037,0.8843242633508519,12.728824896341084,passed,
2025/12/23 18:00:00,0.6573529733125654,0.6095654887522604,60.89195273262568,75.14236001065605,2.4855355446686422,2.12911925,2339.2415274242276,2781.199518182774,0.9897921909376504,0.9984493232875055,35.05037106674904,-5.594147708997369,2.275631583484365,0.837177806772443,0.8876701976581397,12.72703822323647,passed,
2025/12/23 18:15:00,0.6570460993709694,0.6095193068403086,60.85226786062802,75.1922643650336,2.4834332565333654,2.144706,2338.7958196789696,2785.2522044837824,0.9898046303202154,0.9984542632133346,35.06864775484994,-5.7274180202258,2.2755995043523427,0.836705240740042,0.8870646973779863,12.72523127127986,passed,
2025/12/23 18:30:00,0.6570182970429065,0.6099397772670612,60.867318620263546,75.31336919664365,2.4853888112885376,2.1268745,2338.4348884727624,2780.846647150267,0.9897591988937269,0.9984694514682976,35.05277966446266,-5.314638779440591,2.277138310603922,0.8376874229412076,0.8874129626815136,12.72340505047348,passed,
2025/12/23 18:45:00,0.6560874547481479,0.6117278903923277,60.93088319210104,75.49220085859238,2.4865705429614477,2.125731,2338.698815703289,2777.406074644961,0.9899526142726924,0.9986537138803738,35.24824526853232,-5.208483740569313,2.281759019726056,0.8393831490463008,0.8853868597164609,12.721555715040967,passed,
2025/12/23 19:00:00,0.6571672196112691,0.6113996978788132,60.96985012715981,75.64043822214342,2.484781409721131,2.14074375,2340.29817442052,2787.042522239611,0.9898799117693623,0.9986177740305153,35.09851133469038,-5.197124137054058,2.278013899109236,0.8413867652020806,0.8889797940130789,12.74032084436769,passed,
2025/12/23 19:15:00,0.6686220597152194,0.6204424359489231,62.661681432173744,77.84366424999601,2.509365507595408,2.11778375,2365.5342465919525,2812.851899709169,0.9901575992861319,0.9995188341946711,34.91669052814037,-4.102338468680207,2.2743027320308737,0.8532557937729146,0.8939643816228519,12.994463580537946,passed,
2025/12/23 19:30:00,0.6706390494228464,0.6207286198166005,62.77220222652155,78.10742581391938,2.5114150946605833,2.1673155,2366.393110731202,2818.1447537231556,0.9900518734494576,0.9995476999344962,34.804250668765526,-4.069881810888196,2.2697841068609987,0.8501068580832105,0.8920034031257387,13.020526651630018,passed,
2025/12/23 19:45:00,0.671844258161018,0.6256406356126784,62.68853782968519,78.43313991955303,2.515353056791578,2.20837,2354.622293255595,2832.1707569926584,0.990177518862743,1.0001277248128706,35.17122683788374,-4.965108708083865,2.2539908742088968,0.8489440688298716,0.8858605124817578,13.046615753887258,passed,
2025/12/23 20:00:00,0.6711328021183941,0.6291070865315338,62.89920189189199,78.87174483886143,2.520916782232398,2.19502125,2354.450193202483,2831.25495396766,0.9903592348919723,1.0004925395025461,35.52604619796232,-4.867268584101824,2.2600416034793005,0.8503086086196955,0.8808622252641006,13.072731133210143,passed,
2025/12/23 20:15:00,0.6714323845798418,0.6297076420568138,63.07266898109315,79.1672754281288,2.5210404401626567,2.198908,2359.247241714877,2836.572566505923,0.990431123724593,1.0005546122570215,35.534260350993684,-4.8329542429627965,2.2619352367521164,0.8499919120590911,0.8792558890235256,13.098871856322816,passed,
2025/12/23 20:30:00,0.6729548529273357,0.6285862158064014,63.151599335454726,79.34429137166023,2.5182547940278797,2.172678,2363.3226545835028,2848.6343882255774,0.9903471596215837,1.0004580147360915,35.36089862312414,-5.180748307619467,2.2573186148459214,0.8440362481176189,0.875870596310855,13.125035809321338,passed,
2025/12/23 20:45:00,0.6735442433460544,0.6289813754431741,63.31216564966247,79.62501012994463,2.51850934209647,2.17142075,2367.454252125358,2854.37588974351,0.9903593007069538,1.0004877644391865,35.30710165674439,-4.997691449953418,2.2587520653882325,0.8461433016795536,0.8774340109747595,13.151227995137681,passed,
2025/12/23 21:00:00,0.6741313971733761,0.6294690904034244,63.48674231140624,79.92069854246205,2.5183976097145755,2.146382,2373.691391524386,2858.7803902168907,0.9904620972910446,1.000532919019489,35.26638148008148,-4.89163181330778,2.25779734767647,0.8459470888308588,0.8764155790780439,13.177444428036196,passed,
2025/12/23 21:15:00,0.6501048642690436,0.6214517264656207,60.94775258437733,76.71510516582352,2.4926774849313436,2.08755725,2314.5415512927802,2786.6531460171473,0.9902029029235967,0.9997757419423403,36.70749911533786,-6.254965672522697,2.31940538184242,0.8293276760252872,0.8549779399986633,12.715633168235616,passed,
2025/12/23 21:30:00,0.6603059590177941,0.6182756362595911,61.22317402670509,77.1966331941683,2.485686950987926,2.080681,2329.5489675025055,2832.104736181194,0.9899061516060029,0.9994586859746537,35.53440027042559,-6.532614378226754,2.27438657443207,0.8313223293697535,0.8712769937077398,12.83025525676507,passed,
2025/12/23 21:45:00,0.6635751517141714,0.6214998765418187,61.65869564970625,77.88657942858693,2.4946845930580723,2.091784,2332.869961349677,2836.96399375988,0.9899074063805154,0.9997662320859345,35.53451939884302,-6.077134559322525,2.273942852710932,0.8341378208944525,0.8715182442996354,12.897105116480288,passed,
2025/12/23 22:00:00,0.6666910084249229,0.6241795693058586,62.03054772099194,78.49524411414441,2.4995056141755683,2.11972825,2337.0694054740707,2849.230528467299,0.9899624133708027,1.0000299724113537,35.456643954451756,-5.780156235142817,2.2700277369117887,0.8413456781878255,0.8771909691018471,12.963185801684832,passed,
2025/12/23 22:15:00,0.6667184196379488,0.6285566639889274,62.28601075782446,79.01783514596245,2.507795976690206,2.07332875,2337.9385342905684,2842.1610913802683,0.9902244213192577,1.0004686379678067,35.78220819450639,-5.3741851841499155,2.2719465009882542,0.8435251394738736,0.8724943698911014,12.990633000111766,passed,
2025/12/23 22:30:00,0.6631704324600538,0.6197110782091495,61.63447145128769,78.04911104828697,2.4882703669331403,2.11348575,2340.8363389687665,2840.7774763561924,0.9899287228406062,0.9995329389143993,35.264297362324314,-5.542063824173814,2.2724120499596165,0.836941893074195,0.8764903463548295,12.893256109564463,passed,
2025/12/23 22:45:00,0.6579677789548952,0.6176694620776066,61.037314826330146,77.39521980694786,2.479366255633746,2.079198,2331.346611646602,2829.6540539371317,0.989971950905882,0.9993459484248248,35.49902498309782,-5.958669661685038,2.277644595337616,0.8324330813637152,0.8714864675287535,12.79601089555161,passed,
2025/12/23 23:00:00,0.6602797399225184,0.6189770952743237,61.306670940584176,77.84114380964594,2.483102509035729,2.0910635,2335.3801663970335,2836.0999914593863,0.9899502370852235,0.9994641620488528,35.40317599234368,-5.674571964525831,2.2755780932093046,0.8341445458724426,0.872841946482153,12.841315355401763,passed,
2025/12/23 23:15:00,0.6495354564840168,0.6125570278962844,59.91391255840239,76.17224891523968,2.4609622946329637,2.10493925,2314.3795855643234,2817.019925749336,0.9898828322935547,0.9988584764944299,35.695735332376564,-6.686755999892179,2.282314670612412,0.8262014577923106,0.867595739917062,12.628180716040932,passed,
2025/12/23 23:30:00,0.6439475631396842,0.6084704314356432,59.11557175183744,75.25787440966282,2.448085189237153,2.10524325,2302.894654412815,2806.5566247773695,0.9898143606691678,0.9984736653106339,35.816273380955494,-7.273835238236987,2.2832590802028845,0.8196618966161846,0.8636528286446926,12.508372001714315,passed,
2025/12/23 23:45:00,0.6380774885807989,0.6040595980473038,58.35826182248711,74.39270231055126,2.434610524162807,2.0860845,2292.8248944417855,2801.40035173341,0.989665328004282,0.9980435542671983,35.88874046140688,-7.720334211161852,2.2859635622198793,0.8169692927678394,0.8636627698767423,12.402454396793999,passed,
2025/12/24 00:00:00,0.6626036147628941,0.618897432768658,61.57659261301987,77.67293724708104,2.4883015756159543,2.07726575,2338.574636060904,2839.032603848639,0.9899230603272858,0.9994945315571506,35.34028519779858,-6.167916908187877,2.2738867529871523,0.8325948872225543,0.872683133153824,12.883448252987487,passed,
2025/12/24 00:15:00,0.6695247412074318,0.6250593247005055,62.51380866212897,78.98421335702436,2.503346195395477,2.10981875,2348.9412114423462,2860.571767860096,0.9900291262519493,1.0001198292531253,35.293922576134925,-5.722460199191455,2.2677921785870874,0.8417784957268606,0.8773612146966308,13.041214496600125,passed,
2025/12/24 00:30:00,0.6636014333357072,0.6300311110042021,62.02781069024464,78.58026451478482,2.5163278329886505,2.15189325,2328.501589822133,2801.0347120978263,0.990319826076445,1.0005608363256802,36.10325431136174,-4.376497257301772,2.2805938399338044,0.8446455966055717,0.8694843958294538,12.907594966846867,passed,
2025/12/24 00:45:00,0.6623755018812907,0.6273076678856171,61.539599547431536,78.0273773187149,2.5022429570054374,2.16511025,2321.585210635398,2820.2330282055755,0.9902893553755184,1.0003597978965495,35.99011569168635,-5.708706844307088,2.2701929594065753,0.8421464738523738,0.87138387907894,12.866078474341927,passed,
2025/12/24 01:00:00,0.6659482788939074,0.6288981469073935,62.088308314400564,78.7447012823863,2.5069313054381794,2.147788,2333.0552628518703,2837.530672519796,0.9903304661463174,1.0005403032699072,35.89128340795395,-5.836788886739317,2.266619641866281,0.8394728709116624,0.8679270100429454,12.962303748841581,passed,
2025/12/24 01:15:00,0.6752196455114948,0.6304605100135857,63.214107768208486,80.19196342481854,2.5130489967398004,2.15078225,2359.9759142180774,2887.336875843671,0.9901863184810464,1.0006860790662715,35.21837754891099,-5.555391972249997,2.249419465060555,0.8489002108626724,0.880606063472999,13.186754142644597,passed,
2025/12/24 01:30:00,0.6637290393644923,0.6250681854885516,61.537244533853915,78.07169840427729,2.4957476449955625,2.12727325,2324.7462893785982,2839.39604400909,0.9901868783527873,1.0001995560131314,35.80864670815724,-6.667114126231363,2.2642842486854153,0.8315564709376627,0.86483811919105,12.888396066974211,passed,
2025/12/24 01:45:00,0.6628712770013103,0.6246957676801572,61.48281154944206,78.00312013366285,2.494299977228936,2.15432225,2326.2289148570103,2834.617608319094,0.9902647903563652,1.0001510414445849,35.817212466569686,-6.571279134122614,2.2648576862351715,0.830780652806688,0.863829785869907,12.872699365240189,passed,
2025/12/24 02:00:00,0.6768706210462595,0.6325763758146727,63.79624514487229,80.96115438167418,2.5183501896854055,2.1331345,2374.991884531856,2893.3158313831127,0.9903937710061819,1.0008792065746417,35.21544965761759,-5.090302527928181,2.2522945258978644,0.8502774983883772,0.8783409136853874,13.267443735695547,passed,
2025/12/24 02:15:00,0.6648851932154719,0.6251766710060467,61.698891691673595,78.3204797406738,2.4947595914850695,2.0975735,2331.399236290227,2845.2020597380597,0.9902773589520816,1.000198274292197,35.66024510888391,-6.521679884887093,2.261072816368013,0.8329944550415821,0.8667146333159945,12.91437573456061,passed,
2025/12/24 02:30:00,0.6676797888584424,0.627551449803759,62.239705728910806,79.03265840810221,2.502652229382732,2.1145725,2342.1674493169608,2850.850617101853,0.990332711916979,1.0004043689569364,35.60449699019118,-5.943085430223885,2.2608131063713324,0.8361581034564102,0.8674529738361727,12.996318241147845,passed,
2025/12/24 02:45:00,0.6692399252518075,0.6276200992654591,62.43640506506054,79.3037605004322,2.502893687476663,2.116732,2346.17748380444,2863.513370684642,0.9902657141108219,1.0004224343846098,35.497415800697496,-6.0749398220158,2.2594002191959084,0.8364918811330387,0.8685073579970144,13.039302353405624,passed,
2025/12/24 03:00:00,0.6652855125366114,0.6239373517461652,61.65582082223541,78.33450172401993,2.493033187258711,2.10407525,2330.5737627997355,2851.0998516530026,0.9900831059243659,1.0000690285887648,35.54182959385342,-6.5642251696124365,2.261172499536703,0.8312658499340619,0.8671763126196043,12.918084286373476,passed,
2025/12/24 03:15:00,0.6595343485691157,0.6213268176751069,60.9685315613941,77.4853885684197,2.4837103452346856,2.09026825,2321.5245721971496,2831.6400345575094,0.9901925478676626,0.9998217708593746,35.76634555288712,-6.928068574009286,2.2641764814535055,0.8249880583620455,0.8609107850386505,12.798968244493777,passed,
2025/12/24 03:30:00,0.663088673379709,0.6242616840767778,61.543183919914696,78.23684740149848,2.4911946365213793,2.11154825,2329.2130761981143,2844.8660094376114,0.9902390695184555,1.0001130383192416,35.73534365779933,-6.66759778691787,2.2659628257278657,0.8297514964679671,0.8632772346390507,12.889638067073161,passed,
2025/12/24 03:45:00,0.6642237825815404,0.6239145402560651,61.610648097328806,78.34491689736466,2.4907856158235306,2.11617475,2330.857917242542,2851.5880144636426,0.9901684962650767,1.0000813757287672,35.62138538081207,-6.729692209131061,2.2634742089296696,0.8293572254219042,0.8642542976622525,12.908361781476941,passed,
2025/12/24 04:00:00,0.6605232982060665,0.6218375895765591,61.11765043870154,77.74464665869746,2.486271556293254,2.08536825,2323.6625888073995,2833.227864255843,0.9901218270916472,0.9998476373298985,35.70714348405893,-6.608890094329865,2.265822606018854,0.8258648662741856,0.8615494511671971,12.82143005237137,passed,
2025/12/24 04:15:00,0.6523448081479487,0.6169300684114755,60.070977491751016,76.4248909882387,2.4697321118305866,2.1191815,2309.989377383619,2813.1320048416555,0.9901706725077066,0.9993770667094343,35.90730122162279,-7.218563969638345,2.269216780966104,0.820541705687016,0.8582594975633822,12.65273739048766,passed,
2025/12/24 04:30:00,0.6593507539443694,0.6211206551273065,61.02641168580285,77.64788739260507,2.4812830438844813,2.122927,2325.94700314836,2835.4184219280637,0.9902520538934317,0.9997803649863691,35.67212077120822,-6.717253282107498,2.2652023292893,0.8273008392614074,0.863121103638911,12.806808512533747,passed,
2025/12/24 04:45:00,0.6553653984879608,0.6184914140875485,60.54288363268815,77.04030950663291,2.4725953922523534,2.1046885,2319.249525314971,2830.167276268219,0.9902266980808815,0.9995393265148936,35.77728025857494,-7.161839183481038,2.269094982189765,0.8240647448720209,0.861039378324615,12.732424256381446,passed,
2025/12/24 05:00:00,0.6556527084783255,0.615507660370156,60.34469159049645,76.7580766735313,2.4659556413800523,2.0857025,2319.566764783771,2838.9055480915945,0.990064171119443,0.9992543892932141,35.50202852096517,-7.525662703352367,2.2616337488547633,0.8214140006667134,0.8634500075714436,12.720563900837815,passed,
2025/12/24 05:15:00,0.6548588116993902,0.6163423337303661,60.340647354417776,76.72305944129083,2.470489020615616,2.0918365,2318.53735040354,2822.8263726965897,0.9900624610291668,0.9992702681440312,35.56537586821388,-6.748438888266753,2.2660908372298705,0.825450526644973,0.8657209124958926,12.701682628910296,passed,
2025/12/24 05:30:00,0.653995116686587,0.6170669611817207,60.26607862613614,76.62365779648131,2.470903837013604,2.09971725,2316.8657590049324,2815.8847740811475,0.9901864560322517,0.9993388267828442,35.65842846852089,-6.644927605483774,2.265799902578174,0.8272907131305146,0.8660763425462891,12.682532986636016,passed,
2025/12/24 05:45:00,0.6533489083033178,0.615596835105714,60.071809910251346,76.36674491904151,2.4668332172318674,2.106608,2313.352981241073,2820.1099792001737,0.9901192463464777,0.9992372891277528,35.65491335421721,-7.2541899330830235,2.263246207910723,0.8220119888518653,0.8626810519079874,12.663396950245907,passed,
2025/12/24 06:00:00,0.6520255889604388,0.6167057592226132,60.03873635964338,76.31000545344841,2.4681988341750967,2.137615,2311.645813687402,2811.2285133379687,0.9902956592259674,0.9993643864725047,35.87921412502718,-7.336304453963999,2.2667850328167893,0.8202392765021437,0.858051132302936,12.644272441589553,passed,
2025/12/24 06:15:00,0.6526241115856698,0.6148704690723786,59.93727065058778,76.16144389994149,2.4624289095096685,2.10321725,2310.932591803928,2827.1789276769987,0.9901871759177083,0.9992359874289359,35.715447313931634,-8.01030395415154,2.2609436805689627,0.8187234966383204,0.8600180683308506,12.652234345854485,passed,
2025/12/24 06:30:00,0.6587885490166471,0.6229195368701879,60.93202365177628,77.46829306315927,2.486170366357355,2.121404,2321.205712431104,2818.488541819363,0.9904226692340723,0.9999661527518068,35.84400223905145,-6.635875503810971,2.261968268383581,0.8256035685215819,0.8588237260195201,12.778155547054677,passed,
2025/12/24 06:45:00,0.6643447313747469,0.6290569059109411,61.773111953942276,78.59253131067344,2.5028641234201534,2.14480275,2330.4885635252367,2825.3345699873666,0.9905699666122466,1.0005502715253856,35.86428852451956,-5.74680446405941,2.2593584905960484,0.8355508877370241,0.8633606207023413,12.90432474756837,passed,
2025/12/24 07:00:00,0.6686236599762284,0.6311629898443251,62.258468632763375,79.26335991915134,2.5080004200641604,2.14607275,2341.1682365822867,2843.673183329291,0.9906165279906046,1.0007686516767804,35.65663423694789,-5.651097206847705,2.2461114821257797,0.8390127386412335,0.8666478419874251,13.003584459104296,passed,
2025/12/24 07:15:00,0.6654618856373513,0.6291250295710353,61.69316299293717,78.5196261852803,2.501095863863748,2.133935,2328.749472710773,2833.5320575625287,0.9905857440348395,1.000596769159906,35.790588821327844,-6.230122208783353,2.24831794714268,0.8343508028216126,0.8636419317004193,12.911360983466775,passed,
2025/12/24 07:30:00,0.6630600702253896,0.624380795412366,61.526646645805805,78.05560705688738,2.4907109858425094,2.1301885,2335.353637273477,2832.6836071880753,0.9905601889880964,1.0001060629720862,35.58804789489,-6.443644690884638,2.256814445958688,0.830308254083307,0.8637693375323474,12.872087140023638,passed,
2025/12/24 07:45:00,0.6512935439376538,0.6158702216276414,59.935060586041395,75.98862702450967,2.4666536762203903,2.12030375,2310.8740200782468,2807.9635172208887,0.9903563184755615,0.9993040637121483,35.8516217931685,-7.631837607202738,2.2652169861574842,0.8191615074663757,0.8577101886672637,12.626399429353842,passed,
2025/12/24 08:00:00,0.6676549340387078,0.6259603732508894,61.82272781484564,78.44730712335539,2.499367337945403,2.14328,2340.17065023549,2830.852462590442,0.9904684054039218,1.000203227160082,35.2431295546767,-5.548507781100067,2.2428798214970174,0.8358125547409957,0.8711174910577371,12.924286271957902,passed,
2025/12/24 08:15:00,0.666810061231741,0.6290726838916703,61.95898358417311,78.66493313381866,2.5055180200447627,2.166637,2339.1667375636125,2822.8893812581987,0.9906598339957392,1.00051424395964,35.54782599372163,-5.239099975647222,2.2470901146672366,0.8398993959989034,0.8697217174234685,12.933624626190376,passed,
2025/12/24 08:30:00,0.6677894708546712,0.6299379028189086,62.016527586857585,78.77769172570025,2.50673156905469,2.164934,2338.7822787638725,2829.182128071021,0.9906679882580426,1.0006263394847696,35.562707641163065,-5.505664695088876,2.2419730716336193,0.8389786952210587,0.86844492210873,12.95469952636402,passed,
2025/12/24 08:45:00,0.6685603196186913,0.6303108430847938,62.14229822144903,78.90360459468084,2.5078465974905453,2.18509725,2341.956612184205,2832.117649709627,0.9906835920675485,1.0006506364808117,35.48055592655162,-5.2913805738512965,2.240903610836671,0.8431682145780575,0.8725602391039725,12.97578453285385,passed,
2025/12/24 09:00:00,0.6751439477413568,0.6341557145297064,62.470888800980894,79.28678694706213,2.5203956425310015,2.1827415,2333.3253752599817,2823.358911289594,0.990769049395287,1.0010659152976333,35.4507781719108,-5.33684616024337,2.2384267816522514,0.8382858798220236,0.868212441372163,12.996884605727637,passed,
2025/12/24 09:15:00,0.6836686556195838,0.6397778397549347,62.903932179065286,79.80330225153705,2.5392549514807694,2.20155675,2319.9783365410467,2806.7206523874347,0.9908582094284292,1.0016427752893458,35.44470918946727,-4.975768954363519,2.2382802147394316,0.8367086591279416,0.8665832839890901,13.017995792388103,passed,
2025/12/24 09:30:00,0.6842678064596011,0.6399579167808079,63.02738197078229,79.92587082968915,2.5403357213159063,2.193251,2322.8655706028935,2809.967512823494,0.9908586082091387,1.0016629768501757,35.41960529826563,-4.989089668815822,2.238147760558124,0.8364396609663657,0.866134404897178,13.039119233380122,passed,
2025/12/24 09:45:00,0.68249067959174,0.6384909131476765,62.92721484867102,79.76698363884907,2.537128256107897,2.1910905,2327.116953900631,2808.5243412487243,0.9908369552067032,1.0014920167116754,35.353557930061775,-4.78283302739413,2.2365086550291875,0.8379029354367064,0.8680861261792457,13.029780643157986,passed,
2025/12/24 10:00:00,0.6766495057217137,0.6346194047837004,62.80947261354759,79.5830956220545,2.5245606447623823,2.1817505,2342.6976165390083,2826.6515131911638,0.9907639317466386,1.0010798064200364,35.2978981336576,-4.819777670751657,2.23745393969903,0.8437711777991259,0.8733364877646123,13.050335371953464,passed,
2025/12/24 10:15:00,0.6890998345599688,0.6425682914234394,63.38773009302843,80.283791931417,2.5518315300369925,2.17685875,2322.2607234865472,2799.905346427394,0.9909089905683961,1.0019072043230348,35.31010028265816,-4.4451378812066435,2.2358664321385193,0.837044510903942,0.8669409244929532,13.070904879292062,passed,
2025/12/24 10:30:00,0.6730421271806931,0.6299661478353737,62.67041175116315,79.33555515077234,2.5098142107814665,2.1456125,2357.776470165732,2852.4656841739934,0.9906679841218907,1.000614295151442,35.04943459974132,-5.299658605733322,2.230421557089975,0.8464248229863353,0.8788712768959421,13.076739800574485,passed,
2025/12/24 10:45:00,0.6804696399727185,0.6368012863661074,63.13530817515177,79.87584443593398,2.5337224892857586,2.153558,2341.2012158897737,2820.6363953753134,0.9908007544183658,1.0013026562676965,35.27948027361644,-4.65247672410568,2.239575755610415,0.8420981795267338,0.8714351524127448,13.078664041703432,passed,
2025/12/24 11:00:00,0.6889687932820718,0.6418398744813821,63.39339167246554,80.17652888302086,2.548033249487665,2.16383025,2322.168430260263,2811.4337556141986,0.9909057743121584,1.0018787446039854,35.324372884788396,-5.191066941853592,2.237909903877006,0.8347576009497876,0.8653160289681273,13.080589059250684,passed,
2025/12/24 11:15:00,0.6848051003930649,0.6392663906801745,63.267044689399114,79.99737681731712,2.540951034572023,2.15774525,2332.0895418915047,2816.577199751765,0.9908485174141648,1.0015852269724965,35.276756008351995,-4.935151482804368,2.237393501939075,0.8390117013126221,0.8691408902913599,13.082510083845035,passed,
2025/12/24 11:30:00,0.6862606540433854,0.6418210643522748,63.4122561358267,80.15891614337646,2.547517569932876,2.159377,2326.9265921750853,2809.2231379981426,0.9909725235462689,1.001863097414143,35.46816607691839,-4.996973937078526,2.2420659835250776,0.8371710044488218,0.8648643168577002,13.0844316794223,passed,
2025/12/24 11:45:00,0.6850894702431277,0.6397888387040909,63.29631060436277,79.99026372622126,2.542250443191068,2.176011,2330.14799795664,2817.3964650556045,0.9908538911520812,1.0016546954349679,35.33903573836129,-5.130456077873711,2.238691330421284,0.8382638580391478,0.8678681615676729,13.086347192438605,passed,
2025/12/24 12:00:00,0.6888999300052611,0.6418212123613442,63.422348039970025,80.12914926227641,2.5496302643566016,2.15851075,2324.4987293778636,2808.8983273437857,0.9908897874376232,1.0018558770550134,35.251435255040455,-4.890782166488559,2.2351120984632495,0.8384852324040697,0.8690007895778173,13.08826449477662,passed,
2025/12/24 12:15:00,0.6863665478197849,0.6404786923907909,63.33966274116694,80.00179731828602,2.544568927417886,2.1503015,2328.1435085321295,2816.216518726928,0.9908651875108637,1.0017296422889888,35.31579996490433,-5.145167583673524,2.2369091447280596,0.8389764314346315,0.8688924355542763,13.090178676814027,passed,
2025/12/24 12:30:00,0.6747191135986949,0.6323898623143257,62.87609486836084,79.3941038166508,2.5182345491806615,2.1645875,2353.3475282548175,2845.5676087195884,0.9907237504480437,1.0008758269259017,35.19492232842003,-5.324914747061756,2.2349888307672368,0.8477977321609376,0.8779917264795575,13.09208771618726,passed,
2025/12/24 12:45:00,0.6729157301922634,0.6313202112684978,62.83468773797236,79.32184336560147,2.515965604139345,2.161486,2357.123369882971,2847.2392981042876,0.990692675430746,1.0007672254124707,35.23806155050678,-5.407557999392456,2.235823663758768,0.8453877183657168,0.8751054329475398,13.093997464122817,passed,
2025/12/24 13:00:00,0.6634715842668573,0.6259387074586689,61.24180353750094,77.34056623161202,2.4980640051009897,2.146421,2323.9476784548774,2810.15864219448,0.9906339547660808,1.0002670653033472,35.584300420452905,-6.372394685595697,2.2424852946879255,0.8349241407190614,0.8683327685892278,12.82532619797564,passed,
2025/12/24 13:15:00,0.6900718747318,0.6437467006587199,63.66473458217776,80.47055984712098,2.556514367502504,2.1790415,2327.7157063050854,2805.179004698651,0.990920832302212,1.0020228937829654,35.28812695790365,-4.401699998632463,2.2340703238831097,0.840472304927555,0.8687365301950216,13.122319075558664,passed,
2025/12/24 13:30:00,0.6915982503304146,0.6436262236325442,63.69352967894753,80.57364780122202,2.5549304281828245,2.188371,2328.802387322122,2814.1190060834933,0.9908971263568964,1.002019394165881,35.139450800152424,-4.534638804297524,2.2275020230259557,0.8415958036453104,0.8715430814317318,13.139806357764414,passed,
2025/12/24 13:45:00,0.6881496443888233,0.6433844500530205,63.72036524805857,80.67499300765492,2.5504679859198522,2.17259,2336.304792087313,2822.4726458933637,0.9910006435937703,1.00199978503343,35.292828328423454,-4.529081568003187,2.231187501766877,0.8458034994976519,0.872372334370113,13.157296702055353,passed,
2025/12/24 14:00:00,0.6905008109927245,0.6438813557719637,63.78332385306821,80.82204557381884,2.55121347967193,2.1840585,2335.370656161715,2828.7578730470564,0.9909614742379986,1.0020484521820368,35.164125533810356,-4.717161083925055,2.2252471980395856,0.8444480895083429,0.8725665954544453,13.174794314475793,passed,
2025/12/24 14:15:00,0.6895352947085261,0.6443742364718941,63.86591582973952,80.99679998103139,2.551476821208438,2.17200375,2339.832055223626,2830.623677873917,0.9909996206553613,1.0020752833170568,35.19927326521074,-4.45241939200432,2.2258294754509844,0.8476385391029481,0.8738090886681992,13.192297958082666,passed,
2025/12/24 14:30:00,0.682028528815265,0.6404736209247879,62.23254908233904,78.99318134164848,2.539612013651763,2.18853,2297.7533980704534,2781.433626805333,0.9909220146656257,1.0017545696738397,35.64869478728148,-5.493043895894199,2.2333353888419474,0.829084747357838,0.8591334444761417,12.899164387958702,passed,
2025/12/24 14:45:00,0.6799223032364425,0.6405863258988935,62.296691401174535,79.14174105321977,2.537327112299783,2.1834915,2304.034728185515,2787.841238240473,0.9909841974855677,1.0017526691600236,35.72236381774105,-5.305001227277984,2.235269123854195,0.8342397786634028,0.8617632787250132,12.919754942080322,passed,
2025/12/24 15:00:00,0.6812955564119033,0.6391505621572566,62.28054804458185,79.18828663261498,2.533932598292834,2.17155575,2307.066554164844,2799.760899740768,0.9908459733698537,1.00161211499503,35.47040053967145,-5.48435595299925,2.226104420337504,0.8329028681037265,0.8637649481984515,12.940356559308228,passed,
2025/12/24 15:15:00,0.6861786925604644,0.6426937998555649,62.54075074749549,79.58656769529736,2.5442211561868815,2.1711535,2299.121379843703,2795.156854282205,0.9909000200524793,1.001992834302964,35.51555396998567,-5.497204757726055,2.2257873695375205,0.8298572348023978,0.8601227104711282,12.960970458765484,passed,
2025/12/24 15:30:00,0.6812894310287388,0.6431165423155732,62.70757910549173,79.88943975141372,2.5429937400884635,2.18971725,2314.368748168541,2796.73824385727,0.9910454266348181,1.00197259562266,35.679402128825345,-4.552952003419984,2.2306326911766776,0.8414610748506725,0.8655417060316629,12.997513085644014,passed,
2025/12/24 15:45:00,0.6837128411312191,0.6449165098602144,62.94975366043815,80.28129712173215,2.545396858674804,2.177072,2316.280909862756,2809.6046635401035,0.9910398672253585,1.0021366485818886,35.633134421386565,-4.830227581742245,2.227204697753695,0.8422052667661807,0.865505578745125,13.047413036466136,passed,
2025/12/24 16:00:00,0.6865762267628726,0.646319674300185,63.48639194666141,81.00605421382747,2.5489964431989014,2.18487475,2330.2932109473077,2826.9593124313124,0.9910436689191321,1.0022287888021686,35.42062519185941,-4.414392658395032,2.223358931868939,0.8494152336634049,0.8717277061097763,13.145818338770662,passed,
2025/12/24 16:15:00,0.6876463057928455,0.647354155895154,64.31116898848455,82.0997429285391,2.5502211251077807,2.1617025,2359.488601886579,2858.3439351112006,0.9911395158810626,1.0022911983855665,35.23617552812341,-3.948942332098878,2.2203968813959225,0.858673184143408,0.8771995407652458,13.306626763126465,passed,
2025/12/24 16:30:00,0.6835613910706367,0.6468280230335405,64.73325746093984,82.68030121569791,2.545131998896556,2.16732275,2384.4979039969407,2880.2579925164646,0.9913119741402077,1.0022293815553007,35.27687655448004,-3.4280754031753973,2.2245607251267425,0.8712159452061865,0.8842068671422257,13.399498698595593,passed,
2025/12/24 16:45:00,0.6856015776025202,0.6462526657062121,64.78035825537057,82.78167188852836,2.543762589407449,2.16416175,2386.982266504953,2886.8156327552247,0.9912927668053422,1.002181735567021,35.0360966551535,-3.3776913443245022,2.2169286630867946,0.872424724439249,0.8882026859091895,13.415289800233634,passed,
2025/12/24 17:00:00,0.6885554099251588,0.6479410005093791,64.907392777959,83.03104032825203,2.5497901672600696,2.178929,2384.927317333353,2882.5206430335074,0.9912413122428498,1.0023009773389109,34.88590150614115,-2.904336427589559,2.2117479699929863,0.8762523671378838,0.8925695517000269,13.430887015897529,passed,
2025/12/24 17:15:00,0.6822914138364243,0.647588494797182,64.86672407200695,83.07127970246978,2.542111932557175,2.17425675,2393.8500677688507,2895.5666715449047,0.9913919681692079,1.0022813854223733,35.21839498550557,-3.1751230724031787,2.2201871190691818,0.8810735597792904,0.8911683272251123,13.44628940927716,passed,
2025/12/24 17:30:00,0.6882244991763768,0.6512280679254157,65.06034988411784,83.41631118745524,2.554255069138991,2.1701095,2382.3463925244537,2887.877071982222,0.9912426727053378,1.0025702762698823,35.14828019442597,-3.1364787886782652,2.216664695541058,0.8770082313403459,0.8880047334623891,13.461494999711432,passed,
2025/12/24 17:45:00,0.683905471514628,0.6504912774419127,65.03978431855892,83.48766645555423,2.548771588947365,2.17505025,2393.12414327932,2894.327615578981,0.9913770063021831,1.002500768424514,35.242186182211555,-2.7860883189574146,2.216885884122154,0.8853972104790666,0.8927395854194798,13.47650682090781,passed,
2025/12/24 18:00:00,0.6436383057401522,0.6134654179859202,58.1128373717893,74.27001268988585,2.4491026194215775,1.939333,2279.7045956172187,2753.670353719444,0.9907242490550591,0.9989888313286234,35.66497551269804,-7.048247306875671,2.236109108401144,0.8212182758353943,0.8630290827035988,12.327251772951373,passed,
2025/12/24 18:15:00,0.6800738720261207,0.6431758723842705,63.719487858352636,81.60884513504402,2.5360657065278485,2.13646375,2359.5033214531904,2844.9552960050496,0.9912452438983583,1.0019013177697544,35.22438819131267,-3.0769430980470687,2.2321474413793183,0.8650108795536076,0.8835565898232469,13.198849020779182,passed,
2025/12/24 18:30:00,0.6787493314112888,0.6368279392168609,62.19903091023698,79.6425193982002,2.5160688283656674,2.13222,2321.7166488926687,2826.4059289753577,0.9910521252225766,1.0013662062297262,35.08066954228752,-5.524386827584345,2.2216887320484675,0.835307197549779,0.8668344572706874,12.953030742779244,passed,
2025/12/24 18:45:00,0.6748513150184522,0.6346650314882816,61.9904244746209,79.34755731046955,2.5109900474153766,2.12921,2325.7501532019987,2815.3513698190422,0.9910909033801346,1.0011054416220586,35.10276418435046,-5.1258850443458535,2.2277288539234346,0.8353144254566581,0.8663702117173692,12.909254757057868,passed,
2025/12/24 19:00:00,0.6758543057268775,0.6345070959863434,61.728685103426656,79.0773403193364,2.509870250817631,2.12173175,2315.1067321621745,2810.866844402186,0.9910305905776707,1.0011052957432864,35.03329943712544,-5.360527212389659,2.2243006578667237,0.8336589692400369,0.8671653289958658,12.86552858629614,passed,
2025/12/24 19:15:00,0.6698315529372442,0.6317200755267574,61.11982940857449,78.36023504077737,2.4975411750270973,2.11280575,2308.823452771309,2808.4078133730445,0.9910745863967492,1.0008596712666322,35.24923211209134,-6.044887090384611,2.2273990427657724,0.8305131160409148,0.8637532368660903,12.780495789331571,passed,
2025/12/24 19:30:00,0.6697445162929139,0.6306215940728247,60.26974678054488,77.33526135230832,2.496220832858284,2.1123465,2276.280254943766,2778.4599066564506,0.9909179213418621,1.0008113652348896,35.39256608770416,-6.8387841156819045,2.22835353502583,0.8165179709604438,0.8544278666322916,12.617747696071909,passed,
2025/12/24 19:45:00,0.6629534891270581,0.6268837764083522,59.28525188845878,76.13648009619708,2.483808093307629,2.10849125,2258.3733489272063,2756.3816948418767,0.9909133346856748,1.0004788521262151,35.632566874304715,-7.5450334621387976,2.231464106055046,0.8081838242675403,0.8477012322765811,12.4556891636689,passed,
2025/12/24 20:00:00,0.664313526161204,0.629230024267681,59.81531667629928,76.88370676891732,2.4896505764123287,2.10811075,2271.8965145472444,2767.855050808009,0.9909701395309273,1.0006673437784945,35.62311594317513,-6.896379377564297,2.232247376498039,0.8147666619175684,0.8505992245057991,12.54722038966164,passed,
2025/12/24 20:15:00,0.6685789137954544,0.6349034688417029,60.14192181654282,77.55883146858169,2.505561642406546,2.161484,2268.400199998151,2760.347204293667,0.9909653153388978,1.0011784169535236,35.66082374739803,-5.764081552621151,2.221870217575792,0.8235365375179045,0.8555981773557906,12.599836605545063,passed,
2025/12/24 20:30:00,0.6608065652313366,0.6342255461860566,60.235427169415104,77.79916494640588,2.496069681255416,2.17982775,2291.0280164692867,2777.7313436934774,0.9911902502697802,1.0010443234990416,35.80733776667783,-4.920791202212221,2.224370220442761,0.8441634449279489,0.8687839497695815,12.651976560481877,passed,
2025/12/24 20:45:00,0.664015301804927,0.6277143573038422,60.070345990778435,77.2598944757308,2.4830779852367213,2.0718625,2289.5560697447754,2786.510317316379,0.9910310556778292,1.000459615513563,35.28767601177085,-6.396076579577187,2.229679751929056,0.8237985027437867,0.8604687559796294,12.604268697311655,passed,
2025/12/24 21:00:00,0.6643525681158202,0.630633491921059,60.32302338606296,77.69420666433821,2.491036631121809,2.09374525,2293.8806551857815,2784.576343410413,0.9910898125702161,1.0007290144064598,35.439032383177704,-5.870177851824301,2.2261709487479573,0.8267623223432475,0.8589669866277588,12.650622413080036,passed,
2025/12/24 21:15:00,0.6675375968908218,0.6308349126159257,60.54490121442788,77.90748568655098,2.491355844483964,2.10905825,2296.0218594898593,2800.1947702656735,0.9910600871820487,1.0007936064109606,35.27965619546879,-6.386677264020232,2.2219325294328156,0.8255027548403892,0.8598475000585645,12.696489085297815,passed,
2025/12/24 21:30:00,0.6670347780962785,0.6309032414900209,60.78272027254417,78.14614375860586,2.4912743942318567,2.11150975,2306.921528844844,2807.617562297146,0.991115680616895,1.0007664959213651,35.204864835965395,-5.976592549343063,2.2220662368333497,0.8326484622799726,0.8655341855344171,12.74172027605991,passed,
2025/12/24 21:45:00,0.6694146171280936,0.6317932053464229,61.073323523100186,78.45247389977419,2.4956251281378763,2.0990605,2311.7901073348744,2811.702110143561,0.991108472610682,1.0008487802810202,35.09542737988594,-5.8124970056977965,2.2205491669373916,0.8332971973198678,0.8663152150190655,12.786315921758032,passed,
2025/12/24 22:00:00,0.6685473121424824,0.631475332782102,61.284345800271055,78.65578296399265,2.494183414172502,2.1015745,2323.8246379550583,2820.253042870575,0.991173729694892,1.0007846349847793,35.00007555620348,-5.418254069667236,2.2196386866804962,0.8410514169499881,0.8728365784350586,12.830273232730246,passed,
2025/12/24 22:15:00,0.670959008572238,0.6363598375783169,61.53720412879503,79.16820521052172,2.507500205618379,2.06712575,2320.67080524886,2815.8472927559524,0.9912075152666602,1.0012762342228643,35.21356607611799,-4.969676511002657,2.210320706895273,0.8437397401473168,0.8707289070323558,12.879820186909592,passed,
2025/12/24 22:30:00,0.6615366095335952,0.6296414125073208,61.07306369560343,78.32977475132337,2.4860425740681373,2.0964295,2333.1253309982853,2821.9344413371414,0.9913186895239939,1.0005994232031432,35.27403042484829,-5.570492309198611,2.223136633479793,0.8426607639847413,0.8701005148722539,12.81569806589187,passed,
2025/12/24 22:45:00,0.6656409462284286,0.6300700318285462,60.786472169267114,77.90789273275537,2.4898844263690045,2.11107125,2311.351307805675,2809.938745419958,0.9911641904325124,1.0007008857375737,35.20093448219975,-6.262537158993074,2.2202527763887527,0.8331783401611981,0.8656244424311722,12.751420346444995,passed,
2025/12/24 23:00:00,0.6657918417572382,0.6301204451727671,60.516040765534086,77.51327860565281,2.4931043104364976,2.0978795,2299.6201838993725,2789.213933855836,0.9911047569977884,1.000693374094992,35.252341218082115,-6.1086143446463375,2.2214948873900466,0.8296166043261367,0.8632962213309496,12.68699427407182,passed,
2025/12/24 23:15:00,0.6628046405307115,0.6281575391940444,60.108864218547346,76.94027560239209,2.487043835471283,2.09202925,2293.5964545447155,2781.6736479035394,0.9911105460308988,1.0005148380624314,35.328627328593555,-6.484098179958771,2.2221662465756573,0.8265796691510697,0.8613000299179833,12.62241922164564,passed,
2025/12/24 23:30:00,0.6586328253487649,0.6262495239820346,59.71925427327243,76.39259627265054,2.4815907783467632,2.0826165,2289.9612313147477,2770.3784373838553,0.991137965297547,1.0003203248484123,35.4648665659724,-6.599863755628077,2.2252738256277267,0.8246173840154893,0.8589606244116423,12.557692257144769,passed,
2025/12/24 23:45:00,0.6619916685006029,0.6264834278197643,59.437471697618896,75.98100920423745,2.4854971373962327,2.08204925,2270.1378950925487,2756.146735320756,0.9910056329460919,1.0004068200482248,35.449624971262395,-7.25543614471742,2.22320735596661,0.8140287988291603,0.8526021841902479,12.49281606063095,passed,
