datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/01/27 01:15:00,0.6038362787891853,0.5932886276730857,52.14860370249721,65.8745003475794,2.451514959748047,2.5,2197.2719119523545,2442.3139224204265,0.9890244612131627,0.9956468140626814,34.712654463926846,6.130010155083338,2.142231154110028,0.962599745490145,1.0000439261686926,11.374014079999997,passed,
2025/01/27 01:30:00,0.6010399827242195,0.5928660272538276,52.050025583276636,65.74895519512896,2.449142536889436,2.47,2193.245160993202,2441.331149391072,0.9891907574474474,0.9957654501551028,35.09192453104286,5.906871844477185,2.1522946140765553,0.9595096440665319,0.993965797997785,11.350737982222222,passed,
2025/01/27 01:45:00,0.6000130940243834,0.5925146089305725,51.93262930164071,65.59305454773536,2.4484142467839147,2.49,2191.1618044706465,2435.290270872566,0.9891856351251195,0.9956997852644609,35.13415375719897,6.011692076034764,2.153315680440097,0.9602056940735975,0.993960030207596,11.32747117333333,passed,
2025/01/27 02:00:00,0.5986878689036201,0.591898241435774,51.852558939045224,65.46072480753199,2.4477821845327976,2.5,2189.8986156214783,2429.939496659361,0.9891074038740781,0.9955798801210425,35.19185242153355,6.054571274444259,2.159175703931109,0.9582674813761456,0.9912854974609049,11.308357426666667,passed,
2025/01/27 02:15:00,0.596545281306307,0.5909162402320257,51.69423009139674,65.25882155199271,2.4436227054964834,2.48,2185.1468370714233,2433.040840299096,0.9891219097855384,0.9955624171770766,35.450308696936155,5.609993039274064,2.1656985836569462,0.9544726339544872,0.9862930435878149,11.28510826666667,passed,
2025/01/27 02:30:00,0.5958748569149467,0.5907292585275439,51.557818800371265,65.11109340207867,2.4444483405225776,2.49,2179.996374265123,2427.124262674981,0.9890425669926185,0.995547383344747,35.548968865747476,5.605669425352307,2.1660464306798577,0.9516863583953789,0.9828271564449194,11.261868395555558,passed,
2025/01/27 02:45:00,0.5944407872001527,0.5902785868076348,51.41395900345582,64.9299196287537,2.443228038631933,2.49,2176.9401592071795,2421.4074606089207,0.9890185736229636,0.995473840619382,35.60882854284814,5.662618826039942,2.168712928164979,0.9520271135803814,0.9820830158930338,11.234811836111108,passed,
2025/01/27 03:00:00,0.5928849317807344,0.5900824768887688,51.31958401861783,64.77710544534712,2.4391544563415257,2.48,2177.098741068268,2422.008482680784,0.9890814227973752,0.9953809096626531,35.67437740649744,5.4523342826082795,2.172296224186187,0.9546121057988737,0.9831458654233517,11.21793288,passed,
2025/01/27 03:15:00,0.5859681592484897,0.591383022561001,51.610511370904185,65.01802313408167,2.442265268840586,2.36,2179.967038131202,2411.5640767919795,0.9896635283219151,0.9958648931256796,36.62029135697257,6.096551033463206,2.21699609083366,0.9617573321439793,0.9793192476006745,11.21373697277778,passed,
2025/01/27 03:30:00,0.5882004467471972,0.5917408618186327,51.62492560273983,65.13301354508829,2.4496928213045033,2.36,2170.9148003139367,2413.3091059570183,0.9892305230452514,0.9959620481609369,36.61687405031835,6.546714755592424,2.2147097138716254,0.969413796597283,0.9892434887443532,11.229940394444446,passed,
2025/01/27 03:45:00,0.5920221236156525,0.5919097741368592,51.47042116085661,65.06276312034291,2.447788518915456,2.35,2167.142706913612,2425.577132427058,0.9889769726293932,0.9958640906577635,36.01581173648586,6.1741677703736135,2.188200582705888,0.9729460033951997,0.9975078471863909,11.24200689333333,passed,
2025/01/27 04:00:00,0.5910395305464178,0.5921865465109002,51.761389608413815,65.30467900667266,2.4490828330843186,2.34,2178.5956123178544,2420.0125546399777,0.9892815574410753,0.9959082390371135,36.15057941582058,6.601636240718561,2.2002619736262825,0.9732392694716349,0.9961602948327782,11.262372317777775,passed,
2025/01/27 04:15:00,0.5900139209454061,0.5926256543545014,51.94855688373995,65.47826404782889,2.4515592605112744,2.35,2183.034344572247,2415.8562193249136,0.9894342371763138,0.9960137774021918,36.3472322617649,6.905547862459142,2.2119675907012435,0.9735857760862223,0.9944463178913672,11.274452750000002,passed,
2025/01/27 04:30:00,0.5924439675400122,0.5923520235116257,51.94723865218648,65.47685582041473,2.451719054828512,2.38,2185.0990552220374,2418.4213739753473,0.9891906063906022,0.9957987372752418,35.97808714230823,6.848892542418325,2.2011362386671927,0.9726654831692924,0.997158137290734,11.286538755555558,passed,
2025/01/27 04:45:00,0.595005133429975,0.5919701302455161,51.9920324993424,65.53306264106853,2.4516367252245077,2.37,2187.5495659072035,2424.443691630264,0.9889998402854435,0.9956504316858987,35.71277687041088,6.472628891589123,2.1911933559458308,0.9638262777555493,0.9920840100877262,11.306932046666667,passed,
2025/01/27 05:00:00,0.5935532062531811,0.5932059175508358,52.2117238763502,65.80971684299166,2.4554502390828237,2.38,2187.13576475325,2426.0045482328965,0.9892763511584495,0.9960607451630376,36.226836921109346,6.589291401894579,2.2061537821208277,0.9646148059004905,0.988905017614393,11.327336484444444,passed,
2025/01/27 05:15:00,0.596593113035511,0.5930343413963426,52.23815446157231,65.84277638873358,2.4556548167999637,2.39,2189.8963093733887,2431.302568745993,0.9889781930524654,0.9958207521072241,35.7702291818146,6.575142953783363,2.193778159014603,0.9672790485820348,0.9958827436221693,11.348069284444446,passed,
2025/01/27 05:30:00,0.6019614279228123,0.5926683886722628,52.172711150377665,65.792063044761,2.453015610773837,2.45,2196.3767213142673,2438.1214979667952,0.9886676478869626,0.995397572254094,34.769454154920595,6.616440492240459,2.1612465585865874,0.9745332372618882,1.0110364690712161,11.368496479999996,passed,
2025/01/27 05:45:00,0.6034734451637613,0.5930903641742734,52.30612019951741,65.9605528571223,2.453088250303744,2.45,2202.0321540040422,2440.660509340634,0.9888967614536894,0.995505713424679,34.72363377849326,6.48527164121718,2.1534374194716266,0.9688014464120874,1.0063935088866414,11.38893482222222,passed,
2025/01/27 06:00:00,0.6042031570561196,0.5939386546286736,52.51278303116147,66.19149040270935,2.4573067609287977,2.43,2208.108420633648,2434.9359450598977,0.9890076999056691,0.9955857627501001,34.61716227924079,6.871731432094725,2.1548628430742736,0.9669807027948181,1.0039682336033096,11.409384311111111,passed,
2025/01/27 06:15:00,0.6053789381052463,0.5939778070195408,52.62479304932707,66.33010903551609,2.456820091424988,2.41,2208.8431048140437,2447.7280810846796,0.9888899822920568,0.995605888912952,34.56008223545687,6.532213266198753,2.15532713230601,0.9670766016950529,1.0055209538473437,11.440357646666666,passed,
2025/01/27 06:30:00,0.6098932570766671,0.597523308010234,53.37016312266297,67.27064018418878,2.470064350482983,2.42,2218.548168691667,2458.353984785078,0.9890393562368677,0.996167032458704,34.68694928988446,6.986107000954535,2.1598160359753678,0.9706666322669593,1.0089662234318073,11.55224928,passed,
2025/01/27 06:45:00,0.6154867230756768,0.601032319468135,53.904251554745464,68.04086532933364,2.480664793765652,2.43,2220.5195153587442,2479.930542479612,0.9888846406067909,0.9966275497730382,34.608072741784234,7.220006732849256,2.1539758579243284,0.9876724938669735,1.0277735329345816,11.660240973333332,passed,
2025/01/27 07:00:00,0.6048002051954128,0.5953439141646009,52.690538684453465,66.47668136680734,2.4615011014967685,2.43,2201.147760485165,2450.987228622429,0.988849552157835,0.9959263755044445,34.960466963716016,6.730453247538948,2.165086471235334,0.9770400457149823,1.0126889909199466,11.451235399999998,passed,
2025/01/27 07:15:00,0.6042550714961709,0.5953402195819428,52.67302914110344,66.45459056334967,2.4612355119708007,2.43,2200.529674728841,2449.853066377348,0.988900011613635,0.995957346148659,35.044493303193825,6.747348671960625,2.1668226865161433,0.9774220333589181,1.0123865236726988,11.445687146666668,passed,
2025/01/27 07:30:00,0.6146832780622199,0.6020546590730623,54.50606563695407,68.63453614656629,2.4857027333074915,2.44,2235.3736899069245,2481.0171813379966,0.9892262596842885,0.9968714991235583,34.97789986474829,7.453644043273813,2.177019271171429,0.980341315651049,1.0174105133522302,11.723545679999999,passed,
2025/01/27 07:45:00,0.6175937162060009,0.6030219397761479,54.28680528916321,68.55693187634671,2.4876413124954846,2.45,2223.624983137728,2489.431582174995,0.9889246039762203,0.9969709557733691,34.80363206189856,7.174581920952274,2.156966881289961,0.9852298105156919,1.0244914731615693,11.724394220000002,passed,
2025/01/27 08:00:00,0.6175216835250434,0.6034916630821989,54.290921481054845,68.59509559962703,2.486858355801802,2.46,2224.0735790947356,2490.789367643207,0.9891341460678514,0.9971188831567622,34.84648226831068,7.141563170576901,2.1532189362993766,0.986449151069665,1.0248667603226842,11.725196315555557,passed,
2025/01/27 08:15:00,0.6184030666105473,0.6035580936196244,54.28028281089328,68.58191955900585,2.485614822739682,2.48,2227.5215450322703,2490.004219374841,0.9891932687820392,0.9970480581866694,34.55278915854204,7.299105166926714,2.145049764366841,0.991037826700476,1.0306801639929342,11.725951966666665,passed,
2025/01/27 08:30:00,0.6178240980423566,0.6029775792930168,54.348778817041506,68.60197171179378,2.4840364297299558,2.49,2232.59428149254,2488.2145733953744,0.9893322181418839,0.9969988361418253,34.61275429903063,7.201685950903983,2.1484044919496674,0.9833721770327509,1.0230073560236868,11.726661173333333,passed,
2025/01/27 08:45:00,0.6157346868692202,0.6050706565200282,54.344004473998424,68.72908498684775,2.492376736208752,2.48,2215.5349168820303,2489.7424856804855,0.9891547389542545,0.9974859413568586,35.317354988360464,7.413480099903272,2.1674254598464,0.9957141745204932,1.0293386352053313,11.727323935555557,passed,
2025/01/27 09:00:00,0.6180639412886189,0.6029889850130555,54.292802587512384,68.56344437824588,2.48348961203153,2.45,2229.4393426605357,2492.7934439375736,0.989223044756681,0.9969951980583007,34.559601952674925,7.106670652323428,2.1468993921928563,0.9873098110464312,1.0273735257805097,11.727616071111107,passed,
2025/01/27 09:15:00,0.6189366492994572,0.603122982890332,54.319421526324646,68.59998279782431,2.4868736364543502,2.46,2230.372342368344,2485.1414342193925,0.9891411000403402,0.9969453912737799,34.459670885389684,7.185760124997213,2.1441918715973585,0.9770210101668293,1.0175245387479255,11.726886893333331,passed,
2025/01/27 09:30:00,0.6184327032725515,0.6023975975698068,54.26019541648191,68.52253159476916,2.482907622090081,2.44,2229.1256292404078,2493.73742145799,0.9891437708506629,0.9969229005405226,34.49293408214531,6.769793888350516,2.144865149927977,0.9753482972430506,1.0163984611555237,11.726432666666666,passed,
2025/01/27 09:45:00,0.6171572733515481,0.6028634826069517,54.36329815880848,68.62056440194458,2.484764204331822,2.43,2231.1866672096585,2487.8138773456217,0.989351149798568,0.9970649648991204,34.75769879496198,6.996500254798145,2.153118052998223,0.9744762379184762,1.0130758573043137,11.725603633333336,passed,
2025/01/27 10:00:00,0.6193837166771041,0.6060189990893434,54.59849363856602,69.05147411461326,2.4940140792940437,2.45,2226.019275575074,2495.7819595379956,0.9892461485194202,0.9974941670881431,34.855324272769664,7.4340514593776,2.152218653767787,0.9934807968177494,1.030163959356163,11.77623876,passed,
2025/01/27 10:15:00,0.6296322306067804,0.6100108813430896,55.87254329828024,70.5261688755053,2.5063518645038196,2.51,2262.767686085039,2518.5538100645317,0.9893866709666309,0.99766473830118,34.07514781334679,7.902823692429391,2.136508549981795,0.9967363412226221,1.0399798694684965,11.98367404666667,passed,
2025/01/27 10:30:00,0.6271925079114333,0.6076750959572707,55.440251079866286,69.98049989035337,2.4992044599641643,2.51,2256.1391660578906,2511.4072555625494,0.9893643297550262,0.9974202937831645,34.119800841433076,7.505018189529554,2.134337659443176,0.9854240843044092,1.0290842863538037,11.915073279999996,passed,
2025/01/27 10:45:00,0.6227135601182765,0.6058031255405639,55.03978532031077,69.4835975261119,2.4941071325968784,2.46,2245.0481462618877,2502.7938149895645,0.9893855012627548,0.9973580512381149,34.57365890307995,7.173573247380884,2.146046373403146,0.9763369207228899,1.0170900966098773,11.8416265,passed,
2025/01/27 11:00:00,0.6216322383687326,0.605451956787078,54.85402129250926,69.29119702108922,2.4916741385804486,2.51,2240.568070953848,2500.88537611049,0.9894226152526798,0.9973569053876118,34.619239707245505,7.132337582488659,2.1444052480914024,0.9787489588882156,1.0188176947683454,11.814156933333333,passed,
2025/01/27 11:15:00,0.622002468051113,0.6087702461785524,55.389478011536745,70.00826216315207,2.5006709396092694,2.5,2241.674858505631,2515.4353731334536,0.9895768474731342,0.9979713244907986,35.108393031070285,7.420049693200354,2.1621795115579507,0.9943652439898674,1.0297756713487516,11.895967312777781,passed,
2025/01/27 11:30:00,0.6248526522125153,0.6092801657563975,55.70040817774245,70.33471070944711,2.5037210296041406,2.49,2253.684939601061,2515.423021635299,0.9896108183718832,0.9978962392033826,34.833343428952,7.536307355535626,2.1558973461897826,0.9866474647297923,1.0245932790003078,11.940515895,passed,
2025/01/27 11:45:00,0.6244844136396528,0.6112837371248192,56.16809042508038,70.8662747817192,2.5091721183090936,2.51,2263.4331249294814,2514.7759926709623,0.9900159083561878,0.9982644956851199,35.17476765933514,7.97578904206148,2.1689613286164384,0.9908117708528582,1.025047177595325,11.98934909333333,passed,
2025/01/27 12:00:00,0.6235603668203079,0.6156604065595572,56.360399571457215,71.39218349735835,2.518350473112321,2.56,2246.37030191459,2532.0287712671316,0.9903487623584822,0.9993484037091256,36.15717020732477,7.703181583512899,2.178920226470787,1.0016686527633605,1.0274832018310818,12.033683566666664,passed,
2025/01/27 12:15:00,0.618662327813076,0.6158629419982553,56.49568176409366,71.50231365568045,2.5176689834648043,2.51,2247.3012426930836,2527.6196566073877,0.9908863637963362,0.9997278991428871,36.89200284933881,7.7731041644929615,2.2039334100610772,0.9985393324081858,1.017674390218518,12.021670246666666,passed,
2025/01/27 12:30:00,0.6286927821935141,0.6215745182614918,57.18495113106781,72.42079101963421,2.5524040576136335,2.57,2200.3470681021067,2510.801461204317,0.9916169741740669,1.0017942661698624,38.053694935045996,8.596504686471766,2.238426687349683,0.992659561237906,1.0147801331356683,12.024754622222218,passed,
2025/01/27 12:45:00,0.6266419532695918,0.622648815296356,57.426308058355474,72.73575105194644,2.5502372811606313,2.52,2217.553055111366,2518.678596875969,0.9917012693036121,1.0016805320664541,38.04286530076928,8.641611900506502,2.2370556270864554,0.9973326114274726,1.01387668614682,12.078514531111107,passed,
2025/01/27 13:00:00,0.5879658231783322,0.6197282158441524,57.21941680696756,72.34349952921824,2.498839915805033,2.51,2328.6555585076844,2526.578269503012,0.9923714836301089,0.9995680159453165,38.66284270895675,9.357592692763912,2.269005386063475,1.04404713834775,1.0111418455449237,12.132452089999997,passed,
2025/01/27 13:15:00,0.6057347627750367,0.6232592808669053,57.73027468096043,73.03297647720916,2.5239017982799914,2.55,2295.1306685739473,2531.398312585966,0.992131169298267,1.0005194154048511,38.20860915886577,9.48679439135888,2.252771900005923,1.0402081588824763,1.0247019580038175,12.181685174999997,passed,
2025/01/27 13:30:00,0.6062526562552029,0.6236596668798561,57.951679901525935,73.25225332068415,2.5264308944200455,2.54,2301.8452814501306,2529.6001181376705,0.9921344752718889,1.0004899686170183,38.164856503513164,9.697577983617641,2.257557784899234,1.0394179791562965,1.0227929787071506,12.20631292222222,passed,
2025/01/27 13:45:00,0.5996858823817176,0.6229039140809045,57.845937105105484,73.0928236519531,2.518121394047526,2.54,2316.5466894229226,2527.5046773577415,0.992223189322873,1.0001437732369858,38.29269501966796,10.007202975222997,2.265874872950884,1.0523474619525262,1.0277766301919202,12.19790938055555,passed,
2025/01/27 14:00:00,0.5954759416874165,0.6217417701677833,57.74050981588301,72.9336357837167,2.5120285579035393,2.53,2324.057564686172,2526.551354767356,0.9922719217474764,0.9999137692078968,38.44144601537792,9.889646547754575,2.272737850661917,1.0493456652617397,1.0211540924161677,12.18486812888889,passed,
2025/01/27 14:15:00,0.5908190190667216,0.625691524698248,58.750682421744735,74.18438147005638,2.5111267616374624,2.52,2380.944286938717,2549.99157387214,0.9925129716264876,0.9996981783405768,38.36381397854575,10.643529758873116,2.2757662931419964,1.0769185751178632,1.028942701870521,12.382205000000003,passed,
2025/01/27 14:30:00,0.6497622175970925,0.640320663895168,61.67846453279284,77.8166487725439,2.5975131575979944,2.6,2333.078446074414,2576.456209934567,0.9918414381795948,1.0022033425848353,36.418218920364254,11.297451546046865,2.2209326215507836,1.0551696856311523,1.052449493592628,12.752580866666671,passed,
2025/01/27 14:45:00,0.6124618929045316,0.6216862151975726,62.31830731479971,77.70314170739036,2.4785043987997075,2.59,2549.543157631764,2726.0924428354083,0.9926946090459723,0.998060602403537,35.177708745618496,6.8973967283984345,2.220734247031005,1.038174223720439,1.009886449153181,13.075686042222223,passed,
2025/01/27 15:00:00,0.6652390041898476,0.6372033805515844,65.96977594319246,82.33680602820318,2.5435551182275122,2.67,2554.2967447051774,2816.11776375611,0.9923069629960172,1.0002721549206446,33.11039220165326,6.147586084089074,2.150426695484083,1.0171772650197322,1.0167010775824072,13.659945309999998,passed,
2025/01/27 15:15:00,0.6562992927956501,0.6383739835211176,66.33893413728778,82.76847323676779,2.5357303966432374,2.67,2591.9092406273285,2827.3490073543294,0.9925279519544217,0.9999813079120266,33.33539467294415,6.579570870845193,2.1621644497334094,1.03755862969491,1.021597826548281,13.741777866666665,passed,
2025/01/27 15:30:00,0.6613976638173821,0.6405956629137849,66.82598989054127,83.38484690006358,2.54336868465364,2.67,2593.3497815599662,2839.7933467035987,0.9924859908380984,1.0002590188146072,33.19402382624885,6.615365966521139,2.160032259324811,1.0424203188851584,1.02717851226601,13.818486091666665,passed,
2025/01/27 15:45:00,0.660785368047219,0.6420234238543651,67.24462123723778,83.87839469757016,2.544410237416485,2.67,2612.1031841972904,2846.82267749119,0.9925594874910424,1.0002209016838344,33.13259778531236,6.855192975084974,2.161571298958078,1.0491442615457613,1.0286497380636417,13.889746847777776,passed,
2025/01/27 16:00:00,0.6651049305847258,0.6443739105220416,67.80617604837629,84.55078539459828,2.554087280818216,2.66,2618.1056315853284,2849.7105174094486,0.9925343835104566,1.0004403086539326,33.05159620959478,7.089848228966758,2.1626775281298563,1.0478249943585616,1.0265489488535897,13.96527968,passed,
2025/01/27 16:15:00,0.6879605580332918,0.6536949374709539,69.0923885611189,86.1652184179852,2.5993069011036676,2.69,2566.1660924386606,2835.358575384929,0.9930821053564102,1.0024944539869647,33.38577165718639,7.821786240478829,2.171229877494134,1.0449840947440536,1.0325747174454107,14.040220345555552,passed,
2025/01/27 16:30:00,0.702748525435357,0.6668828697838426,72.73673764730204,90.7734446556676,2.624581392599271,2.68,2703.5914559210732,2914.9643549316042,0.9925386971673942,1.0020453527404427,31.351353763229262,8.754627610833344,2.1182342799379814,1.0706274073379178,1.0381519771752281,14.746357034444445,passed,
2025/01/27 16:45:00,0.7218943528109466,0.6774532439874629,73.6482280034771,91.95996522415027,2.6632598415579127,2.69,2647.42179472547,2900.685214123456,0.9930141590798685,1.00382129580757,32.03378407524038,8.126838838218154,2.1290046698706533,1.0443366030214707,1.0162963193910142,14.776050593333336,passed,
2025/01/27 17:00:00,0.7265239126404323,0.6763407984649963,73.93430144867773,92.32575247916658,2.667306190895384,2.67,2634.484359578803,2918.074907477696,0.993155170484761,1.004285239577976,32.27044088799946,7.753264550182282,2.133896997033462,1.033245205306105,1.0111764893410973,14.810375708333334,passed,
2025/01/27 17:15:00,0.7273972683716431,0.6752811728292901,74.06154854502536,92.52680246183498,2.6666372608055275,2.66,2632.5116661953193,2934.2960700954113,0.9931708536350957,1.0044421485219095,32.33449764120855,7.68869983894952,2.134791119033777,1.0374823382895708,1.017247048402029,14.844656933333333,passed,
2025/01/27 17:30:00,0.7270380194288051,0.6762404473335105,74.2071296268125,92.72009210127881,2.6664013085233784,2.67,2641.5565958983307,2938.584030635148,0.993106954815711,1.0043401196643014,32.24144146870941,7.640902390707894,2.1328430668889635,1.0394145823519705,1.0166277445044591,14.878894268333331,passed,
2025/01/27 17:45:00,0.7288880043238649,0.6757562414918779,74.46480127016832,93.05595052177007,2.671422930466048,2.66,2638.168849768936,2942.536582106657,0.9931734211634798,1.0045918966657252,32.286016800908776,8.248059113313431,2.1378356335094026,1.051736291545303,1.030337390333813,14.908424458888888,passed,
2025/01/27 18:00:00,0.7291984358888197,0.6752817365718088,74.53362969240784,93.1987316110048,2.669438431834514,2.71,2645.603049044297,2952.0448584795545,0.9931080042589223,1.0044986104330613,32.10974753993507,8.283222735741143,2.130434105111054,1.0557396477359995,1.0350547960107817,14.94257645222222,passed,
2025/01/27 18:15:00,0.731506403741704,0.6757714264753648,74.83782111080384,93.59204169625303,2.6728209029037733,2.69,2650.5868677779117,2958.324836016922,0.9931307374308391,1.0045968517037638,32.067432672724486,8.246360345134665,2.1278717591240732,1.0490478883522556,1.0305380555343293,14.991616444444448,passed,
2025/01/27 18:30:00,0.7339283378550119,0.6778844515361342,75.27507942252491,94.26471744472585,2.680897588429831,2.71,2646.642787382944,2968.2119562788357,0.9933659120817458,1.0051346885566963,32.456461750327534,8.098547107344181,2.1318204927985387,1.0399533393658464,1.0218205672672962,15.052850541666663,passed,
2025/01/27 18:45:00,0.7353823525182454,0.6783879900959341,75.33362275750804,94.49644195050253,2.676201771029211,2.69,2654.2809682390002,2989.849160995903,0.9932848430527947,1.0050549139815392,32.27393932607273,7.263304598686255,2.1180483367979774,1.0279710047882342,1.0115017156352917,15.104831047777775,passed,
2025/01/27 19:00:00,0.7331696826708388,0.6787915613704705,75.44746293302572,94.80130197211551,2.6771318543043856,2.71,2650.774316715709,3002.104134817766,0.9933524284978045,1.005331176673738,32.613653565864986,7.521852809942897,2.127682973640703,1.0429513769691603,1.024101665182005,15.133500971111115,passed,
2025/01/27 19:15:00,0.7328673261689705,0.6785600164130761,75.22920681610114,94.60821292291206,2.672449435120894,2.7,2646.8755266142275,3005.6259722941786,0.9933561529341736,1.0052762298203808,32.66596116216535,6.897546444863993,2.1251625116936883,1.0307783678899527,1.0122582440279597,15.106024437777775,passed,
2025/01/27 19:30:00,0.7330465229860401,0.6784062701583576,75.15138625629908,94.54012757001355,2.6751073417274074,2.71,2640.42315468027,2994.4089492239827,0.9933264736521972,1.0052972198852244,32.665547545500274,7.386768206591951,2.1303845022259917,1.0370215596104566,1.0188877756075487,15.07378073055556,passed,
2025/01/27 19:45:00,0.7326541429332036,0.6781174942908466,74.82042218270392,94.20435518053166,2.669104064206383,2.68,2636.9068561934973,2996.727465559853,0.993195861357239,1.0050896371178875,32.55461586782816,6.835809746050712,2.1250439038113837,1.0315669351598924,1.0135773024923966,15.036756264444438,passed,
2025/01/27 20:00:00,0.7303554554391305,0.6779834951869113,74.69375211895084,94.07356795728285,2.66802253495626,2.7,2637.2630579651477,2988.259747582358,0.99313416720316,1.004960972577041,32.58478069733717,7.156274106163546,2.1308711345556595,1.0380041856294968,1.0176802687332753,15.009021616111108,passed,
2025/01/27 20:15:00,0.730631796675416,0.6778579298011909,74.63352396012276,94.07178559588326,2.6711825479131113,2.7,2625.8971489989226,2980.7979907957842,0.99326836817496,1.005209188592105,32.767518138827064,7.624405104894513,2.13764415349479,1.0456466261376633,1.0259320276149473,14.976506208888885,passed,
2025/01/27 20:30:00,0.7276638499317865,0.6775735958979225,74.48631011255168,93.8389383066894,2.6675809096107956,2.68,2637.4904797869026,2964.55149808148,0.9931178775012153,1.0047472280064267,32.5499063225069,7.898697559562533,2.1394685229957244,1.0446400274322827,1.0218835247796256,14.943900235000001,passed,
2025/01/27 20:45:00,0.7272238490361185,0.676727792691771,74.28303107914881,93.6563801156909,2.665304027832686,2.71,2634.6078130889264,2959.952334171126,0.9931231426832412,1.0046834110465042,32.50278567360069,8.047507979278508,2.136870006185626,1.0462710572576939,1.024436428761732,14.911203694444444,passed,
2025/01/27 21:00:00,0.7226697855797831,0.6783253092374248,73.92954923720157,93.32748778482434,2.659573301113659,2.72,2643.103572847709,2950.3565526266843,0.9929947130544977,1.0043154677752333,32.48411115428482,7.689418171847826,2.1314253460708557,1.0407970939871078,1.0118894406721883,14.876217210555554,passed,
2025/01/27 21:15:00,0.7119255671215132,0.6769729391656057,73.69364937075785,92.70736246132168,2.64630410923558,2.66,2656.4372591313813,2934.1636978497604,0.9929837262519211,1.0036924316966918,32.708462769722885,7.711230053447704,2.1675847323708215,1.0512443233944975,1.0114512149490222,14.79443028555556,passed,
2025/01/27 21:30:00,0.6962802544218194,0.670951211315533,72.38239762245134,91.48140402653057,2.6172359420262588,2.7,2673.1174892337554,2946.6126595937794,0.9927858368435641,1.0028505573493802,32.639582147045125,7.973066581324518,2.1468637953315857,1.0805264029176285,1.0352660863905827,14.708159730000002,passed,
2025/01/27 21:45:00,0.6915848506779496,0.6685845890109646,71.83644497293021,90.86307545747992,2.6099269642288108,2.7,2666.082880329814,2936.417833873771,0.9927701110211798,1.0026533604718955,32.85547814028238,7.935650671271865,2.1515169304839126,1.075636459093783,1.0308319017964642,14.622117681111106,passed,
2025/01/27 22:00:00,0.6857957894257543,0.6638725007011286,71.18083819632129,90.02688320615991,2.5932294506822093,2.7,2668.8233926077746,2936.6598148518556,0.9926870246456738,1.0020937464978916,32.74374812407158,7.653502119306582,2.151988642741091,1.073220864615012,1.0313883978040095,14.536304138888886,passed,
2025/01/27 22:15:00,0.6849535873956032,0.6607182633594982,70.70074023825667,89.40392825232452,2.586093963971707,2.68,2662.1812889897537,2927.7605259878646,0.9925599286399543,1.001754198278782,32.56392652786307,7.5106929124320745,2.149633006646983,1.0636832083529932,1.028224320970247,14.456114786666665,passed,
2025/01/27 22:30:00,0.6791529424058043,0.6589561205502519,70.36091636237829,89.00071998284675,2.5774837544454554,2.69,2665.366996645827,2922.2185996830526,0.9926570053010906,1.0015359445816143,32.76136269029638,7.536732621902522,2.1572790280044694,1.064877444064724,1.026279733197702,14.401911101111107,passed,
2025/01/27 22:45:00,0.6789367476350867,0.6591998378745939,70.0857855749214,88.77676961834216,2.580142783991738,2.7,2648.860915730335,2911.9528389351754,0.9925601368248259,1.0016506968294083,32.93769558341995,7.742683177095031,2.1623390900271975,1.0683523393285548,1.0303672125483174,14.347693482222219,passed,
2025/01/27 23:00:00,0.6775947455092467,0.6568065765913473,69.62008778177064,88.29098422614395,2.571276430353465,2.69,2633.7022260109343,2925.333470612822,0.992504411688441,1.001633955552887,33.099530352522805,6.86710253322898,2.163202075827664,1.0590944301789988,1.0256156146471287,14.29381746222222,passed,
2025/01/27 23:15:00,0.6757401388821183,0.6572311318972327,69.34678096883037,88.07106246540272,2.5727192681782722,2.68,2626.6019032997065,2908.2307383574184,0.9925046003384389,1.0016409526536787,33.21635007889275,7.323855846991728,2.16478771929883,1.0628544837705418,1.027600310831209,14.239570583333332,passed,
2025/01/27 23:30:00,0.6744765896192214,0.6520329860808339,68.82811409816446,87.1915449181809,2.5628500127847063,2.67,2627.1787936128244,2882.470432229359,0.9924264254832265,1.0009716366569494,32.7820651166687,7.594834420821954,2.165845265679506,1.0504178473516566,1.0243465305261046,14.120404588888887,passed,
2025/01/27 23:45:00,0.6781461826389991,0.6501019448758525,68.14242414785397,86.43095344517735,2.566424829228608,2.66,2582.9999437493548,2866.438920103598,0.9922083973659059,1.0012144642999397,33.01150168297927,7.100408209687906,2.1690941235558503,1.029265554212305,1.0146601625538711,13.985575205555554,passed,
2025/01/28 00:00:00,0.685522297090828,0.6628335261621724,71.30185951935319,89.9816709057718,2.592907085044839,2.68,2683.943867690601,2918.066844276106,0.9926569577296521,1.0016987134641113,32.32731510883632,8.533236128440853,2.15410263959601,1.0826709147769764,1.0410819472809267,14.525493265555557,passed,
2025/01/28 00:15:00,0.6869632217972947,0.6645245986323384,71.08349612672876,89.9658444159947,2.598348844350329,2.7,2660.513365072827,2922.156339397472,0.992553797276487,1.0021060979868457,32.662988215479075,8.161240397764649,2.1530756852483544,1.0785161670608558,1.0375013827890531,14.505723374999995,passed,
2025/01/28 00:30:00,0.6866170735401159,0.6620228697782845,70.81814484839873,89.68571695882785,2.5885869115898035,2.67,2663.953619395514,2932.2719764334342,0.9926014634517425,1.001891102563769,32.55694883551303,7.325327329756008,2.141479890479065,1.0558895555315604,1.020271029223457,14.486316331666664,passed,
2025/01/28 00:45:00,0.6833360141756684,0.6611553980666618,70.72217033075371,89.56659937875392,2.5837912713871374,2.68,2666.8140720702786,2932.288032777528,0.992728726842508,1.0018407029427823,32.75057686815523,7.221594359871817,2.148573503469452,1.0536049535409675,1.0156738015445859,14.46691114611111,passed,
2025/01/28 01:00:00,0.681445928744211,0.6600208106261145,70.56314554695194,89.36766058892486,2.578344551321751,2.68,2670.342312125929,2933.0623262987624,0.9927029974255798,1.0016353912522546,32.63905824378951,7.285702900032122,2.14890865432785,1.0598658388328712,1.021780594744621,14.447507818333328,passed,
2025/01/28 01:15:00,0.6808631094346468,0.6593327274063342,70.49390568405123,89.28209501090102,2.575577262127325,2.68,2669.6325569571295,2934.0732072718533,0.9927432370083952,1.0015964556233732,32.63739218474583,7.22041734702656,2.1511090888728943,1.0597969205290463,1.0223443530462186,14.432777149999994,passed,
2025/01/28 01:30:00,0.6803868215579809,0.6606046189320522,70.49334849457749,89.33021977327743,2.5798089072506323,2.68,2664.7976376397014,2922.1965250078915,0.9927897927683605,1.0017247332109456,32.74541368523258,7.785536587209514,2.157006384757075,1.0712337264409444,1.0308687271355879,14.413377305555548,passed,
2025/01/28 01:45:00,0.67892839178415,0.6595070403516586,70.24711367090414,89.1072379248831,2.5753720611822817,2.67,2664.5122412121937,2924.575073915786,0.992672982300906,1.0015494074399875,32.7083866763464,7.513235333564669,2.152605010999185,1.064499124218854,1.0253667753312825,14.39397931888889,passed,
2025/01/28 02:00:00,0.6781921737154645,0.6606820688275244,70.24534931664908,89.15272489544424,2.5786031636419104,2.69,2659.4451308962425,2915.1168616896757,0.9927752507261433,1.0017140746018918,32.86649980935811,7.976307444687469,2.1592364440237573,1.0754216974876107,1.0331880126655686,14.374583190000001,passed,
2025/01/28 02:15:00,0.6756904690215065,0.6582866388284926,69.96967249210473,88.85565253068856,2.5680013929811696,2.66,2661.3968711928246,2930.4454194363248,0.9927110157574374,1.0014774410918097,32.855805676631064,7.250384113243627,2.157289326716246,1.0666071651336282,1.0264396496521038,14.35985879166667,passed,
2025/01/28 02:30:00,0.6740777276951678,0.6598559007111493,69.9589895166505,88.84326616180921,2.572678806128646,2.67,2660.70061169237,2913.4371749404568,0.9928387790843626,1.0015996885833416,33.00132615247674,7.9472090237980115,2.1604204876463133,1.0789797232715679,1.033937160898545,14.340466146111112,passed,
2025/01/28 02:45:00,0.6755590101305154,0.657941252803815,69.74727896765168,88.51475429871128,2.569303288817388,2.68,2655.171671588437,2918.603642476244,0.9926619620966338,1.0014317508404373,32.80982448323487,7.490730389244808,2.1538828329565622,1.0699068822116737,1.0310918587626177,14.320719245555555,passed,
2025/01/28 03:00:00,0.6734362599467887,0.6580005887006369,69.6880441819105,88.38265651830716,2.569653488005038,2.67,2653.034484878553,2912.436052980972,0.9927332986703881,1.0014813518456718,32.997442506628765,7.690022934930398,2.1610826444178888,1.0755477512149745,1.0339785211080943,14.301330780000002,passed,
2025/01/28 03:15:00,0.6751038667015086,0.6574831904866368,69.53898647665063,88.17902438772397,2.570839635014012,2.65,2644.929625718355,2910.432123690949,0.992615796930801,1.0014756495116393,32.90672658346971,7.52786104229835,2.155911327149878,1.0698964358216163,1.0322424102621068,14.28194417222222,passed,
2025/01/28 03:30:00,0.6816679375717217,0.6568902736653925,69.48550887258958,88.06270923013388,2.5756142415269134,2.66,2625.4081198042677,2913.94159637049,0.9924105652253112,1.0016250113302778,32.69075776873367,7.139038173225779,2.149843531308536,1.0608972702067905,1.0331900033892039,14.267228017777773,passed,
2025/01/28 03:45:00,0.7086578724515677,0.6581428845316474,69.60748002153424,88.20459914770124,2.603653156625012,2.66,2569.194981300895,2903.056519279971,0.9917714578762225,1.0022049309224232,31.58065908260847,6.780914502428576,2.1139260547079175,1.0287417635008316,1.0330775500344518,14.247844893333331,passed,
2025/01/28 04:00:00,0.6811066848025276,0.6599557738924263,69.84366465411013,88.5317414295755,2.58246104208101,2.66,2634.2051013734294,2916.0122170841373,0.9925178375474495,1.0018744305978697,32.8484680565453,7.443016540092651,2.1491009199044466,1.0705283693255039,1.0353792370219934,14.333219999999995,passed,
2025/01/28 04:15:00,0.6272746985282919,0.6331477859426463,64.74591065095593,81.63186346813283,2.498761946768064,2.65,2592.826307921002,2795.6157384263392,0.992895196802072,0.9991790853509163,34.84062787585553,7.124251137182268,2.2239152326014233,1.0425864478142364,1.0037963767175369,13.464433937777772,passed,
2025/01/28 04:30:00,0.6848129495287155,0.6563157860001152,69.55877031092491,87.85113406247476,2.5816198477064636,2.66,2630.5193741238645,2889.8554170906345,0.9923638298540224,1.0014148304194448,32.259604466702896,7.778585980526912,2.140808238635989,1.0576968815624996,1.0346244778461087,14.251509127777775,passed,
2025/01/28 04:45:00,0.6755751921369489,0.655428486004717,69.62800767525748,87.88900503889508,2.568294968826531,2.67,2657.318206090634,2908.39632356701,0.99264604210348,1.0011914966727458,32.60346547196427,7.43389954822187,2.1498203986224977,1.0649700745727877,1.030763057472765,14.294396624444447,passed,
2025/01/28 05:00:00,0.6767961105345737,0.6568133424474077,69.99251983247783,88.25237884106929,2.57492368136494,2.65,2663.1327452049513,2904.516489682251,0.9926554831278643,1.0012931618419687,32.6340489917013,7.76177292830709,2.154961711812181,1.0661855385987444,1.0295956451239194,14.336271864444448,passed,
2025/01/28 05:15:00,0.6790651202491929,0.6576585013847881,70.2381113305271,88.4626803135095,2.577171939256953,2.67,2669.192019436987,2904.312919610113,0.9928059428486564,1.0013685502590595,32.42849298381844,8.037214458138408,2.1507386384344485,1.0746477310473364,1.0382161641369452,14.36388053222222,passed,
2025/01/28 05:30:00,0.6813530255464965,0.6586808255863926,70.44788695180229,88.67347060960627,2.5833062461243825,2.69,2671.884624657075,2897.271819477916,0.9927921822149056,1.0014298864008429,32.341930090978074,8.266679646301348,2.1473780634420723,1.0700725747896573,1.0341486521581364,14.386836627777779,passed,
2025/01/28 05:45:00,0.6818925756563035,0.6575061628508135,70.51581096049057,88.65742972966623,2.579420067532803,2.66,2679.424526872805,2907.0264941828214,0.9927624426229791,1.0012680083440588,32.14648550376603,7.919869199298322,2.1431382140301896,1.064668271389327,1.0310416130518327,14.40980387,passed,
2025/01/28 06:00:00,0.678913305139563,0.6589596756606486,70.40622434120402,88.72509296162045,2.577746660339437,2.66,2675.96286821199,2923.0288717243084,0.9928770313659975,1.0015624026014927,32.619515879461325,7.252625005984094,2.139711363590457,1.0607295239940782,1.021769061095031,14.432782258888885,passed,
2025/01/28 06:15:00,0.6896483300682383,0.6619118473100926,70.7678270188728,89.16753246663455,2.5953182774798655,2.66,2652.9679766248864,2915.174179304195,0.9929375545283414,1.0022113809956703,32.53113572803862,7.350501462294625,2.132338019861903,1.0517397389429222,1.0205394140523543,14.451101108888887,passed,
2025/01/28 06:30:00,0.6804895184126137,0.6590321550773416,70.52520532814385,88.84307950956756,2.577423421991777,2.66,2677.393874558844,2938.3308349623044,0.9929007449795602,1.001674434969875,32.64141204486953,6.606284290821031,2.1323650512838745,1.0506656796744134,1.0133654687142293,14.474100397777777,passed,
2025/01/28 06:45:00,0.7206868635458159,0.6753580889096504,72.0651472786423,90.72595421706852,2.6547786326567016,2.68,2575.157732581906,2885.6029707787816,0.9933160409608937,1.0045055069595623,32.94481590954248,7.04852692945693,2.137145482666504,1.0179299170336307,0.9997649651883904,14.497110833333334,passed,
2025/01/28 07:00:00,0.7176008747237645,0.6745805768539864,71.97968983141935,90.61451660788447,2.6479003059888173,2.67,2588.6762013489733,2894.963942773915,0.9931728109113778,1.0041749045596593,32.808680343625426,6.7337674858655365,2.130765479364312,1.0173332007019797,0.9970225300433551,14.520132415555556,passed,
2025/01/28 07:15:00,0.7200313836203249,0.6745784400955773,72.18860537234104,90.81907270435653,2.6522759649834824,2.68,2584.219366879805,2899.0581413620694,0.9932403251020978,1.0044068320878516,32.888067187620194,6.829568227549638,2.133343454471688,1.0183207696953482,0.9998532186036867,14.543165144444442,passed,
2025/01/28 07:30:00,0.7194791429865978,0.6746804541629132,72.2744671297816,90.91450966768438,2.6538156465711085,2.67,2588.5997895855803,2900.0435036363733,0.9931948282498224,1.0043926847917168,32.889593708865235,7.003359380043987,2.1321709008748093,1.020741841824087,1.0010085919001839,14.565847449999996,passed,
2025/01/28 07:45:00,0.7204777010508214,0.6749539615652445,72.42277380509408,91.04607788790987,2.656611591564421,2.7,2595.343204563432,2896.201759744538,0.9931748327109485,1.0043383752773494,32.71773136410305,7.318507311787242,2.1275293835329867,1.0223675618357662,1.0026773799750353,14.588902007777778,passed,
2025/01/28 08:00:00,0.7222774470725887,0.6749798086221449,72.44722237831708,91.05656250665484,2.6536201254456158,2.68,2594.1084271051095,2912.319404108474,0.9931966403897047,1.004401676683683,32.74163069598499,6.312994940711325,2.1210835310416534,1.0072151657273145,0.9897551819040491,14.611967712222222,passed,
2025/01/28 08:15:00,0.7259329902859002,0.675833995170703,72.78318866296112,91.43253307261573,2.6631982393597498,2.68,2582.6374450643366,2912.651770376004,0.9933793968447383,1.0049023133782773,32.96651334399274,6.704317936901504,2.1296593890516253,1.0120284448222354,0.9959661888403055,14.635044563333334,passed,
2025/01/28 08:30:00,0.72604602808728,0.6758803425528243,72.81080084858681,91.45331511151923,2.662216310127937,2.7,2589.5134710687594,2916.475093927558,0.9933004667876557,1.004777076796885,32.80240753214998,6.617328368019267,2.122078517917653,1.0114943131304315,0.995365996078431,14.65813256111111,passed,
2025/01/28 08:45:00,0.7265690311267566,0.6760873023758001,72.92240545979718,91.5792744253799,2.6650234362956002,2.68,2587.348656905555,2919.7500810996435,0.9933344981921872,1.0049358724195596,32.93369973555746,6.636324002860595,2.1237444723714067,1.0114841720919627,0.9951372281340916,14.676547202777776,passed,
2025/01/28 09:00:00,0.7274867128056891,0.6761452803994025,73.08001335130598,91.71952331386105,2.66724582987586,2.72,2589.7233629746274,2921.45072375727,0.9933575917290846,1.0049933379684841,32.90518999358222,6.790741160490287,2.123528751160625,1.0138905167305394,0.9977337838391496,14.699656100555554,passed,
2025/01/28 09:15:00,0.7282479735603771,0.6764081621153977,73.13345432938378,91.78167573476141,2.666225826661226,2.7,2591.631212132891,2930.3227040650304,0.9933582827832428,1.0050172301422566,32.904432632323406,6.308823052771411,2.1187901753301834,1.0064873398760465,0.9907024500642907,14.722776145,passed,
2025/01/28 09:30:00,0.7297913054413437,0.6767722258204949,73.2596219028112,91.92277892560526,2.6664687446127293,2.71,2590.041946537324,2940.0837546933385,0.993532923040369,1.0052418307240738,33.02281209261548,5.855274084234409,2.1159404605699246,0.9997183014210168,0.9846992537856654,14.745907336111113,passed,
2025/01/28 09:45:00,0.7272189423095954,0.6769874695153109,73.40982041650973,92.0978376229621,2.6673184163259376,2.69,2594.077281180567,2942.9630599693733,0.993710095313877,1.0054184687472125,33.32134348910262,5.997842673754073,2.122393836853484,1.0020324061578552,0.9829981656523166,14.769049673888885,passed,
2025/01/28 10:00:00,0.729391375187102,0.6770074745918906,73.50089040146426,92.19975484624216,2.672226802022591,2.72,2591.1929513716395,2944.341362982669,0.9934868829630907,1.005418797031855,33.16574273751264,6.4098041307005325,2.1202832057692427,1.0118890919893389,0.9947361268681104,14.79220315833333,passed,
2025/01/28 10:15:00,0.7302882912640317,0.6769310876710712,73.6378738154896,92.13944759365576,2.6715775009030835,2.69,2601.257865506672,2944.2925759221653,0.9934955927567076,1.005258978502299,32.99075776119256,6.03814153515539,2.114420827381539,1.001993239681319,0.9854822581164815,14.815367789444442,passed,
2025/01/28 10:30:00,0.7303004638061512,0.676626421182275,73.90723250389034,92.07544316688642,2.6744015093443534,2.71,2613.3309650783885,2935.029486924193,0.9935962742137665,1.0051579596888343,32.87744966549339,6.378353148829762,2.1155532898207734,1.0053843875448036,0.9879543568380956,14.83854356722222,passed,
2025/01/28 10:45:00,0.7219639584845048,0.6733541766544541,71.90735387696782,89.23581880734393,2.6605176015332095,2.7,2574.378113925511,2872.694991942497,0.9932750209155938,1.0043769427303157,33.106152222108186,5.065469177766018,2.117689525804745,0.9756776105428332,0.963097689590929,14.492033875000002,passed,
2025/01/28 22:15:00,0.618322348191712,0.6303897464235917,62.748602060087414,76.64350923223827,2.553514128300773,2.7,2483.6529325052475,2619.219144852469,0.9927715256531443,1.0000461265111789,36.93990489335637,9.676733023129012,2.236016830788895,1.063411722323697,1.0266944601292287,13.030255944444447,passed,
2025/01/28 22:30:00,0.660206127372682,0.6295602840833102,62.723732585755315,76.90079695558516,2.582563991083264,2.72,2405.3393434103605,2641.5962775470275,0.9910859098816733,1.0003805508899568,34.57106766448939,8.124655305366222,2.164526115788867,1.0167344204960127,1.039029001764387,13.0340342,passed,
2025/01/28 22:45:00,0.6605490622053705,0.6285808974837477,62.634227586024615,77.02084661797437,2.5771054007017744,2.72,2407.0499260521847,2648.460600002424,0.9909071273224017,1.0001521242883997,34.381775535259074,7.781850624280452,2.1636798171871625,1.0054891930927392,1.0299920953900015,13.028583480000002,passed,
2025/01/28 23:00:00,0.6360279625454416,0.6340687518272802,62.78027894357805,77.61141400950771,2.565668927720761,2.77,2442.37096144498,2637.1429666871113,0.9923401856829472,1.0007483719686812,36.23219075862012,9.33239655294521,2.209868987319164,1.0515149684850518,1.0336614639491428,13.032351053333333,passed,
2025/01/28 23:15:00,0.6150631357297017,0.6337362317663996,62.740975066954256,77.76309533617587,2.546144113418189,2.67,2482.874310641576,2635.3256063713798,0.9928347115240399,1.0003036391066396,37.232610178202215,9.865639159572755,2.2536491612869214,1.0656313763288023,1.0188401016651056,13.031674590000002,passed,
2025/01/28 23:30:00,0.6742522510421406,0.6392562658647175,63.29133373349927,78.82146832124629,2.6106134656949864,2.77,2350.9340962484243,2640.6109235595063,0.991612680440369,1.002408068974041,35.35519344567665,8.871380401803274,2.1875367953082763,1.0136590731643966,1.036161576726191,13.030994643333333,passed,
2025/01/28 23:45:00,0.6583884116802386,0.631617645650933,62.52380900658038,78.06476938883576,2.567302019938054,2.66,2402.7447073118337,2672.610611846203,0.9908637867741775,1.0003610930057072,34.55210086432252,7.798302404140927,2.1743865441040398,1.0118561821202543,1.0294123321575044,13.029969962777773,passed,
2025/01/29 00:00:00,0.6050582351296037,0.6211576534487763,60.760761442390645,74.7795768077805,2.5188305772182185,2.67,2456.566726543027,2578.8453268140115,0.9925418036292507,0.9988091868490757,36.99696193925511,9.730044717081027,2.2571042320067707,1.048840769590167,1.0191667451203172,12.683349848888886,passed,
2025/01/29 00:15:00,0.6647236270541528,0.6370794926473423,63.347279035854044,78.47899430446846,2.604041699156918,2.79,2373.8518235867377,2643.459961101659,0.9913462134951462,1.0018059801924302,35.64919559100597,9.064037085802065,2.2051033912589917,1.0291239492771755,1.0423583526075322,13.065289105,passed,
2025/01/29 00:30:00,0.6512952048896528,0.6344727401182648,63.20892669649454,78.41319361155824,2.5904280157396653,2.65,2394.090833225937,2648.2750649840054,0.99098373402432,1.0010986099681072,36.261402766724856,8.783609298491527,2.2410195775653725,1.0194614420236252,1.019472239702405,13.061885888333338,passed,
2025/01/29 00:45:00,0.6707571921974713,0.6384650704930336,63.530533235700176,79.07057351538903,2.6087132468411856,2.7,2364.25228908057,2638.049933511019,0.9915666948912919,1.002164352837498,35.51584970668418,9.292861231864824,2.207336862439948,1.0163235712598304,1.0341924037557277,13.049572072777782,passed,
2025/01/29 01:00:00,0.6252371790668766,0.6378596919899012,62.89817727783118,78.7011809487958,2.560941737823059,2.64,2441.0455541016845,2651.501787910937,0.9924126435527785,1.0011615489235828,37.3873583971804,9.733675181949474,2.2621700198556196,1.0651302025298734,1.0251991013438406,13.041717040000002,passed,
2025/01/29 01:15:00,0.6521555154366254,0.6410830471892774,63.240357558787174,79.38968133765682,2.5948107656136328,2.64,2374.0549502311424,2648.995093405521,0.9919120871137767,1.0023507580134596,36.822929701253436,9.354854758886601,2.243858163230136,1.0330607209927292,1.0238369714348952,13.033864329444441,passed,
2025/01/29 01:30:00,0.6515837628667848,0.6411644966332681,63.170920661656844,79.53837916286116,2.5919466968873524,2.63,2374.9615971959624,2648.8925355443016,0.9919127264050351,1.002292405343306,36.79875940196937,9.463084550821867,2.244648804738273,1.0319985735917208,1.0222539683608907,13.021562125000003,passed,
2025/01/29 01:45:00,0.643367875975958,0.6403387612378474,63.01678701994821,79.35443869178962,2.5815405322333804,2.63,2391.1447383088034,2649.9208802663898,0.9920542276392459,1.001990947272795,37.03306621268357,9.530961127575992,2.252165976732607,1.040316561440067,1.021486113507151,13.013715219999998,passed,
2025/01/29 02:00:00,0.653100502085754,0.6414375074836769,63.16102440733581,79.46777837251251,2.5972837765147427,2.62,2364.168656059462,2640.024927839524,0.9918467638576555,1.0024222243928604,36.89060854750708,9.601166135496307,2.2525763490708277,1.0302863563885873,1.0222358782064318,12.997310810000002,passed,
2025/01/29 02:15:00,0.6564144959877919,0.6420412983194949,63.134410144944546,79.41403281559522,2.6035921509027045,2.6,2350.477634691529,2633.454047691931,0.9917609346836704,1.0026078681911759,36.97647492460297,9.354200409970755,2.254023015810044,1.0180456474947492,1.0137066017582388,12.976125408888887,passed,
2025/01/29 02:30:00,0.6492401160917433,0.6389112698868096,62.88938418032594,79.0367532056554,2.591156354945602,2.6,2360.6238927867857,2637.3384973140487,0.991863965553213,1.0022854400127896,37.15197191908262,9.375981513447408,2.262495580346509,1.024663132833443,1.016814944744703,12.95050200888889,passed,
2025/01/29 02:45:00,0.6345116118107774,0.6382688116477002,62.63697115779026,78.7006914393427,2.577485264994245,2.63,2383.877208446199,2630.65784847055,0.9920925578503982,1.0018645992995108,37.68243313594839,9.997779615968927,2.283463411562829,1.0509634294807582,1.0250612862397364,12.924890219999998,passed,
