datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/01/29 03:00:00,0.6305114111313532,0.6363669020571419,62.378992984726466,78.34631353958906,2.566720342068657,2.61,2395.2342181128474,2632.0898718103917,0.9921716791780721,1.001489571168452,37.55648274165915,9.730706984523337,2.2765076687985677,1.0478167553949336,1.020838197090841,12.903735007777774,passed,
2025/01/29 03:15:00,0.6141530962939109,0.6336849496797253,61.935099653459915,77.75999472002955,2.5413097538553346,2.6,2435.7722587741296,2632.1746940893313,0.9924512423708404,1.0005739632148791,37.726687539764505,9.955801064299155,2.280257145201931,1.0682735294328145,1.0243406268698279,12.879223023333333,passed,
2025/01/29 03:30:00,0.6090827135684351,0.6312569257748212,61.508258119237944,77.20414752084704,2.5297498480529055,2.61,2441.138595439782,2629.098483923357,0.9925048364109931,1.0001754287073243,37.67511491281693,9.780753246452145,2.27779706717874,1.0680454265598245,1.023056456004264,12.82643148111111,passed,
2025/01/29 03:45:00,0.6072904525337361,0.6296373706683224,61.199742753298196,76.78701532960183,2.5262950905534045,2.6,2432.1041447853304,2624.078801840231,0.9924860165750895,1.0001096640859906,37.8187217709121,9.531510394888038,2.281979967395159,1.0613838198009198,1.0183345999689213,12.773410154999999,passed,
2025/01/29 04:00:00,0.6229284786457938,0.6305824962950586,61.25104273473781,76.8318463362923,2.5493782551581634,2.6,2379.9646979009563,2611.543062352913,0.9921772666899848,1.0009432076431561,37.67184599584947,9.295644173945263,2.2770799868066174,1.037321866865194,1.0152267368123253,12.725241344444441,passed,
2025/01/29 04:15:00,0.62290462119113,0.6293109615283448,60.982312300170186,76.46531459681476,2.5488347525029558,2.59,2367.0906898185963,2604.8898544498593,0.9921298303438565,1.0009653183947451,37.773105988813924,9.13303996604357,2.280088564760474,1.0314093539654074,1.0128333501235502,12.6727568,passed,
2025/01/29 04:30:00,0.6350273840965261,0.631537013858769,61.39241855316029,76.96087189194665,2.5688099260834183,2.59,2343.318484393518,2602.387339190468,0.9919448278271266,1.0015951814358004,37.608611266728346,9.148406460879354,2.2753225874905607,1.0179008342918368,1.0104117313137764,12.704578211111112,passed,
2025/01/29 04:45:00,0.6185495310203079,0.630687966781335,61.32745462856983,76.84957691904003,2.5469055152854057,2.6,2390.567298912295,2612.8227006464444,0.9922518889242066,1.0008516850705953,37.890086469686686,9.423662367985413,2.2861017173848235,1.0441194821775783,1.0151865149883141,12.743161584999998,passed,
2025/01/29 05:00:00,0.6288984082107207,0.6329678569791348,61.757894479300994,77.37020383325866,2.563991353359188,2.58,2374.518528222052,2612.235164056159,0.9921128412704352,1.0013703763319646,37.707404804035846,9.49097683127424,2.2800397583609637,1.0346262831077537,1.0143694549489093,12.785993348333337,passed,
2025/01/29 05:15:00,0.6311720214387225,0.6334310527820582,61.8984236752753,77.51617012029286,2.5679793189423115,2.59,2370.8815662123693,2615.1026298261,0.992078464264411,1.0015175495189832,37.712250062310794,9.380562080122786,2.280790447522168,1.0307679667382945,1.0122175211616067,12.803904299999997,passed,
2025/01/29 05:30:00,0.6190742944716718,0.6304638226565391,61.32956529818938,76.78488869258751,2.5469540452081514,2.6,2393.703256382268,2610.070494716224,0.99225966163052,1.0007697095949704,37.80937709653519,9.478818759723957,2.280759965801339,1.0439045343719378,1.0160695765425232,12.74438179666667,passed,
2025/01/29 05:45:00,0.6102907219915504,0.6277633644996006,60.84991084149557,76.15511323456109,2.5313097270876685,2.59,2405.967924633673,2607.0247384962936,0.9923684247489684,1.0002401940279892,37.868888693649275,9.355160782962464,2.2832326979168363,1.0480784042849869,1.0146272750908392,12.68943709,passed,
2025/01/29 06:00:00,0.6117270013348791,0.6260671741967189,60.527634427851076,75.72242935443806,2.5288413591991756,2.61,2394.374263702523,2601.825427878748,0.9923138559877707,1.0001618760704998,37.7579211940612,9.087715287442768,2.276612442751256,1.0409502788613774,1.0141636283716153,12.634596418888886,passed,
2025/01/29 06:15:00,0.629835452083746,0.6274995029983916,60.74145452420518,75.93523656450162,2.555132221171013,2.61,2345.8404661097293,2587.782579345906,0.9919840756001108,1.0009963591663489,37.42109575288075,9.128270920513854,2.2685577093217146,1.020700294135274,1.0159664093246432,12.606059210555555,passed,
2025/01/29 06:30:00,0.6185422985832203,0.6254642500279045,60.38434206545314,75.49593746412668,2.539596039460205,2.62,2362.602513143494,2590.0752314923925,0.9921467648213951,1.000563116647076,37.837676784851126,8.755472749647335,2.2776516384481114,1.0195678174838043,1.0044107658299601,12.577800784999996,passed,
2025/01/29 06:45:00,0.6151680291418078,0.6242151067551129,60.16144362908833,75.19738902524534,2.5320320341138536,2.65,2367.59635075946,2590.431743222983,0.9921904019684734,1.0003149314955075,37.833863623380566,8.694251468017443,2.276476972641303,1.0245608465263958,1.007824669579521,12.553885959999999,passed,
2025/01/29 07:00:00,0.6417234054234449,0.6242411257367045,60.23938445643503,75.30141029303746,2.560012697515838,2.65,2304.944566602678,2589.39098057058,0.9914886637963884,1.0011304704034836,36.97596585794716,7.915757344664746,2.244257462656635,0.9876284218783928,1.0064985162604825,12.529561146666666,passed,
2025/01/29 07:15:00,0.6333764856684565,0.6199050292316318,59.805089144451706,74.59728790050427,2.537765643969797,2.68,2339.5829558867017,2588.173060400843,0.9910894016114001,0.9996936092484003,36.29778057759994,7.980581518838393,2.2337635151358035,0.9971549133917712,1.0141299942877564,12.505489920000002,passed,
2025/01/29 07:30:00,0.6396349639846293,0.6234843869251676,60.15636318643552,75.07974690376322,2.5622650107408136,2.64,2296.620741881945,2572.8928039360103,0.991720856706942,1.0013157561589265,37.368200515651594,8.179645296152945,2.2607936365010284,0.9826026664696312,1.0002356043159921,12.476984177777778,passed,
2025/01/29 07:45:00,0.6416587550960837,0.6233578452280719,60.004381406682946,74.94244864763144,2.5651037052408463,2.66,2282.061660514797,2572.623113741917,0.9916681133671212,1.0015317810743831,37.48048355653817,7.9415730241665905,2.2582604578927246,0.9770935624630375,0.9983019618336163,12.452769902222219,passed,
2025/01/29 08:00:00,0.6326644178075362,0.6176567303778858,59.17484081372308,73.84311640619696,2.5324199254076967,2.68,2325.4629257198717,2580.443031098132,0.9908707718244973,0.9994358437776458,36.12962443262513,7.610598588387163,2.22003728950072,0.9897119684187117,1.012564270098936,12.423813997222222,passed,
2025/01/29 08:15:00,0.6339905937593524,0.6156067634900023,58.86207499283831,73.45957451255944,2.528621882996815,2.66,2319.3478433377063,2584.2941000552423,0.9904514806035863,0.9990784350892071,35.8175825789532,7.037570276124817,2.208947917230227,0.9777712717695083,1.0070219229961863,12.399456324444442,passed,
2025/01/29 08:30:00,0.6362187807800906,0.6130753871442632,58.527744831684835,73.021500684615,2.5187712691699935,2.71,2320.7528796944944,2592.3651856381784,0.9902642339096548,0.9986113900924849,35.1929242846015,6.49004511388226,2.185906357825391,0.9746037300190766,1.0125901097646388,12.375020625000001,passed,
2025/01/29 08:45:00,0.6400584255565885,0.6263902061022768,60.19769424952486,75.19130604001455,2.5741750685523828,2.72,2285.40247349477,2563.0759709961735,0.9917238795244827,1.0017621128795084,37.77218195186331,8.685092658403207,2.261479848413745,0.9919260873202375,1.0055634998869365,12.480832332222223,passed,
2025/01/29 09:00:00,0.6144814568336184,0.6259902639845898,60.53884639262444,75.48885250320428,2.5390313444284027,2.67,2381.4270793694045,2586.187832956113,0.9922586028115552,1.0003757748727404,37.942207768540655,9.134873889063424,2.277490633318454,1.0298267279924012,1.007241003934495,12.612929969444442,passed,
2025/01/29 09:15:00,0.6486424953010305,0.6215055538507138,60.71501971333696,75.5656245607352,2.5467624723309865,2.69,2366.9301001138565,2631.366761083294,0.9901767591087549,0.9991960027755314,34.73083298433513,7.327875475809834,2.187411949431507,0.9932553508775737,1.0231705038271173,12.729474871666666,passed,
2025/01/29 09:30:00,0.6484871970283057,0.6241807778743617,61.08962948161654,76.02395479845256,2.553162134288701,2.74,2373.927817242808,2626.3202207982436,0.990569089455368,0.999582108302057,34.96807055526085,7.973837961685057,2.1931636631121627,1.0063178259202754,1.0301088240621035,12.76644395277778,passed,
2025/01/29 09:45:00,0.6320789130705627,0.6318197644700414,62.00015654110242,77.15411539554304,2.5696156433454713,2.67,2389.165316022404,2595.1937044714473,0.9921196019011198,1.0010645231083606,37.28111790238674,9.817217948091987,2.26648417748484,1.0268290890016074,1.0115903935698736,12.807886911111114,passed,
2025/01/29 10:00:00,0.6531210213989455,0.6260304415274405,61.453802953762796,76.53169856849667,2.559323991188541,2.68,2380.9987137318076,2638.0138761388616,0.9904497103050195,0.9996915027174137,34.65095868569761,7.785468913596439,2.179223383905007,0.9996226193282776,1.0245221751118658,12.845279333333336,passed,
2025/01/29 10:15:00,0.6374470523501801,0.6209559056072395,60.11825125010971,74.85931783796566,2.545254139573747,2.66,2342.5825642550644,2599.0893462650647,0.9909155395612493,0.9998200345666983,36.16472614694789,7.522832435277015,2.222078840118423,0.9857266671995812,1.004612218058807,12.577810886666665,passed,
2025/01/29 10:30:00,0.6425372184841381,0.6194384230280402,59.98442976800479,74.71488040776212,2.538205703948278,2.72,2346.014237296079,2621.2749046836657,0.9904571840483747,0.9993490790834959,35.324139895362045,6.928608417316451,2.1941540682918608,0.9908000859967947,1.0197401446053607,12.608001633333334,passed,
2025/01/29 10:45:00,0.6424345985868002,0.6270972475831328,60.9373604419587,75.86266620683965,2.5658327833105354,2.73,2338.456523755512,2585.428997917913,0.9918637716711957,1.0010892935144806,36.69574546098287,8.781669083153455,2.2337772510755523,1.0040281211218982,1.0159394397106578,12.633866892777773,passed,
2025/01/29 11:00:00,0.6432010634086035,0.621261511519162,60.658686108965426,75.32723415675038,2.5520199092466296,2.66,2363.9164797359986,2596.632294554287,0.9904878962639779,0.9993226753554715,35.39400198702218,8.092671155371612,2.2137880908925465,0.985123686858198,1.0082771127758126,12.659419232777775,passed,
2025/01/29 11:15:00,0.6412329421198543,0.6250640862255027,60.819413893387214,75.69404499360623,2.5543727456054706,2.75,2358.4554785236464,2607.668457443457,0.991136391439976,1.0001474069153133,35.991995297733126,8.388381297838354,2.217790654637335,1.0153023663669227,1.0295390206759534,12.685331633333336,passed,
2025/01/29 11:30:00,0.6523555314376611,0.6304965013241548,61.75389704244789,76.77836389430432,2.593677410797565,2.64,2317.0060607811733,2582.17261176509,0.991661104300753,1.0019531618604043,37.043618842135515,9.047652876579896,2.257757124380928,0.9891712916122203,1.0043498916994584,12.706889054444444,passed,
2025/01/29 11:45:00,0.6455687245317441,0.6247261222324855,60.93938709120814,75.82347490665923,2.554966994471645,2.76,2363.801627470027,2619.630936453571,0.9907204119165081,0.9998488856745468,35.44609145103771,8.147697306210455,2.2033113432960856,1.0142058788605735,1.0341854475399186,12.732505719999999,passed,
2025/01/29 12:00:00,0.6465853172480942,0.6245989446278123,61.059300381750205,75.9631308096604,2.556971539927455,2.72,2364.5395927087384,2625.145598323401,0.9905654692798688,0.9998360944021171,35.4730873548363,7.769676154307333,2.204622574915085,1.001100398862649,1.0217001411124884,12.758483026666667,passed,
2025/01/29 12:15:00,0.6555079307757893,0.6322766563049279,62.67417100190928,77.96209567618477,2.575686867286195,2.68,2399.990614142517,2653.46244629736,0.9909857905863874,1.0005569258165896,35.17951635704851,8.47436814167476,2.1954362515367856,1.0203300189826463,1.0323193798965429,13.016112682222223,passed,
2025/01/29 12:30:00,0.6566243855201789,0.6296322032311904,62.320847375507775,77.47591017682778,2.5696016633644816,2.7,2398.447679597248,2651.2585978381244,0.9906422199390482,1.0000540210228375,34.6531128542545,8.277234621762389,2.1834607992797777,1.0162063148201121,1.0357278247717532,12.975733649999997,passed,
2025/01/29 12:45:00,0.6542926493429243,0.629349951037682,62.05986603337709,77.21538028917374,2.5695059344078084,2.69,2386.3636943414226,2647.921205033874,0.99059829041192,1.000170962256815,34.999432081340515,8.106303446215811,2.190245894493192,1.0135899617795527,1.0318081990903643,12.93562492444444,passed,
2025/01/29 13:00:00,0.655250601826012,0.6293559529362881,62.11928156601457,77.31427481049239,2.5691187052953963,2.68,2384.965865874398,2660.3842535846743,0.9904818722240798,1.000210604955686,35.01130949315719,7.679559615740511,2.1890237438706914,1.0104995999014548,1.0295903010984613,12.962103366666666,passed,
2025/01/29 13:15:00,0.6370859506767453,0.6336580946429694,61.706850677693254,76.90872873350489,2.583527734827018,2.72,2342.9688484704493,2594.9799682335774,0.9919647697323658,1.001921957019192,37.79134546205983,9.516755959135427,2.268615569530737,1.0288198675781022,1.0190884338532704,12.757327721111109,passed,
2025/01/29 13:30:00,0.6433846326766254,0.6223291472742637,60.71636671784763,75.4441782718425,2.555397521719032,2.67,2353.2069112005775,2614.691447683509,0.9902984066837933,0.9996297784406096,35.815627939996226,7.565842866241169,2.2191077996612116,0.9900526586520119,1.0115448488627476,12.694955154444441,passed,
2025/01/29 13:45:00,0.6001641562929654,0.6231084750476718,60.40728265184188,75.05366772209305,2.5149581681200925,2.73,2432.2262742923413,2592.4555249994814,0.9925304339599855,0.9993289274434032,37.94938600976508,9.39886769005585,2.280769807434802,1.0546567560199298,1.0164212531989874,12.636864533333334,passed,
2025/01/29 14:00:00,0.6617381425342886,0.633441643522871,63.00018361952726,78.37241084504983,2.5800535723286058,2.7,2407.9752905074774,2673.734073573686,0.9905374182945386,1.0003974495316093,34.5711507343834,8.224620967047347,2.1753133610581927,1.0239874711337462,1.0407267520685377,13.111082398333332,passed,
2025/01/29 14:15:00,0.6143512232079101,0.6368674909726627,63.10426007085301,78.46275392200998,2.555268819256749,2.69,2483.235960506267,2633.617719457712,0.9926362505869871,1.0005230593303496,37.59285418065917,10.675829630758662,2.274258556939442,1.082648402577128,1.0271071176122601,13.074936661111106,passed,
2025/01/29 14:30:00,0.6636912180759655,0.6358774741665496,63.24816243753864,78.553775552199,2.5978250272619556,2.72,2385.6278500005046,2633.582128795802,0.9913260094248969,1.0013876274683509,35.36845398090191,9.224263932465913,2.2019691675095445,1.0150932250372748,1.0291797814217603,13.039029299999997,passed,
2025/01/29 14:45:00,0.6645323277699339,0.6356017017863002,63.27406138823832,78.50020882596826,2.6022758543846347,2.73,2370.847951326457,2625.9401102901215,0.9915194818618464,1.0017516171118412,35.75408388526283,9.22994500176782,2.2183804945400203,1.0089389399619049,1.0243385253972521,13.003020922222225,passed,
2025/01/29 15:00:00,0.6680802363321084,0.6396348101119389,63.92831613055496,79.33855991447444,2.6146245732112443,2.72,2372.1337316751274,2636.1325770581498,0.9916972709722595,1.0023451907203065,35.994177231046166,9.484714868076107,2.225811562043237,1.0181327466581478,1.0285285531990846,13.094736159999998,passed,
2025/01/29 15:15:00,0.6319026801038922,0.6379776558180352,63.57770459784571,78.94213073964043,2.574258726479724,2.66,2450.6922102007343,2643.8229469799335,0.9923541003686867,1.0011782503893214,37.10664687470026,10.118768924595665,2.26236851681281,1.0629393939591512,1.028560944069459,13.114600100555556,passed,
2025/01/29 15:30:00,0.6617175835276103,0.6330166954314996,63.23341118217036,78.5008703434856,2.5825030931207014,2.67,2413.5571257513443,2672.523472430834,0.9904147669176129,1.0002799979985944,34.57166818102811,8.36285785337578,2.1864007791228657,1.0223660190538129,1.0384363293583863,13.134818876666666,passed,
2025/01/29 15:45:00,0.6590022641196044,0.6359670012420705,63.41332281388503,78.79221815140235,2.5895274415050986,2.73,2411.7653822839475,2660.414067453491,0.990924325235998,1.0008516036310673,35.19918226251031,8.888319006554275,2.197384917193142,1.0277131487871847,1.0346210309549988,13.134547873333329,passed,
2025/01/29 16:00:00,0.658913050758225,0.6325912807751755,62.9571108593125,78.1763356028399,2.582399858401739,2.71,2402.610515684892,2662.487442497055,0.9904607568199466,1.0003773703675543,34.924530660926045,8.43329015825094,2.19479943780211,1.0222162001318684,1.0367230011965471,13.080108249999999,passed,
2025/01/29 16:15:00,0.6563747816885034,0.630862301322052,62.66436356840549,77.76685358418962,2.5799080323160997,2.68,2395.293273838732,2651.9432588437007,0.9904024958477139,1.0002498085856881,35.07132615044407,8.363996493151598,2.203065365105925,1.0143683723731334,1.0296866611593563,13.02140607166667,passed,
2025/01/29 16:30:00,0.6497892997618576,0.6316061708477378,62.56337415674,77.63235256784711,2.57985377838078,2.65,2388.0790709894436,2636.4528237868385,0.9910390903289281,1.0007482038496447,35.944870078058095,8.697863249433214,2.2270708810237423,1.0174729323980594,1.0234315154935103,12.96255759333333,passed,
2025/01/29 16:45:00,0.6288187258878271,0.6339798285715382,62.43684750857905,77.54447007524051,2.5707610633587756,2.67,2411.174332974321,2609.8771307254656,0.9922548818900279,1.00112354126372,37.454184474607196,9.882786723448465,2.26607709852338,1.0419539586896496,1.016275291150191,12.9079236,passed,
2025/01/29 17:00:00,0.6523058272589849,0.6270661811286359,61.762544649745614,76.69084254993197,2.5674401552218824,2.67,2376.9180720584764,2643.261450770341,0.9903889558929796,1.0000000452875348,35.20117782201048,7.710143882753785,2.197216167405,1.0040972970403246,1.0246823317400444,12.889010493333334,passed,
2025/01/29 17:15:00,0.6654241119811773,0.6344752521677305,63.05773117330117,78.17807722424196,2.5990634940176416,2.72,2368.1987804760724,2629.708658068339,0.991427958307096,1.001622630899972,35.52658904417464,8.82415190191285,2.2054764728489746,1.0044877926447364,1.0238936026547716,12.989878769999997,passed,
2025/01/29 17:30:00,0.6291944931856994,0.6305700853362944,62.76690465508486,77.41054468417282,2.562015429643303,2.65,2442.782870801016,2616.8710836659025,0.9923095413439097,1.0004598613435371,36.84522532006565,9.51510131816088,2.258632106444867,1.0317211751508375,1.0103778079371872,12.962911499999999,passed,
2025/01/29 23:45:00,0.6619887166328098,0.6375581438352965,64.84775196670869,78.86141338288981,2.619224354317108,2.73,2436.0014320604896,2649.031677812764,0.991179654116229,1.0012883971569462,35.64129725534474,9.455889087295123,2.2150274026466152,1.0395922639651094,1.0402914384462665,13.31884256388889,passed,
2025/02/04 23:30:00,0.639552249024911,0.6106036455017098,56.84199761089847,69.8536101550873,2.529315231286605,2.57,2283.83729564319,2506.4125815727675,0.9912037169362553,0.9988140350948854,34.00290124051712,6.824851553096202,2.0808724366941873,0.9688008887279119,1.0223935925452565,12.11605197611111,passed,
2025/02/04 23:45:00,0.6601359175177024,0.6331190322636155,61.69478506114079,76.60586872470746,2.5702420719396,2.63,2408.71292223755,2610.9874881588607,0.9920802674880693,1.0005188095743431,33.181296361597184,9.00068433144255,2.089678018713059,1.0198594506933503,1.0423098331108651,12.901845183333332,passed,
2025/02/06 20:00:00,0.6900440094972122,0.6483098806811176,64.74709756720071,78.4134767244142,2.6442615387515764,2.67,2408.937911744642,2612.468867455992,0.9933071678625377,1.003207892397935,33.726877910491154,8.158030800649483,2.079726467694626,0.9979902720738104,1.0188078412890889,13.277912816666666,passed,
2025/02/06 20:15:00,0.7169207920725665,0.6720561991854008,66.31979227215976,80.94117875756405,2.7203268345976035,2.68,2342.0205433019714,2569.116008411758,0.9941701618249204,1.0063556660025614,34.80452076046167,9.380350414725735,2.0963361664587286,0.99734647107342,1.008185082923193,13.359896549999998,passed,
2025/02/06 20:30:00,0.7181492992697709,0.6719846484734824,66.74939002060037,81.85328631306227,2.716986141638709,2.68,2353.105245462441,2592.652673234685,0.9943887771288582,1.0065774462419832,34.64171923099831,9.808927463194854,2.0970887421357713,1.00675875785321,1.0170807007890985,13.437555724999998,passed,
2025/02/06 20:45:00,0.7185049171664675,0.6722944131116324,66.90878010377754,82.61183441437863,2.712135609519875,2.68,2360.037014181798,2621.606889454647,0.9943190036305725,1.0066770947217676,34.546219682874735,9.826856184599208,2.0884209384279573,1.0132067478175044,1.0227726895329232,13.510893824999997,passed,
2025/02/06 21:00:00,0.7207719931073742,0.6718806376139892,66.93979945904752,82.93948583604285,2.708056465330569,2.69,2361.2380417287336,2624.9763360741463,0.9942644945857944,1.006535018263948,34.23142443227267,10.012494069509605,2.089972203871525,1.0133261725842742,1.0261171338990471,13.502950083333332,passed,
2025/02/06 21:15:00,0.7200085483797134,0.67231166633752,66.68146378442711,82.95575044143895,2.6989536651704213,2.66,2362.72409756174,2635.7811407567847,0.9940400054557201,1.0062401525623448,34.0474769643852,9.300062270442568,2.083277526095291,1.0051141595892827,1.0176377017545968,13.490734033333334,passed,
2025/02/06 21:30:00,0.7208383507910063,0.6726209760839146,66.76676297146321,83.23066710922883,2.695876203456098,2.65,2361.710689720538,2637.9709019261372,0.9941907604640305,1.006296553058052,34.11965922171001,9.063205715000928,2.0923464828937384,0.9963191586060941,1.0088405659352047,13.47852262777778,passed,
2025/02/06 21:45:00,0.7221037396982356,0.6728719707804669,66.84361458517508,83.42424994599757,2.6883009663928252,2.63,2366.625590615553,2644.1928941446927,0.9942226321024342,1.006078794245017,33.89893731807051,8.482697028412382,2.0987568574878637,0.9872829900774289,1.0004322853966592,13.470588175,passed,
2025/02/06 22:00:00,0.71490375402191,0.6728884035909211,66.15287759627475,82.64243916529179,2.657308569963485,2.57,2389.379071889557,2656.000784293194,0.9937727839982536,1.0047359189150051,33.2448922007088,6.180312141418661,2.0908138603452198,0.9700328833827492,0.9780184074936573,13.407131130555559,passed,
2025/02/06 22:15:00,0.6675760479515934,0.6294351996534692,62.81504358561141,78.7166619335939,2.5292920233226033,2.56,2432.3285081508484,2763.994070977315,0.9932506180772479,1.001364051198824,33.28825323144926,4.132758924222744,2.096101277000488,0.9696083497092342,0.9999067022246007,13.14301725,passed,
2025/02/06 22:30:00,0.7040598107203893,0.6740626011164355,63.46328527281465,80.01472675661006,2.6512338675589318,2.59,2289.547167207689,2566.59787436655,0.9939753766907113,1.0051819780057716,34.914654425667024,5.139980558183442,2.1250487499694746,0.9344990525132204,0.9417623317645146,12.874776200000001,passed,
2025/02/06 22:45:00,0.67994788735893,0.6705268538281599,62.99282230612713,80.93598613510581,2.6417029640679845,2.75,2339.0943414383523,2600.4139381902905,0.9933074249449831,1.0047939579045282,35.18380577455173,9.897081650237398,2.0797154992498177,1.0351529740883738,1.0201304389387953,13.048713663333336,passed,
2025/02/06 23:00:00,0.7076519642023079,0.6719243416030252,63.31746781807386,81.49009307798168,2.682860871889105,2.74,2244.6168706093313,2569.71888890344,0.9941003866640018,1.0070775116166406,35.66445093547853,10.450359169051643,2.1008831563891164,0.9977699697522631,1.013997262001881,12.916193033333329,passed,
2025/02/06 23:15:00,0.7164845922886587,0.6722259760900867,65.29543004273114,84.31284607636235,2.6831789276923255,2.74,2304.6708840910956,2654.119725316109,0.994163923729357,1.0072067096666188,34.78156835291293,11.070957435856402,2.0857366265401827,1.0251292943420545,1.0415034684734403,13.305322469999997,passed,
2025/02/06 23:30:00,0.711034943619655,0.67280225724992,63.202374117179794,81.74482099937009,2.6763253473642306,2.7,2230.7785577726045,2570.4996572701702,0.9943205237022847,1.0071949170033256,35.68792638427986,9.708437170047258,2.114065087793657,0.977126008380226,0.9965107716777671,12.849782586666667,passed,
2025/02/06 23:45:00,0.7066338478645222,0.6738738370623188,62.926380762696084,82.07006737320245,2.6824679122089723,2.68,2192.965647382183,2578.2922818772695,0.9948503937196737,1.008477028664584,37.104556151657356,10.022162663375003,2.1375404764032533,0.9808584458235801,0.9950653291847324,12.798746296111108,passed,
2025/02/07 00:00:00,0.6483310692816303,0.6167084376819524,63.072122068334544,77.81498991367998,2.4709208892962873,2.43,2561.378709006498,2827.655876760205,0.9929871920785905,0.9981906318081383,31.55187048015766,2.5390958605541862,2.084887861075655,0.9800581930786404,1.0041557609626959,13.31587813111111,passed,
2025/02/07 00:15:00,0.7187819901945134,0.6735958086486458,68.68439135876154,86.00439221647926,2.6848485379565137,2.64,2433.8486936380104,2732.9194794797827,0.9945559079825564,1.0064498825020085,33.94674488843155,9.179285023542649,2.0946057803669187,1.025299086577307,1.0242458297478656,13.871989975555554,passed,
2025/02/07 00:30:00,0.7209477572735952,0.6731506252110624,66.37452986847326,82.95394955610615,2.6863862475805638,2.62,2349.191746615941,2627.9710880855228,0.9942691395387127,1.006116324755651,34.14158335872925,8.157979897759361,2.105334211690666,0.9772628171049559,0.990953706361279,13.370581791111107,passed,
2025/02/07 00:45:00,0.6846580690993825,0.6417314858677333,64.11208004222924,80.16043019144469,2.5790899448718836,2.58,2424.3439179437446,2728.7664287604284,0.9933054642426523,1.0025974341671904,33.097201382816955,6.0254127025946165,2.0790263374199265,0.9838068558268528,1.0107133178535537,13.290335079999998,passed,
2025/02/07 01:00:00,0.7201960016988761,0.6737242171664485,65.86774729008594,82.23998954214156,2.6752297374794436,2.58,2341.6086698709237,2615.6013300304658,0.9942004061463269,1.0056672929599515,34.02380824211659,6.6608513859394884,2.1106321985601375,0.9548427093456686,0.9690822637218478,13.261675606666667,passed,
2025/02/07 01:15:00,0.7202798257984102,0.6738433325486006,65.6170992770544,82.1292906730604,2.67521718181897,2.57,2331.804762571833,2614.726662132975,0.9942112074816156,1.005812938414302,34.01994882951308,6.763570499851308,2.1047014336072785,0.9571230583200635,0.9726516766739277,13.233045857777775,passed,
2025/02/07 01:30:00,0.7208699307509003,0.673654248255415,65.50317169418196,82.15274968892656,2.680230705582556,2.55,2319.3623321894447,2607.245592206865,0.9942957927844145,1.0061161564319039,34.15437624435051,7.455308800585285,2.1065306269288975,0.9632171122725616,0.9804377126057419,13.204445833333333,passed,
2025/02/07 01:45:00,0.7167602386381038,0.6733397499424549,64.995054282566,81.71739085408569,2.669606054185522,2.52,2327.1765967110127,2607.001853789869,0.9940196258323636,1.0055803029050034,33.8128251301284,7.041314504651753,2.0887954703974163,0.9611736690850642,0.9766401012607954,13.172312663888892,passed,
2025/02/07 02:00:00,0.7162945511784214,0.6729568743154954,64.88484295385233,81.46006494353568,2.6603832064810935,2.53,2337.0405569559525,2604.321684759664,0.993965694994871,1.0050877355224654,33.36841623716233,6.6210143494683775,2.08722232537066,0.9598025281144125,0.9757624886313959,13.145917124999997,passed,
2025/02/07 02:15:00,0.7186679431187096,0.673122418965305,64.89890543466703,81.44124574245346,2.6615474548635247,2.51,2331.593926860831,2597.5645354566136,0.994053503351299,1.0051385604327199,33.323044801617534,6.461482353099945,2.0912270425275126,0.9518322456806609,0.9700893018485418,13.11918916,passed,
2025/02/07 02:30:00,0.7145610500773955,0.6729619472088462,64.62159866073526,81.13413905599793,2.6524231531710525,2.52,2338.0242515314426,2596.5479078990315,0.9939519006824443,1.0047494635721783,33.263926863782046,5.940480590886335,2.090914093043999,0.9482089219696618,0.9632959352638252,13.088573446666667,passed,
2025/02/07 02:45:00,0.7155710669338575,0.6736268823180067,64.54799043981461,81.12100832527041,2.6541416267094973,2.51,2323.8027844931717,2597.6579668829786,0.9940364274476027,1.0050421215501757,33.56355076175041,5.546898341925327,2.0989539366074075,0.9426596560881367,0.9582998445633993,13.06225384444444,passed,
2025/02/07 03:00:00,0.7102537693443327,0.67897073727659,64.26181693956454,80.92133063761304,2.651451500527727,2.5,2334.789364552306,2581.6133390087584,0.9938814901304595,1.004642885189496,33.50527266780299,5.167831512964316,2.091596838584725,0.9440645972587745,0.9479635904066724,13.035603325555558,passed,
2025/02/07 03:15:00,0.7017639678938148,0.6639882604461471,63.66158805316391,80.17057503349409,2.6181319411424657,2.49,2350.239186805385,2618.6977432116546,0.9937264828319311,1.003783648151451,33.185173434718884,5.143372042587553,2.087364373784921,0.9442413351019717,0.9615629947009658,13.009332489999995,passed,
2025/02/07 03:30:00,0.696190906204536,0.6586178442913453,63.285250718378215,79.81635222164438,2.6057113032632833,2.51,2347.442608089214,2633.337502539171,0.9936750766033147,1.003623535518431,33.39579480673642,5.18046465549827,2.0934435601893915,0.949265758822363,0.9695016111830206,12.97847503333333,passed,
2025/02/07 03:45:00,0.7147200448370225,0.6743311479740342,63.981718494229874,80.9376652423889,2.6609505020398623,2.52,2285.0137933155806,2582.516051153244,0.9941709036640367,1.0057494172840797,34.39096963553916,5.898642998680838,2.109556898984103,0.9381228065746221,0.9547052833109421,12.952255983333332,passed,
2025/02/07 04:00:00,0.7165464808253895,0.6744741323835048,64.05123505662615,81.15262963048804,2.671021114446464,2.53,2268.059858408617,2573.161474118616,0.9943723595582769,1.0063052785837772,34.850400629643794,6.689548391703731,2.1204500051246646,0.9403084379339299,0.9585033431466334,12.931004398888886,passed,
2025/02/07 04:15:00,0.7099135442634241,0.6793535474398545,63.752431808674096,80.61720687079668,2.650877081506036,2.49,2317.6928217249,2554.823198266672,0.9939436487591772,1.0046358880664836,33.56352302876266,5.5877322712438495,2.095150839406347,0.9368987227618204,0.942444377675068,12.916441046666664,passed,
2025/02/07 04:30:00,0.7088337937549735,0.6757976472333141,63.580059283081965,80.47729384166625,2.64205997674069,2.48,2310.7997241325006,2574.06753107189,0.9939521326257581,1.0046757209569779,33.68938556031273,5.070312712230745,2.0994549057505503,0.9344374306979708,0.9443040306687754,12.90611226666667,passed,
2025/02/07 04:45:00,0.6949146794513755,0.6556211079763575,62.76080777924871,79.48074501682153,2.5925923053955024,2.51,2334.784314746049,2639.2973451200646,0.9937150684081395,1.0035012935339234,33.37340606119884,4.717533955279418,2.094838349834353,0.9429493213894828,0.968405315969531,12.895765837777773,passed,
2025/02/07 05:00:00,0.6995078687643432,0.6613463538018426,62.93142246346008,79.68333292413763,2.61241566883461,2.5,2317.932411877848,2614.4380044074496,0.9937965908683264,1.0040898742670141,33.66467371055156,5.068825064039223,2.0960091096910514,0.9401870439670822,0.9621862252405098,12.88540176,passed,
2025/02/07 05:15:00,0.6993913629884634,0.6617513424205026,62.949474889358974,79.36447073035048,2.6140582955016938,2.49,2322.9459592300805,2600.7226535988057,0.993792172143852,1.003878950680249,33.54430219712466,4.9522232334062455,2.096198502499911,0.9362714885386032,0.9573729913384892,12.870756781666667,passed,
2025/02/07 05:30:00,0.7014973400139106,0.6618185198193749,63.001979119567416,79.23797498505697,2.6233931983041145,2.5,2314.346217247037,2589.596835287144,0.993829880089246,1.0041387219271993,33.67440829874983,5.316235185218454,2.0953600726418116,0.9356213653897382,0.9588019648651277,12.86497084888889,passed,
2025/02/07 05:45:00,0.7052176606196813,0.676057506041529,63.278977491354254,79.39077676231788,2.649742508395334,2.52,2309.714895933942,2541.5313362083025,0.9938758377541344,1.004479103969402,33.846526514542965,5.1282842669296755,2.0933918638274758,0.933626389475233,0.9404781042151831,12.854553360000002,passed,
2025/02/07 06:00:00,0.6797399469387133,0.6357990717080823,61.821908501381316,77.45307269065303,2.5714470279064785,2.54,2339.407305734472,2653.8311692437824,0.9935272607026956,1.0028230693772,33.75632389054244,5.747730998303941,2.088904654679828,0.9567300075860807,0.9977114944826294,12.839848236111113,passed,
2025/02/07 06:15:00,0.7039116923161891,0.672886218362488,62.3969228992574,77.96068263192598,2.66558673193416,2.54,2260.4910964170813,2486.7689385397484,0.9940025282145287,1.0050438861763993,34.58173167691897,6.389226705513782,2.104304811319671,0.934563235274894,0.9485935625522809,12.654233362222223,passed,
2025/02/07 06:30:00,0.6650156517274188,0.6232307470134992,59.752747752842005,74.47822537637923,2.552309318771027,2.56,2292.954402682189,2598.468853314368,0.9935661012295925,1.0022905655094931,34.5278834484508,6.007466096362289,2.101230801447952,0.9460696105367731,0.9980650609217462,12.484425158333332,passed,
2025/02/07 06:45:00,0.6979738309125034,0.6735166375749135,60.98414688792709,75.71940480919778,2.6692964784479782,2.57,2213.8034343747413,2415.452321378317,0.9940867819693059,1.0050048709814494,35.38310935834373,5.5355180258064225,2.1170943425591706,0.9091055958806056,0.9221692702543948,12.35685608666667,passed,
2025/02/07 07:00:00,0.6817055258730622,0.6772804754831758,59.969088616650374,74.58343615277614,2.6669363617300736,2.56,2208.1823944543867,2378.318546797301,0.9938609667549652,1.0046550345975136,36.15549330133937,5.825281627466239,2.1190071403532458,0.9223861180278278,0.9172459312674224,12.231906133333334,passed,
2025/02/07 07:15:00,0.6849656695237563,0.6723990106466835,59.02740431082073,73.10067226784336,2.6713956216553973,2.57,2166.606815478801,2328.0959992841736,0.9940381052443101,1.004765859128484,36.121976050915585,6.479630509923533,2.118411818715268,0.9124639769585926,0.920966809214189,12.00712942,passed,
2025/02/07 07:30:00,0.6151280221207082,0.6041274490920427,55.141138092182764,68.0933837421085,2.487635798843702,2.6,2255.8505236797578,2477.0095626476955,0.9933184491955284,0.9993366371291934,35.94043127745241,5.73877174962031,2.118945936525796,0.9522248836650229,0.9858474839768973,11.773632181666668,passed,
2025/02/07 11:00:00,0.7075569483013281,0.6742555134372581,62.467843526447574,75.56884422959428,2.6853525738725734,2.52,2253.976900692598,2433.2568067247835,0.9941144113910361,1.004796403485565,34.67836365296899,3.893326483190895,2.1072998682398243,0.9028107207820245,0.9179959528688474,12.58687510055555,passed,
2025/02/07 11:15:00,0.7217311726634066,0.6750877428018046,65.62650116749373,79.41634368088235,2.697864257799529,2.5,2325.6052749628934,2549.2475989480167,0.9944016750701534,1.0056485855724602,34.17618751858736,4.628030803347693,2.107446839312167,0.9292595547545901,0.9439991378016783,13.151691330555556,passed,
2025/02/07 11:30:00,0.710590572453101,0.6805004690309936,64.49951056624435,78.26607028189784,2.684363113071235,2.51,2328.3352011609404,2516.052887896211,0.9939173492872211,1.0046362752223859,34.09490520593916,3.719075749990267,2.099389848581121,0.9300747673146681,0.9308733293989467,13.004096691666664,passed,
2025/02/07 11:45:00,0.7192484400658465,0.6740575121096573,65.62636086094376,79.88640848149284,2.6864240383624973,2.5,2349.9630947361666,2580.7710148956776,0.9940033871356453,1.0051379372889864,33.55350326847648,5.053259942702394,2.0825168717933367,0.9489533811438119,0.962641499166338,13.24604263888889,passed,
2025/02/07 12:00:00,0.7232459283101017,0.6735771803036058,66.74533107744425,81.60092674485392,2.7039634806302724,2.54,2362.314082861166,2608.3971472165367,0.9942844000410415,1.0060492558431977,33.779126616130085,7.481388828677227,2.084472705742062,0.978060434880081,0.9918481459602295,13.440621638888889,passed,
2025/02/07 12:15:00,0.7252425935349742,0.6739170163073155,66.82726778298455,81.61006282731442,2.6949874395851734,2.46,2372.0970652611863,2615.4410868696477,0.9942804860809443,1.005683769657306,33.397535979299775,6.4327577557748015,2.083865297312106,0.9650690428071831,0.9800379153305585,13.441352674444447,passed,
2025/02/07 12:30:00,0.7187781416837415,0.6747821999549812,65.5444755947023,80.01990086035202,2.6838381604093686,2.5,2335.5232945998932,2578.7282294146025,0.9941488358530055,1.0053538132611346,34.05988141271958,4.417816357371484,2.105820211679586,0.9351618129333801,0.9475614747030693,13.18905577,passed,
2025/02/07 12:45:00,0.6931560587941742,0.6369837409035772,63.11014498895339,77.15149577496656,2.5896965523467146,2.51,2356.579134176293,2665.066810915901,0.993608838029542,1.0028997119833067,33.28514877960295,3.5899687844480384,2.0861919341961688,0.9346380992699646,0.9824049697701053,13.004539191111114,passed,
2025/02/07 13:00:00,0.7121101045471685,0.6681111409824821,64.49830725931105,78.95968294709527,2.659546392541743,2.49,2339.9452132389315,2567.6493213620283,0.9938989470912077,1.0043408330363786,33.37351509684811,4.737262495441027,2.0908501706127525,0.9376875381824405,0.9568044022100911,13.051975340555556,passed,
2025/02/07 13:15:00,0.7158687175661409,0.6777486938485191,64.94755139385457,79.64596631733727,2.675806925782421,2.5,2342.462402142483,2549.99638995517,0.9939665690153725,1.0046588034824377,33.45568055691281,4.644125067463641,2.0918392946664235,0.9342287049589956,0.9424136902044793,13.091275119999995,passed,
2025/02/07 13:30:00,0.7106632089739034,0.6655056776364847,64.4485395679483,79.17881287118351,2.6502724041837893,2.5,2342.5456672612377,2589.370583405973,0.99386697361266,1.004284454752965,33.40421095056891,4.476721995980828,2.091441545346865,0.9355734571908277,0.9568044985438442,13.07092153888889,passed,
2025/02/07 13:45:00,0.7051520744576506,0.6637712109075902,64.11258002199453,78.87038138324532,2.6348615094691072,2.49,2351.452307545214,2600.4446354245947,0.9937607961236915,1.0038072716531343,33.32383247012455,3.836171639048807,2.091326766974802,0.9360142757091209,0.9549914886739124,13.047562653888887,passed,
2025/02/07 14:00:00,0.6887320224793796,0.6254942128935642,62.93973196893799,77.4504085880219,2.560875051178286,2.49,2367.383724805388,2719.4528040277414,0.9935852111805288,1.0024924319279194,33.14575848323272,3.6233115960876687,2.094963350638526,0.9324879226696267,0.9926865847247908,13.026752756111112,passed,
2025/02/07 14:15:00,0.7186478776538694,0.6754283451570865,64.93374300004452,80.167835374231,2.676193818935941,2.49,2305.2419852597345,2572.7994139621023,0.9943371747700898,1.005674993746454,34.4994187839373,4.11816491840599,2.1203998726566704,0.9200244442863308,0.9342762405616883,13.054584241111112,passed,
2025/02/07 14:30:00,0.7143305684412837,0.6741428384312322,64.73427254597979,80.02203541406047,2.6606635047838645,2.47,2331.856298351599,2581.921519284172,0.9940064413577484,1.0047901377426054,33.776191132592714,4.085321117402317,2.1041366936191266,0.9293340202192466,0.9415920630665248,13.07390931,passed,
2025/02/07 14:45:00,0.710070029495111,0.6623190576036316,64.45831155843526,79.79209169991431,2.634049782352223,2.5,2349.699664436735,2624.3100528865843,0.9938489682971995,1.0041325895553015,33.23736638663688,4.213045740617727,2.092988514607193,0.9346653600055853,0.9595239775739091,13.101789213333333,passed,
2025/02/07 15:00:00,0.714553355295196,0.6745975581296392,64.89107519048295,80.51480166155075,2.6553412670779015,2.47,2342.6648703527258,2600.2908738378096,0.9939601524901022,1.0046945613548999,33.53024421841249,3.9933092469454614,2.0983325734499805,0.9325028154027704,0.9437050152839471,13.125234368888888,passed,
2025/02/07 15:15:00,0.7149399738545257,0.6829453819919503,64.96873736860687,80.71230130622561,2.66264748974067,2.51,2348.206748500073,2576.693941706264,0.9939511696537147,1.004610791528806,33.44140691458638,3.8607678732818087,2.0963836886101586,0.9347833998868436,0.935083266349818,13.113274459999996,passed,
2025/02/07 15:30:00,0.7169144531551124,0.6746899817886167,64.74434873904688,80.5436887345631,2.654064633560768,2.48,2325.0567111842242,2601.9801871056125,0.9940967316677687,1.0049772646570698,33.74506727245967,3.5597571941607145,2.10649855207227,0.9248942463202822,0.9392318894090639,13.076674379999998,passed,
2025/02/07 15:45:00,0.682546179078443,0.6260166878444253,62.65009107650684,78.12442183159033,2.542883106261831,2.49,2374.0979965645924,2752.2050411653668,0.9935160847420944,1.0023440294371397,33.303295164168745,3.318764032874839,2.0971507464620274,0.9379413292542758,0.9916068040546997,13.035589392222219,passed,
2025/02/07 16:00:00,0.7198546222787137,0.67547179925477,65.19192807370683,81.35749510077328,2.661127121854729,2.49,2317.0117503249257,2614.4362304540473,0.994330139962882,1.0055914016202407,34.25196270160541,3.8073902900285583,2.1222733487510257,0.9227154110678915,0.9370703901184829,13.123209971666666,passed,
2025/02/07 16:15:00,0.7057651635652707,0.6452777161482991,64.80449102456906,80.74909413461147,2.5811589430176705,2.43,2398.284425746229,2748.7672417247245,0.9936915954707588,1.0031277116904072,32.426554947248576,2.7976927916144225,2.0911832538344277,0.9298529831538849,0.9715836075312658,13.285358441666665,passed,
2025/02/07 16:30:00,0.7013158502295159,0.6436931150677206,64.43846804753555,80.51847884677652,2.571343705962715,2.45,2392.810159227783,2762.990692777114,0.9936516744716163,1.0030760867626087,32.706231974825954,2.099158007201411,2.09444620709421,0.9260521435598604,0.966544586271236,13.257336069999996,passed,
2025/02/07 16:45:00,0.7177216596492461,0.6654225304808616,65.26382140289725,81.5360024708813,2.6188899524033893,2.43,2363.7512366299197,2686.1502900653923,0.9940073374366282,1.0042315235309944,32.937543760859135,1.9517506339321198,2.104878204004737,0.9098466667012843,0.9344550463175262,13.225136368888888,passed,
2025/02/07 17:00:00,0.6758289000906321,0.6227803849439797,63.071439503667406,79.06326305559787,2.507828222565201,2.44,2437.5907566910264,2824.883475938753,0.993361725784675,1.001139831921754,32.44164874136193,1.918810027932187,2.0913362114920164,0.9376924085348802,0.9856616977852765,13.197381401111109,passed,
2025/02/07 17:15:00,0.7048559437142695,0.6564385934107433,64.44767253451812,80.98214722525165,2.590557123995441,2.45,2377.331908223142,2714.8914277573135,0.9937377873708175,1.003490722499571,32.889455045023674,2.3670189972637776,2.097752612340126,0.9251530405923254,0.9519099120553028,13.19169544,passed,
2025/02/07 17:30:00,0.6357712571183253,0.6140866616931251,61.72054809707997,77.52234400977385,2.437566392766033,2.45,2545.319283089172,2865.8460021494957,0.9929292124948337,0.9979098634813285,32.077432496990156,1.0859392702566513,2.0850457663659063,0.9763830641629964,0.9949630995150536,13.190074645000001,passed,
2025/02/07 17:45:00,0.7201696126852122,0.6753005989924171,65.37467469544046,82.11693691745576,2.641349778000637,2.46,2336.7485878573107,2654.7713269601622,0.9942136952343893,1.0051233596945213,33.70054533719893,2.6119976222222188,2.121024681515033,0.9157063513025396,0.9296699174977383,13.184350018888892,passed,
2025/02/07 18:00:00,0.7100146760631134,0.6633878808760818,64.65446177189652,81.24260137189371,2.6063518399736836,2.44,2367.7660118303693,2688.8649637309722,0.9938285694476804,1.0038505858873692,32.90661196779044,2.526228662455726,2.0969714889567985,0.9241506699787017,0.9462734984185885,13.179359447222224,passed,
2025/02/07 18:15:00,0.7104740814040041,0.6614563931463826,64.66275133404848,81.24451553234515,2.6067634910552635,2.46,2364.2625340472086,2691.091042096339,0.9938496730419221,1.0039364111670113,32.981848220273044,2.7390040639559676,2.099179102569008,0.922507911958935,0.9476854737474636,13.178111136666665,passed,
2025/02/07 18:30:00,0.7085995766820697,0.6637682087813122,64.6087366811254,81.20453743836593,2.6067908964271833,2.45,2368.55084757495,2686.2662584153827,0.9938008481562277,1.0038318416108394,32.98270787066688,2.6005551008937107,2.0973821475452823,0.9252189928064636,0.9454853580999129,13.176851215,passed,
2025/02/07 18:45:00,0.7136241711325799,0.6660789620723259,64.78561014953452,81.42439336845345,2.615126892448497,2.46,2355.2342488730033,2684.5383917978197,0.9939288872561267,1.0042679009651445,33.09460788586794,2.4451928370981135,2.0996734695002486,0.9230612132613467,0.9449629308154822,13.179644964444446,passed,
2025/02/07 19:00:00,0.6741511953466744,0.6230618540278378,62.888855942644156,79.02807342476456,2.5059109470842507,2.45,2427.1793488853705,2831.579853498321,0.9933675219477675,1.0013279413244096,32.7023230181302,1.7942798511218117,2.096526529277308,0.9437536269296757,0.9904700812005518,13.177982253333337,passed,
2025/02/07 19:15:00,0.7184666376366236,0.675248181803369,65.18607055127156,81.90410138674851,2.6365349780899607,2.44,2338.266264560816,2661.0012715891057,0.9941292386909691,1.0049869902128103,33.65754370821085,2.149720791172545,2.1144798981446242,0.9161885623965582,0.9292623637528205,13.18074372388889,passed,
2025/02/07 19:30:00,0.7208998179030495,0.6754860073451816,65.2888917293378,82.06735142123493,2.6450324853471954,2.48,2329.911628111001,2651.2653272611665,0.9942640421131976,1.0053257481329854,33.81005305972001,2.9146540038557736,2.1157160683746827,0.9192642867813214,0.9342578104285246,13.17537486222222,passed,
2025/02/07 19:45:00,0.7162737166759768,0.6789336857916782,65.14634880622563,81.93419945656254,2.644246423860665,2.48,2353.460980271663,2628.697123875663,0.9939791708347556,1.0046519082998768,33.23040992019659,3.7620860237959697,2.101410140946035,0.9344011150653017,0.9406492355117773,13.174053749999999,passed,
2025/02/07 20:00:00,0.7187522266837143,0.6770695894497106,65.19678317666681,81.90502728632836,2.641142806463992,2.47,2351.1749062103113,2637.8668247554524,0.9940419509254323,1.0046722217944315,33.07898327224475,3.469831921701398,2.1010531935078016,0.9319359990680142,0.943113555685668,13.176771678888889,passed,
2025/02/07 20:15:00,0.6892629746793604,0.626181972907472,63.33642763110119,79.5164801051672,2.5316581733677532,2.43,2394.201262164435,2806.718582325438,0.9935554135480769,1.0023001876114255,32.62099520744804,2.4905684055620574,2.0939092177828047,0.9320295245232335,0.9896730399838695,13.166951233333329,passed,
2025/02/07 20:30:00,0.7084905291476735,0.6643743681547168,64.45659883175412,80.91252828694597,2.6080532666124947,2.45,2363.2204572634128,2672.4282704741045,0.9938249706406771,1.0037948069768274,32.998136415523334,2.4423984509011314,2.099460473611791,0.919283863361207,0.9392427138658607,13.133240113888887,passed,
2025/02/07 20:45:00,0.6624430129717581,0.6207435467574194,62.311290526517446,78.21951745364419,2.489249667854031,2.45,2456.2897070026897,2812.659932024838,0.9932530231556395,1.0002371592616528,32.429930048364,2.2498070546146467,2.0905604608445167,0.9542030581383006,0.9932758347626867,13.115731138888888,passed,
2025/02/07 21:00:00,0.7219953536058838,0.6760084546748699,65.11071095968416,81.76324632790867,2.652797476825866,2.47,2306.5702509689113,2629.4246617175663,0.9944849958477583,1.0057520878986201,34.23099149647657,3.172552086605688,2.1305135634468866,0.9159995782046686,0.932350977547936,13.094194849999997,passed,
2025/02/07 21:15:00,0.7077603874449184,0.6614246448971798,64.09296324448111,80.51498948824101,2.606425619060043,2.46,2347.730886785554,2669.2301591681467,0.9938541253842959,1.0039351684238387,33.13779070617663,2.896197247516424,2.0997666351675077,0.926239656945857,0.9513396239120812,13.076335799999995,passed,
2025/02/07 21:30:00,0.7050154208221933,0.6618094909965575,63.60180869267139,79.9248907177029,2.6041635414869924,2.43,2333.3982439042893,2654.2143280282494,0.9938643049152944,1.003925082413911,33.39951709388158,2.423176572666958,2.1032252917608676,0.9187511566352994,0.9424707221033076,12.988558818888889,passed,
2025/02/07 21:45:00,0.724586984197627,0.6751087768750205,66.4127972985525,83.49823669408308,2.6452830462599963,2.44,2373.7989563000424,2701.9943871613536,0.9941430992871617,1.0052117003991683,33.035163054283856,3.482927924814702,2.095939623273407,0.9377361591604425,0.9521388665655686,13.426910077777775,passed,
2025/02/07 22:00:00,0.677395376252131,0.6216532450689718,61.887625935581816,77.7277493399253,2.5197228894191177,2.48,2365.6173917626147,2760.5668066028275,0.993552026321859,1.0019159273246268,33.254261811866535,2.7457443074313925,2.1049544811759184,0.9294784702330046,0.9868619432255638,12.916563659999996,passed,
