datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/02/07 22:15:00,0.6956167628628308,0.6497710805540077,63.01588396007796,79.17261564913439,2.580043054918878,2.47,2343.7523122775488,2675.9241194255487,0.993730113494443,1.0032567952895182,33.34851305562642,2.8510022525579597,2.1035344708400734,0.9233298547633724,0.9558133078257037,12.950981315555554,passed,
2025/02/07 22:30:00,0.7124509866977736,0.6746569641723356,63.993167605877375,80.66880136759046,2.6448601118046184,2.51,2305.036635637747,2603.238521379155,0.9940530516957069,1.0051219886779723,34.01213084066191,4.039458038869384,2.106034608949872,0.9293380162296441,0.9426386649210232,12.981701180555556,passed,
2025/02/07 22:45:00,0.6783211673574032,0.62571140046249,62.377958331531445,78.47512658951214,2.5284529247067478,2.47,2375.286918777839,2774.120396439129,0.9934941654167067,1.0022167136818472,33.40722544913758,2.9564038065515685,2.1027646471182435,0.9396215796050034,0.990035496939516,13.020033986666665,passed,
2025/02/07 23:00:00,0.7163845103410191,0.6750178315164563,64.49534815133384,81.12860777605965,2.645020346340937,2.5,2313.2196719310045,2620.6733293282955,0.9941355581878248,1.0051876937341566,33.909787222585855,3.52281955816826,2.1110781366229636,0.9265039725111995,0.941154156011599,13.050247374999998,passed,
2025/02/07 23:15:00,0.7047850959325058,0.663706853372887,64.0838311491495,80.56387027192022,2.610379241297236,2.46,2357.1139308757492,2656.909032038026,0.9937668818695073,1.00381376722864,33.076972962129226,3.6985195612896042,2.0941727949879665,0.9398025736464484,0.9587592438740172,13.088501457777781,passed,
2025/02/07 23:30:00,0.7070304305445837,0.6630923297927769,64.19972228514087,80.62201010396699,2.612145956658443,2.46,2356.424509708005,2654.9853870172146,0.9938081843082796,1.0038432351532973,33.02389427568386,3.637159618933575,2.095512273227482,0.931918006090123,0.9535335069307594,13.090534098888888,passed,
2025/02/07 23:45:00,0.7043801423762165,0.657416618670056,63.982862938556174,80.34967814038245,2.599645543280872,2.47,2362.2982884069907,2672.6702674014214,0.9937574551436136,1.0035478680532914,32.83302879374457,3.6700342081316006,2.0906935678407557,0.9355788123455759,0.9631206570583398,13.089133566666666,passed,
2025/02/08 00:00:00,0.7122013510934333,0.6746220801374636,63.480813899734194,79.85589651600162,2.6363530785530376,2.49,2294.0224354486695,2583.35889279792,0.9941072645527992,1.0047803523828072,33.851020629948934,3.062538699362938,2.1115144680173064,0.9156612806833093,0.9310031222329577,12.858499280000002,passed,
2025/02/08 00:15:00,0.6888877394711532,0.6294609042366207,62.76648505773376,78.95700635420226,2.5409042023728943,2.47,2365.983427142214,2766.965088909691,0.9936070321765728,1.002625546595267,32.970308800593784,2.9933052839949412,2.0932511679621917,0.9350455767582745,0.9905438226712281,13.042330454999998,passed,
2025/02/08 00:30:00,0.7160339565036912,0.6751082041366663,64.23058981993721,80.80029969454506,2.6454056312579772,2.46,2301.8912529983972,2603.7475403679355,0.9941897548378112,1.0051969248889947,34.0706904872461,3.357745076571466,2.118136779607446,0.9157916015367996,0.9310648796575798,12.977404488888883,passed,
2025/02/08 00:45:00,0.7025974613622779,0.6623643481792664,63.29468037718741,79.614621794042,2.608122892793549,2.47,2326.895788994937,2627.122409572655,0.9938513281194215,1.0038824446527241,33.48503577825265,3.3793288727161466,2.1045628211019913,0.9250389577488345,0.9469691294615176,12.920688274999996,passed,
2025/02/08 01:00:00,0.6864169876717301,0.6317148243552936,62.00675090588988,77.99372760116937,2.54627119776636,2.47,2334.987175989323,2715.6824926414347,0.9936839266704783,1.0027425872796925,33.381831740058516,3.0631968998264125,2.103960612887381,0.9264848676487194,0.9791835234825995,12.860374706666665,passed,
2025/02/08 01:15:00,0.6688754037931673,0.6157592100745783,61.068700505736395,76.44832056168242,2.50088062658557,2.49,2364.4778377486036,2752.0269493062347,0.99353229101544,1.001221537851424,33.29190657542296,2.167668945230579,2.108927219957621,0.9256930989241081,0.9855271086854516,12.795767697777775,passed,
2025/02/08 01:30:00,0.6704277315197361,0.6149606020516816,61.44065343719203,76.44791800876811,2.504630424809522,2.48,2374.1130740782223,2761.226227141728,0.9935102030351863,1.001210725835991,33.25730290965852,1.7900400188933656,2.1083167122401925,0.9221797100746313,0.9829674634696017,12.862127055555558,passed,
2025/02/08 01:45:00,0.6633461515007016,0.6126756692523238,61.6301622110955,76.16103827832187,2.4936782348962554,2.45,2416.279189826741,2770.3879048129343,0.993376303149023,1.0002847637305514,32.9371912897213,1.5014294254460145,2.103936969783622,0.9263601922989794,0.9811226175890596,12.933878845555554,passed,
2025/02/08 02:00:00,0.6813304998675115,0.6151067946367481,62.543058516899855,76.82659969505758,2.5237784649932857,2.47,2378.0344197252025,2776.884030884151,0.9935651143944729,1.0017309568849104,33.16032268617585,1.5381731658651414,2.112202293845002,0.922830515577675,0.9910759696069892,13.00987217444444,passed,
2025/02/08 11:15:00,,,,,,,,,,,,,,,,10.986999374999998,failed,cannot access local variable 'm1' where it is not associated with a value
2025/02/08 11:30:00,0.7206461700539674,0.652870672811281,66.22042219134687,81.38730612373858,2.607085689332748,2.37,2424.67445140552,2744.620590107246,0.993797905156568,1.0033507046892116,31.53727701522434,2.028228234614449,2.0696442061803015,0.9207419096173779,0.9612581038268307,13.476795126666666,passed,
2025/02/08 11:45:00,0.7138666377269596,0.6505621171916047,65.66132844262445,80.59670887754204,2.6013803640317947,2.4,2403.942135920698,2722.7000938724213,0.9938226576062287,1.0032698975698644,32.30035396616885,1.7353609494485673,2.103455492556668,0.9129803351204225,0.9514943705015946,13.336346429999997,passed,
2025/02/08 12:00:00,0.7264477517495342,0.6746779485391008,66.5314582144281,82.14841300183355,2.656738792642985,2.39,2372.1937629124236,2666.8873990350044,0.9942543140887112,1.0050884655679728,33.04064979796313,2.444240280173072,2.1012924225536165,0.9189700119481671,0.9349336036439838,13.38752240222222,passed,
2025/02/08 12:15:00,0.7096114379163359,0.6576028214316882,64.24161062408363,79.36950634535548,2.6054254116859084,2.4,2359.0903443786874,2668.330993898743,0.9938465978965171,1.0035251104352367,32.79603182649794,1.260056314431852,2.09153694567217,0.9085315344803279,0.939519124632532,13.098571309999997,passed,
2025/02/08 12:30:00,0.7245716596676787,0.6615139334967018,66.5354972746544,81.98206863488193,2.619699080494385,2.38,2417.607583826255,2721.1662181435304,0.9939299875145498,1.0036798893535843,31.69959376780919,1.9325765544954037,2.0825506590394802,0.9180920910332351,0.9494632767114584,13.462041003888883,passed,
2025/02/08 12:45:00,0.722886047724721,0.6565433072251972,67.59252719379047,83.50191926088945,2.613791823422854,2.43,2465.2170291938382,2787.9489520617262,0.9937038595791627,1.0035050278528876,31.370237032728607,3.115675938334057,2.07441053296373,0.9430705518965121,0.9751286594742182,13.730682288888888,passed,
2025/02/08 13:00:00,0.7275812241376626,0.6742507926955561,68.25734623089097,84.70307814445566,2.658293160717357,2.44,2425.8649259021086,2737.6198216928233,0.99446068964778,1.0054364876975037,32.975601387135605,4.131846855306803,2.1017941528344037,0.9537264058872829,0.9637418798806812,13.726056189999998,passed,
2025/02/08 13:15:00,0.727553507441989,0.6740678357994483,68.33057992952006,84.85086955351227,2.6583274996793773,2.43,2429.2784078193054,2735.445096167625,0.9945303863667461,1.005434462839514,32.912022476917585,4.5159959835166745,2.1027032435356143,0.9566378665959216,0.9665616838934068,13.729526518888889,passed,
2025/02/08 13:30:00,0.7319599712254146,0.6751155596711407,68.19949983244868,84.6616348836536,2.6538448965714876,2.44,2442.643542272389,2729.0341766637366,0.9940987592849662,1.004688970906441,31.822114921474792,4.012527518135519,2.0792284371008023,0.9480677468366839,0.9620026967621226,13.724830521111109,passed,
2025/02/08 13:45:00,0.7323916039586122,0.6742024198912583,68.2486485593175,84.77653759356654,2.653063594527006,2.45,2437.0096148016723,2734.557938679419,0.9942416506707358,1.004889082009333,32.00410535525611,4.101674939397137,2.086295181508988,0.9503304572822353,0.9658009510938966,13.720497602777776,passed,
2025/02/08 14:00:00,0.7073068033928781,0.6379607596194046,66.56910577012974,82.81867118261445,2.5642021889158433,2.44,2481.668573967322,2870.420570688819,0.9934335318277561,1.0025798287170427,31.358194815229037,2.702472974885399,2.069717376097881,0.9503532379325141,0.996394177797881,13.723838700000002,passed,
2025/02/08 14:15:00,0.7169556637368494,0.6558516583414621,67.1658395088552,83.65179118976359,2.5985979297630726,2.44,2461.141854952506,2818.2601786860077,0.993613633059737,1.0034675443319085,31.743448700613342,2.302437260270793,2.077478754820581,0.9441508971740732,0.9725130962889561,13.719043194999998,passed,
2025/02/08 14:30:00,0.7262437345487952,0.6653188277715497,67.85905205009249,84.434275117318,2.6207202403557828,2.45,2447.209465579688,2795.5661227580863,0.9939046985248036,1.0041969001443625,32.040195523674704,2.092454432510331,2.0913803638716284,0.9389952434837612,0.9612570442056333,13.739848100000003,passed,
2025/02/08 14:45:00,0.7256913059728479,0.6746464989860861,68.56246273348316,85.4501120606196,2.64396267247895,2.46,2438.263717179435,2769.0242461908624,0.9946311875631839,1.0053412629202585,33.148747984778694,3.1395001571014824,2.120264752736646,0.94933962597037,0.9552044401494683,13.767875,passed,
2025/02/08 15:00:00,0.7311700638383266,0.6683113433034292,68.65596859125507,85.66848248412226,2.6302443298434617,2.45,2472.329220840304,2805.542653495149,0.9938940946340318,1.0042783250859582,31.402461221142563,3.418939103954225,2.0763508117864005,0.954256724069914,0.9745436310518852,13.882092571111109,passed,
2025/02/08 15:15:00,0.7336051419314542,0.6778311369391713,69.37474093232208,86.61951944123263,2.6448851948572694,2.42,2481.8161606620215,2796.1973477541733,0.9940887561215085,1.004661603770068,31.63723531038402,3.2109278813776436,2.085069808586781,0.9536706518924659,0.9602764190198272,13.959739786666667,passed,
2025/02/08 15:30:00,0.7298035067722516,0.6767299212201058,69.1192709028646,86.13268579740411,2.627967752018846,2.42,2474.7100467495056,2819.0489498411935,0.9941102779725391,1.0044606232444366,32.348538207851014,0.398777791224969,2.108258571756587,0.926368936390125,0.9311870534558657,13.91182793,passed,
2025/02/08 15:45:00,0.7218214828312713,0.6586324816865695,67.9102783300012,85.02051431619383,2.5966618547504385,2.43,2481.644535450987,2854.469824515531,0.993628314336377,1.0035327967514065,31.360813282302612,2.0085455945497177,2.0737670108349002,0.9451748335438578,0.9716461299628439,13.856084611111108,passed,
2025/02/08 16:00:00,0.717624752739537,0.6575215947673536,67.1977211900286,84.2242348927859,2.5923837853647367,2.43,2459.3080705345346,2833.3698780237505,0.9936556121332106,1.0035269672353877,31.77386418365403,1.8872969522384573,2.0841942185870703,0.9416835266496096,0.9682589579928934,13.720652495,passed,
2025/02/08 16:15:00,0.7172521303719821,0.6449615943297644,67.26288773177885,84.1975152744644,2.569308195007202,2.47,2473.4979865604605,2888.6449734674948,0.9936347569118329,1.0031094963244762,31.354525923404452,1.6899434154105462,2.0843103909669454,0.9400507767531947,0.9836058069225864,13.77699785,passed,
2025/02/08 16:30:00,0.7225772926973101,0.6431932137111216,68.03853781495785,85.1008186612981,2.5669167808049753,2.44,2496.5822591787246,2924.451534121553,0.9936546213565798,1.0030431456451665,30.911867264654436,1.4713113185799576,2.0795953052106566,0.9357362937024017,0.9839649113829624,13.915342613333333,passed,
2025/02/08 16:45:00,0.7287733201013705,0.6646110881969363,68.80464344260909,86.31638525323294,2.6040616753682597,2.43,2481.1725850192456,2879.5254774810023,0.9938622798453727,1.0041158945904989,31.701503529296698,0.9175256569544741,2.091642345979997,0.9365353338844848,0.9580662641092098,13.959588377777779,passed,
2025/02/08 17:00:00,0.7262472952274032,0.6639114815853654,68.66283812627086,86.27703420950057,2.5976756550250206,2.45,2486.099230483934,2890.067684002007,0.9937647788382314,1.0039371614692605,31.71295950312489,0.6982809109931633,2.0888287936650194,0.9396123525959597,0.9600015057627524,13.96553791111111,passed,
2025/02/08 17:15:00,0.7205018193477114,0.6750068025743922,69.49439256953296,87.42892874098762,2.6215572616166622,2.42,2485.835909212715,2846.594096845481,0.9949370448599544,1.005240744333316,33.21671016476911,2.40598614400956,2.129845863298398,0.957801013707086,0.9530158322297091,13.979270604444446,passed,
2025/02/08 17:30:00,0.7341744601593627,0.6640978151340716,69.17126289391139,86.87551786736438,2.606801795575014,2.45,2493.2342073140685,2871.5107368824006,0.9939628825823091,1.0039961037739273,31.02397590281293,2.151480159055215,2.0842438234523075,0.942987477684647,0.9696836327774201,13.984826753333333,passed,
2025/02/08 17:45:00,0.7297470130764477,0.6663926764155907,68.90770421010656,86.84904281180644,2.602278934502234,2.46,2496.5888082661945,2881.3408400314624,0.993779498302398,1.0038817691380753,31.107444090738877,1.632473349249188,2.0773666559532313,0.9465975550952431,0.966556954383436,13.994873034999998,passed,
2025/02/08 18:00:00,0.7202616240042178,0.6398411358035632,68.15550411587367,85.77691905878379,2.5477795949516664,2.41,2514.171380320021,2982.585767648926,0.993568081061522,1.0027956321810085,30.735029965572668,0.5736583982657059,2.077102195999434,0.9344157213350595,0.9841843678485621,14.0045257,passed,
2025/02/08 18:15:00,0.7336583699188445,0.6649026106670892,69.2954430033859,87.14577476616851,2.5970377594755782,2.44,2504.422634169867,2891.795254838033,0.9939339172957472,1.0037412896452884,30.996102666974334,0.7496641101275282,2.0878042699134554,0.9262938605667186,0.9502425811872826,14.014181616111111,passed,
2025/02/08 18:30:00,0.732094397923,0.6752488958132026,69.43907176391379,87.76030353923234,2.614741863395648,2.44,2484.441194409451,2879.0856270653485,0.9942066011629043,1.0047014518279571,32.09575743820083,0.5345933264261292,2.099443853106422,0.9311872149099818,0.9390903753452122,14.024238115555555,passed,
2025/02/08 18:45:00,0.731930393067575,0.6800281391299403,69.62958129690388,87.97621784803354,2.619864081215846,2.45,2493.007786971867,2861.2934446235768,0.994107820182236,1.004516566445944,31.97984146368943,0.7749152500292606,2.1052416142387775,0.9379216858377926,0.9385298694808085,14.027541476666668,passed,
2025/02/08 19:00:00,0.7077246753660389,0.6269342900327286,67.56688301678075,85.14462823359918,2.5006075345197325,2.45,2545.8053002143733,3064.055994919433,0.9933783872659667,1.0016151453513262,30.542712002880357,-1.6246155890771858,2.079779832803007,0.92416066957336,0.9804984006538878,14.02806142222222,passed,
2025/02/08 19:15:00,0.7323197233058014,0.6760163863796468,69.5158391088565,87.8955701517502,2.6142025287709396,2.46,2485.2611490484674,2879.3139454340426,0.9942318510239084,1.00469093955628,32.066006259728205,0.5787645576824314,2.1045950329269103,0.9350492099078404,0.9418674901219908,14.024085777777778,passed,
2025/02/08 19:30:00,0.7321920427384593,0.675162904828288,69.65361960775209,88.0544280114529,2.618691722317456,2.44,2486.930411680343,2870.2092344677467,0.9943696317290172,1.0048284900130133,32.08795333365098,1.622334595945791,2.107261841073759,0.9431258941468806,0.9503789611712218,14.028697246666669,passed,
2025/02/08 19:45:00,0.7336431038418616,0.6808912546177017,69.4027804027871,87.85613145409927,2.6252905452629194,2.42,2489.5243839981777,2843.42999138044,0.9940655881222488,1.0045343495107097,31.566722201028277,1.8602685714707723,2.086832953748662,0.9490374654313846,0.9514985778878768,14.0005547,passed,
2025/02/08 20:00:00,0.7326832696017725,0.6673126516143808,68.9096253288615,87.12588179027529,2.6051420436689767,2.46,2482.1879371835767,2876.349275374573,0.9939514198503306,1.0042017921362079,31.2403524563202,1.9951890091768165,2.0847327875126735,0.949088727864848,0.9711386061167283,13.959750585000002,passed,
2025/02/08 20:15:00,0.7145629649909966,0.6377485752926216,67.52502215654857,85.27760314160436,2.5388748169086592,2.46,2505.4490359640286,2975.432007871737,0.9935219535926486,1.002608871625852,30.871811604812635,0.8837744469844855,2.0806134996482046,0.9409809216174014,0.9906360423172889,13.915270856666668,passed,
2025/02/08 20:30:00,0.7173582099538277,0.6413860839445903,67.4657415592546,85.22068918289357,2.5484671537623105,2.46,2486.847551053755,2955.803838460373,0.993612266132564,1.002991017672876,31.189136692497183,0.6412066571794216,2.0844964639795727,0.9335293984203655,0.9810461481422411,13.870418295555554,passed,
2025/02/08 20:45:00,0.7274957937411078,0.6643276860994546,68.27697633161641,86.10835117832501,2.592756146192056,2.44,2470.4212482490557,2868.4297723346845,0.9939059515750388,1.0038546054783097,31.68492141733612,0.3425339975278606,2.0998788330829297,0.9203703248593499,0.9429699794930266,13.842338797222222,passed,
2025/02/08 21:00:00,0.7208967394600942,0.662388657146661,67.63274847584401,85.49040522683043,2.5850267560816693,2.44,2462.82563060178,2868.8376922104394,0.9937487946617947,1.003702481791378,31.973597364493873,0.41233973294193593,2.0972805057896005,0.929999082502116,0.9511595243634938,13.782492343888888,passed,
2025/02/08 21:15:00,0.7286922272007312,0.6749772635459595,68.02374969143291,85.97067395135942,2.625134953925847,2.43,2418.96202191551,2791.633203374019,0.9945783582514356,1.005231983341002,32.96997711577281,1.7684209687048171,2.1233298731202503,0.9275991025257312,0.9387164501143191,13.678515656666667,passed,
2025/02/08 21:30:00,0.698987320846145,0.6298833862230129,65.46222699047105,82.72596988191776,2.5207825872119423,2.44,2468.3279497133612,2916.6786505637815,0.9934807835541022,1.0020348162518995,31.513295119279178,1.2876773201551157,2.089342140083654,0.9340467169518183,0.9868838206402502,13.57443087,passed,
2025/02/08 21:45:00,0.7213912420627253,0.6614684407391345,66.5814680253548,83.73858138671035,2.58763459587725,2.42,2400.272691172915,2804.0991141776744,0.9941039457050401,1.0040453662633129,33.04276550699584,-1.2712453943879314,2.136798012274788,0.8857643705813976,0.9124457794547455,13.467012533333328,passed,
2025/02/08 22:00:00,0.7187119254345965,0.6594657530879069,66.850609903792,84.48348793258899,2.582869830211277,2.47,2442.739044418877,2837.093589997891,0.9937702085120388,1.0035951685289253,31.88810372981238,1.0762781713591305,2.0940303044750896,0.9307588664997308,0.9572872945416002,13.637120419999999,passed,
2025/02/08 22:15:00,0.7122883277896437,0.6415184381055689,66.12169837509012,83.50529552169132,2.5532453353064257,2.43,2443.578332426147,2877.7590226517377,0.99367683918126,1.0030082085389276,31.699536365804832,1.1405605672341046,2.0910386017269618,0.9195473870896534,0.9670021609093152,13.586679779444443,passed,
2025/02/08 22:30:00,0.7171005592995093,0.6593098806161649,66.41399106243965,83.94035439889991,2.582115014783845,2.44,2429.8514897176037,2820.4539991472575,0.9937828377764332,1.0035882060023231,32.040827151723484,0.8700732896811368,2.09426640154896,0.923537147011571,0.9504181769201492,13.556892634999995,passed,
2025/02/08 22:45:00,0.7229460898214286,0.6605786734969653,66.56843737481772,83.99012368489981,2.590418879236059,2.43,2412.04593820913,2809.9376975847485,0.9939785278022041,1.0039994342669427,32.26867353058954,0.3808804346052694,2.102996452856328,0.907319605835349,0.9377056024570671,13.52712499722222,passed,
2025/02/08 23:00:00,0.6959892920673898,0.6252689136264252,64.99622341584737,81.99623530632991,2.5116546106249373,2.45,2448.688782688469,2925.055789963565,0.9935235678612686,1.002077543297398,32.06226526308959,0.38964945160943487,2.1038389851410826,0.9249056194922578,0.9828259196823254,13.496990332222216,passed,
2025/02/08 23:15:00,0.7162761609973138,0.662647709296461,66.16158195619829,83.53522529242659,2.589663011682515,2.42,2406.090531860788,2792.736343098175,0.9938834850604734,1.003904073141122,32.781731515485745,0.2896136939737891,2.113334984237363,0.91128898052527,0.9336338507590553,13.463209662222223,passed,
2025/02/08 23:30:00,0.7163362123062551,0.6612776668225018,65.94975651833944,83.37679469020763,2.594178611071188,2.42,2400.671892115486,2776.0926115648176,0.9938697456450246,1.0039587556096878,32.56205794267861,1.7013718330747343,2.104551145932004,0.9232128085841409,0.9488725491397321,13.42945175,passed,
2025/02/08 23:45:00,0.7119074546213665,0.654688440071907,65.51067369827491,82.76921427661657,2.575876559261476,2.42,2408.682690108435,2793.339137563494,0.9937683895336162,1.0034140660752178,32.243901686665666,1.2986132567723532,2.097996164965549,0.9214523630473141,0.9532138629989964,13.399766086666665,passed,
2025/02/09 00:00:00,0.7258180108449408,0.6636282588767936,67.72929782176972,85.57080394530757,2.5946507612708807,2.44,2464.1020643038023,2840.1501055776207,0.9938153699740975,1.0036986988740495,31.27422880011867,1.930964914171491,2.084343342096662,0.9410786411891313,0.9659358001256699,13.762681930555557,passed,
2025/02/09 00:15:00,0.7137306238023925,0.6414957168942158,66.87992742324717,84.5260784341576,2.551358687266204,2.45,2472.384722810711,2918.687895469952,0.9935996286926911,1.0029453658973422,31.3177872891595,1.6033166968054022,2.08581070688649,0.9418580537419415,0.9883229565777945,13.75455995833333,passed,
2025/02/09 00:30:00,0.72706030133958,0.6699594795963264,67.83434315744479,85.81210899195949,2.6078195248383924,2.44,2444.4380908278986,2828.3573772842365,0.9939704498945026,1.0043476148659567,32.11165941444653,1.1744826584864856,2.096335325333426,0.928269228827826,0.9451324921761286,13.750498972222216,passed,
2025/02/09 00:45:00,0.7253429468807953,0.6608901383658776,67.92947359086126,85.50266188181287,2.5915065284647185,2.44,2447.9205193686103,2855.0836479184404,0.9940098784741737,1.004014343537377,32.36540971600405,0.16662528208853472,2.1227701603120424,0.9101851007908122,0.9363494944162767,13.74276992,passed,
2025/02/09 01:00:00,0.7284560713693559,0.6763396682248412,67.88542702994344,85.94282939759495,2.6206742775023497,2.45,2443.8910384379415,2796.992131768715,0.993978727540501,1.0044583844672932,31.90872133465374,1.989544224178725,2.0897672906483,0.9389328494199548,0.9488048083374714,13.734647715555555,passed,
2025/02/09 01:15:00,0.7252084279288976,0.6759428185750075,67.63296454977663,85.78770107002633,2.616961672721067,2.44,2441.3921380388424,2805.3742767923413,0.9938753986180099,1.004450475782984,32.1025281447232,1.694536989337823,2.0864281806001013,0.9394766930140477,0.9474902599270159,13.730586613333331,passed,
2025/02/09 01:30:00,0.704588712877962,0.6335642724525191,66.24107291407891,83.72725656141328,2.5286839262709524,2.43,2486.747429542252,2938.523553308931,0.993461911907582,1.0022240910046998,31.13871155974266,1.3955754994488594,2.078536436825063,0.9429897698129994,0.993539425950785,13.71879553,passed,
2025/02/09 01:45:00,0.7279942224064258,0.6760671198148144,67.81354165950358,85.82460646745548,2.6199530276832044,2.41,2432.3264105903563,2802.398856142557,0.9940731652029277,1.004689804945239,32.41412826107286,1.0650845829522884,2.099714259577367,0.923430287536325,0.933302918499882,13.714734311666666,passed,
2025/02/09 02:00:00,0.7305396382533649,0.675049711608121,68.16497288357651,86.06111164151271,2.622041845078505,2.44,2432.5868935762505,2802.3431479727356,0.9943257579687036,1.0048634499126932,32.4508273158045,1.4256147160539612,2.1122747093809155,0.9275049734241312,0.9398730259547626,13.726205624999999,passed,
2025/02/09 02:15:00,0.7283787284807555,0.6750615779204263,68.19347651428264,86.25414509326092,2.625003933568706,2.39,2427.5404741571433,2807.6339397575994,0.9944692769913798,1.0052293020818617,32.96049642236217,1.5655883856322712,2.116269870960624,0.9265124458064565,0.9363848894444844,13.742353429444446,passed,
2025/02/09 02:30:00,0.7302136175006971,0.6748474452877016,68.19385445034676,86.33285119900914,2.628395753164255,2.42,2431.026381330461,2803.673846869558,0.994290628189793,1.0051188732177305,32.47631628240705,2.716756670015815,2.1036316828799184,0.9457084643826813,0.958150005623921,13.758863848888888,passed,
2025/02/09 02:45:00,0.7313236350807507,0.6831859227341806,68.37088932816295,86.39531309678513,2.636564740107472,2.41,2454.8425033462745,2771.2922306352625,0.9940449168908561,1.0045762022300375,31.795907530214922,2.5110194048680374,2.0861654178230156,0.9405888818439201,0.9423277943764714,13.779042566666662,passed,
2025/02/09 03:00:00,0.7325845947312932,0.683167654952968,68.62309296667073,86.05288445891208,2.6414563735864314,2.43,2457.6212763030344,2763.5158583381167,0.9941752424371377,1.004615690706873,31.866673936018234,2.1378726489574738,2.0914569983341664,0.9370695198525285,0.9389548078245494,13.791405961666666,passed,
2025/02/09 03:15:00,0.7270651163114994,0.6641282005194358,68.05900998475023,84.90222772171043,2.6121304473730675,2.41,2457.5101863621617,2829.95215453655,0.9938735686391118,1.0041380203828423,31.847289674606202,1.2012022877253545,2.0857315768478757,0.9301608507002144,0.953821217744591,13.811541369999997,passed,
2025/02/09 03:30:00,0.7297582873300089,0.6670333609945497,68.2110535449562,84.50646733850903,2.6234570870840916,2.45,2452.1245667743437,2804.4680453617157,0.9940038586105748,1.004296218458403,31.961873659732554,1.0086944925557404,2.088693505348777,0.9274935254589598,0.9493472284209313,13.790445142222222,passed,
2025/02/09 03:45:00,0.7262047761698679,0.6591515559563582,67.93806874279252,83.38840093495442,2.612510687794811,2.43,2461.659985042975,2794.8428660441014,0.9938820514570631,1.0035812645646902,31.77643530312909,0.6332756085727647,2.0946798307103753,0.9133507275628437,0.9427630364796201,13.732669878888885,passed,
2025/02/09 04:00:00,0.7229518883629421,0.6748923737086526,68.36616368721926,83.57760453552953,2.6502420531281454,2.43,2439.6401774154397,2720.395569957896,0.9948238333579835,1.0050183188334108,33.3481083284747,1.7165652508618978,2.12608518042801,0.9291896389307579,0.9323884855515568,13.675343733333335,passed,
2025/02/09 13:15:00,0.540156632711973,0.5818678103453373,40.28496828262729,51.35058141954009,2.411346426129804,2.22,1838.4052292032532,1973.6544286766139,0.9878977933944699,0.9930144250538085,38.2240155217984,4.951609044501815,2.0976085227648933,0.9268745690803355,0.8982815939777764,9.19219643222222,passed,
2025/02/09 13:30:00,,,,,,,,,,,,,,,,13.03531049333333,failed,cannot access local variable 'm1' where it is not associated with a value
2025/02/09 14:30:00,0.5438533481914206,0.5899605007346099,40.56397507918739,57.83237868594393,2.3531854739133067,2.24,1844.447834054418,2171.6060810836466,0.9876874227033827,0.9961034617802514,37.545493373012285,8.691004354780478,2.0819439932975583,1.000479516263001,0.9579729566471261,9.450519735555558,passed,
2025/02/09 14:45:00,0.5694985885610716,0.6176059662612707,52.28265156758796,72.09412878199011,2.392696017351304,2.35,2232.607793400705,2552.2484595359433,0.9926036816140094,0.999022653149916,37.8869627938728,7.971537145280955,2.2183198855822237,1.0321343983705886,0.981784289668167,11.448706500000002,passed,
2025/02/09 15:00:00,0.5768025790369924,0.6321057239196576,52.237252238501945,72.52465255891184,2.4585773709830616,2.36,2126.5468867183,2471.7369524036017,0.9931242603024589,1.0023668748945678,40.16639955431452,11.007614565280008,2.2544722723252644,1.0627733141159637,0.9962106634802727,11.305236592222222,passed,
2025/02/09 15:15:00,0.5571892955223219,0.62681124461922,51.108339339003045,70.87535157196693,2.433543758820733,2.37,2144.541274287978,2449.760086765516,0.9926973088418674,1.000961388997838,40.36369735860113,11.517576885004628,2.258255534173253,1.0960437224883333,1.0080156509596356,11.180433403333332,passed,
2025/02/09 15:30:00,0.5825680532173304,0.6346096147306846,51.54028264996556,71.23812670871325,2.4810122826267804,2.34,2068.6544258678764,2410.939578313613,0.9930048016749964,1.0030084328379452,40.57274455325414,11.033211935611257,2.255787905122088,1.0440196162442916,0.9823378900339325,11.113927745555555,passed,
2025/02/09 15:45:00,0.5605910649899999,0.6232591151295328,50.51892610552786,69.67194457244806,2.4487735555591557,2.39,2091.017348853913,2420.398957860251,0.9918366236158757,1.001149441358631,40.95848301096572,11.231471972737387,2.277807749043046,1.0767713643217165,1.0006331460241278,11.047436949999998,passed,
2025/02/09 16:00:00,0.5521020188701732,0.6189631940092732,50.042106962230726,68.77380993522706,2.4283578151967795,2.35,2101.18337808301,2419.1080169565676,0.992572680056902,1.0008260736231291,41.16054895333143,10.487519234674469,2.2746864078515587,1.0692799058674851,0.98888655863646,10.97688493611111,passed,
2025/02/09 16:15:00,0.5567511148862376,0.6177936614900336,49.8663160236785,68.31296603564778,2.437567387163353,2.34,2077.068223943949,2396.0741962766433,0.992724181872138,1.0012043271258202,41.150618978336304,10.637669357751868,2.2727160835178104,1.0546253378729722,0.9837815194571142,10.903586081666665,passed,
2025/02/09 16:30:00,0.5548564870518737,0.61422498966843,49.45401288966956,67.49409396660305,2.4315618439714006,2.35,2070.7027912537637,2382.111823288835,0.9927095487890033,1.0008494714467067,41.07518930378507,10.428278942712502,2.2709033317421667,1.0481243348767217,0.9809699432985732,10.827294115,passed,
2025/02/09 16:45:00,0.5553137377131593,0.6114872023419253,49.073326776348246,66.75787329042411,2.430510583028565,2.36,2053.200312754841,2368.533656111551,0.992713475404308,1.000827056232583,41.104817509865164,10.260735105495142,2.2707237196320897,1.0431090244930346,0.9814203863355452,10.747071206666664,passed,
2025/02/09 17:00:00,0.552279763545879,0.6076765794717166,48.63004580210091,65.90013399307533,2.4240795717274675,2.35,2047.7420417519843,2354.362189667907,0.9925359724551888,1.0003351035030197,41.086895250422764,9.918192479954127,2.2722282926584967,1.033703218183915,0.9746477157579506,10.67105094,passed,
2025/02/09 17:15:00,0.5520032085631785,0.6054252252340081,48.296536281591074,65.23923034729381,2.4239324971014122,2.35,2031.8876976368904,2339.176449571519,0.9925996838922997,1.0003586934035669,41.20878060772584,9.878262165836535,2.275105623150991,1.030589722097938,0.9750540602099914,10.595164433333336,passed,
2025/02/09 17:30:00,0.5513137455870443,0.604058760735548,47.95725924992257,64.5750400626386,2.4241722579724057,2.36,2018.1446964039576,2321.238221650377,0.9926026984565066,1.0002957478708168,41.33775365436633,9.522519901527092,2.277453509390396,1.0194938736468624,0.9658848824575323,10.519411686666663,passed,
2025/02/09 17:45:00,0.5508559091224308,0.6037402786057631,47.61765271486149,63.88144185957199,2.42471675218902,2.36,2006.345809173318,2299.206461585067,0.9925432401200812,1.000104718448232,41.35493401635323,9.20242781962296,2.2793521223333233,1.0119834226717448,0.958784750554574,10.439744718333332,passed,
2025/02/09 18:00:00,0.5245358883225957,0.5919842946760199,46.69514171151343,62.2913700925929,2.3778212453651606,2.36,2072.1898520374175,2301.8386444021644,0.9912919118260038,0.9967136110232854,41.03136260329195,9.064696392213712,2.293792713637928,1.030044243078479,0.958312179423128,10.400657886666666,passed,
2025/02/09 18:15:00,0.5482845582164524,0.5995529903179453,47.29670532606925,62.88967069436726,2.4240085921644354,2.35,2010.4951639251362,2267.422353303652,0.9918625321519898,0.9989872476822713,41.062645166024126,9.36885379210933,2.286579180869315,0.999933862192044,0.950836004751487,10.369708818333331,passed,
2025/02/09 18:30:00,0.5257515185883014,0.5921352662307555,46.60564066797312,61.7449845596523,2.3846465415367932,2.35,2061.9038765777264,2277.230122151066,0.9914392974644249,0.9967660356965572,41.18617843496026,8.88105170261912,2.2969756766007867,1.018559778518188,0.9493691091707518,10.34730088333333,passed,
2025/02/09 18:45:00,0.5495829148509044,0.5994843477403803,47.280204917622946,62.44649124598077,2.429341595966062,2.34,2007.5525643224614,2247.793406988917,0.9920491631835406,0.9989689209504092,41.03417199977231,9.371550675823277,2.2846302834156607,0.9944282101022383,0.9477285988036349,10.337688973333334,passed,
2025/02/09 19:00:00,0.5505523492255006,0.6002570357057974,47.44358968651275,62.46835428469501,2.4342204594316503,2.34,2007.4101095720193,2244.102822952274,0.9922829679817193,0.9992102214441245,41.11940954601484,9.4512412161906,2.2871653372145917,0.9950639198195588,0.948486853550176,10.34911976388889,passed,
2025/02/09 19:15:00,0.5501297607856567,0.6001092500537148,47.41035373932227,62.254432486866506,2.4345685136519095,2.34,2008.3206818865613,2243.022020236786,0.9921983115953568,0.999086859344162,41.10177371124661,9.191000676284752,2.2844120352571546,0.9940449201965772,0.9472509542796016,10.350185083333333,passed,
2025/02/09 19:30:00,0.5495786548988932,0.6000470886782429,47.27881915533645,61.890378400997875,2.4351022545735366,2.35,2004.2004250342864,2234.3229746634565,0.9921594715440983,0.9989743207788736,41.15930540431662,8.879252715271116,2.2853689162698565,0.9899946151675696,0.942854108487582,10.321237886666667,passed,
2025/02/09 19:45:00,0.548635558754315,0.5993573764436697,47.10495084521984,61.474430681803184,2.435332731132077,2.35,1999.9709354148433,2224.739975121517,0.992000072560031,0.9987563892674061,41.153246661143854,8.794099855512735,2.2868918737284387,0.9906233142704551,0.9433465891480911,10.288576759999998,passed,
2025/02/09 20:00:00,0.5485149735517725,0.5991978192994711,47.022421072289056,61.18147152660597,2.4385163674498838,2.37,1995.6088759217052,2211.8710028086384,0.9920239058182074,0.9987348680825378,41.20223222438894,8.871386816604847,2.2882887607903544,0.9882662883776484,0.9412508590960496,10.260008549999995,passed,
2025/02/09 20:15:00,0.5474184146270495,0.5998409606882986,46.90922836310782,60.87931951183152,2.4408875322323587,2.35,1989.530223925268,2202.05382441135,0.9920726520987889,0.9987895715396379,41.45752104378961,8.443899318906654,2.2918678671259274,0.9796639815530723,0.9306284691519894,10.231185243888886,passed,
2025/02/09 20:30:00,0.5466738947244356,0.5996841716450367,46.7765482371449,60.51607910461833,2.442639464904314,2.35,1984.1658663537341,2191.096750572811,0.9920176267099116,0.9987001328904357,41.532046538804,8.281693510512344,2.2952429089751387,0.9766768475523323,0.927106152630547,10.198661244444443,passed,
2025/02/09 20:45:00,0.5444058611384356,0.5990290368443545,46.61607283398447,60.12709012441075,2.4424976326733843,2.37,1980.7726480517363,2183.0862149040336,0.991823525198499,0.9984695128967076,41.72953303757158,8.10787325677354,2.302557452091847,0.9768654050603768,0.9253628616201744,10.170215415555557,passed,
2025/02/09 21:00:00,0.5476260688242897,0.5990861234855189,46.51446572270708,59.84849281566158,2.4461454468067454,2.36,1975.9144933666128,2168.476873880937,0.9920436498340374,0.9985442462414287,41.38724746687282,8.320728972241756,2.284884179077473,0.9744330410834449,0.9273526688670009,10.137784072777777,passed,
2025/02/09 21:15:00,0.5484851795767817,0.6002116606418495,46.51647281647133,59.672012902946555,2.450231173357867,2.37,1969.8226801558599,2158.7043278231267,0.9923112364364178,0.9987917091796318,41.528392133974286,8.08024994700988,2.2866952582664997,0.9689976571032068,0.9216667988372302,10.115845574999998,passed,
2025/02/09 21:30:00,0.5474186116703017,0.5999426322765671,46.43429309779316,59.41156416303106,2.451019088312161,2.36,1968.3953550915448,2154.642086930683,0.9921894515276581,0.9986592798924832,41.58721240644852,7.8662885843796,2.2873141657935037,0.9677161238727976,0.9194955164531259,10.105643472222226,passed,
2025/02/09 21:45:00,0.5466241050339622,0.5991999054948245,46.50144756011435,59.321684302250276,2.4509641000320492,2.33,1974.9257768090856,2157.1799100831386,0.9920006439314487,0.9984039043602324,41.522236783865274,7.681069571338681,2.2876973181711246,0.9661758319750768,0.9182046510905686,10.127642696111113,passed,
2025/02/09 22:00:00,0.5481916020711144,0.5993393531793386,47.21896710501446,60.062095393157605,2.4579495922258787,2.37,1997.4986227071258,2174.1444502146533,0.992255167555795,0.9986844943217513,41.51957843212979,8.565559589274345,2.2884460304667233,0.979083757592783,0.9324134340052858,10.253688389999999,passed,
2025/02/09 22:15:00,0.5493388082100775,0.5992106661745908,47.32825250608891,60.059090077521574,2.453198163431301,2.46,2009.8249966554192,2189.300414501013,0.992216059334723,0.9984169096612208,41.26674726389026,7.719757441226966,2.271987703642518,0.9743007779999857,0.9298320534706359,10.301286746666667,passed,
2025/02/09 22:30:00,0.5487887405196098,0.600073622042014,47.44178879492614,60.24366879101924,2.457970258173502,2.41,2005.610038877157,2183.3382636164056,0.9924111161871246,0.9987652915256463,41.58383974470711,8.124467808996776,2.2862551672508413,0.9747494385593074,0.9280788544330509,10.296310340555554,passed,
2025/02/09 22:45:00,0.5487562531661212,0.5991661348205592,47.374169937221865,60.18931923312352,2.453810926699947,2.39,2009.8968416528955,2185.8983555579416,0.9922438425152782,0.9984572663946345,41.40418340010647,7.920563780336136,2.2814871082281987,0.971072750288222,0.9260199911135596,10.29568810111111,passed,
2025/02/09 23:00:00,0.5489448630535901,0.5992801392149428,47.41060377229911,60.26817881257643,2.455268637108423,2.38,2008.5162381130685,2182.7420000655297,0.9923044983861934,0.9985507228268609,41.43731408753231,8.148831781235614,2.286173941076973,0.9708868482193195,0.9258730029910647,10.290664902222218,passed,
2025/02/09 23:15:00,0.5512395938461174,0.5988178729474165,47.36751761917027,60.24487898860654,2.452257762419862,2.4,2010.4444364228727,2183.9028956388247,0.9923398042917744,0.998418713689953,41.057172785986374,8.137450521755508,2.273765589074914,0.971111248405498,0.9299422217327284,10.285620803333336,passed,
2025/02/09 23:30:00,0.5274344704890728,0.591630429368354,46.61919508084745,59.47099010431598,2.4149054597236668,2.42,2048.5375048404057,2210.3936610102387,0.9914463893665457,0.9964569942527727,41.481132137732814,8.292509138542204,2.293311417494112,1.0122590847373045,0.9478241169458019,10.284916125000004,passed,
2025/02/09 23:45:00,0.5506871936018303,0.5972620193997873,47.268027284605864,60.18285402707089,2.4482057887368662,2.38,2012.8379756975842,2184.4250623774833,0.992056645223576,0.9980511664142463,40.838571944588374,8.376705132321916,2.275159520333993,0.9748523563161052,0.9352423331604844,10.275763666666665,passed,
2025/02/10 17:45:00,0.5537840699205469,0.5971155941645803,49.31264197305347,61.45517361939953,2.464698741753819,2.44,2091.588481670509,2251.7383088232236,0.992301383791052,0.9981372924919836,40.54310548826999,8.816638549375044,2.252420867009478,1.0108292691896996,0.9748800982479876,10.704992075555555,passed,
2025/02/10 18:00:00,0.5535500492118128,0.5969577149778845,49.18593026956607,61.36557553216838,2.4626795463346998,2.44,2088.3885140374614,2250.2874435354342,0.9922758663614468,0.9980897475623968,40.55740337131206,8.804902205292704,2.251116602296691,1.012585237091191,0.9765229425475653,10.684768538888887,passed,
2025/02/10 18:15:00,0.5520210337118585,0.5967810554746228,49.07313878890155,61.294233628604914,2.4628279314768835,2.45,2084.369475758122,2245.8335668178233,0.9921256224681869,0.9980276735583723,40.66975061615679,8.76163028755729,2.2579616452569637,1.0069051698767482,0.9691074418481762,10.664545002222221,passed,
2025/02/10 18:30:00,0.5528956635771917,0.5975184224760439,48.96868492464275,61.261694509906164,2.4624138439674415,2.44,2077.701738251764,2244.892156519269,0.9922639454689796,0.998215573721188,40.66537754832712,8.70058391367461,2.2533030266413436,1.008910098581065,0.9709920503722398,10.644015048333333,passed,
2025/02/10 18:45:00,0.5520381318095876,0.5974092655132712,48.84143626785932,61.171138748954945,2.460729148340316,2.43,2074.6839316486985,2242.650838345016,0.9921957615477479,0.9981465250383683,40.74665352779793,8.567555676563698,2.2547637597256847,1.0058100058917339,0.9669931377301628,10.623791511666667,passed,
2025/02/10 19:00:00,0.5510518875888892,0.5974484034136294,48.73894756181223,61.11166673431286,2.4603832507343864,2.45,2070.26579294748,2239.4562683756894,0.9921462269033182,0.9981563055068275,40.87290006648118,8.56359297848269,2.2594926772338026,1.0046224728594282,0.9643725722135931,10.603567974999999,passed,
2025/02/10 19:15:00,0.55153246926206,0.5984823840840394,49.01508942345951,61.55626982649381,2.461300807140656,2.49,2075.840819755466,2255.305999107096,0.9922937392053761,0.9984601669872326,40.95132323970565,8.616718572789964,2.261001262932284,1.0118654284629751,0.9702114120712393,10.66025516111111,passed,
2025/02/10 19:30:00,0.550671432395208,0.5985618735153054,49.00730191814417,61.61552219705456,2.460356986853189,2.46,2075.401314519205,2258.799639643512,0.9922143542505124,0.9984527529683522,41.02022608173485,8.514035441137752,2.265453190509903,1.0111296305980528,0.9681194094722397,10.663681599999999,passed,
2025/02/10 19:45:00,0.5523438944236788,0.5981696703335699,48.97431493131223,61.63634885263998,2.4583544880727617,2.48,2077.399771248439,2260.2069971823694,0.9922486976243627,0.9983795119615461,40.75030241059541,8.639487933928988,2.2539973839347676,1.0134107244820523,0.9732995853364674,10.663375066666665,passed,
2025/02/10 20:00:00,0.5519124390310899,0.5988822225709182,49.07198107845502,61.7990295203192,2.460702405085569,2.49,2075.5061563468603,2257.712674976714,0.9924266998539056,0.9986304324957953,41.0314325436474,8.816601209679332,2.2640031407347374,1.0132545958044468,0.9713708998352865,10.662761999999999,passed,
2025/02/10 20:15:00,0.5520348586968276,0.5987972252772042,49.092396866688325,61.89482202207422,2.4601101604686253,2.44,2076.2939533928193,2261.706096965536,0.9923523944813175,0.9986127604119828,40.92507771441994,8.836959666218892,2.2640964906253576,1.0135848187960028,0.971905618566438,10.671957999999998,passed,
2025/02/10 20:30:00,0.5527004730271127,0.5982453530575305,49.18217267099391,62.07840931530109,2.4571104627483025,2.44,2084.8313828577748,2272.062739581992,0.9922697230527271,0.9984543042782407,40.70817955559703,8.82216828532414,2.2563304834146938,1.015078595651049,0.9751894814251734,10.705370133333332,passed,
2025/02/10 20:45:00,0.5501060699852879,0.5983200552080263,49.32436739764344,62.328454645638,2.4571471118711496,2.43,2089.013553124533,2281.4135225620103,0.9921350729985035,0.9984847719940346,41.0348243306146,8.854478342121697,2.2707350162490205,1.0181763998267737,0.9743345805831372,10.738782266666663,passed,
2025/02/10 21:00:00,0.5522046531756486,0.599880827675413,49.63005248694872,62.786620513251634,2.4623370195079612,2.44,2089.7106208819487,2285.1986007184146,0.9925447964726131,0.9990330800753946,41.11054550317001,9.22322218794235,2.2726518467275008,1.0216132000967981,0.9778889650273314,10.772500933333331,passed,
2025/02/10 21:15:00,0.5530109194753313,0.5986031925356234,49.69421704548106,62.94091914127294,2.4586678474813626,2.44,2101.119663737316,2293.907943483459,0.9924012478846269,0.9987359064726522,40.80036090704621,9.413216301205624,2.260216688750595,1.0244405970687684,0.9838900342838501,10.805913066666665,passed,
2025/02/10 21:30:00,0.5525354395678805,0.597919136912507,49.78013178690697,63.08220527794108,2.4573068254775183,2.47,2107.798949522909,2301.5891182021846,0.9922447744718862,0.9985855904775891,40.7103286014072,9.541013904900634,2.259939122287963,1.0282871338819364,0.9880251019137143,10.835219395,passed,
2025/02/10 21:45:00,0.5540075801348501,0.5996201015468765,49.96607565224573,63.33129582922931,2.458949535666835,2.44,2106.3171458563356,2308.68337831864,0.9925849371962625,0.9990050546211396,40.82470331992614,9.365866518044779,2.261729620795416,1.0306160235530488,0.9895201722946267,10.856263488888887,passed,
2025/02/10 22:00:00,0.5533947631359306,0.5996561472030667,50.171345832596565,63.57724679555524,2.461865759856342,2.44,2109.7892134271406,2310.300938293797,0.9926428723477249,0.9991471412808994,41.002667538366154,9.773574628431216,2.272299640448664,1.0346216370896364,0.992401209457681,10.881668599999998,passed,
2025/02/10 22:15:00,0.5522487623338302,0.5999467268823645,49.53302208692183,62.87629182367207,2.457308909377313,2.42,2091.573352024035,2296.3634564847675,0.9924896893664121,0.9989690975259984,41.040581084902946,8.95495451737512,2.2611277313778393,1.0233895049377721,0.9795145069657513,10.782516213333334,passed,
2025/02/10 22:30:00,0.5502185932334217,0.5984411652973082,49.3535256727935,62.604693431550174,2.457414929542203,2.46,2088.0409154977438,2283.1269974806287,0.992189192437911,0.9986492520278881,41.075170077994365,9.282020856560639,2.27239157635594,1.021095200006565,0.9769199013911438,10.741773288888886,passed,
2025/02/10 22:45:00,0.5514595471025017,0.5989897436281411,49.15294223045229,62.36586784098579,2.4578497809805393,2.43,2077.9421096630776,2271.954459353113,0.9923457133827466,0.9987678654509469,41.023412489749866,9.170753663282598,2.2677050408196133,1.0165260850397806,0.9733875165503363,10.691392329444446,passed,
2025/02/10 23:00:00,0.5507038587309712,0.5983740550794867,48.856497079780986,61.99738017863215,2.4548569288129163,2.45,2071.6014238088896,2264.103738008677,0.9921680483523732,0.9985155527181859,40.96191173240584,8.906993359698316,2.265093858531857,1.0116452570997252,0.9686978315532547,10.64353585777778,passed,
2025/02/10 23:15:00,0.5488627836642458,0.5978546678650952,48.64775766763067,61.74889823689747,2.4542626916803973,2.44,2065.4683253746457,2256.1076366165353,0.9919769937380324,0.9983656050457671,41.08537911744975,8.890501504043199,2.271363031048352,1.0092169471579793,0.9646122675932413,10.60628265277778,passed,
2025/02/10 23:30:00,0.5511989917528273,0.5983144084700173,48.69896564940017,61.79938707405152,2.4558929799746987,2.43,2063.9736148351044,2251.1567076498127,0.9922392184584963,0.9985455421612159,40.95112934762074,9.061114950906218,2.265967604398193,1.0084317292813163,0.9664048367692102,10.597498266666666,passed,
2025/02/10 23:45:00,0.5510096407198086,0.5992356039810017,48.83274853452912,61.95369392722946,2.4586331247954702,2.43,2062.345084278104,2250.620300047842,0.9924060283796666,0.998801865460818,41.17371896990357,9.058040126089859,2.2765274208888417,1.0065788079055458,0.9628511572805004,10.603999559999998,passed,
2025/02/11 00:00:00,0.5505201035774179,0.5988832872320007,48.54538458570741,61.55686956478759,2.455896387321716,2.42,2055.0627074858135,2242.471565556371,0.9923048290323184,0.9986104230200824,41.14988427996818,8.747975343327425,2.2737129474457634,1.003489377438738,0.9598704098200818,10.55429889555556,passed,
2025/02/11 00:15:00,0.5494557630811362,0.5977115404805828,48.84618327624422,61.91639039407206,2.4548748645744642,2.43,2071.126436178385,2257.590904983805,0.9920493615969787,0.9983578287928007,41.05783376653429,8.997443696629109,2.2788096182227915,1.0085388774253246,0.9651210857017614,10.626459396666666,passed,
2025/02/11 00:30:00,0.5503995797947774,0.598567000336907,48.741213850375445,61.76127741606891,2.458135722229296,2.41,2060.9768548074794,2242.354300183943,0.9922857549360354,0.9985934465006423,41.150566056822356,8.986686385696618,2.2820509162660634,0.999958869082577,0.9568160653179627,10.578172036666668,passed,
2025/02/11 00:45:00,0.5504746077640154,0.5966687755149819,48.385182373936985,61.28827626048316,2.4554532913965423,2.38,2054.2709023799116,2234.2585938083676,0.9916274651298473,0.9979684255081809,40.89540662081326,8.666198903999188,2.2791353460450767,0.991290252725424,0.9516636715451742,10.530283866666664,passed,
2025/02/11 01:00:00,0.5447268625328342,0.593435141281656,47.89250449633564,60.648698564347306,2.4357235943863995,2.36,2069.5288388154654,2233.9943486368907,0.9915403767099836,0.9969673525586668,40.44235095616242,8.317908061787069,2.264929221594909,0.9957571411659074,0.9536376080696498,10.482192966666668,passed,
2025/02/11 01:15:00,0.5475198171039485,0.5996464305963273,47.97659307917198,60.91159780981702,2.457024892367057,2.36,2027.7539000652894,2219.0489549620993,0.9921865220862787,0.9987255905856102,41.56557826438106,8.409689646407127,2.2891132501081723,0.9959461139646202,0.9471408058285077,10.434500327777778,passed,
