datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/02/11 01:30:00,0.5467248192248205,0.5972289480803269,47.61048735865506,60.42516088834686,2.450204352424163,2.34,2027.5872992472075,2213.1344254293567,0.9916893518813069,0.9980043110446568,41.15472569061905,8.241700995822535,2.2804352217729313,0.9932765021827075,0.9474488840510201,10.39063482722222,passed,
2025/02/11 01:45:00,0.5336478666007993,0.5922866173061604,46.97400003130919,59.63276329223179,2.423018041245366,2.33,2053.261215481911,2215.3106092457056,0.9914184722939064,0.9965564751324867,41.03790213766028,7.9838202955367725,2.277973447237206,1.0030011873839046,0.9469111814110814,10.342826541666668,passed,
2025/02/11 02:00:00,0.5362006284042841,0.5922087301359473,46.77043492687675,59.38348734824277,2.427362388341641,2.3,2040.0374523287287,2201.3627149671656,0.9911780505797301,0.996516705374067,40.8984327735124,7.915449161214015,2.273294305497877,0.9923782359322499,0.9404299960758309,10.295415239999999,passed,
2025/02/11 02:15:00,0.5398239984751307,0.5926126717032316,47.01333175132779,59.698806154303355,2.430697786735625,2.32,2043.4367288522717,2213.2070724168057,0.9910162251464125,0.996584690937873,40.685103715346344,7.744042868060515,2.2666729523189555,0.9891728063410727,0.9416834864559059,10.346614666666664,passed,
2025/02/11 02:30:00,0.532790282331432,0.5911787338929777,46.88704203105079,59.51716245674345,2.4207790818578716,2.34,2056.91758169179,2211.124498777367,0.9912462443937301,0.996235824498392,40.93768392674469,7.939048962270886,2.2767830617854448,0.9960986255412989,0.9410216968954924,10.331986988888888,passed,
2025/02/11 02:45:00,0.5390511774983278,0.5924754459522884,46.730397466773795,59.449446700757505,2.431467352864911,2.31,2028.4423000704762,2214.6981270736514,0.9905240382946979,0.9965265343654468,40.779631325721134,7.666209984485346,2.2694648514636127,0.9976056776641977,0.9486619658472082,10.317057422222222,passed,
2025/02/11 03:00:00,0.535454462244198,0.5934970959938805,46.80472594341957,59.52197394111912,2.4316601950665966,2.27,2029.4429953110762,2208.8772790057637,0.9909776755533177,0.9968451308650502,41.31431584352385,7.798162628443706,2.287514350926172,0.9983181078591089,0.9427326707908922,10.306154704999999,passed,
2025/02/11 03:15:00,0.5358269496998425,0.5951388328926855,46.86676130761096,59.60869367053567,2.434626552347839,2.31,2025.0461039109562,2200.3194382095558,0.9915729258042266,0.9973659531899806,41.51776876684942,8.037679221119722,2.2899602700730743,0.9988790501186579,0.9411676257352773,10.28718714222222,passed,
2025/02/11 03:30:00,0.5440247937264481,0.5983108325435507,47.053533997237665,59.85410816224945,2.452332630473504,2.31,2000.0763437299413,2188.689201874485,0.9916696995965162,0.9982374257627002,41.62826861504338,7.990048476438046,2.2921512159359065,0.9846724786685673,0.9336892462110767,10.272246428888886,passed,
2025/02/11 03:45:00,0.5445796630623966,0.6005598596416588,47.15593517303687,60.02931373717435,2.458610296437144,2.35,1990.758273231267,2182.8734622265165,0.9921464644809613,0.9989215225207617,42.05290051224449,8.199538780296944,2.300135597373796,0.9864879257694592,0.9324916583924672,10.261333958333331,passed,
2025/02/11 04:00:00,0.5449062948818422,0.5993770342006389,46.98011557336539,59.81266876489608,2.45391175363314,2.38,1991.5815914021025,2184.0703249701696,0.9919451440793171,0.9985738904191708,41.773080014652415,8.134779591129462,2.290257352539525,0.9903626040473991,0.938542226131415,10.246681316666665,passed,
2025/02/11 04:15:00,0.5283594912977354,0.5919238603954571,46.384427678609,58.97419724684334,2.4147209298947727,2.35,2042.0417641756296,2195.188853240908,0.991543087898133,0.9963172259588579,41.36371599912655,7.444220830876156,2.283852302552312,0.9922833516075028,0.9301379775348625,10.231729456666665,passed,
2025/02/11 04:30:00,0.5435013840031929,0.5977450724141273,46.78525762035566,59.52927322921565,2.449001395760625,2.36,1995.5153903083037,2177.9437863919406,0.9916095470945663,0.9979960877418622,41.65689806779132,7.671474184429985,2.289101187711392,0.9753374129304501,0.925093602459898,10.220807348888886,passed,
2025/02/11 04:45:00,0.5453324869611785,0.598847869540215,46.97106283245648,59.801910467445566,2.450675213266238,2.37,1997.7289811770627,2186.5283424289105,0.991833081386075,0.9982961561291083,41.57139669798416,7.643498174829164,2.2837804782777575,0.9774506812219186,0.9277828037660166,10.254255708888886,passed,
2025/02/11 05:00:00,0.5461447740023387,0.599403250166797,47.26847024856922,60.188710658466974,2.4533563609763895,2.39,2005.0693063153915,2194.8297587213433,0.9920184414531592,0.9985372871211401,41.62926178813971,7.972692915650595,2.2852140668509846,0.9825238138729867,0.9328084839248715,10.303849086666665,passed,
2025/02/11 05:15:00,0.5472317881302946,0.599173316610559,47.48262463282475,60.37585492456465,2.4540512277225286,2.42,2014.7226970652466,2204.2004835725047,0.9920731383294791,0.9985384819215358,41.49209808262001,8.212582843265192,2.2768881419933176,0.9911443174631193,0.94291451575585,10.353453611111108,passed,
2025/02/11 05:30:00,0.5489396067765251,0.5972045881176443,47.58329201556623,60.12833064866877,2.452574544466749,2.5,2030.0840312271043,2209.1723738936025,0.9918798752052118,0.998005762787601,40.96121947431674,8.271476091159776,2.255178607781832,0.9996140437865694,0.9567939797943764,10.397092346666666,passed,
2025/02/11 05:45:00,0.5490098201693991,0.6000509168486027,48.011518405109975,60.17656496259704,2.4659768239796938,2.48,2027.2929754435595,2191.955884093938,0.9925109859008691,0.9986824944200823,41.653987341193385,7.839936019211332,2.28249337998393,0.9800256688556348,0.9338567332526468,10.404569902222221,passed,
2025/02/20 23:15:00,,,,,,,,,,,,,,,,9.360358296666668,failed,cannot access local variable 'm1' where it is not associated with a value
2025/02/20 23:30:00,0.5623756879065214,0.6072813050900245,51.93262934484355,65.89700443280796,2.4691392082573747,2.51,2193.3363034475565,2380.2407487902924,0.9922696395961421,0.9987357896616484,39.59632301125189,9.712731940420568,2.2162799245689873,1.0524485421294776,1.009441401774279,11.292798421666662,passed,
2025/02/20 23:45:00,0.5637907283270372,0.6011731159473307,51.24706579666059,64.60453974789093,2.462546671648445,2.49,2174.977183361031,2352.194721650569,0.9921198816896435,0.9981148187703507,39.23347533782859,9.195159652846433,2.209221587574259,1.0288340785252093,0.9992379097066973,11.148372106666665,passed,
2025/02/21 00:00:00,0.5684114919956771,0.6070122470420455,51.864208532320006,66.01545028691284,2.47441407978418,2.51,2171.1813900551683,2372.997044696029,0.9920892809895399,0.998998051350457,39.48430157298143,9.907667405662552,2.2227734861195443,1.045286677993754,1.0113463415593353,11.2441791,passed,
2025/02/21 00:15:00,0.5651474475933085,0.6084713953350502,52.10888394264207,66.31856775062484,2.4723043854323885,2.49,2194.0127195388077,2378.626717107691,0.9922165676360801,0.9988161423029398,39.38945674310818,10.244905094289079,2.219479427950794,1.0564947724898985,1.0151408507575084,11.304956532222224,passed,
2025/02/21 00:30:00,0.5729240836762749,0.607741953118517,52.01514918661241,66.14786049363727,2.480316311446915,2.49,2168.859666578451,2374.286237476651,0.9920588574464853,0.9991583118897,39.18033587805154,9.837471745570053,2.2111503933704024,1.0397634122306314,1.0109955918584212,11.268438891111112,passed,
2025/02/21 00:45:00,0.5967482882439573,0.609396359833573,52.25830326973473,66.44703177724361,2.5209374636771478,2.45,2087.9815477605666,2364.224344577826,0.9915944772698986,1.000959093537714,39.42625386550701,9.431911291431803,2.216624818421731,1.002781308094014,1.0036017050747925,11.223732629999999,passed,
2025/02/21 01:00:00,0.5699231504278485,0.6077963906238697,51.6314271132517,65.69714749048968,2.4878994280495745,2.5,2131.7486553602703,2363.3825726245072,0.9919821501204171,0.9998203612734354,40.19020828362849,9.849083839117112,2.238222079677216,1.0436604953420787,1.0102166468020808,11.183434411111111,passed,
2025/02/21 01:15:00,0.5557007803809634,0.6054636467324893,51.2172177723677,65.12862631239186,2.463559219705649,2.5,2164.1123315410405,2360.6050032419726,0.9924687110274484,0.9989724741316266,40.37821554857356,9.877564114659934,2.239902253992419,1.0583734807848308,1.0085654763777918,11.146909106666662,passed,
2025/02/21 01:30:00,0.554829903244568,0.6038887700877891,50.93645827306858,64.73116005172969,2.4609943102116163,2.51,2158.620401038117,2352.643280989119,0.9922769576655135,0.9987011001576577,40.319808726614966,9.767856594780058,2.2379507855544274,1.0544158485222572,1.006228403536863,11.102194253333334,passed,
2025/02/21 01:45:00,0.5540191152192114,0.6025484966287404,50.729418823828844,64.4174607580962,2.4587984696026126,2.51,2148.0444329129864,2350.726339829061,0.9923043002806131,0.9987567727732664,40.50269035605529,9.41639157504384,2.243260644242065,1.0488584304175785,1.002054441631389,11.06157069111111,passed,
2025/02/21 02:00:00,0.5721177542663795,0.6026805132407191,50.772774814886674,64.43208799810868,2.484777313142641,2.52,2093.662925811358,2339.4460339884745,0.9918021216820723,0.9997123966178827,40.19329509180332,9.092478370899071,2.233302222572655,1.0193680411417865,0.9982587205017825,11.015288569999997,passed,
2025/02/21 02:15:00,0.5724642713795033,0.6028602223630415,50.62237405578442,64.19307487375336,2.488789384420581,2.5,2081.782077584814,2326.6251539312098,0.9917549074860484,0.9998164496209585,40.38868824844537,9.065640555546011,2.238711828999255,1.0138840515274175,0.9930299429478522,10.971597120000004,passed,
2025/02/21 02:30:00,0.5538769473360708,0.5987309611872096,50.01299022340476,63.37992588354977,2.4566310072519935,2.5,2119.8147658670937,2326.996169278811,0.992007807742985,0.9984994009463111,40.55881601629041,9.040478902678613,2.243607851919652,1.0341182353656044,0.9941652032229769,10.924173626666665,passed,
2025/02/21 02:45:00,0.5526921167385546,0.597608968905702,49.72839017283983,62.97164584586948,2.452837216350709,2.49,2115.2881581989345,2317.294609975597,0.9920543288038733,0.9983242563103973,40.46278844237492,8.981142227171913,2.2398586186094795,1.0322450322033805,0.9926389925160899,10.872403978333336,passed,
2025/02/21 03:00:00,0.5588029995478364,0.5991112157005618,49.63212944215638,62.8100190041221,2.464460793612967,2.51,2090.3934892815255,2302.081183406575,0.9918448403575298,0.9986743611488078,40.44725734703185,8.74906081929672,2.2387224251174542,1.0182216374674158,0.9850096947491886,10.825081617777775,passed,
2025/02/21 03:15:00,0.5526773252761727,0.5978195722416109,49.332476381510205,62.391601188255095,2.4559307695839463,2.51,2095.4830143751474,2294.660679674357,0.9919000721789293,0.9982927818446875,40.63514661517435,8.677170311695505,2.244404095148401,1.0200909675767007,0.9805537854289642,10.78188898111111,passed,
2025/02/21 03:30:00,0.5618781854350631,0.6000964611318264,49.28005239051143,62.27788243208782,2.4722389702456677,2.52,2063.3370429127694,2276.9706043156275,0.9917117095623363,0.9988637647542892,40.54028406501448,8.454137031651914,2.240672676390754,1.0045642963772567,0.9743102083292735,10.73027770833333,passed,
2025/02/21 03:45:00,0.5589653844664447,0.5984191322379551,48.93262747111924,61.768499720163305,2.464349910319173,2.49,2064.1710101028552,2270.888213489811,0.9914492654704913,0.9982860610956215,40.42804603149033,8.058503104638309,2.239496450496143,1.0008032668796583,0.9695759642082152,10.68310280888889,passed,
2025/02/21 04:00:00,0.5618184067363523,0.5998903137353425,48.86824619793619,61.64173788382284,2.473661395308945,2.49,2046.838547995157,2252.7286968062153,0.991578677374627,0.9987039342026087,40.61505526214968,8.086922443086412,2.243441537336225,0.990180363188597,0.9606588947207241,10.63567351,passed,
2025/02/21 04:15:00,0.5503945203405151,0.5968973180554441,48.39997414475932,61.012005547111976,2.45144307174459,2.49,2067.9597946431127,2251.3725313017576,0.9918371621426821,0.9978594822967182,40.6420846800038,8.049925875636985,2.2431647804232338,1.0044411002364264,0.9640640117205942,10.588597305,passed,
2025/02/21 04:30:00,0.5496611803800274,0.5973483997077823,48.233674823346625,60.76437685066996,2.4537488769043416,2.47,2057.443295318708,2238.5419711429026,0.9919068525388005,0.9979873669659053,40.858216890507485,8.057814625661154,2.24983917453824,1.0020593459844953,0.9600162904894701,10.541269022777778,passed,
2025/02/21 04:45:00,0.5526282480571628,0.5972504085170439,48.18237078935101,60.65487452724837,2.4583158106176906,2.49,2049.999783011746,2232.126743558618,0.9916771710577578,0.9979526628154121,40.691166968697935,8.030422777125809,2.244700000004694,0.9958814119884596,0.958248392372231,10.526819343333337,passed,
2025/02/21 05:00:00,0.5519069020322201,0.5977027348362157,48.35174611251333,60.829263683576016,2.4597709828002934,2.48,2053.7403655039543,2238.1544641987557,0.9917039005321433,0.9980579452287521,40.859865578233446,7.952758054696023,2.251690980581524,0.9961478855772202,0.9567797381679967,10.557078363333332,passed,
2025/02/21 05:15:00,0.5532447540645397,0.597828773659318,48.56549386777128,61.022448317967445,2.463330286335422,2.48,2057.150336347737,2240.6861537059044,0.9917050592385792,0.9981424894730497,40.86939755319835,8.135842816114922,2.2549270900183047,0.9971222094486862,0.9593610748838638,10.586990791666661,passed,
2025/02/21 05:30:00,0.5502694682428878,0.5967542375561358,48.60909330510743,61.0387846791714,2.4567985303052247,2.52,2071.2081728964263,2248.6830627802533,0.9917803175731228,0.9978746113087528,40.82163041155773,8.25141301996324,2.2531390800889364,1.0058904891434413,0.965596994141912,10.613102438888887,passed,
2025/02/21 05:45:00,0.5512292024028281,0.5964864343824959,48.73585126307862,61.151820377868404,2.4549087601333714,2.5,2080.218298419072,2255.147104769456,0.9919123628406529,0.9978217554972663,40.57269324694478,8.330002028574562,2.2438456362489716,1.0099568119123505,0.9713637626428191,10.642926506666663,passed,
2025/02/21 06:00:00,0.5530350950281016,0.5977904313008634,49.046778658496194,61.473140091708224,2.4601027450740753,2.54,2082.421428610941,2256.0194500762746,0.9922998592092058,0.9982620302833268,40.68050439520194,8.599273962268274,2.2483831017152482,1.0121962309961197,0.9739039210420999,10.673010315,passed,
2025/02/21 06:15:00,0.5727343648831594,0.6058354554764922,49.895606522975164,62.49799832546194,2.5045869315582268,2.55,2033.060396393913,2240.319017382092,0.9928386581346851,1.0005989144545924,41.133418747372566,8.907616300487872,2.259231422687816,0.9917009023186794,0.967161420496246,10.703050233333338,passed,
2025/02/21 06:30:00,0.5529847317530998,0.5992934426987687,49.52512006135332,61.98880532940168,2.4687895834743485,2.56,2088.393857700781,2258.974797349535,0.9926819473067343,0.9988330827912573,41.121533172899966,9.107180725754846,2.2622525000899305,1.0159864186695753,0.9749623256267267,10.732738451111109,passed,
2025/02/21 06:45:00,0.5533559575647169,0.5970008278264067,49.46516340751543,61.87476620702231,2.46122661571427,2.58,2101.328355220975,2271.5682629642674,0.9922631288876053,0.9981661794496773,40.578917885292675,9.019929443567753,2.2459493389230563,1.0230857394278308,0.9862371773208646,10.762689544444441,passed,
2025/02/21 07:00:00,0.5690069421434697,0.6047566329301225,50.27756123127106,62.76577640628445,2.501448503900634,2.58,2058.863693623093,2253.93477532605,0.9928075474721342,1.0002615850454373,41.234163630757465,8.787625473560889,2.265598752742202,0.9892784821455338,0.9617473942101684,10.788243277777777,passed,
2025/02/21 15:00:00,,,,,,,,,,,,,,,,11.802553253333329,failed,cannot access local variable 'm1' where it is not associated with a value
2025/02/21 15:15:00,0.6605526112641498,0.6393893265782481,59.859275704062014,73.36562614378332,2.653029635106861,2.71,2236.749038783288,2443.76952116942,0.9916156458025366,1.0029722231335183,36.62743777613262,11.657561051230438,2.1498849787308445,1.033762054996856,1.0576699431993557,12.417554447222223,passed,
2025/02/21 15:30:00,0.6458961048223767,0.6330183625976504,58.50472927634688,71.83596324353273,2.6326797859187474,2.72,2208.9556134367513,2426.812232420316,0.9916887721631955,1.0027453096413526,37.58546708733211,11.342560181207336,2.1713320790658424,1.030367201245485,1.0519126945139219,12.204492299999997,passed,
2025/02/21 15:45:00,0.6418030224835665,0.6261559868166593,57.514094595973795,70.61870776627067,2.618488981690298,2.73,2179.7402735109454,2415.6802320328156,0.9916091204555629,1.0025167088669509,37.875195194102794,10.782270158348409,2.1804713801866584,1.0143975111522407,1.0460446550337563,12.033057959999997,passed,
2025/02/21 16:00:00,0.6225004030595469,0.6219602135040375,56.98656267636588,69.97161813220046,2.593970588439851,2.73,2201.5186726687934,2412.7726394000088,0.9918451860640929,1.0018203456795163,38.662741222483554,10.802865876801995,2.208593480594241,1.0219589286933484,1.0360869959282286,11.969335950000001,passed,
2025/02/21 16:15:00,0.6283994833185891,0.629174254780881,56.753622869759596,69.9578038291355,2.6186761059774892,2.74,2155.694736959751,2388.878287745951,0.9916830656037925,1.0028301924622978,39.164093330340656,11.124282091815125,2.211016129558388,1.0310815360501229,1.0406299708519722,11.90076479166667,passed,
2025/02/21 16:30:00,0.6264942112464998,0.6186573077386899,56.188363520903074,69.09161486579515,2.590549658050622,2.74,2165.734065813088,2399.958285709045,0.9916784720539262,1.001855507757434,38.46311609157782,10.406927513890258,2.197479401883514,1.0115324680758988,1.0362122971360292,11.827652760000001,passed,
2025/02/21 16:45:00,0.6011287597915779,0.6151967502616082,55.5205636197065,68.27218406274287,2.55637943463976,2.71,2210.0183163144557,2389.807681777836,0.9920397355824869,1.000584500504423,39.100267294743986,10.611260533948148,2.219313754384862,1.0288431360663066,1.026462162913065,11.758900584444444,passed,
2025/02/21 17:00:00,0.6272768338017861,0.6244779768087005,56.57912281305544,69.83496481127318,2.604423116217755,2.78,2162.0143735738816,2412.3795160758013,0.9915231184541295,1.0024560996207594,38.94624000929408,10.497935237918131,2.202015446500376,1.0228354824498964,1.038751334577405,11.913657188888887,passed,
2025/02/21 18:30:00,0.6097761409781864,0.6210424749486957,56.129049233920995,69.20707522544136,2.5988852105345077,2.58,2148.2224980252636,2375.7524236099125,0.9917321083006622,1.0024387679764337,40.44707396847843,11.485853204050365,2.2842786283816263,1.0261460330557164,1.0249528530006768,11.757291516666667,passed,
2025/02/21 18:45:00,0.6096018849743741,0.6220999056581141,56.33467739447141,69.56077708158844,2.593640242925182,2.58,2164.9567610835584,2395.1018440352186,0.991818482148835,1.0023540723394695,40.21744780757284,11.339143938947798,2.2695330385440804,1.035959035393601,1.0327628823874,11.82715150833333,passed,
2025/02/21 19:00:00,0.6163537138054423,0.6232313937439268,56.546165520412806,69.89011693785308,2.5981130377672144,2.64,2170.080897618496,2407.4667252596364,0.9913095186022097,1.0021055262779235,39.52304317038522,11.382065702467115,2.247493920632164,1.0434240664635586,1.0472614418940893,11.892986159999994,passed,
2025/02/21 19:15:00,0.6281899327123498,0.6239232262316703,56.90166593521445,70.2601240613548,2.6031464328505596,2.66,2169.01725042093,2411.6469602137918,0.9916597643505428,1.0024234280910909,38.86503048904133,10.995370910610836,2.222621027635055,1.0250226352381515,1.0431574960843102,11.9241397,passed,
2025/02/21 19:30:00,0.6258768360579295,0.623657474923864,56.76256672116579,70.16040539064004,2.6008966197720373,2.73,2179.513630023034,2403.473193933714,0.9914375912841575,1.0019852921622603,38.58894723601422,11.497902854470288,2.2131416817899563,1.03215608869109,1.0478185638736814,11.91987493888889,passed,
2025/02/21 19:45:00,0.6191697610748486,0.6225201274721046,56.50570661940372,69.90148336816004,2.5862890467955717,2.73,2197.5735219526437,2413.0013402538116,0.9912444429196693,1.0013152725453598,38.42018254197828,11.385706806620693,2.207248793053982,1.0479158124314742,1.0568736565643215,11.924279265555557,passed,
2025/02/21 20:00:00,0.6174220044707622,0.6227344139384253,56.386862510152625,69.85578977998304,2.583778367327202,2.75,2195.3638439937126,2419.5872553149707,0.9911329304045707,1.0012967386465108,38.51486042204567,11.209614364199119,2.2074067222886633,1.0526559465063583,1.0588991132043983,11.924010816666666,passed,
2025/02/21 20:15:00,0.6177750064029025,0.6227782699524387,56.337834055027805,69.86344332681475,2.583438101257196,2.75,2193.3099526748088,2422.263771123542,0.9910790207561941,1.001312100401765,38.542839264022355,10.983152058203025,2.2041679427472274,1.0473916794325273,1.0539777565828066,11.924049017222218,passed,
2025/02/21 20:30:00,0.6180456342312076,0.6228953182440171,56.32234804216323,69.87867808914697,2.5831455980875835,2.74,2193.3076980064066,2422.6747694527835,0.9910390319428674,1.0012804331173546,38.486685559459744,11.046532550620562,2.2027313994444526,1.050205560427342,1.0569652864524166,11.923754791666667,passed,
2025/02/21 20:45:00,0.6170158260301769,0.6232046485663364,56.42814505141006,70.01014029546299,2.5848335719796247,2.72,2191.387530407208,2421.58554811407,0.9912282898914025,1.0015163388088124,38.802794617042174,11.05544831732779,2.214457932339564,1.0459897231562887,1.0508152624880542,11.92376768,passed,
2025/02/21 21:00:00,0.6183694506782368,0.6239704216909506,56.51055129077787,70.1474484312467,2.588724740356358,2.74,2187.864805985871,2419.8440067935085,0.9912580638062578,1.0016894028792498,38.84396935328028,11.18932999233544,2.216361968894526,1.0456698112259362,1.0509634775384427,11.928089800000002,passed,
2025/02/21 21:15:00,0.6173015061245067,0.6233804247723833,56.41190399197755,70.05162410687942,2.5846040076206545,2.73,2195.014980881241,2419.9100673178996,0.9911036611163845,1.001354537197637,38.637438273549456,11.154793946073703,2.2095330500102506,1.045810750609377,1.05070239665241,11.927753774444442,passed,
2025/02/21 21:30:00,0.627342335836698,0.6244803602997842,56.667975684205565,70.36964284098804,2.5969602381258383,2.75,2175.366092595835,2417.590511223211,0.9913982242236828,1.0020950395341781,38.54172112028462,11.059384231558946,2.203577180659769,1.0301379170677984,1.0462422481119384,11.927725675555552,passed,
2025/02/21 21:45:00,0.6294256059744826,0.6291543380624236,56.91904996285673,70.7159060738717,2.610308364599305,2.73,2163.2725217568536,2406.05883966038,0.9916573951916288,1.002750895939156,39.04154140761706,11.010776757050547,2.2178503740970976,1.0227578713365886,1.0335599609159831,11.927363873333334,passed,
2025/02/21 22:00:00,0.6161839439323064,0.6246980695840588,56.60965593045802,70.36701318381532,2.584029771648789,2.74,2198.0484156780676,2417.730625680181,0.9919011878233653,1.0019175783214576,38.966898149732764,11.290393497308026,2.2158043504826344,1.04163743212038,1.0428290452376412,11.927310462222222,passed,
2025/02/21 22:15:00,0.6299988076665868,0.6266688188591445,56.80970091293117,70.65087261898775,2.601692059199518,2.72,2172.749178046431,2413.32407891951,0.9916876260840056,1.0024481857307226,38.50896746213727,11.232749972238194,2.200297190628634,1.0287703443577871,1.0445963595566548,11.931550375555558,passed,
2025/02/21 22:30:00,0.6275818106271431,0.625849897508063,56.7440340511477,70.60346627631921,2.596335124814504,2.75,2176.891711912436,2418.488391103255,0.9917232684597872,1.0023422022201653,38.52681082947946,11.21573883734286,2.2019307503324654,1.033426782209196,1.0475673176676756,11.931146773333332,passed,
2025/02/21 22:45:00,0.6268241534176483,0.6252844438196761,56.74136775926138,70.59269893335967,2.593805786562403,2.73,2183.022464393284,2416.8024094699,0.9917441139193393,1.0021804345369985,38.43408024798163,11.264510529688364,2.2001896497330105,1.0312750314508756,1.0453744738511146,11.931052375,passed,
2025/02/21 23:00:00,0.6323615253723851,0.6271507092966905,56.860303615589025,70.7582056158462,2.6042582503889498,2.73,2169.426074494692,2411.77204375232,0.9916448437517817,1.0025051013225648,38.401212439720396,11.258053562586005,2.1997913688220723,1.025876577963072,1.0439011424603104,11.930622996111111,passed,
2025/02/21 23:15:00,0.633484164010094,0.6266631491436323,56.828159231844474,70.73550456769895,2.6025474530731074,2.73,2169.8834120440597,2414.280181771657,0.9916366091996713,1.002451461940386,38.223201962652766,11.22523590731715,2.1937095189526366,1.0263298297127703,1.0466501359802216,11.930503285555556,passed,
2025/02/21 23:30:00,0.6262181649292747,0.6255442160255141,56.74320753753005,70.64728397479247,2.592483515212782,2.74,2184.876891201801,2418.6860329939445,0.9917558909284213,1.0021629427663885,38.415876619071774,11.318209906206464,2.200469642249097,1.0348040900794107,1.0477132473073725,11.934660992222218,passed,
2025/02/21 23:45:00,0.6194671773869536,0.6247714109765781,56.60758895068678,70.49568630304867,2.5822542460583016,2.73,2199.122490812335,2420.8343261558985,0.9918670179715182,1.001835056764647,38.558004405735204,11.27679276219493,2.2043780785873293,1.0404567830609985,1.0458760371627949,11.929903107222218,passed,
2025/02/22 00:00:00,0.6313634689416672,0.6367210594976417,58.82424597589184,73.38493166016474,2.609664384813914,2.72,2254.445453329772,2461.1681764664327,0.9919812057107185,1.002480906224083,37.95384156256118,12.214755976483763,2.1928169445704038,1.066883981002739,1.0603237218188137,12.306168942222222,passed,
2025/02/22 00:15:00,0.6402662353562968,0.6427571622834621,59.52473120557325,74.30504406508827,2.6278994087875507,2.72,2256.547015539067,2463.8171039582207,0.9919013031756438,1.0029172318313406,37.65149090967567,12.493454604022304,2.185924238415452,1.0729096466956407,1.0653621917279739,12.40464207888889,passed,
2025/02/22 00:30:00,0.6051950921205014,0.6268180243798245,59.51997226504681,73.68717793655851,2.536313640279782,2.69,2399.600675416394,2531.7058616823665,0.9930107022092688,0.999984973010753,37.3903916920365,10.664505336359436,2.207372183838628,1.068587668564374,1.036310844306552,12.507340034444445,passed,
2025/02/22 00:45:00,0.6451769013076308,0.6229801794944332,59.49364095591037,73.62204191984429,2.561353078563172,2.7,2324.160326658419,2563.6900793554973,0.9910182835732056,1.000054110116559,35.17735628030606,8.09132539503445,2.14685271656867,1.0012955390568858,1.0313394780466025,12.519510684999995,passed,
2025/02/22 01:00:00,0.6149531498995825,0.6240677759119241,59.565862221827004,73.68885150945992,2.537591061901273,2.68,2382.95187209822,2550.36964826368,0.9923758281358358,0.99981060006851,36.83048483580758,9.422194688365623,2.2009946581708326,1.0387757604752759,1.0252083975327522,12.518752595555556,passed,
2025/02/22 01:15:00,0.6097009980849637,0.6235227935957475,59.44860911249892,73.59931202049356,2.5288023514990674,2.68,2399.1568026192917,2551.0090398622856,0.9924731260610705,0.9994619081743898,36.82893018329068,9.598555005539975,2.199876294765946,1.0472009152534125,1.0275672503022806,12.517991022777775,passed,
2025/02/22 01:30:00,0.6428764483614919,0.6264870571348953,60.19386762177023,74.42372836742241,2.5791994366392736,2.68,2312.1213101976473,2541.022571912049,0.9918602143677805,1.0012547297558385,36.605686873751885,9.218806463731886,2.2046830422843993,1.0021136174798118,1.0196738930393514,12.517225966666665,passed,
2025/02/22 01:45:00,0.6390413428447043,0.625561798443927,60.01016192226602,74.24292286343483,2.5667340665828413,2.68,2332.515455258635,2543.766661665463,0.9919641393079403,1.0007399959425456,36.18806360008555,9.256868103364223,2.1895546072124303,1.009782755807543,1.0247611912460013,12.516119427777774,passed,
2025/02/22 02:00:00,0.6306057165154196,0.6241173765610214,59.78832150031117,74.01317605464934,2.550054829989157,2.66,2355.715486054932,2552.158314031988,0.9921136769042165,1.000202462056462,36.123942483479055,9.134201688165218,2.1877164634121904,1.0198800011312585,1.0269249450349394,12.515347288888888,passed,
2025/02/22 02:15:00,0.649540126166969,0.6270834566315586,60.23375228067314,74.6117310971065,2.5852075797574026,2.67,2297.894849463509,2542.9433736091,0.9917439033313677,1.0015029072346067,36.373276705529925,9.09501525579295,2.1969719003393426,0.9946095887249223,1.019783335797202,12.514571666666663,passed,
2025/02/22 02:30:00,0.6350641094071366,0.6256772471593444,59.93097789530405,74.28444004452331,2.5610663842737216,2.67,2342.5894696306527,2543.575386521573,0.9920314137054065,1.0005527531680727,36.17936386646307,9.394896104057413,2.1905775104113765,1.0128838138323708,1.0227245498511746,12.51379256111111,passed,
2025/02/22 02:45:00,0.6155406466026229,0.6230399257531151,59.53247039940854,73.8359630254778,2.5296068914263183,2.65,2393.364204412779,2553.2581402025003,0.992365607109022,0.9994585412432698,36.3641391516322,9.49976889121149,2.1958039288539126,1.0369557683865078,1.0260550342831125,12.513009972222223,passed,
2025/02/22 03:00:00,0.6253968474386556,0.6241762920479504,59.66040442752598,74.04052699110474,2.5424961592266273,2.66,2368.71791775834,2550.9201688552166,0.9922002237868567,0.9999403917206623,36.13655348928758,9.39419060128923,2.1886858253019463,1.0262038382904461,1.0266525546171026,12.508160940000002,passed,
2025/02/22 03:15:00,0.6264737083826563,0.6238932198796995,59.56309775133146,73.9656492152234,2.5423636479806717,2.66,2362.787335779369,2550.001792308178,0.9921696911336909,0.9999685804897883,36.09521363389559,9.310196856039791,2.186830145438894,1.0237267124686755,1.0266556957980189,12.490096489444442,passed,
2025/02/22 03:30:00,0.6273823808478282,0.6238203173839318,59.4880503363429,73.9188653878589,2.5436463769996047,2.66,2356.011916336103,2547.0587356116534,0.9921375640472643,1.000037298837838,36.10867597037721,9.28898261800148,2.18745662637385,1.020456852731823,1.0251596009790647,12.4716779,passed,
2025/02/22 03:45:00,0.6169352646278278,0.6223857559196775,59.22175728035399,73.64267861715736,2.5289409792675492,2.64,2374.131419953091,2550.160548012672,0.9922849966262677,0.9995959204671632,36.435294317007596,9.253618393414351,2.197789813962039,1.029239239093328,1.0230990114790708,12.453243751666664,passed,
2025/02/22 04:00:00,0.6206290790595768,0.6227437749011969,59.196845362959785,73.6580352700796,2.5342114690897724,2.64,2360.8800990218024,2546.024174975225,0.9922077508155547,0.9998008763469112,36.371003872831906,9.284650460673948,2.1964010247130226,1.0253513392220341,1.0239671191638264,12.43513308888889,passed,
2025/02/22 04:15:00,0.6184399439560703,0.6288314511590932,60.636827446177,75.49625040664964,2.536528218671584,2.63,2426.8870417307307,2586.9684148667457,0.9924667872364537,0.9997889034413344,36.184079015797266,9.906970026621426,2.1945143717130544,1.0564492386941906,1.03395243586759,12.717785849999999,passed,
2025/02/22 04:30:00,0.6279946840305276,0.6287435759287076,60.44345973600105,75.30402426877895,2.5483644462150705,2.64,2392.34802263182,2571.9598927671027,0.9922680215931996,1.0001798284531418,35.96455484797958,9.828533859107369,2.1856687227689906,1.0394960723332394,1.0319002111514064,12.65086579166667,passed,
2025/02/22 04:45:00,0.635536644162469,0.6286159811629628,60.22095709442917,75.10782187824286,2.5608686783044043,2.55,2345.1519501177077,2567.084829107731,0.9920467694270274,1.0008818282067018,36.27431130855879,9.246042935050463,2.195528930898265,1.0187170200547002,1.0229769683942647,12.579593308333333,passed,
2025/02/22 05:00:00,0.6305545247759986,0.6274429584154733,59.80442369722541,74.67134495204813,2.554267656624171,2.57,2340.0097095767073,2560.5021719945807,0.9920753716404008,1.0007496932161142,36.49715528363822,9.259812317595605,2.2007038043753946,1.022176477130815,1.0237350195395156,12.517219,passed,
2025/02/22 05:15:00,0.6341140744626164,0.6275705592660487,59.65810821784191,74.53711848717538,2.5636206889949142,2.56,2314.526727661715,2546.3188209557,0.9919525681215388,1.0011001442579257,36.68676998056477,9.366681096327746,2.2086316341649104,1.0122748410413966,1.0192780370621832,12.46136421444444,passed,
2025/02/22 05:30:00,0.6355181061242204,0.6265505638217881,59.4410748038839,74.31297561726554,2.5588649508952264,2.58,2315.0556957058043,2544.4678221052477,0.9919414677289539,1.0008849739198034,36.34346997435415,9.290500961337404,2.193785327327953,1.011147188610804,1.022874427650051,12.434864407777777,passed,
2025/02/22 05:45:00,0.6313949423402547,0.6253488903686913,59.23683353364779,74.10321003375287,2.5500548729187784,2.59,2321.070777529488,2548.175835631067,0.9919965475325355,1.0006526339772137,36.40990898332833,9.070246453135564,2.1945483549496507,1.0121387220136016,1.0212367662176391,12.41684605333333,passed,
2025/02/22 06:00:00,0.6376924104747327,0.6256174360758838,59.2198423124158,74.12893742558828,2.558197332004243,2.58,2301.4335864562304,2543.603052319069,0.9918724007287986,1.0009566955496352,36.29803104451139,9.032540562144945,2.191232224428396,1.0040116658889016,1.0212885759024073,12.394559802777776,passed,
2025/02/22 06:15:00,0.6453106716531221,0.6264308301195924,59.31120366698884,74.3009047800337,2.5699154961650295,2.58,2283.792204821596,2539.607490895955,0.9915087901666693,1.0011666917943596,36.03741186505803,9.095162951105484,2.187348099224501,0.9955630428618469,1.02119013309813,12.395729622222222,passed,
2025/02/22 06:30:00,0.6227641353991868,0.6289513715701439,59.9237836098704,75.11461831422989,2.5440503588965604,2.59,2370.082107485623,2569.166384349851,0.9922469808380311,1.0004239037833857,36.56824103988743,9.736249569827498,2.2035263529531712,1.0403415349141918,1.0278996618198062,12.565696898333332,passed,
2025/02/22 06:45:00,0.6292157430593346,0.6309501930894554,60.341926333011315,75.6379208456355,2.553016536737012,2.58,2368.743783497378,2577.9064331069017,0.9921923734909149,1.0007198663113654,36.336129297561286,9.7681979178546,2.1970877175971744,1.0409823768057835,1.0320909771993503,12.628879804444447,passed,
2025/02/22 07:00:00,0.6332408935005582,0.6314648144572277,60.38072734976907,75.70421123309488,2.5562711815981545,2.61,2364.8569064002118,2579.045332002189,0.9921554380321049,1.0008091508802057,36.09011723515528,9.704405625715857,2.1850546531780224,1.0385055719282816,1.0342173508139403,12.637954816666664,passed,
2025/02/22 07:15:00,0.6257976631951184,0.6308348352833568,60.31226412074685,75.59927056162701,2.5466664714631353,2.63,2383.9775626918695,2582.0015129795906,0.9922839583302484,1.0004723963000235,36.272119879812436,9.81302453518673,2.190586188267521,1.0487235672018036,1.0353177774598163,12.64669241,passed,
2025/02/22 07:30:00,0.6363999126200821,0.6322688236070151,60.554591631527956,75.88385143971183,2.5627312379870473,2.6,2359.027161234494,2579.365761417075,0.9921098695994738,1.001022339695536,36.086889851560755,9.69385820934623,2.186278922842712,1.034663416070184,1.032528860017023,12.655773808333329,passed,
2025/02/22 07:45:00,0.6181681476483616,0.6301553910088838,60.293514032910586,75.5373307677456,2.5360140193733987,2.61,2407.6483477997563,2588.0543592369254,0.9924280888218772,1.0000855430906856,36.39169323176814,9.858559139371945,2.194628570208822,1.0586387447978662,1.0354483047954774,12.669172101666662,passed,
2025/02/22 08:00:00,0.6152755001434744,0.6300681212942536,60.28648119549103,75.50918283735751,2.5330979814773826,2.63,2413.9493940676753,2589.38898881694,0.9924723233025533,0.9999919424768705,36.48246810336843,9.969436808974335,2.199105097094482,1.065643131449796,1.038331159792967,12.673946358333332,passed,
2025/02/22 08:15:00,0.6207591274485583,0.6303228730735728,60.36406421853856,75.58672979446878,2.5371689193225726,2.64,2407.499302149019,2591.3943124654893,0.9924059207388038,1.000101500014187,36.16697337393966,9.856816810480453,2.1875691651486204,1.0617254329005812,1.0415215076655118,12.683037510000002,passed,
2025/02/22 08:30:00,0.6229086101518727,0.6302998588412554,60.414179500165616,75.6306842918807,2.5384346332135546,2.64,2407.7262412670025,2592.1230738027843,0.9923905841383361,1.0001041927570207,36.024389123293936,9.729457844767154,2.1810259240813648,1.0557242010243775,1.038444043280682,12.691790662222218,passed,
2025/02/22 08:45:00,0.6266749187397697,0.6312438621735019,60.567295892714725,75.80352998360348,2.5463635642596314,2.62,2397.7701014678523,2590.0833136012743,0.9923266104727233,1.0003789436788935,36.03782319165996,9.757758276892794,2.1830645143978926,1.0509601045625545,1.036706935619707,12.700888199999998,passed,
2025/02/22 09:00:00,0.6263814807571872,0.6309301571069115,60.61608419929729,75.8094996513672,2.545811873672871,2.63,2402.644136555131,2588.1674252602065,0.9923369263085643,1.0002810561813344,35.98689870744042,9.825912254944228,2.183408663228323,1.0497694938665638,1.035351850812676,12.705667333333334,passed,
2025/02/22 09:15:00,0.6333249167628663,0.6316634688517628,60.74755140086555,75.95506092588471,2.553735382673355,2.65,2392.1487829893467,2586.742073927642,0.9922440096274008,1.000496738898843,35.67646996618133,9.82138944086417,2.173111291106125,1.044268945452481,1.0377395370998923,12.714769747777774,passed,
2025/02/22 09:30:00,0.6225550867004909,0.6302296128463042,60.584911729765004,75.74134182204496,2.537277557299319,2.67,2420.3208476927525,2594.319264438844,0.9924282241112652,0.9999483402014107,35.868745589649514,9.818579573859681,2.1785546744628297,1.0575986669378963,1.0389603097450024,12.723533814444444,passed,
2025/02/22 09:45:00,0.6328959759492284,0.6317092581634961,60.806351784437055,75.9998721092205,2.5530971050709472,2.66,2396.857238935629,2588.5842366776496,0.9922651642327748,1.0004540277828047,35.667545789410006,9.799240440717446,2.172174769069449,1.044454092263469,1.0369277481970895,12.728316198888892,passed,
2025/02/22 10:00:00,0.6174496042150897,0.62975316138427,60.56782583041671,75.68242169773127,2.530345878169223,2.67,2437.7919665098193,2596.075827965729,0.9925290736880967,0.999650772457273,35.919977738619046,9.94888111559808,2.1796917313697772,1.065190150116449,1.0399894518693549,12.737426625,passed,
2025/02/22 10:15:00,0.6131811030066687,0.6291313212730665,60.52584631224915,75.60984709584517,2.5247894882254056,2.65,2445.720215489152,2601.1205981408566,0.9925908848014734,0.9995156045381522,36.13592093272877,9.785519840938763,2.1865766631130086,1.0668453936974487,1.036707211667776,12.742210635,passed,
2025/02/22 10:30:00,0.6286960678240969,0.6313813508324164,60.89861022000718,76.02145293783181,2.548274173393978,2.65,2413.962625640748,2589.943967657504,0.9923496355582894,1.0001995726230477,35.69777466154365,10.00201103268335,2.1764326858436793,1.0523807713668465,1.0389160715314105,12.751325937777777,passed,
2025/02/22 10:45:00,0.6287828712709866,0.6312843343544257,60.91863614051177,76.02706462879924,2.548176241179063,2.66,2414.486209565431,2591.356610913898,0.9923513571556076,1.0002013433665071,35.706353350314004,9.907620138057236,2.1763563906892185,1.0501904566341993,1.0369174483201826,12.755769742222219,passed,
2025/02/22 11:00:00,0.623842172516144,0.6312992442356372,60.927594366809295,76.01914072698963,2.5441329752849664,2.64,2424.847988631425,2592.5351157740224,0.992427584821157,1.0000733136854694,35.93702950122154,10.094952841870091,2.184999298614904,1.0598561473446404,1.0393933980417276,12.764889805555553,passed,
2025/02/22 11:15:00,0.6349312598719952,0.6330819856609676,61.218431395709395,76.36283345019567,2.561834395259746,2.62,2398.2915447102046,2589.676919206735,0.992247343114917,1.0006863258814194,35.802002795408505,9.990406352382678,2.1817722642655513,1.0456380652862212,1.036474151698691,12.778349173333336,passed,
2025/02/22 11:30:00,0.6319554106874884,0.6328112943184169,61.217051966046746,76.34166716137062,2.5578533727338564,2.65,2406.849899988719,2592.450490235399,0.9923033506301151,1.000556105816657,35.90018786026773,9.970883702369372,2.184098045706727,1.0488445372547437,1.0359414579629782,12.787477364444443,passed,
2025/02/22 11:45:00,0.6319887475340329,0.6329190068071576,61.26271111729562,76.379706633298,2.5580211025404216,2.63,2409.6952951637536,2592.713161237085,0.9923139319735886,1.000534462067937,35.8789572673684,9.99050675575535,2.182825374617355,1.0488709803676008,1.035593270646045,12.796266395,passed,
2025/02/22 12:00:00,0.6245649085015383,0.632552699161493,61.23331007082263,76.32471588825852,2.5507275307965465,2.62,2427.319869097225,2592.9736815131487,0.9924358488132495,1.000266826156776,36.14113579714508,10.141592128664909,2.1918668583632237,1.0558235724084393,1.0327702304165178,12.805400972222225,passed,
2025/02/22 12:15:00,0.6387167199183977,0.6325902829834567,61.20827218495641,76.24649272726545,2.56883879495976,2.63,2381.404988843404,2582.3221181351933,0.9921453312576796,1.000901357487344,35.917486259999016,9.871287425322611,2.1871108641425177,1.0345708688361708,1.0315295849672073,12.751014759999997,passed,
2025/02/22 12:30:00,0.6362395421707455,0.6362628822849614,62.00204494352257,77.21812857634113,2.5727376912404605,2.63,2418.7214936109795,2593.705355774618,0.9923018424367533,1.000871531213569,35.90805763971839,10.48635166092273,2.188985426378142,1.050856894314934,1.0341010098680186,12.895659479999999,passed,
2025/02/22 12:45:00,0.6529698066704027,0.6371597426645998,62.15989115155281,77.39337636982083,2.592138194826148,2.63,2377.303629801334,2593.738098369679,0.9919956910257497,1.0015538875134535,35.51758324493982,10.056101939330263,2.17611664060756,1.0309566877685838,1.03492035122674,12.885627131666666,passed,
2025/02/22 13:00:00,0.6505086761146843,0.6366902581246517,62.0791439209854,77.27320111566819,2.5891027429901037,2.63,2379.710752613914,2593.4128737401597,0.9920282793065992,1.0014742844734492,35.62178922613306,10.055884902492217,2.1794756540380025,1.033524796430529,1.0353438530932761,12.875928022222224,passed,
2025/02/22 13:15:00,0.6325116554105896,0.634749096446103,61.78889176527115,76.89264665877438,2.565854988957246,2.64,2418.6657598034826,2597.2958877439437,0.9923345402793341,1.000737554249596,36.1143157653348,10.216218370539448,2.194772334557834,1.0529089533398959,1.0345019280635948,12.870230217777774,passed,
2025/02/22 13:30:00,0.6157495118762152,0.6341929060072928,61.347967791088415,76.50605997176923,2.5458390489803304,2.63,2439.1339764336735,2612.3102042342657,0.9925930313975448,1.0004198217867908,36.93996042296815,9.941244163556396,2.209064930996861,1.0754054768165873,1.036029288148259,12.860163848888888,passed,
2025/02/22 13:45:00,0.6464408089179129,0.6376848134721633,61.824249055731066,77.0820713168259,2.590004844363502,2.65,2364.7632610847277,2596.6512917226432,0.9920573829906187,1.0018228788980803,36.27296097087304,9.825929980368807,2.1886159404219905,1.0391672668027798,1.0352825713021776,12.850087726666668,passed,
2025/02/22 14:00:00,0.6418320643445917,0.637315473855342,61.745218332609156,76.96479930009131,2.5862232021941316,2.65,2370.95746023668,2593.9448007109595,0.9921240015312557,1.0017033676800835,36.4989170516222,9.92803005907142,2.1961100198622976,1.0427713863490204,1.0335667817337697,12.840345423888886,passed,
2025/02/22 14:15:00,0.6481768113425903,0.6372730834733926,61.83160924928017,77.0161118322459,2.5938544136979083,2.63,2357.4368979668184,2590.6374377482975,0.9920040179284565,1.0018971839976232,36.322357576560606,9.823223620183555,2.192604173555178,1.0321506343926257,1.0312450620018732,12.834584454999998,passed,
2025/02/22 14:30:00,0.6444642217183081,0.6365289000552774,61.7098010549357,76.85531351410106,2.5892184177868955,2.64,2362.953799673177,2588.403164625675,0.9920607678704446,1.0017430755642556,36.459013561056,9.77743363219939,2.1957097387888744,1.0307724026773097,1.0266555597882836,12.820144645,passed,
2025/02/22 14:45:00,0.6477917542640237,0.6371177096359241,61.74530794404072,76.91851545083767,2.5957868233143904,2.64,2349.123799165091,2585.9399863540666,0.991976262661925,1.0019986896533721,36.52343818594661,9.842883568831544,2.1994866240845887,1.0298876085541018,1.029173157968191,12.810373546666662,passed,
2025/02/22 15:00:00,0.658746031391637,0.6377932281054536,61.82291099737858,77.02483082922156,2.6084143918067073,2.65,2324.9417011870887,2582.3494601432844,0.9917766435371728,1.0023703369833723,36.2131911914055,9.587267620556908,2.1882640912577016,1.0135354240063903,1.0259562591603093,12.800248889999995,passed,
2025/02/22 15:15:00,0.6442816714110587,0.6361255569995159,61.62577629465879,76.75136732729143,2.5896792783699354,2.64,2355.0371596930063,2585.508853165676,0.9920232109839585,1.001798224761496,36.57681035748118,9.881861388673405,2.203846527191865,1.0341806509403402,1.0308927051978203,12.794429633333335,passed,
2025/02/22 15:30:00,0.6505731778122703,0.6363908466773363,61.64637644113662,76.79598067948781,2.596585516354584,2.64,2339.577250112739,2584.0522234266364,0.9919048205871177,1.002026750144962,36.41104492154017,9.78003210602064,2.1978407123213475,1.0273229579289136,1.0320452550597317,12.784624978888885,passed,
2025/02/22 15:45:00,0.6440417605223712,0.6358259561896965,61.52295792318208,76.65264616667295,2.58935625379571,2.64,2351.6249695110746,2581.8276146749404,0.9920132655274,1.0017896085735487,36.618146604396934,9.89297642784532,2.204292040471017,1.0321427102090477,1.0295646396986056,12.774466301666665,passed,
2025/02/22 16:00:00,0.6523666489875165,0.6359627025269639,61.613804496800036,76.73882286780562,2.599528102805067,2.64,2333.0379674186656,2577.198570258143,0.9918539294957889,1.002063183363746,36.40700871192294,9.779676463857397,2.1993101911295128,1.0187050264387914,1.0266331588212827,12.764297871111113,passed,
2025/02/22 16:15:00,0.6547737656437144,0.6369696562768234,61.670745436088424,76.81664023051079,2.6098358774614896,2.69,2308.7130777475345,2580.008243843794,0.9914586636596249,1.0024041089413638,36.93659734226974,9.737528514821337,2.221124215955709,1.0245977923711314,1.0339045186514846,12.758760299999999,passed,
2025/02/22 16:30:00,0.6499527577585575,0.6385416458459923,61.81222022525675,76.9789890882933,2.6111461385305024,2.68,2321.711661236784,2563.9396695792375,0.9918210928378213,1.0024560783645922,37.15443299779291,10.558953715836454,2.2308110439185485,1.034768732407188,1.0343976332302598,12.757149606666664,passed,
2025/02/22 16:45:00,0.656594108260056,0.6365848756218797,61.718916357638584,76.83443126637837,2.6107284319285182,2.66,2315.293184004437,2570.5116731139137,0.9914372161900229,1.0021986554312023,36.47720562870281,10.338357557520288,2.2139695990141868,1.0305588456954895,1.0427398388778304,12.755509653333332,passed,
2025/02/22 17:00:00,0.6555895425674984,0.6363919312624808,61.76121713604528,76.8606625937479,2.6111291879943197,2.66,2317.380214514831,2567.0355005867923,0.9914624993943542,1.0021775769990369,36.58155333939989,10.369771825631458,2.2193253024821633,1.0258135104043702,1.0366481749254517,12.753840439999998,passed,
2025/02/22 17:15:00,0.6541577186800701,0.6357158695856485,61.668138170897265,76.76296842114064,2.606918219676183,2.68,2319.9072037371743,2571.8796247671894,0.9913605967173499,1.0020059922756868,36.54633575280295,10.235690368086305,2.219046941768446,1.0285384367392216,1.0390331595865252,12.752488209999996,passed,
2025/02/22 17:30:00,0.6577770176145977,0.6393385012401525,61.87803741310245,77.0705985936492,2.6200506729766864,2.67,2303.147790534055,2563.460690176599,0.9915599402704866,1.0026623037112965,36.932533451695406,10.263769570229444,2.2279457847626807,1.0241908771501547,1.032745100538591,12.750760824999997,passed,
2025/02/22 17:45:00,0.6552233340133476,0.6360932723865683,61.653188223288836,76.79989741320817,2.607553539810562,2.67,2315.313084848423,2573.9457492870442,0.9914783385287852,1.002190216190897,36.604620475456336,10.059951069098036,2.216174557945401,1.02460653751146,1.0359929439483353,12.749004179999998,passed,
2025/02/22 18:00:00,0.6430455482927646,0.6340087487756877,61.282134982114705,76.3822989371464,2.588854918291712,2.69,2338.349851697865,2585.801270713634,0.9912056468867452,1.0013861308491898,36.73422871069179,9.95116085162409,2.2227920256787157,1.044319360989754,1.0444954653072913,12.747912851666662,passed,
2025/02/22 18:15:00,0.6452540007101487,0.6349062134594738,61.457314812193374,76.62233012897697,2.5942627236069407,2.66,2342.637898620552,2583.9864271904535,0.9909551283566725,1.0012793489765595,36.50678819996225,10.18170738273497,2.2186635617173756,1.0431971216930893,1.044010882919048,12.780957841666666,passed,
