datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/02/22 18:30:00,0.6490124718678648,0.635182169744247,61.555488278720404,76.75491075495628,2.5929299131302295,2.69,2352.635343648907,2587.6342420853266,0.9909717436991309,1.0011119694245456,35.9215214301373,10.253499957071059,2.197678253220581,1.04575807419459,1.0507961756731081,12.80977278777778,passed,
2025/02/22 18:45:00,0.6573724440668367,0.6406311179152333,62.22386236106208,77.5975039648926,2.6201301893210904,2.71,2321.0768481227637,2578.9162258405604,0.9913791067287662,1.0025018413085267,36.78694331152409,10.524143816818839,2.223090116502538,1.038514101878607,1.0426468699865399,12.838619780555558,passed,
2025/02/22 19:00:00,0.6611121511082472,0.6479642084057204,62.6167217804061,78.1361943519751,2.638613606041481,2.69,2313.378814350603,2558.3645987688683,0.9916778843929718,1.0031566816316493,37.04478699083991,10.892551650600922,2.2283175417059753,1.040445029589988,1.0361825926365102,12.854648455000001,passed,
2025/02/22 19:15:00,0.65888917352969,0.6426039387962658,62.38807367317027,77.86763451893303,2.6217477712499324,2.69,2323.985717717113,2585.2116011799226,0.9914783444757319,1.002653715235898,36.66380289803985,10.480825113799352,2.2177982872294653,1.0440977860142493,1.0463315230065993,12.870677129444445,passed,
2025/02/22 19:30:00,0.6602327246382114,0.6437249439025685,62.52165807492322,78.04500921746434,2.6267600070403185,2.72,2322.7657007187413,2583.1662341933047,0.9913947736931704,1.0027300432496913,36.75740454657443,10.548419964729355,2.21994283898436,1.0425644676906678,1.044114779494909,12.88670580388889,passed,
2025/02/22 19:45:00,0.6622016005126968,0.6465618558175134,62.74876589504642,78.33806533443001,2.6330946548176537,2.72,2322.5251977073094,2579.324393248814,0.9915389971952733,1.002980682415499,36.77477168057684,10.67133621595185,2.220751162778468,1.0452880754563478,1.0438677002635235,12.907033956666671,passed,
2025/02/22 20:00:00,0.662087173466886,0.6406910824186711,62.556829456379134,78.04440320917206,2.6167138605520055,2.72,2344.2111673232666,2592.8067265829936,0.9913535229582634,1.002179061936015,35.9641818517073,10.607003609953315,2.19670116317947,1.0419305332945235,1.050507330991214,12.91876315277778,passed,
2025/02/22 20:15:00,0.6616822738639143,0.6404918046403666,62.91702141304755,78.31478799832739,2.6211485128009575,2.71,2345.8006284986222,2588.9795886666066,0.9914523044006492,1.0023140398382255,36.322467723003754,10.787754609106733,2.2214112845826572,1.0371306436527903,1.0434291886063758,12.934791827222226,passed,
2025/02/22 20:30:00,0.664041803746786,0.6502482227602002,63.16503434474366,78.86060744097857,2.64183541256051,2.72,2329.3421495525185,2572.863506444242,0.9916983563086321,1.0032066153548966,36.81626239271293,10.978797237762842,2.2241340330410777,1.0471989310438343,1.0402910696903163,12.950820501666668,passed,
2025/02/22 20:45:00,0.6200110658356929,0.6412514691379974,62.52645297590233,78.07372951662649,2.576950326233451,2.69,2430.7355072406517,2602.664369074342,0.9925043785418171,1.0014191819220146,37.794541861330124,11.522425346830046,2.257162523001916,1.0989130478350742,1.0468844401975503,12.970821453333334,passed,
2025/02/22 21:00:00,0.6689966814175036,0.6520244657953809,63.40396709749173,79.18964356867617,2.647860129819055,2.72,2331.4639481622044,2573.1967333581433,0.9916517969952827,1.0032779402732106,36.46086618432354,11.124514303481172,2.213232890749812,1.0479384573058537,1.0436222329160656,12.986855468888884,passed,
2025/02/22 21:15:00,0.6715125903347172,0.6544837034495276,63.5522387524504,79.38452898608905,2.6535190573184817,2.71,2330.6399566105874,2569.6035327218524,0.9916137799427489,1.0033672141346797,36.43584965856092,10.97569534953949,2.210889609564412,1.0429889345431185,1.0374849754881899,13.002889484444442,passed,
2025/02/22 21:30:00,0.6705935392102452,0.6571998118877252,63.71320963297097,79.59590552173769,2.6584166561047784,2.71,2333.3416933506455,2563.905497041195,0.9916286090248305,1.003455786120255,36.58813255572564,11.100734762504429,2.217523089158035,1.046248536380467,1.0345371340230562,13.018923499999998,passed,
2025/02/22 21:45:00,0.66826353516361,0.6453997468931103,63.38515425051074,79.11850260145961,2.6295417874903415,2.72,2354.6971914816722,2604.075347787038,0.9914389471980072,1.0025812435230579,35.81097209392689,10.813324559570962,2.1969085253725664,1.0466602917121044,1.0516224006486965,13.039299606666663,passed,
2025/02/22 22:00:00,0.6697553385868341,0.6403418067746512,63.219458402574986,78.84667723502295,2.6083108500053123,2.81,2365.0692114545695,2641.8824697566465,0.9914747924505473,1.002156666005875,35.28451768331085,9.248963334969252,2.1784316549567597,1.028328157598528,1.0438744192948095,13.059686395555556,passed,
2025/02/22 22:15:00,0.6550387760714304,0.6344632016288134,62.90443818123098,78.23506526321911,2.5821952579181526,2.65,2398.2790050710655,2653.725346651545,0.9911767636531799,1.0009523900815505,35.411471076421236,8.690269193665785,2.202203322795016,1.0261875896982307,1.0329342989069585,13.045261679999996,passed,
2025/02/22 22:30:00,0.6636450317630428,0.6361887625064356,64.10363943320611,79.56998696285937,2.5825894624996777,2.68,2423.6852189627343,2692.8085898387517,0.9919246020204211,1.0015008579779034,35.1515746008072,7.865249989156768,2.1985695062575763,1.01252196018984,1.0213965554065196,13.213802995555557,passed,
2025/02/22 22:45:00,0.6774420166889787,0.6404786156647811,65.31586669460111,81.06999924443473,2.601354379100539,2.69,2439.4941173156985,2711.3225051006684,0.9918006631008098,1.001852432273685,34.55981325174672,7.868618166161022,2.1831785467765954,0.99928896293329,1.0127909611910513,13.399099376666664,passed,
2025/02/22 23:00:00,0.6786822075086659,0.6433590018054679,66.36179027492493,82.33043103007863,2.5993412295683367,2.69,2486.0174274606657,2743.8261095718026,0.9919246683848838,1.0016586038697144,34.04180333612709,8.043691405488188,2.176866346231647,1.016086629424014,1.0214978773923846,13.594147929999997,passed,
2025/02/22 23:15:00,0.680093729708961,0.6473797299162442,67.50853565703358,83.70897169384105,2.6029321485590633,2.68,2535.655449853949,2762.1327389052367,0.9920644352279713,1.0014893426577511,33.535237783819625,8.732545893286105,2.1706714767469806,1.0341705627034572,1.029414915081726,13.789783192777776,passed,
2025/02/22 23:30:00,0.6897487062914146,0.6534281512763315,68.69972725328952,85.31057262639933,2.6209004955822763,2.68,2547.677712229607,2788.9344963597305,0.9919759070573898,1.0020396394737519,33.31951215564154,8.855943114684623,2.1658072287238777,1.0423271220118113,1.0345828756187914,13.986729582222221,passed,
2025/02/22 23:45:00,0.6777233654746929,0.6583633669875151,69.58694281596794,86.61199923801817,2.613925643524623,2.68,2607.5444195388704,2819.0165680721184,0.9924469811875934,1.0020183796181055,33.700469764835034,9.302058116275942,2.173721567446809,1.0738294738489431,1.03793592271173,14.184626921666666,passed,
2025/02/23 00:00:00,0.6541889353504704,0.6364648393276932,64.70346295653916,80.412351144937,2.560036816251904,2.69,2489.9889268484067,2740.369853539717,0.9922586892736802,1.0008588468225568,34.92755485841438,7.17650614672609,2.1901029078631287,1.0211396878030565,1.013975768733566,13.389911040000003,passed,
2025/02/23 00:15:00,0.6764467000535882,0.6377207486211884,64.88459795796656,80.6387924179961,2.593279310293591,2.69,2415.679528365358,2727.32660562877,0.9917274882009407,1.0020018524880656,34.963586026821574,6.848059337813794,2.1952875119071162,0.9903458851447849,1.008864785192105,13.3372514,passed,
2025/02/23 00:30:00,0.6701593483563821,0.6365370102681213,64.35752462595802,80.09381259164655,2.5793571728515916,2.68,2433.791799046831,2716.4218975362196,0.9918991824752286,1.001443558109879,34.4977050903032,7.152897292205875,2.173995753649985,0.9986493918304021,1.0138979645818267,13.28424064,passed,
2025/02/23 00:45:00,0.6818731777943031,0.6353393760780711,64.0378542291484,79.80004761325036,2.5850548733500087,2.67,2398.9821219074915,2719.375553876309,0.99166459363719,1.0017522741002616,34.01474525055158,6.384045293640883,2.151697009194214,0.9789057624083275,1.0121195067708693,13.231235453333335,passed,
2025/02/23 01:00:00,0.6762301269653087,0.6320172806356174,63.5748397531729,79.21351464254423,2.5698668194949112,2.68,2407.8663026987465,2723.509185092579,0.9915030437614777,1.0011287549708159,33.81655864786728,6.003188922660561,2.14849657527038,0.977889365651372,1.011452836041368,13.186951604444443,passed,
2025/02/23 01:15:00,0.6754960579899292,0.6321917374704922,63.46228424966713,79.06865079886647,2.5729020065662356,2.68,2400.9837468903684,2703.741216004127,0.9917274515999434,1.0012859755380874,34.02469555200467,6.420279294015322,2.15448610181264,0.9742163405591568,1.0070768526601395,13.1339571,passed,
2025/02/23 01:30:00,0.6474047115638242,0.629073366107469,62.73132939091341,78.2244800538666,2.536339104089082,2.68,2451.702158457039,2705.71868791156,0.9921954549227103,1.000196986414263,34.741663901131645,6.65208795005136,2.1736623201908976,1.0058366239009677,1.011614292157584,13.080968168888889,passed,
2025/02/23 01:45:00,0.6140135512625677,0.6252677977699668,61.99926199787352,77.3529002539776,2.497129662885616,2.64,2515.127637027969,2702.0563181120788,0.9926873359728496,0.9988570838432876,35.824931507987706,7.049862904906836,2.208889863974593,1.0333047231092258,1.0033636110349367,13.027984811111109,passed,
2025/02/23 02:00:00,0.6310874243097896,0.6250985723594255,61.98535366687563,77.32427530482828,2.514020647086658,2.63,2462.3196255459525,2700.4716964111567,0.992362204415498,0.999582319101493,35.401992979236034,6.407855786394188,2.1975683153019716,1.0096843804915228,1.0037892002567956,12.979363979999995,passed,
2025/02/23 02:15:00,0.6179515221484416,0.6228088026127833,61.524339311986076,76.77994633218417,2.4966792854178275,2.63,2484.8251628918765,2694.35356995597,0.9925411559049233,0.998946650279386,35.775790196448675,6.486643207171055,2.2073406514279568,1.0153288531108227,0.9975543010476164,12.930748257777774,passed,
2025/02/23 02:30:00,0.6285706283204144,0.6228889272224862,61.41012554268911,76.66617789895925,2.508834233297738,2.63,2448.021260109171,2684.9528458078835,0.9923292256642647,0.9994179656786674,35.52683244736515,6.291554264740099,2.1990411792694746,1.0002182892263662,0.9974551799938935,12.877781155555555,passed,
2025/02/23 02:45:00,0.6282734680754538,0.6219621000571234,61.15460682974136,76.37670009664622,2.5089726299577992,2.61,2435.008598024259,2676.5735187094647,0.9922856375379,0.9994654741354331,35.68323462876793,6.184731514034474,2.203412716176238,0.9925736383042281,0.992197081542162,12.824819626666665,passed,
2025/02/23 03:00:00,0.6293130201660689,0.624182690212146,61.55945874001824,76.92151349539755,2.5134463685341486,2.61,2445.840763652026,2683.645700415485,0.992316863263312,0.999594249471135,35.630667625979314,6.531697355351155,2.2044401242271623,1.0030969961717748,0.9985136000596431,12.892689125555556,passed,
2025/02/23 03:15:00,0.6532150637588048,0.6235323115847239,61.50485483322813,76.84467192066744,2.536512442684586,2.63,2382.298882947888,2673.9966007672547,0.991880012708208,1.0004004328007987,34.90007947963092,5.955597230715889,2.1804518963016553,0.9682871609678617,0.9960772615303453,12.825356408333336,passed,
2025/02/23 03:30:00,0.6273454195264164,0.6197554072628237,60.76542074854868,75.94851838628635,2.501855591492854,2.63,2425.4256941931117,2675.7996962984644,0.9922467370997865,0.9993070576677527,35.63896224835349,5.86977701871009,2.203537261770468,0.9883072507060425,0.9921433912155474,12.762529266666668,passed,
2025/02/23 03:45:00,0.6414803901324143,0.6193009371401006,60.66279396921431,75.81348156497076,2.5182653464720794,2.6,2379.9660358812293,2661.3737211802923,0.9919617648384584,0.9998763645523477,35.32577354277226,5.699907238766353,2.1952959037824913,0.9661715097481336,0.9896178448983631,12.69543121,passed,
2025/02/23 04:00:00,0.6534211459997149,0.6189267068327007,60.513307159293106,75.65682267319788,2.5321829744913487,2.6,2341.240593729874,2647.53535880298,0.9917231093370414,1.0003510010451064,35.07299568579853,5.562875602557755,2.1858286713283266,0.9466293052292954,0.9862263330410591,12.632493530555553,passed,
2025/02/23 04:15:00,0.6370487735202188,0.6229784548871637,61.12735984509474,76.46532057821581,2.520948667711057,2.63,2408.08734992488,2659.6171633569384,0.9920982227439188,0.9997975687363433,35.36992417333645,6.782463875609803,2.2012964421498102,0.9929193238524161,1.0028419173713536,12.77542294111111,passed,
2025/02/23 04:30:00,0.6463682018410669,0.6305943029888541,63.017779674025114,78.8580036950787,2.535661836039237,2.62,2463.0619924382518,2710.6615387819943,0.9922166118242892,1.0001808930590625,34.73247778870203,7.019144301997193,2.1839401128461198,1.0093103820178773,1.0098249571874958,13.118813308333333,passed,
2025/02/23 04:45:00,0.6562231157914478,0.6320457083695067,63.26136978425456,79.1926682660861,2.5503404926935413,2.61,2438.3112698804985,2710.010713815579,0.9920360586389914,1.0007088859784783,34.63721839092375,6.887569513307746,2.1823371536590503,0.9972347516938389,1.00711040034695,13.129974024444444,passed,
2025/02/23 05:00:00,0.6576899954800931,0.6327987058128853,63.38177757131975,79.41000046857135,2.549622583762698,2.6,2442.8454190403386,2720.883729849961,0.992047618295762,1.0007441997736217,34.48149024407019,6.769139210763935,2.1746141692331755,1.0013117001851928,1.0113438397618177,13.165560454444444,passed,
2025/02/23 05:15:00,0.6643530531181397,0.6356559482467778,63.86700158180252,80.04965143213408,2.5642028532326653,2.6,2434.948188056864,2721.463992827228,0.9919521042653009,1.0011872485490267,34.46231813215337,7.055574299425569,2.1772500660302394,0.9998434296826161,1.0115648429676711,13.222086826666663,passed,
2025/02/23 05:30:00,0.6509257132507678,0.6359683728850335,63.97044450222038,80.22009183738358,2.549721862958788,2.6,2474.519398540167,2731.6780292217795,0.9922262142490809,1.0007394665972766,34.83450718391321,7.317091036262864,2.1899407705866616,1.0183251122732258,1.011496425332833,13.27435540444444,passed,
2025/02/23 05:45:00,0.65920726432342,0.6376551886125651,64.33611563741891,80.70944776856325,2.5577545246476485,2.61,2473.5334439917438,2738.642509511788,0.9921449960230897,1.0009277380570336,34.365960731781534,7.329319916844006,2.174298148310899,1.01579995855239,1.0153535688866286,13.331466628333333,passed,
2025/02/23 06:00:00,0.6482008782484018,0.6370595185905693,64.30264899046918,80.69765504902087,2.5427537167736225,2.62,2506.4233332164195,2748.4991902012794,0.992369033204684,1.0004610080602225,34.588673234633866,7.396443627853342,2.180378907099644,1.029695513577502,1.0157018939243618,13.361973777777775,passed,
2025/02/23 06:15:00,0.6635047983129738,0.6332776961031522,63.328366787413714,79.44896632066772,2.556108493211973,2.63,2429.072930116464,2709.117384440197,0.9919321033790837,1.0008570745951255,34.17495064310076,7.08633222153669,2.1677441500107886,0.9972849468710467,1.0144022140429376,13.133771902777779,passed,
2025/02/23 06:30:00,0.6171735991623759,0.6273363227834717,62.31997851805967,78.19624969865527,2.496521600188963,2.63,2528.1916929888243,2710.7286828693454,0.9926773627079967,0.9988209432347125,35.39175403960803,7.485347157220142,2.2028651460621567,1.0372805522773196,1.006619430866063,13.079077880000002,passed,
2025/02/23 06:45:00,0.6547222536166575,0.6291422401469339,62.54117018407527,78.51644668497822,2.540160716011641,2.61,2419.432765264577,2707.9470421153314,0.9919940571259152,1.0005836650239657,34.6914224782377,6.191008606924517,2.1769896800937865,0.9813319303297354,0.9972803144630553,13.024368762777778,passed,
2025/02/23 07:00:00,0.6253342670164205,0.6060535437603628,57.73672831590077,72.4479470152333,2.4767716953297225,2.51,2323.5579462805595,2625.029415019075,0.9911199479253194,0.9983081717632908,35.44207272550969,4.256929374218631,2.2015222677063875,0.9449675348278115,0.9825410462907641,12.256521108333333,passed,
2025/02/23 07:15:00,0.5666226652197925,0.6021265657404365,51.64801507951906,65.71563956552345,2.4577525734029657,2.38,2126.23407660342,2412.9551624039177,0.9911473656447601,0.9988528699265459,40.656532177096295,6.102148838442313,2.3239790011752,0.991693756971799,0.9652063954913536,11.156204033333335,passed,
2025/02/23 07:30:00,0.5671145713016288,0.6004118216472654,51.28317035484308,65.32904273652488,2.457115671744049,2.39,2120.9177209583745,2397.789230589339,0.9909492611940497,0.9985709244941511,40.32492727482349,6.9891270748715035,2.307193866579648,1.003939216514984,0.9805408024991213,11.102985666666664,passed,
2025/02/23 07:45:00,0.5677028764326774,0.5975193719769254,50.96385839229531,64.89704649507708,2.4569117960928546,2.39,2119.68622522854,2377.5658763343868,0.990517551133502,0.9979835464112147,39.84568973496535,7.864907908230498,2.2963422320262934,1.0061100320989127,0.9882409457795546,11.049351738333336,passed,
2025/02/23 08:00:00,0.5675150571559724,0.5960506513418987,50.556894995020436,64.41987855344651,2.454036661793298,2.38,2111.7194967024516,2369.0557005135743,0.9900804172968665,0.9975568856294836,39.56624530869631,7.798730603280915,2.2874706320497373,1.0046212892790742,0.9889135841357302,10.995986607222223,passed,
2025/02/23 08:15:00,0.5639120953283332,0.5972231857418943,50.26098768532461,64.14444706187231,2.452374043128747,2.39,2100.3494500425063,2361.6726446945036,0.9903221417392643,0.9978252320315671,40.04271068260773,7.571716372231682,2.2929079914051185,1.0065812819221165,0.9838731917831663,10.942547165000002,passed,
2025/02/23 08:30:00,0.56121428803149,0.5987600013467269,49.94412555555041,63.964178820206556,2.4598435167990664,2.42,2078.2663330368455,2348.31513854133,0.9903447824303265,0.998375327743699,40.660695359886645,8.037189465821356,2.2976943987963367,1.0143758544373536,0.9847931256428635,10.888697734444445,passed,
2025/02/23 08:45:00,0.5604693985921673,0.5976283322112204,49.59390028182146,63.523582256390675,2.454856101449185,2.41,2073.9589586510706,2341.322350841435,0.9901031386550365,0.9979851573775721,40.46409665393843,7.755041499618575,2.290577902993256,1.0103112299602697,0.9817409160283829,10.838880262222222,passed,
2025/02/23 09:00:00,0.556881543448154,0.597533738940646,49.31095832070263,63.16091216372756,2.4514801287934813,2.4,2068.2107313710885,2329.7245744746065,0.9902057953851985,0.9979238157412237,40.70686333595878,7.6191771496236145,2.2983145607121744,1.0081881029984296,0.9749039760009033,10.781451010000001,passed,
2025/02/23 09:15:00,0.5550769755821316,0.5967944737305256,48.99349279420013,62.76263883894117,2.4471596411928953,2.4,2064.1103666687604,2319.6315031022555,0.990154602714751,0.9976759028567062,40.68843887475594,7.4526754883560855,2.2956881667981675,1.0045755508433385,0.9701953984044394,10.727716181111111,passed,
2025/02/23 09:30:00,0.5517914472978271,0.5961013270747634,48.75793231848843,62.438413890692765,2.442454977405243,2.42,2063.077419947706,2308.489089476003,0.9903102106452667,0.9975273245876876,40.811726362749766,7.6292764410677245,2.300972943741195,1.0089452500687008,0.9711106916258051,10.67735438,passed,
2025/02/23 09:45:00,0.5499863268481225,0.594964083149731,48.38557597144252,61.96183433869035,2.4370360912829048,2.44,2059.2949434176016,2298.333258992911,0.9901500789857208,0.9971412177753564,40.69440626855611,7.351828904489349,2.2958984667295583,1.003164908372419,0.964975901710051,10.619697201666666,passed,
2025/02/23 10:00:00,0.5661458295834537,0.5988308591943012,50.74136990687887,64.82348580052435,2.4574541208387704,2.49,2108.6525056806377,2374.3183244074608,0.9908162480011347,0.9984200153398465,40.19171543767909,8.128967740943517,2.29082372149404,1.0186029253055076,0.9960064976455765,11.01669514,passed,
2025/02/23 10:15:00,0.6576664246966414,0.6333070838217258,60.417164158981265,76.7394240754078,2.56515459257404,2.71,2351.4163798516784,2613.5473117812453,0.9903326742345347,1.0001481333508693,33.85290063747645,9.040823860478827,2.1162483205087357,1.0187790723941126,1.0446178747695094,12.735899415555556,passed,
2025/02/23 10:30:00,0.6715885720505177,0.6411011416564957,62.48253479026083,79.08607082124352,2.595548902725252,2.71,2352.153986380584,2636.7351012518034,0.9917000236774284,1.0021866581312198,34.8404879623377,9.04246452620654,2.152518066891768,1.0049106656293094,1.0253524676665724,12.948905597222224,passed,
2025/02/23 10:45:00,0.6550443644941937,0.64092274937496,63.41633715247365,80.07666819247936,2.5678422926501265,2.71,2440.363947426108,2688.789343788579,0.9921479815971894,1.0012956720143857,34.913421929248045,8.667847841339004,2.1677741529415933,1.0289842002475476,1.0229462488508236,13.170856746666667,passed,
2025/02/23 11:00:00,0.655134995687177,0.6446291969578594,64.62205772165446,81.49097694570133,2.5687119056254684,2.71,2495.790123389294,2716.618397442568,0.9923263055474831,1.0010945739940489,34.47904262563856,9.119487051409726,2.163885901243434,1.0480781736967513,1.029732595332804,13.389175824444443,passed,
2025/02/23 11:15:00,0.6572317166389876,0.644132668899746,65.59797194179632,82.5884676432947,2.556398830231647,2.68,2537.202800328233,2785.748832157698,0.9924373272605687,1.0009423962934787,34.17409002038416,7.434738896086215,2.1581969413572026,1.0376645895139374,1.0178254677410634,13.60758732666667,passed,
2025/02/23 11:30:00,0.6538214994631416,0.6482790583667586,66.77664693609024,83.99942853797018,2.5548262235179906,2.69,2593.24436811532,2818.786494383236,0.9927156042003904,1.0008480064395715,34.001677120106706,8.015562074522444,2.16345497048355,1.071950981622409,1.0342849236864273,13.826798369999997,passed,
2025/02/23 11:45:00,0.6678739645089959,0.6490930460045998,68.00805113322964,85.37493228529968,2.559615098784643,2.67,2614.6908303925493,2873.031942197833,0.9926074134180461,1.0010095451607934,33.229893198081086,6.590799460632567,2.1451750030780143,1.0448489355909572,1.0189929173781458,14.046458066666666,passed,
2025/02/23 12:00:00,0.676944799159554,0.6495262214390299,69.08985319105629,86.60794193155996,2.5590579358542227,2.66,2637.5087156092295,2932.3290708615996,0.9925829643941517,1.0011554902857696,32.708385679921285,5.261908029145159,2.1359698401076996,1.0323437628074892,1.0123014422473442,14.253537588888891,passed,
2025/02/23 12:15:00,0.6768596515264125,0.6471030156027269,69.09286618366141,86.61455746521816,2.54940469702805,2.62,2639.6410468821955,2964.8562500709395,0.9926047496443363,1.0011295051687075,32.76687609991832,4.027648568653315,2.1342305108938757,1.0193174110567806,1.002967647152466,14.28813173333333,passed,
2025/02/23 12:30:00,0.6821905721237884,0.6441699657860478,69.99153861577487,87.47978428271294,2.539405054531956,2.65,2672.813706668137,3021.003588920792,0.9927586195311398,1.0009579761344083,32.313444183065556,2.400354675566827,2.127528600743628,0.9935168222226026,0.9840226627820831,14.45890842,passed,
2025/02/23 12:45:00,0.7037198671404508,0.6533223582684876,71.6134633275994,89.51433533080466,2.577655514495654,2.64,2643.217426715613,3032.3137949082916,0.9931407303633865,1.0026779768768939,32.54046186703701,2.3606849471371723,2.1321610615894016,0.9821360044958479,0.9775901299246397,14.629564351111114,passed,
2025/02/23 13:00:00,0.7152056880329427,0.6601198635732033,72.72476072796483,90.91124685221934,2.595450249870933,2.64,2652.010091901881,3050.314399735995,0.993053551123426,1.0031192779378078,32.091780323711426,2.367455739574722,2.1225773278594184,0.988900262409848,0.9828712903012234,14.800099526666665,passed,
2025/02/23 13:15:00,0.7144387127033501,0.6658048350267514,73.77326388565379,92.22674018119397,2.6057995879283244,2.65,2688.8505718477463,3054.6925863959614,0.9932048720581507,1.0032363421929122,32.10443847343718,3.2434924373450325,2.1254387917836572,1.0043135309950468,0.9842074493318653,14.966522395,passed,
2025/02/23 13:30:00,0.7140003586534803,0.6678670162304173,74.48800768012151,93.13208807318429,2.6069511066144564,2.65,2718.6987553375684,3075.855151589253,0.993236949649616,1.0031903360539245,31.95145483164069,3.4509132069549864,2.1232615196120728,1.0138474265095474,0.9893791512947729,15.106118720000001,passed,
2025/02/23 13:45:00,0.7166211064788879,0.6720319910803961,74.51104550317103,93.21619059287951,2.617050684062595,2.63,2703.306241033356,3060.197488425561,0.9932012832169628,1.003479494365105,32.16815383361951,3.32286218811954,2.1271670878996347,1.0108102518934243,0.9830587005618491,15.083381377777776,passed,
2025/02/23 14:00:00,0.7204970607408084,0.6743394897413686,74.51590224622564,93.23410548618492,2.6245120396243595,2.64,2690.7767277052703,3047.6827968571342,0.9931612415098192,1.0036532896142218,32.182388393389196,3.172443073676098,2.1257605588628823,1.003200859007558,0.9762336074690993,15.06065611111111,passed,
2025/02/23 14:15:00,0.7216033104794107,0.6758778205769534,74.4964171182562,93.24490646302847,2.6289692763296597,2.63,2681.6940240417225,3040.0634496708644,0.9931177935018713,1.0037762076160026,32.296793088237244,3.2422733613768338,2.1300083843214854,1.0049495247256626,0.976892393147823,15.042324605000001,passed,
2025/02/23 14:30:00,0.7094060972047981,0.6644821909701121,73.81296084349543,92.425370597468,2.5998980783036294,2.63,2701.3460451594906,3075.8112404831054,0.992886353032021,1.0029575415479977,32.26712994797256,3.259470765974299,2.1329919100641974,1.0138040472667948,0.9896095923409605,15.020020124999999,passed,
2025/02/23 14:45:00,0.7214720296467528,0.675427715512217,74.31922356202853,93.04961840978082,2.6307589633424273,2.66,2667.2407536060637,3031.85617538057,0.9930572481616526,1.0038643521400215,32.5108189220053,3.3838378393241006,2.1405344515259532,1.006191241822761,0.9785859633620883,14.99295032888889,passed,
2025/02/23 15:00:00,0.7042243360074362,0.660367334366268,73.32851195085449,91.84564294421412,2.587704754785572,2.67,2706.886837681753,3079.9596505369695,0.9925919627359115,1.0023897886775557,32.1240611696122,3.2927404032286933,2.13399977432835,1.0186442896889962,0.9959038788819397,14.974650172777778,passed,
2025/02/23 15:15:00,0.7183421545555513,0.6731983648557792,74.03466921272695,92.73337533112068,2.624893036546451,2.65,2667.7112539032655,3028.514497707622,0.9929759039864956,1.0036270858757774,32.549895310432596,3.494947251209214,2.144088523908445,1.0059628080163843,0.9788595121707997,14.951983309999996,passed,
2025/02/23 15:30:00,0.702172688651691,0.6606364919851492,73.31374437667836,91.82159334252839,2.5889808797292333,2.64,2699.3557280895952,3068.8223583505396,0.9928146580393282,1.002599236907396,32.57649370680544,3.4210171505210853,2.1503564883703046,1.015953879341585,0.9905136156187146,14.933702776666665,passed,
2025/02/23 15:45:00,0.7000873733526692,0.6588349640992084,73.06966636478947,91.55018033386757,2.583143683180776,2.65,2699.628962067497,3072.817476991865,0.9927160307780596,1.0023990259930888,32.57379847813522,3.230683890763251,2.1499228839538977,1.0144251940056295,0.9902476037881921,14.911058555555556,passed,
2025/02/23 16:00:00,0.698466610158543,0.6591540633705064,72.98552773694315,91.43884231090591,2.582977443010729,2.66,2703.299059583253,3060.9099638954694,0.9926708816580369,1.0022334075745876,32.46780924338811,3.8156704555521777,2.1519035746446544,1.026282588296158,0.9998069165315348,14.888821884444441,passed,
2025/02/23 16:15:00,0.6973260310771343,0.6573970696971048,72.79250601299572,91.23016677626067,2.578599407012985,2.64,2699.2232096573493,3067.6947347210435,0.9925720995611221,1.0021382118966675,32.57559324547876,3.3379114388293547,2.15385968588059,1.0165654783545082,0.9923954043174353,14.870571191666668,passed,
2025/02/23 16:30:00,0.6967142115372091,0.6582160700869795,72.71559358620235,91.17073830231118,2.5812415178107284,2.66,2695.302660803045,3056.953035101995,0.9925069558102937,1.0021335935303433,32.596761128379015,3.7916705911370925,2.1575183886211615,1.0252628217278272,0.9993306732952726,14.847961223333332,passed,
2025/02/23 16:45:00,0.6948195509785339,0.6565180140023643,72.5762718465108,90.98711054238231,2.5764210541785006,2.64,2695.8743465853154,3058.3727344620283,0.9925599907932443,1.0020431771678966,32.720409969801906,3.4479368046506336,2.1607529527863205,1.0142116332136053,0.9893703082220123,14.825363330555556,passed,
2025/02/23 17:00:00,0.7114375116723315,0.6717103916156273,73.42790553771884,92.0903973694064,2.6212910220505745,2.61,2647.6609179883094,3001.1368317111446,0.9930365662930419,1.0036155271888645,33.27640938408127,3.7212094697798244,2.1724412248219678,1.000866003515807,0.9708081340470051,14.807142826666666,passed,
2025/02/23 17:15:00,0.6913328049161153,0.6567632089430507,72.3886668074553,90.8218193802957,2.574728422975617,2.62,2691.2369031296325,3049.4062296004777,0.9927321112938395,1.0021389193445551,33.0335727639051,3.7099883047753988,2.169906478578344,1.0209576320591114,0.9922617689278475,14.780597040000002,passed,
2025/02/23 17:30:00,0.6886636948153655,0.6558282932160175,72.22327611488629,90.61598583291017,2.5698706074445266,2.63,2692.5461039975166,3050.169060996646,0.9926862785865654,1.0019714372980217,33.032781833755436,3.7967119802901887,2.175130244487479,1.0291037879240548,0.9990658576825534,14.758034909444444,passed,
2025/02/23 17:45:00,0.6923075128320351,0.6555871192027746,72.10997222431567,90.50993144422615,2.572908645546192,2.63,2683.3676526494946,3045.497140537321,0.9924425108125288,1.0018984552012196,32.758883749237,3.8733318297110837,2.168326394919603,1.0272009928463945,1.0025866666636314,14.739845755555555,passed,
2025/02/23 18:00:00,0.6967149805590593,0.6544507009906179,72.01602744198114,90.41339158290916,2.5739518223007303,2.64,2671.0636747459685,3051.3289159206975,0.992260538835259,1.0019219663618684,32.55861609503626,3.4525286050078408,2.1620069415796643,1.0166472225684895,0.9997427717586528,14.729162836666662,passed,
2025/02/23 18:15:00,0.6967149805590592,0.6544507009906269,72.01602744198115,90.41339158290943,2.573951822300739,2.64,2671.0636747459816,3051.3289159206647,0.992260538835259,1.0019219663618684,32.55861609503635,3.452528605007925,2.1620069415796497,1.0166472225684966,0.9997427717586403,14.729162836666662,passed,
2025/02/23 18:30:00,0.6967149805590581,0.6544507009906051,72.01602744198102,90.41339158290926,2.5739518223007325,2.64,2671.063674745981,3051.3289159206797,0.9922605388352587,1.0019219663618681,32.55861609503638,3.4525286050080353,2.1620069415796603,1.0166472225684997,0.9997427717586426,14.729162836666662,passed,
2025/02/23 18:45:00,0.696714980559057,0.6544507009905819,72.01602744198051,90.41339158290862,2.573951822300704,2.64,2671.0636747459666,3051.328915920758,0.9922605388352587,1.001921966361868,32.558616095036136,3.452528605007935,2.1620069415796612,1.0166472225684888,0.9997427717586727,14.729162836666662,passed,
2025/02/23 19:00:00,0.696714980559057,0.6544507009905882,72.01602744198064,90.41339158290876,2.573951822300709,2.64,2671.063674745971,3051.328915920742,0.9922605388352587,1.0019219663618681,32.55861609503637,3.452528605007869,2.162006941579662,1.0166472225684875,0.9997427717586701,14.729162836666662,passed,
2025/02/23 19:15:00,0.6967149805590561,0.6544507009905888,72.01602744198061,90.41339158290874,2.5739518223007116,2.64,2671.0636747459616,3051.3289159207466,0.9922605388352587,1.0019219663618681,32.55861609503616,3.452528605007914,2.162006941579665,1.0166472225684844,0.9997427717586711,14.729162836666662,passed,
2025/02/23 19:30:00,0.6967149805590592,0.6544507009906286,72.01602744198117,90.41339158290945,2.5739518223007383,2.64,2671.0636747459826,3051.3289159206656,0.992260538835259,1.0019219663618684,32.55861609503633,3.4525286050079242,2.16200694157965,1.0166472225684933,0.9997427717586437,14.729162836666662,passed,
2025/02/23 19:45:00,0.6967149805590507,0.6544507009906034,72.016027441981,90.4133915829092,2.5739518223007263,2.64,2671.063674745997,3051.328915920678,0.992260538835259,1.001921966361868,32.55861609503638,3.4525286050078785,2.1620069415796634,1.0166472225685026,0.9997427717586446,14.729162836666662,passed,
2025/02/23 20:00:00,0.6967149805590592,0.6544507009906286,72.01602744198118,90.41339158290947,2.573951822300738,2.64,2671.063674745983,3051.328915920666,0.992260538835259,1.0019219663618684,32.55861609503615,3.4525286050079464,2.16200694157965,1.0166472225684942,0.9997427717586432,14.729162836666662,passed,
2025/02/23 20:15:00,0.6967149805590529,0.6544507009906083,72.01602744198075,90.4133915829089,2.573951822300711,2.64,2671.063674745967,3051.3289159207416,0.9922605388352591,1.0019219663618684,32.55861609503627,3.452528605007974,2.162006941579667,1.016647222568488,0.9997427717586681,14.729162836666662,passed,
2025/02/23 20:30:00,0.6967149805590543,0.6544507009906051,72.016027441981,90.41339158290924,2.5739518223007294,2.64,2671.0636747459885,3051.3289159206793,0.9922605388352592,1.0019219663618681,32.55861609503637,3.452528605007797,2.162006941579649,1.0166472225684955,0.9997427717586482,14.729162836666662,passed,
2025/02/23 20:45:00,0.6967149805590581,0.6544507009906034,72.01602744198098,90.4133915829092,2.5739518223007343,2.64,2671.06367474598,3051.328915920678,0.9922605388352587,1.001921966361868,32.55861609503616,3.452528605007891,2.1620069415796617,1.0166472225684948,0.9997427717586457,14.729162836666662,passed,
2025/02/23 21:00:00,0.6967149805590561,0.6544507009906065,72.0160274419807,90.41339158290886,2.573951822300713,2.64,2671.063674745965,3051.32891592074,0.9922605388352587,1.0019219663618684,32.55861609503634,3.4525286050079234,2.1620069415796643,1.0166472225684886,0.9997427717586665,14.729162836666662,passed,
2025/02/23 21:15:00,0.6967149805590592,0.6544507009906133,72.01602744198082,90.41339158290904,2.5739518223007223,2.64,2671.0636747459694,3051.3289159207147,0.992260538835259,1.0019219663618684,32.558616095036406,3.452528605007861,2.1620069415796497,1.0166472225684855,0.9997427717586622,14.729162836666662,passed,
2025/02/23 21:30:00,0.6967149805590581,0.6544507009906091,72.0160274419811,90.41339158290936,2.5739518223007347,2.64,2671.063674745984,3051.3289159206724,0.9922605388352586,1.0019219663618681,32.55861609503612,3.452528605007937,2.1620069415796603,1.0166472225684955,0.9997427717586446,14.729162836666662,passed,
2025/02/23 21:45:00,0.696714980559047,0.6544507009905882,72.01602744198064,90.41339158290877,2.573951822300705,2.64,2671.06367474598,3051.3289159207425,0.9922605388352594,1.0019219663618681,32.558616095036314,3.452528605008041,2.1620069415796643,1.0166472225684964,0.9997427717586654,14.729162836666662,passed,
2025/02/23 22:00:00,0.6967149805590581,0.6544507009905943,72.01602744198077,90.41339158290894,2.5739518223007227,2.64,2671.0636747459716,3051.328915920711,0.9922605388352586,1.001921966361868,32.55861609503613,3.452528605007912,2.162006941579659,1.01664722256849,0.9997427717586579,14.729162836666662,passed,
2025/02/23 22:15:00,0.6967149805590502,0.6544507009906235,72.0160274419811,90.41339158290936,2.573951822300732,2.64,2671.063674745984,3051.328915920678,0.9922605388352594,1.0019219663618684,32.55861609503634,3.452528605007897,2.162006941579663,1.0166472225684962,0.9997427717586458,14.729162836666662,passed,
2025/02/23 22:30:00,0.6967149805590577,0.6544507009905978,72.01602744198084,90.41339158290901,2.5739518223007223,2.64,2671.0636747459703,3051.328915920714,0.9922605388352589,1.0019219663618681,32.55861609503634,3.4525286050078847,2.1620069415796603,1.0166472225684875,0.9997427717586606,14.729162836666662,passed,
2025/02/23 22:45:00,0.6967149805590529,0.6544507009906054,72.01602744198065,90.41339158290882,2.5739518223007116,2.64,2671.0636747459635,3051.328915920744,0.9922605388352591,1.0019219663618684,32.55861609503637,3.452528605007879,2.1620069415796674,1.0166472225684886,0.9997427717586671,14.729162836666662,passed,
2025/02/23 23:00:00,0.6967149805590591,0.6544507009906113,72.01602744198114,90.41339158290941,2.5739518223007343,2.64,2671.0636747459935,3051.3289159206643,0.9922605388352591,1.0019219663618681,32.55861609503615,3.4525286050079598,2.162006941579648,1.0166472225684955,0.9997427717586449,14.729162836666662,passed,
2025/02/23 23:15:00,0.6967149805590612,0.6544507009906125,72.01602744198115,90.41339158290944,2.573951822300739,2.64,2671.0636747459857,3051.3289159206597,0.992260538835259,1.0019219663618681,32.55861609503633,3.452528605007886,2.1620069415796492,1.0166472225684962,0.9997427717586405,14.729162836666662,passed,
2025/02/23 23:30:00,0.6967149805590592,0.6544507009906113,72.01602744198111,90.4133915829094,2.57395182230074,2.64,2671.0636747459803,3051.328915920664,0.9922605388352586,1.0019219663618681,32.558616095036385,3.4525286050079553,2.1620069415796586,1.016647222568493,0.9997427717586426,14.729162836666662,passed,
2025/02/23 23:45:00,0.6967149805590555,0.6544507009906085,72.01602744198108,90.41339158290936,2.573951822300735,2.64,2671.0636747459876,3051.3289159206674,0.9922605388352592,1.0019219663618681,32.55861609503622,3.4525286050079127,2.162006941579648,1.0166472225684922,0.999742771758647,14.729162836666662,passed,
2025/02/24 00:00:00,0.7067711551102656,0.6643770348136498,74.95508046441013,93.03723903055247,2.6134736428376115,2.66,2725.682879999385,3079.4396750681403,0.9922664051530742,1.0026418694180135,32.77596047829013,4.162281822027722,2.1777204391263734,1.0346847856100134,1.005131672890565,15.171534791111112,passed,
2025/02/24 00:15:00,0.7084251636560016,0.6640585979596212,74.79240209409478,92.83732180271035,2.6095473877596316,2.66,2731.419808463741,3070.0880885724905,0.9925865389357088,1.0025892678914368,32.253358088694704,4.350542244151443,2.1587883810758908,1.0341374149405362,1.0067229805351086,15.139309777777772,passed,
2025/02/24 00:30:00,0.7094400068785656,0.6625492633742921,74.53824223488381,92.5527447282895,2.604979703284254,2.65,2727.048526182593,3073.999112330291,0.992648761290411,1.0025578061029445,32.091174417474434,3.8901249363152846,2.1481157622420115,1.023707271771356,0.9998256514984147,15.111611356111114,passed,
2025/02/24 00:45:00,0.7110839518632976,0.6650765102357475,74.57141787930408,92.58127469297636,2.612426378179997,2.63,2710.9359968700887,3058.966157995661,0.992914055132888,1.0030044812058676,32.39404315796137,4.078501676418455,2.1563157469072327,1.0271262275338373,1.00093805852945,15.07344458888889,passed,
2025/02/24 01:00:00,0.686647167364764,0.6502906946238375,71.69944544963894,88.97251968279967,2.5674285528382534,2.65,2682.1928832051194,3028.0298060878285,0.992531492726252,1.0015653817747976,32.88686333284177,3.7623072256965053,2.1771812589845565,1.0337512092960999,1.011859857734402,14.660588775555555,passed,
2025/02/24 01:15:00,0.6655187661261766,0.6211119543463369,65.65197354774124,81.11597339743405,2.5173659605715115,2.41,2512.532082761722,2888.2103121104465,0.9911126149841134,0.9995089082856283,33.69438953299163,2.350147970767074,2.22863083164856,0.9677002406614507,0.9931008343264325,13.59564506666666,passed,
2025/02/24 01:30:00,0.6554957653110339,0.6149424642408539,64.34770487579738,79.3129440892713,2.5107274743919046,2.41,2477.3058605547753,2838.3505798866036,0.990314254297634,0.9986863266594267,34.376643661499145,2.747768032837951,2.2692018435018135,0.9618831365629086,0.9905271047441777,13.346164669444445,passed,
2025/02/24 01:45:00,0.6569997963159008,0.6031378853475857,63.53623883932112,78.11214574286487,2.4687022802478054,2.35,2487.7511276277505,2904.010903626583,0.9901800903622707,0.9975263708747778,33.050590874140084,-0.6747029541612676,2.231805806953404,0.9279542388885095,0.9794562534551112,13.310655221111112,passed,
2025/02/24 02:00:00,0.6487950554779038,0.6116857716482783,63.48329561684519,78.3804168204772,2.4972921471860814,2.31,2454.3902041173938,2837.9993370916577,0.9907654062135447,0.9989306273871007,34.946914401841354,1.7217201841699317,2.272416734689995,0.9487311526270651,0.9778934275258103,13.216642841111112,passed,
2025/02/24 02:15:00,0.6420761074958882,0.6127586317048623,63.229680302373644,78.07231201769626,2.505479946155763,2.3,2435.0279548647486,2804.2508566002866,0.9907428447115889,0.9991995108877767,35.907540395455925,2.624159691993738,2.3092708087984164,0.9548528884491507,0.975249242246492,13.126907994444444,passed,
2025/02/24 02:30:00,0.6430421794129683,0.6084826453606156,62.30471803344874,77.02687255289628,2.4931928592748767,2.31,2419.0496147751755,2808.573526443565,0.9901762990894906,0.998552225196966,35.29790952554298,1.7017888459273485,2.282198254988236,0.9455254823335475,0.9781874402121672,13.033472686666665,passed,
2025/02/24 02:45:00,0.6418625200129006,0.6118350772541611,62.540683168548476,77.31192438677827,2.5108796713043193,2.37,2384.617689556986,2773.277405805796,0.9913411829164623,1.000156325905536,36.81630292363913,2.5840346205384934,2.324176185779787,0.9424151168892161,0.9671871544721183,12.950853941666665,passed,
2025/02/24 03:00:00,0.6431382679348371,0.6072846916476414,61.80619898220365,76.36932208124647,2.486250994897238,2.38,2423.4611010137874,2781.0139293751054,0.9904394824144606,0.9981414613063053,34.59696390989089,2.297410453733568,2.256848534577721,0.9495121527300342,0.9869949750117066,12.93963122222222,passed,
2025/02/24 03:15:00,0.6424080167183294,0.606344069219471,61.89725115857242,76.32949528226433,2.48306945330779,2.36,2433.6164735332263,2774.135995669966,0.990658985636555,0.9979824907153365,34.46552659558258,2.4222777738692414,2.2599634367097923,0.9459828478261753,0.9834153082442341,12.931211076666663,passed,
2025/02/24 03:30:00,0.6507737461617936,0.5993173273236099,61.23881505867792,75.40099439716266,2.47289223780148,2.34,2431.3719935312215,2792.454369146668,0.988711746324712,0.9961787821398818,32.758993349277524,1.041087317565788,2.2228471821271913,0.9229943841470097,0.9842677570019631,12.91795966388889,passed,
2025/02/24 03:45:00,0.6406861999561058,0.6049194538262859,61.76136630519558,76.11687546847342,2.4813707525385174,2.35,2429.280059275384,2771.0994595042057,0.9905791219526161,0.9978979805623192,34.6907477421812,2.0903168070705234,2.2685835383923667,0.9353059386591548,0.9729986218706711,12.904069640000001,passed,
2025/02/24 04:00:00,0.6491974585732456,0.6023415139162629,61.433304719589394,75.67186824541956,2.483621862159411,2.34,2429.337399287824,2769.575988748394,0.9889552619938425,0.9965797702551312,33.14534687705152,2.0971950216244846,2.235383823320559,0.9301726843131588,0.9841452994554141,12.91213495,passed,
2025/02/24 04:15:00,0.6436700604679264,0.6072880605647984,61.99492388864809,76.52797161576592,2.487744542570512,2.33,2427.7784195929567,2784.3526271377596,0.9904383867924196,0.9981582087020862,34.59158872657413,2.1891339181965765,2.2601936063647696,0.9448092850597445,0.9817942898316188,12.966450566666666,passed,
2025/02/24 04:30:00,0.6487897848020614,0.6056513861025467,62.36948481990738,76.7747060285381,2.4866377002159346,2.37,2448.717293961818,2793.6600486469893,0.9899581266145829,0.9974836972694687,33.862128165711916,2.013113822031498,2.2501241202288,0.9359681535928494,0.9797228173211946,13.035893138888888,passed,
2025/02/24 04:45:00,0.648170935428142,0.6104654414316846,63.06047539418452,77.65362800107566,2.5003499214005687,2.37,2453.5203036927423,2790.83751776034,0.9903550363374002,0.9982234917924557,34.4895167024007,2.948452652621833,2.270631120294296,0.9517228276338991,0.9843070591353081,13.11272966666667,passed,
2025/02/24 05:00:00,0.6749011318428441,0.6258213060377785,66.35868680607295,81.67823968301495,2.5509775759428868,2.42,2487.729045766543,2826.4928218118375,0.9914460898211006,1.0004290476814053,34.124306415363314,4.3567853619161445,2.2560547126401542,0.9661285968386908,0.9925898508881605,13.55646081777778,passed,
2025/02/24 05:15:00,0.6664790427269346,0.6159273235336137,64.48518041533038,79.68892775492746,2.507977883128853,2.56,2490.5176468616623,2873.786325076034,0.9903844680966533,0.9987096718712698,33.315658608980236,1.684583788259611,2.200645401678483,0.952087555713888,0.9920347254430101,13.453555719999999,passed,
2025/02/24 05:30:00,0.6705096703630621,0.6258556824326584,65.97524071428352,81.60172593832843,2.530600004342272,2.67,2521.905650522981,2873.8519119844323,0.9911777780115727,0.9997145650161644,33.44418524395832,3.298181045448871,2.201350106863228,0.9808013479251244,1.0039413862522073,13.654504111111109,passed,
2025/02/24 05:45:00,0.6856062905190504,0.6353596414014457,67.0239428626427,83.10211826224858,2.5729555737851943,2.61,2488.463221293063,2852.450574503109,0.9914803208329053,1.001396434794249,33.95006841626186,4.427541997970157,2.205551931076238,0.979009630758656,1.0012662933220282,13.74193392,passed,
2025/02/24 06:00:00,0.6761850531808458,0.63503980782536,67.14039644066598,83.24982062924671,2.5606838510714303,2.61,2536.947974785355,2863.9380343224566,0.9911058751770385,1.0003929545399668,33.59733473100311,4.733741151961393,2.1989245109520343,0.9932729995135103,1.0039181840270337,13.829961584999998,passed,
2025/02/24 06:15:00,0.6930679011169875,0.6410389177403641,68.09534403742326,84.47212778500875,2.5876610388955825,2.58,2509.6949281912875,2865.6446946189676,0.9917068177643663,1.0018529047155855,33.579980567416804,4.976076974582824,2.1929889375048637,0.9885773823554794,1.0063698352007022,13.909556912777774,passed,
2025/02/24 06:30:00,0.7002440313623999,0.650487293631576,70.82965272076444,87.82776959178915,2.597061370995326,2.68,2641.99956372667,2936.16110540219,0.9908996078741013,1.0006893153083498,31.414997246854494,6.236484300093693,2.1449504907725694,1.0360157655449698,1.0351183871939322,14.486825595000003,passed,
2025/02/24 06:45:00,0.7016694951225084,0.6620610746587653,72.46585777764591,90.11164817648655,2.6203232049977796,2.69,2659.793063221127,2953.924678311033,0.9921437636311998,1.0023961081713435,32.678308877934995,6.473503066919563,2.1583996394668525,1.0417221778867272,1.0171024783410743,14.709754864444445,passed,
2025/02/24 07:00:00,0.7046222067713402,0.6644162236444852,73.67010341081766,91.51630321742722,2.6208706332109433,2.66,2698.465736475539,2997.8749662144724,0.9922810183643238,1.0024714314874832,32.50825063625557,5.888673759293652,2.1563310384253573,1.0399780405470629,1.009689226454824,14.92937206444444,passed,
2025/02/24 07:15:00,0.7191019123371347,0.6804788408026768,76.67127637757478,95.20025368414375,2.664225568527982,2.68,2740.990931476415,3022.08103761991,0.9925819806176155,1.0036633066322396,32.49173249269078,6.836925412996893,2.16615818587238,1.0590965555244711,1.018927313712678,15.354123693333333,passed,
2025/02/24 07:30:00,0.7364265698976028,0.6793752019790648,77.13950961972132,95.96140349059202,2.6798635946366196,2.66,2699.6711665280645,3049.4406965413855,0.9929879753341662,1.0049009640432713,32.441648053526364,6.393581810577034,2.1483118173007374,1.0358200763209853,1.0175971609433732,15.406835583333331,passed,
2025/02/24 07:45:00,0.7261384738956861,0.6815054489472024,77.04827003460919,95.84269841272742,2.665409783678592,2.67,2738.3271349404113,3061.671400701785,0.9926450300101237,1.004060915436687,32.27317147981661,5.814039148414081,2.147486919610198,1.048780102109465,1.0160135353799082,15.45937284222222,passed,
2025/02/24 08:00:00,0.7393653967885907,0.6799373223310585,77.69283134454648,96.60509100083543,2.681546930512941,2.68,2720.1550998082257,3062.8056451799976,0.9929684618453504,1.0048057638172732,31.959045444522502,6.689522904440395,2.139669558415998,1.042671893766358,1.0270293768434697,15.507280635,passed,
2025/02/24 08:15:00,0.7112669529498669,0.680267096370128,77.10447671505162,95.82198333029423,2.6440505609903817,2.65,2791.823514110329,3067.6459116252763,0.9932328751681617,1.0035434172251474,32.56696341324525,5.703783938268626,2.1526528634410744,1.0496864614844053,1.002801384563749,15.492733422222217,passed,
2025/02/24 08:30:00,0.7246877845478003,0.6705845576790803,76.4153364639721,94.59590706636648,2.635291995846508,2.66,2744.741618728898,3080.7819630460745,0.992757517402549,1.0032548775396646,31.91058270665164,3.972934667815784,2.1465198766802174,1.0065403009533707,0.9875050741381599,15.351955666666665,passed,
2025/02/24 08:45:00,0.7331172643324165,0.6781414606376737,77.28742801653624,95.80946782989722,2.655335072991072,2.64,2738.44854704549,3084.9873652874167,0.9930496388904921,1.0041125714130352,32.04314904293836,3.960011423523035,2.143238892591609,1.006023700174567,0.9856604472947968,15.46317362333333,passed,
