datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/02/24 09:00:00,0.7261058379070428,0.6805208123085946,77.59763745440576,96.33074242201191,2.6477237975817722,2.66,2778.199303488415,3104.026440250037,0.9931268105137305,1.0038212046470727,31.838383976568064,4.166612442675938,2.1343434969147657,1.026262332446376,0.9955805028987108,15.57450908444444,passed,
2025/02/24 09:15:00,0.7291441786277449,0.6819387619704407,78.01953275320433,96.90504278798308,2.6529924702828738,2.66,2792.7061106584833,3107.4759574538284,0.9931095135059294,1.0038290636632372,31.599549588108363,4.53743011698959,2.1225056553949364,1.0271380481281684,0.9980843980640236,15.653138599999998,passed,
2025/02/24 09:30:00,0.7185217240458315,0.6742866797122308,77.22831515084083,95.78092246414444,2.6286248563342793,2.65,2796.3798354996666,3118.5663701306567,0.9931951128598586,1.0033026220973977,31.923192386895742,3.77860433855128,2.1361009023875726,1.0182122026622908,0.9886220988768376,15.54817462,passed,
2025/02/24 09:45:00,0.7282330986223784,0.67716087705712,77.20839454207845,95.66342451983574,2.642014266386725,2.66,2764.914853772133,3096.246578713319,0.9931110934503685,1.003635474058174,31.74484959719364,3.6035915813237023,2.1350281038240673,1.009404785576451,0.9852291919325109,15.485272122222218,passed,
2025/02/24 10:00:00,0.7216844665675887,0.6759883843848661,77.02189745779079,95.48098255932867,2.636883051763342,2.65,2774.2251905565563,3092.312820292509,0.9931631236958021,1.0034796047801016,31.959146250265892,4.039493851687104,2.1406546525184633,1.0175592846504815,0.9882348080692213,15.469374653333333,passed,
2025/02/24 10:15:00,0.7284566153811326,0.6778395583777177,77.06121690491993,95.52938506467565,2.6451387097593044,2.66,2759.025258875444,3083.182106778935,0.9931096384307702,1.0036798761502412,31.7310270312831,3.928144454916165,2.1327262500904425,1.0110919941304393,0.9861001037615962,15.45344885333333,passed,
2025/02/24 10:30:00,0.7298503786429249,0.6771135437008277,76.9545276089978,95.39712705939401,2.6442349285134874,2.66,2755.5475932834197,3082.623045700135,0.9930975608100518,1.003653389557621,31.706114398501683,3.628047181730642,2.1277399514126087,1.0011807688299292,0.9787838025079562,15.437494722222223,passed,
2025/02/24 10:45:00,0.7285819898728281,0.6776178098908479,76.97324450684434,95.46491603104161,2.6507591540574156,2.66,2736.909016656065,3080.862936105046,0.9930754039920875,1.0040352757117135,32.39423257029608,3.5839355777194104,2.1476539751129717,0.9978015886508935,0.9736437853783422,15.42151226,passed,
2025/02/24 11:00:00,0.7309571565712549,0.6774483067664161,76.85529697160295,95.36388472040274,2.651751314450657,2.66,2729.555456184243,3080.0019418699208,0.9930599862668853,1.0040961363678078,32.24873453123604,3.502826848297202,2.1404149131786943,0.9950576708388656,0.9736435996163255,15.405501466666669,passed,
2025/02/24 11:15:00,0.7389055056826965,0.676979969953243,76.86564821674288,95.37740894844579,2.658929760144782,2.67,2710.5001729068144,3077.3406993485864,0.9929861971315201,1.0043267271753105,31.980668295538067,3.459697811625867,2.1317960155073985,0.9861843343719798,0.9735561330608121,15.38946234222222,passed,
2025/02/24 11:30:00,0.7323690677790189,0.6773373726015312,76.61044065478328,95.10624138332842,2.650287677245418,2.66,2727.031417807559,3073.6199675714943,0.9930584838042079,1.0040066223205937,32.00936990851271,3.4586416658855557,2.1278647028699553,0.9930569701562814,0.9731534811157949,15.373394886666668,passed,
2025/02/24 11:45:00,0.7283384979965815,0.6773870863641289,76.49290245120511,94.96032632702888,2.6471922863459407,2.65,2731.2021395639786,3070.1516869835023,0.9930855053579393,1.0039105249890394,32.24006275134457,3.256395883266969,2.1337769656811427,0.9884440915813169,0.9644231312283515,15.357299099999999,passed,
2025/02/24 12:00:00,0.7372367840844215,0.6760618697973972,76.48192225301567,94.93993435885008,2.653368748416094,2.64,2696.6092963897127,3085.163399689567,0.9929454484221859,1.0043621388787607,32.344659201513956,2.4399599402329955,2.135936455361186,0.975073951007275,0.9620011779154081,15.341174982222224,passed,
2025/02/24 12:15:00,0.7252332494587586,0.6796601364713608,77.62886507909953,96.36676162225974,2.6467761275771866,2.65,2773.188981155749,3114.174127360716,0.9931105836999923,1.003929222886408,32.3331796484479,3.5903209903017843,2.142948963594973,1.0146411887694282,0.9846917203731794,15.582532129999997,passed,
2025/02/24 12:30:00,0.7220791538952356,0.6797104558694782,77.95651407695993,96.77660192979579,2.640307715767743,2.67,2810.071003306092,3125.5148173954913,0.9931678187453767,1.0035480093106943,31.786136225176747,4.1266893765707255,2.130982595547567,1.0297152934985618,0.9964241186051274,15.671773039999998,passed,
2025/02/24 12:45:00,0.7215735869921132,0.6803086932407723,78.3662076940799,97.28624473223877,2.6396730472076912,2.67,2831.039449588602,3138.1333904598164,0.9931833418543535,1.0034530087805245,31.565470540445826,4.336877880733372,2.1271597923507573,1.0359535957457455,1.001531709692742,15.756664659999997,passed,
2025/02/24 13:00:00,0.7393354845421339,0.6789087555353874,79.12473539835919,98.22405173179412,2.660957253601327,2.67,2784.8969369286556,3168.4653898154747,0.9929982367057374,1.0044569040881017,31.854083008005908,3.745624467944572,2.132847763735518,1.0098969634637334,0.9972838113274827,15.841642666666665,passed,
2025/02/24 13:15:00,0.7298372066168404,0.6799815405585385,78.05197431832401,96.89683793145468,2.657913178657401,2.64,2767.098241954505,3113.2312519387397,0.9930647446119821,1.0042336669125855,32.36703775075499,4.041810870718909,2.1465360842184023,1.008725955320919,0.9836469510962315,15.629405256666661,passed,
2025/02/24 13:30:00,0.7240562001986685,0.6793877297866079,77.31737886925204,95.98077297888689,2.6450794792478463,2.65,2767.1539802424336,3102.3664732069374,0.9931254746927635,1.0038584501040766,32.261042370074534,3.6844711495722744,2.1422984755990977,1.0158655822752163,0.9847429235183189,15.525348104444442,passed,
2025/02/24 13:45:00,0.7258595756065113,0.6804533238675314,77.60710499654321,96.37892600845626,2.6514031717001525,2.68,2773.0317093461176,3099.742500500683,0.9931129845452674,1.0039487571726753,32.165270154538334,4.157186843655975,2.1381023599612057,1.016734653843124,0.986312123366249,15.571092166666663,passed,
2025/02/24 14:00:00,0.7274601204259485,0.6783731482135493,77.14224427200817,95.79581512368706,2.645738275243837,2.66,2754.0029773460165,3104.4594658340393,0.9930950735259203,1.0039656345125478,32.21701785710575,3.118520915454419,2.134937290841444,0.9988677953470009,0.9731099282549445,15.49995832,passed,
2025/02/24 14:15:00,0.7171806899327035,0.6771303013535965,76.7062315229469,95.20052490215589,2.6375521869407033,2.66,2762.946534371376,3085.017931710837,0.9931725423347899,1.0036333719222168,32.637718862334594,3.6120111893779345,2.1497424767339255,1.0089408503270838,0.9736040540704591,15.424311466666664,passed,
2025/02/24 14:30:00,0.7117458717710289,0.6694723946334163,76.26394284539576,94.59241039267242,2.6132644578827,2.65,2785.101213495464,3113.3395671125795,0.9932533485001502,1.0030087581256064,32.057577146228226,3.5129108236742628,2.1359308948291167,1.0194597350010197,0.9890614626620653,15.414185648888886,passed,
2025/02/24 14:45:00,0.7280188459156911,0.6771236819859682,76.90063185155032,95.33618889738821,2.641140298851439,2.66,2756.227509160612,3091.3419920568313,0.9931131903291706,1.0036648945079698,31.743790697858653,3.457751232539372,2.1294213143985057,1.0079344705494129,0.9834891520454864,15.44425146,passed,
2025/02/24 15:00:00,0.7267583305196055,0.6758154476515432,77.02445965783866,95.43413704995716,2.6384047839053784,2.65,2767.4775605509594,3095.900678001857,0.9931270994235271,1.0035260127659185,31.705404780907777,3.576612449699664,2.129603755089902,1.0071064180602565,0.9832905626355454,15.469965194444443,passed,
2025/02/24 15:15:00,0.713723812646946,0.6772621927137467,78.31679906371743,97.0726271288129,2.627888909251176,2.65,2855.5756278643266,3144.1482491593542,0.9932558989823138,1.0030305769415615,31.613011244623255,4.637703315713036,2.1350309515456423,1.0470822481319464,1.008061026063064,15.766607834999999,passed,
2025/02/24 15:30:00,0.7328543579590265,0.6808871802628381,78.39982499788533,97.21820316169013,2.657265812311753,2.66,2780.9104618350902,3125.9618680899207,0.993064532713354,1.0041350528696584,31.79446794805466,4.205663619151568,2.13705739159424,1.024810642060061,1.0010460679991857,15.696129900000003,passed,
2025/02/24 15:45:00,0.7402871856211001,0.6793835391598653,78.8436672850919,97.84607931875031,2.664235727657857,2.68,2765.9095572069104,3158.630774702212,0.9929415649352227,1.004603995923428,31.8836014164294,3.8363918012001714,2.136105784463933,1.0171312932064405,1.0042332137319812,15.784372022222223,passed,
2025/02/24 16:00:00,0.7334137875748388,0.6776286075369804,77.11950541450621,95.80188017172802,2.6581860746833468,2.64,2724.840281324965,3098.8478811039045,0.9928663186569,1.0043535637118186,32.49842546401456,3.239586736420896,2.1378096336468992,0.9879978708714691,0.9696115069176716,15.480446776666668,passed,
2025/02/24 16:15:00,0.7295482198875778,0.6777815088664579,77.22895053252266,95.87946027891138,2.6572868507571106,2.64,2728.2985277047446,3098.092613415548,0.9930447988859815,1.0044602700995378,32.81169322327666,3.493942869568571,2.1521665479173633,0.9959082139364224,0.9731743072025659,15.48239256666667,passed,
2025/02/24 16:30:00,0.7297737663746924,0.6791638502573821,77.22831378319675,95.7796181851561,2.6547987946264975,2.66,2752.8761789089995,3083.1557260423665,0.9928242791848174,1.0038229207162452,32.14179680681268,3.6216892272717223,2.134908743414455,0.9940828779721652,0.9691746872162195,15.493490466666668,passed,
2025/02/24 16:45:00,0.717705070873387,0.6732738989752877,77.02796554214089,95.48342920010725,2.6283808578019165,2.65,2791.6531370141447,3112.101800405242,0.9931939937138372,1.0032901080590055,32.10544389041383,3.4928166084719185,2.134572008213242,1.0045349165288375,0.975580616541274,15.517316466666667,passed,
2025/02/24 17:00:00,0.7239339629829672,0.6756037351155064,77.25892931654711,95.70317874908376,2.633172397791295,2.66,2777.7507606633926,3124.472854864504,0.9931372557485703,1.0035549989022583,32.047573561421466,2.6446664034510188,2.1354658995108498,1.0004475113109859,0.9744392179542636,15.54157231,passed,
2025/02/24 17:15:00,0.7353639236193021,0.6784159044497012,77.74394178363382,96.29697673994478,2.6553739331361697,2.65,2752.823515102575,3109.1934193444126,0.9930338608189048,1.0041365538218234,31.929172298653466,3.392957468404472,2.1352381814767507,0.9987189293878286,0.98054733381267,15.56584696333333,passed,
2025/02/24 17:30:00,0.7349076500839781,0.6794207644097336,77.77731329405309,96.3870783929022,2.6585425286444933,2.65,2756.535823944566,3104.175386097365,0.9928520243375775,1.0040313729127266,31.858313596752918,3.8182608729514924,2.133699355976337,1.0067737418851348,0.9867052716875409,15.580950000000003,passed,
2025/02/24 17:45:00,0.7380962343906995,0.6790859639694389,78.0079310823297,96.75223062020878,2.6670039944692108,2.67,2736.8059190759936,3114.424783000915,0.9929396014727333,1.0046144177737752,32.30503357758112,3.870471625583259,2.1433021060656285,1.0033302484171265,0.9876251998902569,15.605255654999999,passed,
2025/02/24 18:00:00,0.7322897998227605,0.6785890377182803,77.94748870178442,96.7560641366906,2.659728237004737,2.66,2750.1356419203626,3126.091489649189,0.9930323117704578,1.0045189225591757,32.54205114695318,3.7213346281562574,2.1439962460211985,1.007730676262352,0.9870574287182995,15.629167228888885,passed,
2025/02/24 18:15:00,0.7258772954839976,0.6796618847952561,77.82366457780645,96.64425730001184,2.651713451327486,2.66,2766.7201267943315,3136.447935244643,0.992814420320913,1.0041245713028801,32.635760767911,3.1478131846766773,2.1464042102271,1.0108474106223593,0.9819936258521353,15.653510155555553,passed,
2025/02/24 18:30:00,0.7320638464256137,0.678540850748508,78.19080206175285,97.04247177001527,2.6605140964948815,2.65,2749.4419405209856,3141.546202453067,0.9930206335695492,1.0046771807380472,32.81110729166667,3.386824470127058,2.153226271261413,1.0053943877975433,0.9848323208916768,15.67305699666667,passed,
2025/02/24 18:45:00,0.7371874290334913,0.6795297853158034,78.39856917441624,97.2901702698915,2.667784658197188,2.66,2745.5475079322146,3138.52338653341,0.9929144506784968,1.0047649629123472,32.56643472847295,3.758449475821963,2.1467771285425368,1.0100192272821762,0.9932577047504305,15.697434059999999,passed,
2025/02/24 19:00:00,0.7383371413898813,0.6795319957539506,78.46425879881586,97.37271965613597,2.664737159726887,2.66,2758.615066153721,3141.18473496862,0.992983990995918,1.0046025978476731,32.09658789924112,3.6726091941866015,2.1326800018697654,1.0054117309210642,0.9899970089094838,15.721415765,passed,
2025/02/24 19:15:00,0.7262825605713846,0.6810720316656091,78.33266587743381,97.19446915606913,2.6505326613540467,2.65,2794.0024553130506,3143.2980488909916,0.9931052181363826,1.004080148780188,32.23965245529999,3.5589889770386636,2.136862136471918,1.0217954335893638,0.9912154922203205,15.737008906666663,passed,
2025/02/24 19:30:00,0.7348868247897096,0.679599815085437,78.63025062178522,97.56336637537528,2.6614953519191413,2.67,2767.3502293742145,3154.6724299182288,0.9930177328589891,1.0046022120053368,32.339560185747914,3.550636877332193,2.141469585442318,1.0125728995334582,0.9935658960309101,15.76143578166667,passed,
2025/02/24 19:45:00,0.7371221716811539,0.6801384738551338,78.84383037114105,97.81815794338137,2.6672446683690163,2.68,2765.0251617331605,3153.241982168622,0.9929825383097003,1.0047326854419054,32.33101737368021,3.904946397047798,2.1430073342985025,1.016106002670036,0.9986981272717455,15.785466485555556,passed,
2025/02/24 20:00:00,0.7344960176019287,0.6787989094878476,78.91784974061079,97.89873433870191,2.663685967883169,2.68,2774.6233185302517,3160.734986783182,0.9930199940857345,1.0046550173693285,32.36873605675127,4.120842580389841,2.1453263473265283,1.0218223939937519,1.0037130289306746,15.80993063222222,passed,
2025/02/24 20:15:00,0.7268021825885107,0.6826546055061855,78.77556901775175,97.72188904733397,2.6565443615707314,2.67,2808.260206712725,3150.448872516479,0.9926829278361387,1.0038650084719005,32.172909338167244,3.678295451321827,2.1394994577590385,1.0222170468495568,0.9901794022742813,15.829575006666666,passed,
2025/02/24 20:30:00,0.7368872352510945,0.6807035362407046,79.24807605520336,98.29570053962415,2.6709813608831405,2.67,2772.7252317171724,3162.948270982959,0.9929320489525054,1.0048176962560635,32.55866133757009,3.89392872427131,2.1499690155982316,1.0129775384864512,0.9948890691873314,15.854073289999995,passed,
2025/02/24 20:45:00,0.731764977252198,0.6820548503908509,79.25984551621762,98.25193095967873,2.664414642605158,2.68,2800.3623790417632,3158.985641007758,0.992846938477992,1.0043073619783356,32.3296438027588,3.963485029269483,2.145772586948989,1.021198671022359,0.9954454376208053,15.878174125,passed,
2025/02/24 21:00:00,0.7313268509918435,0.6825573318861329,79.35738260691687,98.32542656056094,2.6600776291709662,2.67,2815.171758485699,3159.7836785429463,0.9930672299899624,1.0041999879560897,32.03381308289128,3.9298511390447683,2.137729177057572,1.0225448128145083,0.9955064402795515,15.893845293333332,passed,
2025/02/24 21:15:00,0.7345557137829953,0.682507529219166,79.51169415250031,98.45683101273666,2.6605666538147497,2.66,2818.875532957423,3164.051691486355,0.9930505336738791,1.0041525471805839,31.74916656119587,3.704121725116433,2.1305716047477397,1.0153696088234647,0.9918272821043612,15.917976665555551,passed,
2025/02/24 21:30:00,0.7411240569070147,0.6793373280171552,79.75162908462384,98.79552937952545,2.6661769862089555,2.68,2801.5921586736695,3177.959575771,0.9929526532579998,1.0044550783371604,31.682449274825235,4.046723519282663,2.134044984741401,1.013306685978493,1.0017277928001853,15.94254322222222,passed,
2025/02/24 21:45:00,0.7357624961893425,0.6832886117874117,79.86291843720619,99.03213299961843,2.663811295571741,2.65,2822.339117636948,3171.752361527617,0.9930387849276769,1.0042734288684747,31.753809769134715,4.147979684046236,2.1366015221828607,1.0248450796945268,1.0021169229753046,15.96712858888889,passed,
2025/02/24 22:00:00,0.7291927884698438,0.683785382908839,79.69906979339848,98.93981528204104,2.6536369806421987,2.68,2846.34968938949,3178.163314193136,0.9927982136401583,1.0037002850653773,31.637738645967037,3.8712878362499783,2.134467895733602,1.0288801471752738,0.9988175093507495,15.986870496666665,passed,
2025/02/24 22:15:00,0.7389669820754613,0.679818926261612,80.09963575782197,99.49076052696878,2.6625167993404464,2.65,2815.860182192271,3197.8070382235146,0.9930049267949117,1.0044651636394275,31.819371247834543,4.091352492229993,2.1412383841197506,1.0181564034341242,1.0050737714334002,16.01149,passed,
2025/02/24 22:30:00,0.7371051296697708,0.6831794532403284,80.25360630274376,99.79735948365048,2.6664229218724063,2.67,2825.3475325598265,3188.5934043638085,0.9928658688880267,1.0043477408953643,31.786931347042394,4.558384329377666,2.1449441745557403,1.0317855833773346,1.0120651372012508,16.035709964999995,passed,
2025/02/24 22:45:00,0.7388073466349762,0.6822610469915908,80.23239943573462,99.86638456617045,2.6611785718840886,2.65,2823.8604417872175,3207.850218138818,0.9928756496795658,1.0043590515105627,31.707880616681926,3.805736353805156,2.139771701589661,1.0213453146362015,1.0053385075138732,16.05145916,passed,
2025/02/24 23:00:00,0.7307642797020942,0.6784451413276009,80.05762673245931,99.45596068277668,2.633393554924552,2.63,2867.360207872746,3237.200058920645,0.9927807067429018,1.0033253047325807,31.345258762948447,2.3067096212790332,2.1368093018688,1.0076957151442973,0.9886217490948371,16.07570966222222,passed,
2025/02/24 23:15:00,0.739529140474109,0.6831155051794916,80.62639991527028,100.18525903233297,2.648946930244397,2.64,2860.708203716228,3217.3287909333526,0.9930349342395528,1.0037808060782385,31.10024553217772,2.7989916101453893,2.132826076868855,1.0031308716087415,0.9867017236842004,16.100397438888887,passed,
2025/02/24 23:30:00,0.7213583737264797,0.6768749176876775,80.17374913125512,99.71781104079085,2.6149595220845505,2.64,2907.744380713315,3258.5784169937406,0.9932017748468162,1.0029822054679554,31.2230411632234,2.4264753034433046,2.138968281369252,1.021722676617806,0.9958199263368099,16.12468451611111,passed,
2025/02/24 23:45:00,0.7300763711716404,0.6783871445185053,80.42754441407415,100.09903596996094,2.6240285779113113,2.62,2891.575367332133,3258.91674970868,0.993131227303545,1.0032649300707273,30.964252051948716,2.181932094633515,2.1333627751786657,1.0095039914053268,0.9910500133975254,16.139067083333334,passed,
2025/02/25 00:00:00,0.7167422977492048,0.673624309029877,80.38051760042899,99.16936184220079,2.607825058551038,2.61,2948.214742765333,3254.41184416132,0.9932682155366058,1.002351687479357,30.739712444726727,2.741265838926109,2.1305545867268663,1.029459728829139,1.0006390620112333,16.17536504222222,passed,
2025/02/25 00:15:00,0.721314046120257,0.6736553058495571,80.39709512770068,99.2125910839479,2.611339551219441,2.62,2933.9876056065314,3257.7143366248793,0.993228711719921,1.0025401035185464,30.65707771396876,2.481587546704504,2.127548954479965,1.023536319744706,0.9996577313197649,16.168636171111114,passed,
2025/02/25 00:30:00,0.7422248967281582,0.6821372716737673,80.40123310155661,99.37857737763079,2.655254071507908,2.65,2851.054732473764,3191.5082142633964,0.9930212566795847,1.003752999268701,30.853051019681864,2.964607789971913,2.1231930850969962,0.9989741419935105,0.9843839835112886,16.044539866666668,passed,
2025/02/25 00:45:00,0.7301152049404138,0.6815691240496495,79.51654523010501,98.54176707012526,2.6467128109521796,2.63,2837.5875697917313,3181.7633375205337,0.9930905427222545,1.0037806174534318,31.797366521248275,2.7024735756482796,2.137501988826315,1.0012111087522946,0.9753144442189751,15.931493159999997,passed,
2025/02/25 01:00:00,0.7160145123885561,0.6773426289747615,79.57551770163597,98.68675414349178,2.6194625922495285,2.63,2904.1441623593832,3221.838460196408,0.9932422466933015,1.002929595721733,31.44155994713275,3.0244003055029824,2.126961187645533,1.027882485724985,0.9935960103529585,16.046782320555558,passed,
2025/02/25 01:15:00,0.7180067068397679,0.6769244071732478,79.49019150505886,98.59158289613943,2.619782568426283,2.63,2895.0133613309235,3223.789948223603,0.9932253935058916,1.0030054411357814,31.397071022138178,2.760633475805957,2.1253341632024396,1.0224504978951707,0.9909797559626773,16.02993425,passed,
2025/02/25 01:30:00,0.7106665822955683,0.6747405250499022,79.19049857292798,98.24353487173498,2.607943712152493,2.64,2908.2669522587257,3230.3173451710454,0.9932881690241727,1.0026982036322474,31.54742508984354,2.6790709263107697,2.1296873015170306,1.0281891616756995,0.9920064797008088,16.00908232,passed,
2025/02/25 01:45:00,0.7205763223740816,0.6764780419584031,79.3871265519734,98.45352230837175,2.621237777426029,2.64,2883.3625932183004,3219.35879940281,0.9932033085514844,1.0030722073343858,31.347196322674627,2.670666580797013,2.1255066507878273,1.0181629266721397,0.9899799362169267,15.996683859444442,passed,
2025/02/25 02:00:00,0.7191775600250099,0.6767565968041487,79.32279019490358,98.39988599983687,2.6217060555583083,2.65,2882.461619011686,3212.9132004193584,0.9932124585167431,1.0030692992354682,31.434502753418673,2.8855337962626115,2.1290418729565905,1.021220774113401,0.9911120828569736,15.980281074999999,passed,
2025/02/25 02:15:00,0.7227803849302551,0.6768346669459073,79.34483937176975,98.40607130672139,2.625773117329042,2.63,2872.7042352528915,3206.826297078837,0.9931807870540175,1.0031654422879173,31.379441121408426,2.802106986803889,2.128057384747616,1.0123323995643776,0.9859841775182084,15.963467837777774,passed,
2025/02/25 02:30:00,0.7165068381154671,0.6750309937026713,79.11985600123275,98.13938943498208,2.6168106316845847,2.63,2883.5930419484985,3210.4979146025084,0.9932321646081753,1.002927646667536,31.55452038967346,2.7768492271527827,2.132910393607244,1.0155168737050004,0.9851816950654955,15.947082005555558,passed,
2025/02/25 02:45:00,0.727580111850072,0.6796186884214931,79.40126315998046,98.51324242469639,2.6370787201210373,2.64,2850.845034848918,3191.7154160080913,0.9931267670117454,1.0035058018750858,31.55144213164718,2.76174475771063,2.1327687641762183,1.0056471401339546,0.9803427840065233,15.93470758,passed,
2025/02/25 03:00:00,0.7202184856330281,0.675439225320827,79.10040839788886,98.10619964474807,2.6217179911631563,2.65,2869.9538833249517,3201.7657538194067,0.9931987418932653,1.0030645383165686,31.51383736662762,2.83415664038708,2.1335768189123763,1.0120479744983346,0.9849309099578011,15.918336609999997,passed,
2025/02/25 03:15:00,0.715944339645539,0.6732043060090227,78.82660307973542,97.79017964369314,2.6110487320045204,2.63,2880.829086245335,3209.2740225512052,0.993244696820719,1.0027734801791992,31.404081509496592,2.7273251880458695,2.1300022050098093,1.0160772964099087,0.9876530881062727,15.901555999999996,passed,
2025/02/25 03:30:00,0.7338372048645659,0.6801249574822722,79.34421556856145,98.40980689171987,2.643809470043497,2.61,2827.693935389829,3180.7579452068717,0.9930669611628327,1.0037118051665894,31.554835638769895,2.4652797815678196,2.1345846740283876,0.9929282346184031,0.9732157403673396,15.885201982222219,passed,
2025/02/25 03:45:00,0.7184409318730306,0.6731814250870544,78.77165568702904,97.71197247419086,2.61476382494672,2.63,2865.474368779024,3203.310367147261,0.9932152211435178,1.0029324733785543,31.52341737812862,2.6013311347429697,2.1352249404651436,1.0094019846164364,0.98364069863676,15.868438788888884,passed,
2025/02/25 04:00:00,0.727265183209612,0.6771989538250477,78.98879301039013,98.00600975281846,2.6321672675571004,2.63,2836.64452205303,3185.807743317469,0.9931264157167763,1.0034367379873503,31.620356689997326,2.4879314881250387,2.1375166628182307,0.9975910193422333,0.9753282141865832,15.852101723333336,passed,
2025/02/25 04:15:00,0.7382269437977137,0.6801717434917061,79.22741674461317,98.26866484110774,2.6492996334579555,2.63,2808.391396887021,3168.9517536528774,0.9930279542593431,1.0038799904289162,31.49727827873417,2.558462140812546,2.1354955923843764,0.9885062821074917,0.9730308606244853,15.835773017777777,passed,
2025/02/25 04:30:00,0.7227144130263666,0.6731650919883807,78.65127255959318,97.57829135695552,2.61884918833265,2.62,2848.6406394465116,3193.4950896728706,0.9931785696200222,1.0030578140470732,31.438770161350476,2.592256047761901,2.1336666314809944,1.0036339091698487,0.9823014774074054,15.823442249999998,passed,
2025/02/25 04:45:00,0.7213667308362477,0.6722080112961749,78.56803215175583,97.45384237225282,2.6161066046818697,2.63,2850.2643977540624,3191.9696527917813,0.9931914838783892,1.0029642076807823,31.437123359274356,2.614604463791589,2.13625902417673,1.0028009856987377,0.9813965778509035,15.807128406666667,passed,
2025/02/25 05:00:00,0.7155425091676545,0.6700470865933172,78.31176936091293,97.14822630803681,2.605885570633922,2.64,2862.632886614794,3196.883544467985,0.9932433781539728,1.0026735099200859,31.512183330023447,2.5204046564349487,2.1371544721920848,1.0044008706154346,0.9800619124704161,15.790406432777777,passed,
2025/02/25 05:15:00,0.7218804733744305,0.6714772421796477,78.46524529468628,97.24394477389856,2.6160061685489784,2.62,2845.888272312503,3185.6378616545653,0.9931890562078165,1.0029290279659817,31.385670407950066,2.7127938993285974,2.137154035621075,1.003430624088525,0.9831968241319667,15.778509572222221,passed,
2025/02/25 05:30:00,0.7422216397017822,0.6788823039122682,78.95199411237984,97.71148794958955,2.652198798505296,2.62,2789.6449859875574,3151.6159003852404,0.9929762474363915,1.00388521672529,31.382204474726855,2.385895424477381,2.1345939837126346,0.9782523175667762,0.9675701468468073,15.757404984444445,passed,
2025/02/25 05:45:00,0.7410545891627529,0.6785118101317994,78.88849414413068,97.49776115570869,2.652584638526099,2.63,2787.154947599113,3147.104346876054,0.9929919340351981,1.0038956997083361,31.548201760424096,2.3506089455028505,2.138645069707878,0.9782437742383344,0.9663510526150738,15.741125045555556,passed,
2025/02/25 06:00:00,0.7406516980882787,0.6764599893900267,78.74066295263158,97.13416149490818,2.645848186917914,2.61,2795.64218235273,3149.079631658631,0.9930191913335847,1.003624198301964,31.204754872780764,2.178841321393704,2.1295729300960375,0.9778852282283083,0.9677580812513831,15.728831433333331,passed,
2025/02/25 06:15:00,0.730249681560691,0.6698750877287284,78.27417855700114,96.42560830497409,2.6269360539081807,2.62,2810.874484387401,3164.443948736593,0.99311045286312,1.0032009504013453,31.363443107912172,2.216258143402215,2.135844864707192,0.9857295747759011,0.974051964146803,15.696779425555558,passed,
2025/02/25 06:30:00,0.7262027667792461,0.6587323105459101,78.74613972098162,96.27057847518344,2.5927280650692888,2.58,2861.8873928464677,3234.3715430391185,0.9931842084280096,1.002207719295966,30.618219983759047,0.9086711882354741,2.146062376713896,0.9871416106989697,0.9862079510098967,15.805941634999996,passed,
2025/02/25 06:45:00,0.747602081455717,0.6653024160633769,79.65724655703636,97.25193683578536,2.6268923081585673,2.59,2823.7770163539367,3219.173419637317,0.9929927146568417,1.0031163201924806,30.257920911515868,0.9534465447716073,2.1370319458661204,0.9727042671348732,0.9832740659167133,15.874180018888886,passed,
2025/02/25 07:00:00,0.7485607130986823,0.6647823291357964,79.60133421098327,97.05358978132335,2.628874934514433,2.59,2822.279244572771,3210.188942404394,0.9929634888500006,1.0030689655952676,30.18126172747493,1.0911959425073936,2.1335729262325764,0.9703503306706963,0.9820232165996392,15.858604409999995,passed,
2025/02/25 07:15:00,0.7462503939953137,0.661323333130773,78.64080851920092,95.75464607105489,2.6264038696478376,2.59,2790.9820435121064,3178.4804576530314,0.9929037943955691,1.0029960781235034,30.4774216669077,1.1194955039551768,2.139332783941632,0.9626338804149385,0.9756129865209969,15.678219412777777,passed,
2025/02/25 07:30:00,0.7252318961640777,0.6506020176027016,76.98256099881262,93.6497310958733,2.588837331131288,2.57,2800.902712432267,3185.6941072917307,0.9927890550305766,1.0019172392127011,30.894942891053656,0.4807746174821757,2.1475150419914484,0.965275866380908,0.9718942625360809,15.49832533333333,passed,
2025/02/25 07:45:00,0.7115205918298375,0.6439591253325165,75.6384498296492,91.8896783324489,2.5678501489654835,2.59,2794.077754289406,3171.743073627055,0.9925172957975826,1.0011171802648202,31.297687093603162,0.09024517110599209,2.159449535778723,0.9641734187481928,0.9653553804182365,15.319333901666667,passed,
2025/02/25 09:15:00,0.6729680907650885,0.627472433379098,57.131985863888495,72.44692358795598,2.608119946707887,2.58,2229.5558699054113,2513.4491134577775,0.9854766734614486,0.9981295281727961,31.42231894849863,10.125119273076297,2.0136326120786374,1.0259304984079343,1.0959505875486177,12.370325904444442,passed,
2025/02/25 09:30:00,0.7155899931602147,0.647205542347958,75.53606202407103,92.2756991049677,2.5725519524117266,2.6,2790.05841631475,3173.0679229940597,0.9924445222804663,1.001283351970792,30.97026419742823,0.23508134128116406,2.1333362058341927,0.9646039734636852,0.9667294953673903,15.34045230666667,passed,
2025/02/25 09:45:00,0.7209071261227126,0.6533590912963904,76.45117744184257,93.84861727537425,2.584829162418438,2.6,2801.2334799243854,3185.2431333006375,0.9925301961654468,1.0017430254405832,30.894587587382937,0.7908550675891736,2.1343287846200956,0.9724583446929753,0.9732914544852372,15.47401933,passed,
2025/02/25 10:00:00,0.7337326420347292,0.6654780664797805,78.64654802116176,97.00463850332895,2.6136921501636188,2.61,2829.2113915287437,3212.994329732161,0.9927830685209964,1.002727435477068,30.7532847646078,1.493150721327698,2.1343396218886013,0.9801864788926863,0.9796434702399407,15.792465663333335,passed,
2025/02/25 10:15:00,0.7342389120964772,0.668101223796022,79.30405766500888,98.24600600810733,2.6108897957290234,2.62,2850.9693058071393,3248.7247948385834,0.9927930173627573,1.0027766714110589,30.642483377251498,1.3326641064432514,2.1362721751053844,0.9878152773096892,0.986290005155046,15.92562908444444,passed,
2025/02/25 10:30:00,0.7474660963836818,0.6777852174295452,80.00476371883566,99.60622594428351,2.634996659832718,2.6,2829.9579398774154,3230.238330357615,0.992930246676475,1.003565636750275,30.531203454594642,1.6234925091530814,2.1310805988091035,0.9823933200205123,0.9820852381799219,15.96859693,passed,
2025/02/25 10:45:00,0.740358062380787,0.6764005321118483,79.78910258451891,99.83288942672567,2.6215057114877443,2.61,2843.558311032559,3247.2363977858013,0.9930480864847463,1.0033842725573396,30.661750986400534,1.716271360437158,2.1354070657316737,0.9889384930604431,0.9854277079095088,15.967053116666664,passed,
2025/02/25 11:00:00,0.7371762896374058,0.6719813382268299,79.38976560200209,99.772409154147,2.60451495724363,2.62,2858.5062122542827,3273.269455493294,0.9926659912463701,1.0027224053445607,30.10567622960267,1.6844191691723533,2.125266003589027,0.9930274496268242,0.9943638194398421,15.970301441111111,passed,
2025/02/25 11:15:00,0.7314426564493132,0.6761240874891183,79.56409001895403,100.49619929711032,2.6047908820716366,2.6,2860.2363593486116,3270.4390632273985,0.9931222222613245,1.0031538411601022,30.880726232324676,1.9405690373237077,2.14560572736563,0.9989261629130831,0.9903702158922525,15.969127441666668,passed,
2025/02/25 11:30:00,0.7356844582446593,0.6751852760674856,79.38284969783012,100.77688682237863,2.6003280290935487,2.6,2855.542115113683,3288.568614217134,0.9927630073046758,1.0029404332702492,30.377641147526305,1.6797021734951847,2.132061048460906,0.9934351485645639,0.9924465239516609,15.97670334333333,passed,
2025/02/25 11:45:00,0.7397217041153274,0.6807522809812092,79.70825618846213,101.66021737465765,2.6130897633375065,2.61,2835.9724557435,3277.4994479527004,0.9928462980566487,1.0034857774685286,30.770058199537182,1.9266704753968236,2.147384676877217,0.9916402683969001,0.9885624542377207,15.975050849999997,passed,
2025/02/25 12:00:00,0.7450433813971613,0.6835290247462161,79.86980754296111,102.39118364117051,2.618877525726604,2.6,2819.842258255229,3281.3122141960057,0.9929598469626099,1.0039104258238873,30.89475160704202,1.9175508295118733,2.1479585953927542,0.9863761260545718,0.9867332245955617,15.97817632888889,passed,
2025/02/25 12:15:00,0.7410486239216383,0.678775069707849,79.04952518121856,101.73732478203358,2.594804943480219,2.58,2810.6961716307223,3315.069476399878,0.9928552046377044,1.003531787720708,30.741460044590585,0.6705892688833832,2.1485793928256998,0.9860869233456664,0.9901946891661823,15.89516698611111,passed,
2025/02/25 12:30:00,0.7230295761681444,0.66570697556975,77.48062664196594,99.99642878607212,2.551642085914973,2.57,2825.0359423949426,3334.457615403243,0.9926299793865998,1.0022590902287332,30.68497574772591,0.30950745985328154,2.1592633172245392,0.9888358538231643,0.9938300252818899,15.71682299,passed,
2025/02/25 13:45:00,0.5120637042138863,0.592011934212026,36.73857270565105,52.543003586957624,2.4367514924797935,2.25,1621.0113924606387,1864.344168274641,0.9858217397707117,0.9979783001013225,44.38468733326622,12.375302905537458,2.239557374015277,0.9365123017549927,0.848278371873583,8.49294536444444,passed,
2025/02/25 14:00:00,0.7039657878254527,0.6665969998726201,68.88267630562495,92.29370776729651,2.5738069021395216,2.55,2576.641469101469,3017.648546175038,0.9893749012232402,1.0013400387427354,31.560896570002352,5.196357978722634,2.0970647342832116,0.9891555853216161,0.9793458333560309,14.398622253888883,passed,
2025/02/25 14:15:00,0.7304967759952512,0.6921829243294716,80.03160236271118,105.19495600248572,2.6091484646807137,2.63,2861.742537863617,3342.75791856442,0.9927729759139916,1.0040862742338326,31.404704546328656,2.9131872291831296,2.1355684455559945,1.01884258151407,1.0015565519468537,16.18846284,passed,
2025/02/25 14:30:00,0.7303676385581584,0.6907603861355226,80.01431630267676,104.24265430985729,2.6147338935680184,2.64,2861.119231535491,3316.684658847206,0.9927896008561484,1.0039729662567196,31.415375906374358,2.99839008660177,2.1379999403103813,1.0182760293764985,0.9993348656882682,16.15331322,passed,
2025/02/25 14:45:00,0.7326497606933458,0.6890122419517349,80.06452689768743,103.39652715727486,2.623456376130697,2.64,2851.4436577542283,3292.5594045958683,0.9928221811405018,1.004035921565951,31.53333362929387,2.9942700827755124,2.1421078660105892,1.0112107106093728,0.9937945926604093,16.118524008888887,passed,
2025/02/25 15:00:00,0.7307330684996829,0.6869386166562083,79.96448254421342,102.37626787453547,2.6248772256943096,2.63,2861.2328350040566,3268.9995992934073,0.9927323160620256,1.003663465741217,31.39423142453296,3.0000470944210753,2.1397118046525896,1.008646240141374,0.9887560646036399,16.091107505000004,passed,
2025/02/25 15:15:00,0.7298860948204261,0.6853690226899164,79.99919513089652,101.54609740167909,2.630469418748256,2.64,2861.7341051934895,3244.8556656329993,0.9927941034547734,1.0035964009567737,31.505847652020222,3.1474003477994157,2.1449182391659822,1.007681693131962,0.985867406206644,16.063197645,passed,
2025/02/25 15:30:00,0.7289817723495529,0.6832895849513766,80.0215829629537,100.71482684418149,2.63514903113549,2.63,2860.2516553822297,3226.604036832051,0.9927917895936339,1.0035226816432565,31.68448778805118,3.104114829753958,2.1521528739189137,1.0047242923007738,0.9817788944691118,16.039771880000004,passed,
2025/02/25 15:45:00,0.7289446122289565,0.6801803915707709,79.89423561055217,99.75917086058328,2.638000686084991,2.64,2854.912101183403,3214.5920973777274,0.9926607129395597,1.003381856758262,31.743577910655322,2.910976188763765,2.153937697706987,1.0011066357187774,0.9795258731849616,16.011356239999994,passed,
2025/02/25 16:00:00,0.7295897857781926,0.6760537083253061,79.78433439688192,98.79472335726847,2.6359068594865707,2.63,2856.6016603073613,3207.0838755658783,0.9927776641141121,1.0032246354904348,31.578268123545584,2.5890657610264727,2.148014060803635,0.9950578025383598,0.9770276688974,15.983310297777775,passed,
2025/02/25 16:15:00,0.7294873627633962,0.6726457117890136,79.73239494956275,97.92065632258789,2.6387278757362953,2.63,2852.876786594921,3195.385003185558,0.9926654679157356,1.0030774708076275,31.64137731376315,2.4166386966109847,2.1529349107013798,0.989699175787298,0.9734932907526075,15.959716984444446,passed,
2025/02/25 16:30:00,0.729123062710788,0.6680575587024656,79.55664616587576,96.91114910402902,2.6376710775879078,2.63,2851.092120319682,3188.76803692674,0.9924870605309335,1.0027842537246556,31.583360988115,2.1549398896234924,2.153625656460337,0.9858169754271523,0.972850059630517,15.931164449444442,passed,
2025/02/25 16:45:00,0.7281259215382526,0.6650624709515162,79.51103728320957,96.0766270726361,2.63991671726312,2.64,2846.813291317309,3177.233725395813,0.9924886939080975,1.0027241042059012,31.778846677831652,1.9775511935114727,2.1615053109995146,0.9830047520191875,0.9704535284942779,15.902982424999998,passed,
2025/02/25 17:00:00,0.7259762910879741,0.6601434295202991,79.30153948574083,95.06040012867724,2.635569121863388,2.64,2850.173138098148,3174.7955988653803,0.9923169772980639,1.0023371678614041,31.73378308946465,1.6372925462636323,2.162703845588579,0.9806097236001381,0.9701442751409323,15.879221563333331,passed,
2025/02/25 17:15:00,0.7283316948891913,0.6663176269765456,81.07430309446343,96.46959699083477,2.6578144962452326,2.64,2900.0614567821335,3174.8852253002938,0.9923862635230768,1.002513333996637,31.664914189589396,2.5910029130472125,2.1660231322599093,0.9927540365847553,0.9741357747575004,16.146081355555555,passed,
2025/02/25 17:30:00,0.7313984368105596,0.665306419601221,81.35625468981763,96.09444622902157,2.6605698982474264,2.63,2914.5401762521396,3168.5613918220847,0.9925842335025029,1.002437216781849,31.20698521856087,2.6770845313037013,2.150152691495015,0.9961104452014266,0.9795021384286747,16.18451692,passed,
2025/02/25 17:45:00,0.7335192787929581,0.6661885067821743,81.83951347820842,95.9621142176354,2.6707647084775292,2.64,2918.586587146882,3157.4025527348585,0.9928188149766961,1.0027058370690147,31.275974800151985,2.791930285925636,2.152554399302019,0.9978639072390961,0.9796818289815301,16.22753736388889,passed,
2025/03/01 07:45:00,0.7283441145559661,0.6612751436856951,78.17525081952557,98.06557179095395,2.5724976108678486,2.57,2848.017610710183,3307.5267882826365,0.9924520947864428,1.0020046784447993,30.22618730475017,0.03144520344373157,2.133794141988262,0.9867230376474216,0.9934569693647385,15.835123259999994,passed,
2025/03/01 08:45:00,0.6665507662588188,0.6527680478220842,56.03230141881588,77.8699884996387,2.579724451982517,2.63,2180.6542284637417,2587.043709410187,0.9851369816101065,1.0003589375951878,32.26001849070533,11.824024948618746,2.019830444401315,1.0907764999490939,1.1111327600130108,12.299346949999997,passed,
2025/03/01 09:00:00,0.7140362256985721,0.6651572779390734,75.43097298376061,98.17485617011423,2.5423952470485203,2.59,2782.309994015201,3284.0661881016445,0.992609945650115,1.0021933200078779,30.977977381662217,0.8358733578022479,2.1411089636258773,0.995934019693445,0.9930107197828717,15.423125972222216,passed,
2025/03/01 09:15:00,0.74384459780071,0.6771164129602064,79.71840367323995,102.11121874993638,2.5921299620608083,2.57,2849.7887879580985,3348.1534584357646,0.9928448403531344,1.0032637615601252,29.899070783924284,0.5458881257511247,2.121426102203832,0.9923258888347917,1.0007475283142102,16.065871800000004,passed,
2025/03/01 09:30:00,0.7129274952488472,0.6518641626713791,75.43310138467463,95.09266264384691,2.5421276662405714,2.59,2801.0923640752394,3248.377533087407,0.9924392540081379,1.001201162633788,30.6410924537969,-0.0046028895887913045,2.1438331803158825,0.973296745500168,0.9774179907416447,15.378524791666665,passed,
2025/03/01 10:30:00,0.651582622637365,0.6084281371857716,54.76551841495707,68.56166427013979,2.5595121509474805,2.4,2194.297281724683,2467.409414792467,0.9854554513710572,0.9963760611446655,32.38619295250936,7.859945202372589,2.0502222823629817,0.9674097557960131,1.0393158058609593,11.931694933888885,passed,
2025/03/01 10:45:00,0.7395903387247142,0.6559983294373334,80.53174325938654,96.03530437864153,2.6149745846333783,2.58,2901.2346174519507,3246.7856531111483,0.9927503187731838,1.00188753736164,29.585837960350116,0.7174153187552257,2.133402030281167,0.9928776281085019,1.0019541007444996,16.076916753333332,passed,
2025/03/01 11:00:00,0.7343854271180309,0.6467656344766227,79.40705954348353,94.09080384956367,2.5957096956701133,2.59,2891.4537903568003,3252.8179624785294,0.9924170949617458,1.001129175794316,29.430272953530512,-0.5311122346981026,2.1266583711434257,0.9786032859635913,0.9932099081821668,15.948745761666666,passed,
2025/03/01 11:15:00,0.7148724939950679,0.6312879046776393,75.72287947631514,89.165267561255,2.5661880028770074,2.59,2806.563736772071,3163.6356671000112,0.9922720860334896,1.0002475183344548,30.632231145225443,-1.2949290633069823,2.151165325083323,0.9500411172846379,0.9714564719735695,15.320654085,passed,
2025/03/12 13:45:00,0.7120060181705119,0.6729514134863249,87.04445003019512,101.44319166971013,2.681297421529623,2.67,3120.0046301781213,3257.1992572762133,0.9912618674476171,1.0011011574025648,32.48446133133788,4.607947404516056,2.271923645122501,1.0412345193496757,0.9946398429959546,17.099180339999997,passed,
2025/03/12 14:00:00,0.7120986269847637,0.6741314359484507,86.87032692503763,101.74297990144804,2.6809096672738653,2.69,3112.172480088488,3253.720900554314,0.9912576806386536,1.0011783642666328,32.55818903014761,4.782928657891037,2.272943721734867,1.0389051545201742,0.9924017243356663,17.066385105,passed,
2025/03/12 14:15:00,0.7232257906631809,0.6820200136839013,88.40984471731824,103.97415019369994,2.700664745856025,2.65,3102.8144572145534,3277.390115791434,0.991844929680129,1.0024395798736585,32.265476275598786,4.71424911056449,2.285727722010867,1.0394799947632773,0.9959486260671683,17.230793561666665,passed,
2025/03/12 14:30:00,0.7296255205547574,0.6721653404103171,87.29852398532078,103.13078978676201,2.6717491050012456,2.64,3114.525331928983,3339.0653260293,0.9902369491279538,1.0006231556033114,30.870950783344476,3.317035693655317,2.234934930407834,1.0266985904304926,1.0056196654868224,17.242375064444445,passed,
2025/03/12 14:45:00,0.7258588319453333,0.6746057515407959,87.56893098282845,103.89002477885336,2.6716376088239895,2.64,3117.7450726656725,3340.3325536696557,0.9904939503398562,1.0009055049700646,31.4616308239307,3.576711626318007,2.2559985666144518,1.0296930201903018,1.002994249485928,17.25364306722222,passed,
2025/03/12 15:00:00,0.7267619303433275,0.6756002529975222,87.5199333028853,104.3116678989032,2.667615668140727,2.66,3119.7119199602685,3345.3195165285774,0.9905833135331904,1.0009081759775125,31.198778948693324,3.7575035732697937,2.25108578055833,1.0337232005317878,1.0081205251222607,17.246219155,passed,
2025/03/12 15:15:00,0.7246855540693782,0.6795925237750565,86.74748952560483,104.36722493768953,2.673914778061614,2.66,3086.6622121964424,3330.956536128414,0.9904445495446065,1.0013030424338585,31.717750277536286,3.9760335497924024,2.24511456657597,1.0327680164971165,1.0014473448089511,17.16016561111111,passed,
2025/03/12 15:30:00,0.7211145491091178,0.6797762733996705,86.34816274540407,104.37497034504615,2.672268090929931,2.66,3065.2421438677484,3324.047233428624,0.9904110819249669,1.0014600435663226,32.38874115893462,3.9581765818433676,2.2663983344965257,1.0276322481579907,0.9938371466315815,17.073894126666666,passed,
2025/03/12 15:45:00,0.720730532603193,0.6793046019679535,85.77537764159631,104.23342207044021,2.6650722188466855,2.66,3049.4998334111924,3323.001157122542,0.9904987427000754,1.0014956453355983,32.347602092556855,3.8143486069562185,2.2631947850514154,1.0234458573310694,0.991478830184726,16.98317535444444,passed,
2025/03/12 16:00:00,0.72077383545561,0.6786916654178605,85.23915925252588,104.08888675571419,2.6582558072635067,2.68,3036.2474111468705,3318.7117717197602,0.9905336456996762,1.001442720056358,32.2584057714926,3.8770115247560737,2.2599435276399356,1.0236595954221142,0.9939123598806981,16.893107152777773,passed,
2025/03/12 16:15:00,0.7230845891029332,0.6768195610772643,84.59754761557035,103.80267567312119,2.6509781959426566,2.65,3020.857544527921,3317.498623875289,0.9903242410964044,1.001201954227513,31.84498549827738,3.7198955233209237,2.248970892651737,1.0147047751906901,0.9914642506403156,16.802844000555552,passed,
2025/03/12 16:30:00,0.7207948463256373,0.6773391657072528,84.12410491176556,103.78267742128769,2.6474770694164276,2.67,3001.3905660487467,3311.339975819151,0.9904170604453343,1.0013772422327367,32.186204427261416,3.7483572962358234,2.258700195306145,1.013157404787715,0.9883100907874661,16.712809354999997,passed,
2025/03/12 16:45:00,0.7211070797215009,0.6759406086163418,83.53855619955142,103.56337641784819,2.6412747141739628,2.66,2983.77351302014,3309.7797955041547,0.9902494693559528,1.0012497582144364,32.13870553167929,3.587917952014967,2.2581522679701544,1.0057406424348452,0.9846205427606698,16.623003216111105,passed,
2025/03/12 17:00:00,0.7199630593930891,0.6753202747502546,83.04248910782496,103.46846783803444,2.635385048267955,2.63,2969.6350122895465,3305.900118412832,0.9902323542159098,1.001217107223164,32.23770792806304,3.5523794681243053,2.2614102493686454,1.0009124306371413,0.9809582753023264,16.538451453333334,passed,
2025/03/12 17:15:00,0.7185139201096113,0.6750914222650721,82.51260874446034,103.36597965920538,2.6301697907501533,2.67,2952.45205617876,3303.3004541632977,0.9902007047952077,1.0012433333403767,32.38607474288824,3.507403231192267,2.2653404589400523,0.9987168029248278,0.9790328657154649,16.453691271111115,passed,
2025/03/12 17:30:00,0.7170172368155616,0.6742872107866444,81.91776345251498,103.19381264430245,2.624255953316488,2.65,2931.453651454028,3304.428254800368,0.9900656630564979,1.0012395624357733,32.582715926230414,3.2805183356410184,2.2715609530744323,0.9934462521667393,0.974850308931511,16.364550216666668,passed,
2025/03/12 17:45:00,0.7159332277844812,0.673289265522031,81.30288501270927,102.98105328197626,2.616788726947684,2.65,2912.420886973394,3307.435551590387,0.989967574802284,1.0012068857534624,32.66930495052666,3.04307662729747,2.2736042157273317,0.9904387626785287,0.9735672021028096,16.27605021166667,passed,
2025/03/12 18:00:00,0.7166959967315927,0.6757444263261166,81.6848444993077,104.05037684987411,2.6142347842962854,2.63,2925.226397450846,3332.208108575956,0.9900410496147921,1.0013135180643062,32.59913246554015,2.9594969898552175,2.271041514777398,0.9934283166655303,0.976373167403579,16.358402946111113,passed,
2025/03/12 19:30:00,0.7585544497089071,0.6679807205902932,77.96376312761225,101.76781283509723,2.6164555201979725,2.56,2830.1619989230194,3331.871422069397,0.9851115249087774,0.9985477930883961,26.494897836513967,3.6456031737942234,2.086744818219342,0.9926975765781043,1.0362652376724815,16.122686360000003,passed,
2025/03/12 19:45:00,0.7256980642438582,0.6856714041727767,85.12557732002487,108.67654890839333,2.6239793006199306,2.64,3031.8128921224816,3455.542528698975,0.9899146340353207,1.0014397477547274,31.59023073768557,2.7497465623029775,2.253761188939259,1.026926183785198,1.0094504660448311,17.02268634,passed,
2025/03/12 20:00:00,0.7259240896093674,0.6804154071311095,84.82999228094411,106.83548544252426,2.62851718279065,2.65,3023.680623189652,3414.0487263167806,0.989865933898734,1.0011370603515488,31.49152507907357,2.9425407906286667,2.2576422307464736,1.021940234775897,1.0068518501612795,16.921682213333334,passed,
2025/03/12 20:15:00,0.7275198346521906,0.6753566471259609,84.42163768684068,105.00664130868158,2.631146740538377,2.66,3020.208122340247,3374.558775593088,0.9898672671342357,1.0007807821259593,31.117048873183265,3.0296465967513377,2.2444355504369833,1.0128750122427819,1.0017472653011068,16.825570080000002,passed,
