datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/03/12 20:30:00,0.7244099514174849,0.6717347832113744,84.1115855860371,103.37935233920396,2.6394228872652414,2.67,3000.925898205968,3337.6372234050546,0.9897974299768034,1.0007763456946668,31.7335375024525,2.9591949022936936,2.263264802500678,1.0052689446561422,0.9913902694171917,16.73014857555555,passed,
2025/03/12 20:45:00,0.7227309501463085,0.6677448418676518,83.79026843300288,101.74630738913854,2.639069707208381,2.65,2998.825174538531,3302.6340255302634,0.9902499525266787,1.0007314284385718,31.75364727991621,2.889220298512956,2.2597777511363972,1.0002380304217091,0.9855495085635001,16.62999008611111,passed,
2025/03/12 21:00:00,0.7212518878343094,0.6627059925985961,83.32794402636284,100.03193034912464,2.6415048272540567,2.65,2982.3410067920727,3277.23122473004,0.9901330053873432,1.0005540804074273,32.00733775567914,2.5452382537960125,2.265978520126396,0.9914794903386245,0.9779102972877319,16.53469026611111,passed,
2025/03/12 21:15:00,0.7203943059658038,0.6580044297208391,82.89651936704301,98.39773679057956,2.643682196440283,2.65,2968.7243801101818,3251.4694456445504,0.9900721784423375,1.0003716931905655,32.08873820891123,2.317478324555694,2.2679531897176686,0.9861080573120883,0.9739390360542654,16.444215675555554,passed,
2025/03/15 11:15:00,0.7367860138040521,0.7129846380725325,89.40226587444513,109.30447228687453,2.960309388055106,2.94,2992.5818461813024,2885.249699132871,0.9930122514329757,1.0086154627022133,32.08873820891123,2.317478324555694,2.1330256208522553,1.0863088725310184,1.0222235262199573,17.400199904999997,passed,
2025/03/15 11:30:00,0.7268560945175019,0.711040963851491,88.74636760162704,108.6738760396738,2.9453095430252922,2.95,2999.3834148136098,2883.842264934417,0.992799964949177,1.008139796264666,32.08873820891123,2.317478324555694,2.1438703742809926,1.0892416893605978,1.017007191964685,17.327920738333326,passed,
2025/03/15 11:45:00,0.7339075537911649,0.7120973442586163,88.82684314612179,108.9312427913357,2.955834079532322,2.95,2971.4540061644357,2880.1193279980353,0.9930397920790486,1.0087207626533254,32.08873820891123,2.317478324555694,2.143669257998909,1.081644996001042,1.0166222519231842,17.296279880000007,passed,
2025/03/15 12:00:00,0.7314969487335904,0.7125152940291927,88.7401566064831,109.05034634082752,2.9496230591802304,2.95,2982.8232715300187,2889.807224416501,0.9928352655092186,1.0084483160178594,32.08873820891123,2.317478324555694,2.1391652099688185,1.0855699056182189,1.0178433295109781,17.322046328888884,passed,
2025/03/15 12:15:00,0.7373016483128038,0.7151257320040039,89.13969300334941,109.7019715349373,2.962765807428921,2.95,2964.8020793833916,2890.382246414133,0.9930073179379443,1.0090125008604374,32.08873820891123,2.317478324555694,2.1442976500141904,1.0845906265337837,1.0203658233621644,17.347539916666666,passed,
2025/03/15 12:30:00,0.7393452582998167,0.716091096508831,89.2576372164328,110.02277591248719,2.9661294799499296,2.95,2962.2535812611745,2893.210231151682,0.9928949022174517,1.0090480648108904,32.08873820891123,2.317478324555694,2.1436742207518575,1.0796649260385576,1.0172776457097268,17.368063832777775,passed,
2025/03/15 12:45:00,0.7289839524366352,0.7142294468374667,89.01299000643222,109.83272220242814,2.9456340657684783,2.95,3003.951046212528,2890.156052677328,0.9930869002766254,1.008436718313806,32.08873820891123,2.317478324555694,2.1384504245487066,1.0956293282815284,1.024049540682465,17.361882657777777,passed,
2025/03/15 13:00:00,0.7337411300878551,0.7151811342144692,89.03126393034242,110.03094213559211,2.95251585775147,2.95,2985.9595678077553,2889.6352146366453,0.9930413843866553,1.008679286591446,32.08873820891123,2.317478324555694,2.1380669409917012,1.0883258046719921,1.0216308173638036,17.34778676888889,passed,
2025/03/15 13:15:00,0.7397414831610223,0.7163806227153715,89.08322395547768,110.2583515164996,2.965441385169422,2.95,2956.673751381376,2885.8041735585275,0.9929140872028678,1.009060652741227,32.08873820891123,2.317478324555694,2.144417794710305,1.0771107400278752,1.016383910989543,17.32552583055556,passed,
2025/03/15 13:30:00,0.7271722310844988,0.7141406314679187,88.61179090736172,109.85098478487693,2.9430983845888186,2.96,2987.294494517238,2894.661187171108,0.9927293751154735,1.008348939170508,32.08873820891123,2.317478324555694,2.1493377894812378,1.0898788995221291,1.018247176531854,17.311174264999995,passed,
2025/03/15 13:45:00,0.7272321365388335,0.7139077976736752,88.57514523706944,109.91545684463114,2.9429513388878363,2.94,2983.4946202736346,2893.96070655145,0.9926806108451655,1.0083402642010018,32.08873820891123,2.317478324555694,2.1538578916500497,1.085413506606787,1.0148504601127664,17.297065023333328,passed,
2025/03/15 14:00:00,0.7271464159254607,0.7141474605626237,88.46316930563025,109.95350007972473,2.9432182998643293,2.94,2975.0477450831568,2894.2219665853604,0.9926574142500333,1.0084196451008438,32.08873820891123,2.317478324555694,2.1580562242808723,1.083326382481901,1.0129700287866525,17.274542022222217,passed,
2025/03/15 14:15:00,0.7272853657251003,0.7141378018017767,88.36368515675049,109.99361655805305,2.938640837616398,2.94,2978.7942953812894,2897.5918910323494,0.9926950150342917,1.008341760574538,32.08873820891123,2.317478324555694,2.1516379887751964,1.086829148703878,1.0169350981420087,17.268588425000004,passed,
2025/03/15 14:30:00,0.7264842767760304,0.7146789442736833,88.31727900845279,110.11385962553136,2.943461416213391,2.95,2963.6083150187164,2898.273018888639,0.9924782347800796,1.0084609830128826,32.08873820891123,2.317478324555694,2.166748732779853,1.0842127189956274,1.0133678657254617,17.254221532777784,passed,
2025/03/15 14:45:00,0.7263465136389273,0.7136717623903991,88.13755894557774,110.0151854097177,2.937613908840747,2.96,2968.1865892388482,2897.7746225408787,0.9924409551148474,1.0082511031509258,32.08873820891123,2.317478324555694,2.1612202135744423,1.0849745756359372,1.0157080959243916,17.231929244444448,passed,
2025/03/15 15:00:00,0.7272077581601673,0.7138798459205703,88.0516508745475,110.07287075766196,2.9328027676987287,2.94,2971.4983117309175,2899.1841458930676,0.9926740138858418,1.00829158908987,32.08873820891123,2.317478324555694,2.151766109712033,1.0799222078801336,1.0121808940474495,17.217553759999998,passed,
2025/03/15 15:15:00,0.7272249645707274,0.7143272697417986,87.9911762722167,110.1765064016345,2.9324054467510896,2.95,2966.464702409426,2900.193030429068,0.9927176002757788,1.0083809434638988,32.08873820891123,2.317478324555694,2.153821676122509,1.086437459488524,1.0182444798502794,17.20341909,passed,
2025/03/15 15:30:00,0.7270088843743628,0.7132147825790709,87.88010910330784,109.78879833204685,2.9343204564174483,2.95,2959.138356952861,2896.004768522155,0.9926201972531682,1.0083616232529513,32.08873820891123,2.317478324555694,2.158102801970315,1.0790667841416126,1.0116455345704711,17.18086624833333,passed,
2025/03/15 15:45:00,0.7269413525334127,0.710985895415344,87.85974572523128,109.05498654983393,2.9352547278953187,2.95,2963.7144749695303,2884.7463902531304,0.9926019226662508,1.0081674264353941,32.08873820891123,2.317478324555694,2.1565213048181966,1.0771350922947565,1.0103691150562146,17.16672240555556,passed,
2025/03/15 16:00:00,0.7263924171596715,0.708795188871449,87.6560686564118,108.15776380076774,2.940008540070921,2.94,2951.3024105672553,2871.7814484296405,0.9924533769275535,1.0081147991223514,32.08873820891123,2.317478324555694,2.1638588602770303,1.0711616136744966,1.0046903792963826,17.11991627500001,passed,
2025/03/15 16:15:00,0.7264446303959446,0.7065892816325645,87.3807375720329,107.18503077884458,2.9462119187070157,2.94,2931.7183287618977,2853.3701966841872,0.9924675061932591,1.0082292276411347,32.08873820891123,2.317478324555694,2.172013899613078,1.0647947453494895,0.9992743679215496,17.04409676444445,passed,
2025/03/15 16:30:00,0.7263656866603231,0.7032234977093758,87.03050467851229,106.08255443762727,2.941782042949551,2.94,2934.8143652172203,2838.6913541156596,0.9924461434680979,1.0078739674634218,32.08873820891123,2.317478324555694,2.162584304132438,1.0595696206127474,0.9963352874605629,16.984395449999994,passed,
2025/03/16 05:45:00,0.7235823420774218,0.6931680453295986,83.6973447838108,100.99778912676959,2.7315219468319025,2.73,2973.351553364834,3080.950416463359,0.9923954434061146,1.003543084010948,32.584578499295766,8.302552724516119,2.1656178877800927,1.0331339216768092,0.976650914120123,16.537458703333332,passed,
2025/03/16 06:00:00,0.7236824938116598,0.6938078828215987,83.39782692634408,101.3136819889188,2.7271486940507095,2.73,2963.5602353486784,3085.2990522483215,0.9923593323661609,1.0035814845296158,32.54035276443388,8.42765713869416,2.1648197385503485,1.0352976800641103,0.9800791537242483,16.496138706666663,passed,
2025/03/16 06:15:00,0.7186626987539958,0.6580833334176268,77.4836339016387,93.92965409818149,2.6363746611670233,2.65,2778.411343777491,3113.088881852651,0.991525001965514,1.002145388638229,32.913820615735425,2.451693502289843,2.2043552627115077,0.9633461935689497,0.9510683948208108,15.532201911111107,passed,
2025/03/16 06:30:00,0.7220199631039951,0.670449999372845,80.49619995324153,98.22864917997559,2.6439118034041535,2.64,2883.402159758873,3201.974427293354,0.9918793332936392,1.0024369479611444,32.291951910013836,2.9028369165737042,2.1925326601771458,0.9952072764699346,0.9730398609422763,16.089198986666666,passed,
2025/03/16 06:45:00,0.7246413194335967,0.6727319314394352,80.56081893021866,98.93879796446724,2.641035964259259,2.65,2892.7013138588186,3203.4184849591243,0.9920191687166633,1.0024082972089468,31.718186626306288,3.332579597496557,2.17827774174119,0.9972808561614663,0.9768838175685431,16.100071631111106,passed,
2025/03/16 07:00:00,0.7270689318640363,0.6776744563817962,80.79655698446231,99.91782278193524,2.6474912251741323,2.66,2885.5109747558513,3198.1037311065857,0.9922678793616488,1.0028635209474235,31.825331089569715,3.940772961115031,2.181662210762601,1.0048028357130852,0.9822483302516749,16.10631655111111,passed,
2025/03/16 07:15:00,0.7262719994374346,0.6775367228322919,80.62883547631682,100.25474500630378,2.6394619852952683,2.64,2892.284399055998,3212.202988815034,0.9921490656717578,1.0026462670978187,31.59534212315952,3.812620128280837,2.174117824712504,1.0028315413013975,0.98169399693148,16.1125624,passed,
2025/03/16 07:30:00,0.7259062078746801,0.676838126643611,80.56846664666956,100.21635426378965,2.636127110690996,2.65,2894.825238198348,3219.601084277033,0.9920744788750637,1.002532934110886,31.51332706591714,3.6574187400739278,2.171824897407425,1.0036888654133846,0.9832932285009003,16.118404995,passed,
2025/03/16 07:45:00,0.7260034258268097,0.6771551931956717,80.7008963417207,100.3592680574401,2.637085899040499,2.66,2896.8401203174785,3219.4883052634345,0.9921133667484209,1.00256674220128,31.570050321354735,3.7403221093182264,2.1757000909485007,1.0048089925006927,0.9840853054744457,16.129283445000002,passed,
2025/03/16 08:00:00,0.7268451274565856,0.6795569915315168,80.94469038876566,100.68841938072595,2.6447384186243243,2.66,2889.162078152941,3211.831621360782,0.9922810207687843,1.0029308786225977,31.87819432794563,4.002362225897756,2.185893762485637,1.0079103969089889,0.984734179566342,16.135532428888887,passed,
2025/03/16 08:15:00,0.7259974932668826,0.6770198503777966,80.71434501441543,100.42780220251205,2.6362320702743673,2.64,2900.769447382416,3222.281145802539,0.9920210704886283,1.002463231203328,31.461377754350924,3.710217102430823,2.173391326910086,1.0028758672864733,0.9826128343599401,16.141782341666666,passed,
2025/03/16 08:30:00,0.7286607585759998,0.6776263841773031,80.80660545239658,100.57982244650431,2.6363990060887916,2.65,2901.580982265231,3225.209916535123,0.9921704408689961,1.0025653981188327,31.194601504798,3.710514710548632,2.165186388340555,1.0043774319029073,0.9861503911466724,16.152665436111107,passed,
2025/03/16 08:45:00,0.7288264730110828,0.6791104690155635,81.03445655809652,100.84193454287553,2.6416313102359976,2.66,2897.7396178217878,3219.12938389821,0.9922997246420177,1.0028043575314767,31.50536054269739,3.947254358804835,2.17624322768154,1.0071706226192731,0.9869934088870694,16.158512675555556,passed,
2025/03/16 09:00:00,0.7281086381741667,0.6780898463279684,80.9163173803632,100.72093311927308,2.637092368592017,2.67,2905.8046750394324,3223.9638214520046,0.9921330537425361,1.0025151815133442,31.199557108063242,3.9667912724049423,2.169232532875548,1.0108146901513044,0.9913530348754079,16.16476572333333,passed,
2025/03/16 09:15:00,0.7268110159260417,0.6760987701190352,80.86995194377583,100.68157243870536,2.629635721460014,2.64,2906.4998100649723,3250.0768168342506,0.9920227580693237,1.0024294911429097,31.30118139398943,3.1428848259144866,2.1725170292283607,1.004545641050159,0.9869316655242161,16.189553819999997,passed,
2025/03/16 09:30:00,0.7266149446740459,0.6790013417612955,81.23995013622178,101.18624680341351,2.6380339765150667,2.66,2913.4751835376933,3238.169825175393,0.9920502279314729,1.002557296394791,31.46561135198132,3.811624171175274,2.1785011568387502,1.0115947437931256,0.9898335556700133,16.228248544444444,passed,
2025/03/16 09:45:00,0.7313955195070597,0.6804168166109535,81.5034376525354,101.53990703811048,2.6398807019824475,2.65,2919.249547708549,3240.9970986261683,0.9923069017450326,1.0027154009686707,31.002705157162154,3.901886190587146,2.1631482764267767,1.013342520426553,0.9947238614527286,16.26231624111111,passed,
2025/03/16 10:00:00,0.7314038401272245,0.681864770808376,81.81170795200127,101.9018948133534,2.643057447688526,2.66,2923.5516136424612,3240.274829236652,0.9924611475104529,1.0028792400885953,31.115228728882137,4.110796131007858,2.1698981751791586,1.0173441749274164,0.9967529290605729,16.291347386111113,passed,
2025/03/16 10:15:00,0.7319222708117712,0.6811493574098282,81.87400685022983,102.00509944156585,2.6402189473830773,2.65,2933.283287126811,3251.833328998015,0.992252538482602,1.0026371936367935,30.856989237306106,3.9473683555886154,2.1631564312471148,1.016344123599544,0.9975659737252794,16.330062081666668,passed,
2025/03/16 10:30:00,0.7296613231272462,0.6791559371296558,81.78892450982396,101.92234627282339,2.6341583183196122,2.64,2939.9976791554377,3270.5298439386197,0.9918782228758307,1.00229364538285,30.857223545294595,3.433270358125817,2.165340571149808,1.0111102164461525,0.9931349445715991,16.35951273611111,passed,
2025/03/16 10:45:00,0.7308218194010504,0.6813977475786813,82.13931271204441,102.39815523358455,2.639008021082187,2.63,2942.131079942359,3269.9020148725112,0.9921332174584481,1.002599794754917,30.98813224241013,3.6450042370141795,2.168426936721607,1.014909475607839,0.9952494041251861,16.393605164444445,passed,
2025/03/16 11:00:00,0.7303290951014042,0.6830842218542365,82.49658198534765,102.82210396883168,2.6432008059599736,2.65,2947.211692284224,3267.8681676939827,0.9922837937405962,1.0027817108730053,31.19751601285543,3.9118890851793076,2.1777501801596273,1.0187122040774,0.9963941862989402,16.427704094999996,passed,
2025/03/16 11:15:00,0.731311484735705,0.6831165024596211,82.60076172658664,102.97783171399755,2.6417910359817087,2.63,2955.4819739753057,3275.668449781114,0.9922003864362955,1.0026538246177799,30.9403064240928,3.8889615106192843,2.1710459156113444,1.0211978059807312,1.000052254685581,16.461397333333334,passed,
2025/03/16 11:30:00,0.7324501836708986,0.6836548082230097,82.78419760245453,103.2300842221766,2.6406438566008696,2.65,2960.8690957730732,3285.9060663986093,0.9923238468183975,1.0027320961429211,30.80445850692013,3.7751460221429047,2.1671841289163223,1.02432108928398,1.003856500320102,16.495508455555555,passed,
2025/03/16 11:45:00,0.733578036981081,0.6874276347441072,84.02344977526577,104.8119058834315,2.6439596635446403,2.65,3001.619224215174,3324.360235496236,0.9923914278843989,1.0028196173342205,30.628337794355915,3.760685418679635,2.1657951437643783,1.0364375273662578,1.0131608252899513,16.725634523888885,passed,
2025/03/16 12:00:00,0.7321323402188792,0.6845047749667039,83.4286405268627,104.0450694990643,2.6388790662367096,2.64,2981.1042685989846,3318.1774630170526,0.9922805316726836,1.002727602976924,30.835806626427736,3.392744456293978,2.17309335892151,1.0277971121423253,1.0067467181169563,16.62304269388889,passed,
2025/03/16 12:15:00,0.7317548442876114,0.6854219348653202,83.5491043096415,104.18008767273098,2.6438490930898437,2.66,2985.7718181124756,3300.35796226229,0.9922617762117416,1.0026826841292238,30.897394635768187,3.9313995742308214,2.176324312902911,1.0258522225457536,1.0031660613951519,16.619578518888883,passed,
2025/03/16 12:30:00,0.7305115367974461,0.6858646520050632,83.46939545823818,104.16039632033576,2.646777437726677,2.64,2984.5234456432772,3293.3315968874176,0.9920210382341847,1.0025756242584152,30.966663119314312,4.218789697095891,2.178995882707832,1.028202168912981,1.0036673525421194,16.61608508388889,passed,
2025/03/16 12:45:00,0.7272642281501654,0.684958875872211,83.24092575931174,104.00917215467176,2.6437890400415704,2.64,2975.9858946766917,3307.4756294886038,0.9917764886330754,1.0025547548573028,31.431083536329435,3.65856827112252,2.1882709969199494,1.02342822104575,0.9972067571400816,16.61214671111111,passed,
2025/03/16 13:00:00,0.7305433847523733,0.6864511934662823,83.42829552825476,104.22118798341204,2.6452376750013897,2.65,2979.2975816532894,3299.379969606466,0.9922328155531613,1.0027946935905876,31.117392236667694,3.974000669374315,2.1784093704539242,1.028561101073676,1.0035399279704307,16.608594407777776,passed,
2025/03/16 13:15:00,0.7301145810087514,0.6866814834924768,83.42738775281286,104.24714339538825,2.6462196314974427,2.65,2977.243743340479,3297.750458500584,0.9922107919071963,1.0028224778492174,31.186228026056323,4.022806761704429,2.1817917098611432,1.0286488729678884,1.0029333195672958,16.605012844444445,passed,
2025/03/16 13:30:00,0.7293981209001115,0.6856679908245807,83.30214890235257,104.11730940700076,2.644162708657219,2.65,2977.074943051376,3301.435061933066,0.9920039315187695,1.002648649354553,31.17574099039259,3.9070377822030484,2.1821609659954544,1.0269056614762224,1.0019509873331536,16.60140202111111,passed,
2025/03/16 13:45:00,0.7290293059201047,0.6846358562562059,83.23645858984598,104.02732640896181,2.6423091764296105,2.65,2979.9033962335357,3301.633255811591,0.9918368037866657,1.0024445063485108,31.078136865358612,3.9128191261768,2.182373026736068,1.0247048592679928,1.0008680310360651,16.597761937777772,passed,
2025/03/16 14:00:00,0.7278993013465654,0.6854065933980502,83.28164990440101,104.11048151559864,2.644658444995491,2.65,2974.9571534665115,3297.7089601451016,0.9919255751535794,1.0026140260422243,31.387049908555664,3.971002777325452,2.1912742322783223,1.0246640727773377,0.998663800967085,16.589059409999997,passed,
2025/03/16 14:15:00,0.7299846252240342,0.6853706703427555,83.32875119305109,104.1481740688399,2.6438891910935607,2.64,2979.1967665606862,3293.8972007927614,0.9920813402519454,1.0026040186611296,31.116431423684283,4.065334628003344,2.182731026797536,1.0228109583484026,0.9990571008577949,16.585365335000002,passed,
2025/03/16 14:30:00,0.7294277512951605,0.6843749335880842,83.09398009442471,103.87932964631061,2.6414069006627683,2.65,2971.559261304611,3295.557677719949,0.9919811781146761,1.0025447662767417,31.12708286317913,3.9402053389126106,2.184777962451334,1.024508598360202,1.0013887679371405,16.55400593,passed,
2025/03/16 14:45:00,0.7277831622434682,0.6823259730572866,82.73788003658495,103.45823541408296,2.638419875700537,2.65,2957.942105413427,3299.163722223907,0.9917186886494022,1.0024341642362031,31.398070130327152,3.5120584707490146,2.193263970296581,1.0168071548046507,0.9948114927283535,16.50887238,passed,
2025/03/16 15:00:00,0.7274605527723431,0.6811220704947566,82.54328528948447,103.20392774333038,2.639112442726673,2.65,2941.8278552122615,3298.438411766475,0.9915051230856841,1.0024390294048915,31.74365711514307,3.304575360006581,2.2060561294563223,1.0132454559683706,0.9924447590171557,16.468764351111112,passed,
2025/03/16 15:15:00,0.7262592970663936,0.6804830748472579,82.58139743480905,102.63830153104249,2.6425182886515515,2.67,2950.979797471655,3273.786061535429,0.9917464782817698,1.0023928846310441,31.66495234497902,3.7003093419984197,2.2016986895326243,1.0137205542600358,0.9903034649024292,16.449057625000002,passed,
2025/03/16 15:30:00,0.7272483635507284,0.6777267388231916,82.54785578102094,101.83392391284879,2.645086443035296,2.64,2944.2267807417124,3266.878367923091,0.991653915150569,1.0023156097457768,31.658140824153673,3.485216695717559,2.2058486763169682,1.0131794190647925,0.9918893107225275,16.428910025,passed,
2025/03/16 15:45:00,0.7274372865887878,0.6753525168597074,82.47098259135734,101.03955335757664,2.6480321274990524,2.64,2940.1576389383154,3254.8372961386754,0.9916191010045146,1.0022441813633332,31.713656267488638,3.362963869368136,2.206602222204876,1.010006612448689,0.9896786724816355,16.404545617777778,passed,
2025/03/16 16:00:00,0.7298728870861112,0.6723364527190934,82.36195505412104,100.21863364437198,2.6510092158086453,2.65,2934.1234660775312,3246.2945322481896,0.9914515453178908,1.002089430360131,31.590942038118936,3.055757330547291,2.2011857499259526,1.0013369673381505,0.9852889040280814,16.384345071111106,passed,
2025/03/16 16:15:00,0.7282010981481737,0.6699489723765751,82.32996979306614,99.4460291145575,2.6525176600091753,2.66,2936.3546034787323,3231.3411515082767,0.991489740890657,1.0019623233735198,31.659797997647317,3.087023659422503,2.2059378450316682,1.0007892494290398,0.9837699858612474,16.359921911666664,passed,
2025/03/16 16:30:00,0.7288827687266728,0.6680060700742831,82.32925456855854,98.7803630614339,2.6581878638698186,2.65,2927.8245871116987,3219.2502762171603,0.9914417069673773,1.002001761353751,31.8450584169816,2.898288804939036,2.2113351524719658,0.9940054361723523,0.9780738124797249,16.340079799999998,passed,
2025/03/16 16:45:00,0.7180158741819725,0.6643282846808592,82.00913628368902,97.74469158970003,2.648496608071679,2.64,2947.8932738527355,3212.275652527521,0.9913429396516046,1.001441692895199,32.17615158436572,2.9242406023221954,2.223096819871952,1.0038086508195976,0.9794384451621021,16.315186506666667,passed,
2025/03/16 17:00:00,0.7267504834568818,0.6628070737404386,82.16395258289982,97.24249418663244,2.658043598744565,2.63,2935.298001244638,3195.2598069814594,0.9915185782989002,1.0016595930277514,31.82421353754423,2.6820579620832197,2.208688896598142,0.9869863757181595,0.971454728017745,16.29528993888889,passed,
2025/03/17 00:15:00,0.7564919951767888,0.6857206714050045,76.22951500244554,94.66118496217591,2.7753502858580235,2.78,2741.075225619936,2906.2336936171937,0.9860540852248809,1.00063817882707,27.71457726763079,12.048503460873928,1.983197562822115,1.0724265855418247,1.0636412372938981,15.673260423333332,passed,
2025/03/17 00:30:00,0.7217544756466964,0.6938095810538466,84.18437282833372,103.28894766451602,2.7498141156656812,2.77,2953.542768829369,3128.7658272498447,0.9921135992151552,1.0046910121180932,32.734206092506774,9.585118972486553,2.170093221478134,1.0391132326802714,0.986447353497372,16.725218033333334,passed,
2025/03/17 00:45:00,0.7221307247540037,0.7011078770263486,83.93843399998785,102.86662439593033,2.7540445102089546,2.75,2962.0974404184462,3078.7601187484215,0.9921437612203963,1.0043122683910564,32.684044301265345,9.666425219266157,2.1607869357019465,1.0402477759733963,0.9764641840817794,16.636790597777775,passed,
2025/03/17 01:00:00,0.7199693351328281,0.700376169657422,83.58296299968676,102.37359462725459,2.7525722162902317,2.75,2954.215585841012,3057.9267440999015,0.9921888731773332,1.0042139898092384,33.12139167759365,9.915729270239746,2.1683607570218997,1.039626646186826,0.9740301588888878,16.548855937777777,passed,
2025/03/17 01:15:00,0.7179666831416714,0.6987010237174139,83.10551403699533,101.82615732512338,2.746590117417457,2.74,2945.5429191948742,3050.7846531903638,0.9922754302716197,1.0041488770587204,33.551511542226535,9.739257818088854,2.1677273745543935,1.0336896575662398,0.968331776790677,16.469454051111107,passed,
2025/03/17 01:30:00,0.7179480036102919,0.6981884741728829,82.91018010821146,101.62411404336626,2.7450876170679783,2.75,2940.072629527861,3048.679057103478,0.9922205127911832,1.004097589599572,33.51794454044292,9.691258703909426,2.1669623282159862,1.033429716039019,0.9686729744769421,16.43964809666666,passed,
2025/03/17 01:45:00,0.7170919877577238,0.6976220372645526,82.76814097923044,101.43975479188019,2.744978157258882,2.76,2933.491122996283,3042.534925378905,0.9921754519998409,1.0040752914927786,33.64522092191636,9.74512757109652,2.1737486358362577,1.0326067455591805,0.9676042659910551,16.404060970000003,passed,
2025/03/17 02:00:00,0.7172526740090632,0.6971142016260584,82.55402589387283,101.21416857361358,2.742821247057905,2.75,2927.6974570407174,3040.1944933460495,0.9921884461323139,1.0040546850827106,33.62440916404163,9.678441627116163,2.171574363029214,1.0327148140586533,0.9684407288217597,16.368860841666663,passed,
2025/03/17 02:15:00,0.7188349007232938,0.6963703824803034,82.38982170006663,101.00234110286948,2.7407411303916818,2.74,2923.004229883347,3034.4739751693733,0.9923249095345562,1.0040650891262268,33.42469833878874,9.631050313850112,2.1663394223432273,1.027734512595213,0.966206465220985,16.32790555,passed,
2025/03/17 02:30:00,0.7184410654491987,0.6957918999922904,82.26812452434814,100.88955052435747,2.739417285888772,2.74,2915.2235599731434,3034.2991885161323,0.9924675791185712,1.004212590264816,33.59345701636584,9.512558899919233,2.169613917924947,1.0243255206686142,0.9634082200384004,16.29822546,passed,
2025/03/17 02:45:00,0.717866789375958,0.6948540603652142,82.01062880077578,100.55091573200659,2.737121727258997,2.75,2911.822359206914,3029.744192756117,0.9922060810251245,1.0039400227683872,33.523189962544016,9.47890553101674,2.170793929299924,1.0253823277597036,0.9647862340930725,16.262790903333336,passed,
2025/03/17 03:00:00,0.7179234875496376,0.694666992350863,81.86826956342607,100.412616897084,2.7363484189891434,2.76,2903.2886510604544,3027.1483645815406,0.9923469288089786,1.0040824914068769,33.60754822949699,9.416419629117948,2.172552740655245,1.0241297500247897,0.9639352352423572,16.227741951666665,passed,
2025/03/17 03:15:00,0.7191815141315564,0.6938809629143975,81.60411809944068,100.125122994276,2.732691621909754,2.74,2899.826174501956,3025.6077640278077,0.992321014394466,1.003958112546973,33.357923538903016,9.218840005692002,2.1633224707461722,1.0200555626537209,0.9623868970746892,16.19238368,passed,
2025/03/17 03:30:00,0.7188289879410011,0.6929551926746755,81.4641075138742,99.9430304030922,2.731071861610727,2.74,2895.566023130174,3022.558436221096,0.9922888517891597,1.003899627839851,33.40138822895736,9.1710838285046,2.1663365884464794,1.0171123988121546,0.9603989748386011,16.16282318444445,passed,
2025/03/17 03:45:00,0.7187087829007572,0.6923213459650499,81.2452186862895,99.71051759402879,2.729138265376078,2.73,2888.067125388182,3021.3201036404193,0.9922625414705171,1.0038852260026332,33.40581217503383,9.037772282212835,2.166701047900497,1.0154155085401282,0.95949709408003,16.127534811666663,passed,
2025/03/17 04:00:00,0.7181844065783741,0.6913904517351583,80.98178376113489,99.42247468951193,2.725946223021779,2.74,2879.847902153843,3021.6737122993254,0.9922401706859274,1.003862133864957,33.48759082182486,8.721906727315417,2.1676895031835732,1.009568007744447,0.9546351935923962,16.087230555000005,passed,
2025/03/17 04:15:00,0.7169217367940007,0.6914488884477831,80.78057866214999,99.30359540571783,2.7245293551351657,2.72,2866.692364035969,3026.956257743064,0.9924017668034038,1.0041451064743854,33.827749497295706,8.471267054949198,2.1717249472446385,1.0105139886508872,0.9544318722984586,16.057418678888887,passed,
2025/03/17 04:30:00,0.716726625690853,0.6941162342026181,81.71706052536757,100.63956652045182,2.732289611396922,2.74,2895.207605334168,3050.3454051093213,0.9923655183007954,1.0043195795299982,33.839228363297856,9.065475030011813,2.170132271548919,1.023867545548722,0.9646419226260601,16.24497272444444,passed,
2025/03/17 04:45:00,0.717101902208968,0.6926862913492788,81.646716735022,101.02571525094648,2.7416882564729805,2.74,2887.871666893709,3043.3654269932,0.9926742076308405,1.0049022200326534,33.97579157677978,10.525267247975595,2.1509642195046053,1.035222550167757,0.9794352192824637,16.261603086666668,passed,
2025/03/17 05:00:00,0.7170803819356337,0.6904341522412468,81.07263195309781,100.34695414167119,2.732832291525497,2.76,2869.457807417946,3049.4211349499733,0.9927163156619598,1.0048971495568788,33.98367876398899,9.810824480474517,2.1491175297581373,1.027231404447835,0.9746763031709437,16.17530350333333,passed,
2025/03/17 05:15:00,0.7123532617503547,0.6887054718615028,80.42035362321774,99.57615140836202,2.7318123982191174,2.76,2843.473021048614,3036.9701672762017,0.9923582691525749,1.0047973828008252,34.623691807314,9.567982183134559,2.170452821973111,1.0208400332781389,0.9656302354339502,16.06426760888889,passed,
2025/03/17 05:30:00,0.7141767812708667,0.6888085571700743,80.51625977941983,99.6847095989492,2.731822710565589,2.77,2845.9886004062973,3035.8219033238825,0.9924911295154039,1.004836869831649,34.38361686186567,9.766485854132254,2.1661795276460807,1.024801166993257,0.9712152973143966,16.068063513333332,passed,
2025/03/17 05:45:00,0.7158617118275292,0.6886081991451233,80.46706049397748,99.65866064734014,2.7274999305752217,2.75,2847.7784062388564,3042.297674024106,0.9926664020985023,1.0048614102239148,34.195061467259144,9.418068932823209,2.1560709990184503,1.0197174917130367,0.9685431853381227,16.065182100000005,passed,
2025/03/17 06:00:00,0.7166146353009057,0.6885644577942827,80.47184856641928,99.69982813724566,2.724586262506768,2.74,2849.8325931727313,3049.453427307993,0.9927377743530743,1.004865364527854,34.05094853446236,9.20028821935716,2.1513487285028767,1.018757222751292,0.9686376053971151,16.07311365,passed,
2025/03/17 06:15:00,0.7173954715190513,0.6886916627812356,80.55051864341367,99.78819190523292,2.7252241928741654,2.77,2853.223292453415,3045.6054162820865,0.9927866464857034,1.004842525202009,33.869891239900696,9.578994802325385,2.149998530903063,1.0272914439306757,0.977441104388985,16.07563070666666,passed,
2025/03/17 06:30:00,0.7167765987922774,0.6889417175920447,80.61334616290513,99.89343493084806,2.728323876817888,2.77,2852.8894698676277,3040.6273944858367,0.9927336026134276,1.0048661297420618,34.02493531565222,9.701176887625428,2.1547073060399016,1.0225116507555971,0.9720427705659099,16.07942277944445,passed,
2025/03/17 06:45:00,0.7195137658772295,0.6900187382737091,80.69214624752006,100.0783812981465,2.7347654808918436,2.77,2843.4181494414547,3035.1185827431987,0.9928254769707571,1.0051424619574318,34.07448708481144,9.946182383548438,2.153055851723913,1.0230125766528135,0.9741700305004347,16.07641933333333,passed,
2025/03/17 07:00:00,0.7158165283007408,0.68987582967111,80.57356647031165,100.01793954796226,2.731630304564732,2.76,2850.0328873280046,3036.0077723951636,0.9927082438948227,1.0049680175909785,34.21869077942387,9.883637618157223,2.155026892735001,1.0214272984684103,0.96924761337699,16.078487039999995,passed,
2025/03/17 07:15:00,0.7144180087838927,0.6903195433930932,80.54000936557742,100.06160727688898,2.732023365982936,2.75,2846.8442987154685,3037.249326480516,0.9927420520934808,1.0050760301135753,34.443194055590084,9.837520922067291,2.1591056739003105,1.0213354060412747,0.967346027370258,16.075481271666668,passed,
2025/03/17 07:30:00,0.7145928515399746,0.6899962283894919,80.37786945605929,99.94546461845503,2.7307566773646,2.76,2844.7769969330193,3040.944719323667,0.9924943337765857,1.004913103256715,34.31092804744112,9.709106538766221,2.1548944257856344,1.0213610919194132,0.9681609304927907,16.072473877777778,passed,
2025/03/17 07:45:00,0.7269868964171633,0.6924031611193988,80.77715226630353,100.48046157592536,2.7470917760404485,2.77,2817.5317285114666,3031.9709088013265,0.9929929870087965,1.0057858958286041,34.146491392993894,9.956383346077887,2.1449243439196293,1.0136743398108994,0.9706480162207874,16.06912058888889,passed,
2025/03/17 08:00:00,0.7243033015921537,0.6918595621461977,80.7812815057741,100.45367657766553,2.7409352975341412,2.78,2835.1893213339804,3028.3312402271085,0.9930402011589732,1.0054709288713009,33.86090628486771,10.330521476905744,2.142860298116304,1.0241934731983646,0.9786731373287518,16.071530475,passed,
2025/03/17 08:15:00,0.7178684694320359,0.6898371591963516,80.75701819890458,100.39820125033773,2.7266402049425773,2.74,2859.6861214844566,3051.3651987878334,0.9927028240667165,1.0048450347152371,33.85121991236216,9.708117287241446,2.1497090582502625,1.022475255613797,0.9732622304363451,16.11731018333333,passed,
2025/03/17 08:30:00,0.7326317831870287,0.6963195735357015,82.70776317993435,102.8507099776021,2.753467507093593,2.76,2870.38206520821,3082.285817499595,0.9929389281412268,1.0057838158812127,33.31787991838905,10.12358993058655,2.149667564908864,1.0286697879663154,0.9871946309851036,16.390477595555556,passed,
2025/03/17 08:45:00,0.7415406256559564,0.7004836467824671,84.33693608547684,104.86818167961601,2.764070271601526,2.75,2911.377968747921,3117.438177895697,0.9929283661096348,1.0058845231350328,31.69361026103176,10.251457643162409,2.137470693807417,1.0324119719620029,0.9961320655531949,16.66407148388889,passed,
2025/03/17 09:00:00,0.7217337050035677,0.6987661348211994,85.19363363916669,105.96214544409621,2.7268315948380693,2.76,3036.8215840479384,3174.557243695843,0.9932721930107976,1.0046794274993385,29.606225576059895,10.655869810898945,2.1248753284453903,1.0783164202811355,1.0233647471223026,16.937384034999994,passed,
2025/03/17 09:15:00,0.7291285047799391,0.7019729101436096,85.6162929529708,106.4709692725597,2.7339735788426953,2.74,3023.5785700247,3187.5438954468614,0.9932126622674191,1.0049668080515861,29.379633030882086,10.037651227611413,2.1274594224609595,1.0744481451145056,1.0232313620641937,16.98104471555555,passed,
2025/03/17 09:30:00,0.7297527878681296,0.6964376679760582,84.51927206929948,105.02294261793382,2.719535578456772,2.72,2980.3585297420695,3193.648180450668,0.9931428637596718,1.0048928356355558,30.782996796548947,8.78139807874027,2.1360104831228828,1.0548343532464421,1.0117745618854141,16.79043091,passed,
2025/03/17 09:45:00,0.7368307549951764,0.6904351509159586,83.50006188490785,103.52556877790545,2.710013527874744,2.69,2926.9939936867586,3193.260845740554,0.992868554128897,1.0047497168801385,31.90721853795357,7.495751837363054,2.1416623869017255,1.0317230610286856,1.003496599373335,16.585973408888886,passed,
2025/03/17 10:00:00,0.7263657523396415,0.691655688887989,82.26322586967433,101.78166883333937,2.6909999280290084,2.7,2924.5124770980456,3155.7520333451607,0.9927187688276541,1.0038729966554072,32.25245753234866,6.499416774012253,2.156153599904087,1.0292502083454078,0.9860002403193944,16.36199136,passed,
2025/03/17 10:15:00,0.7251028240987882,0.687493746320432,82.0486570385523,101.29268426743883,2.6762482280338564,2.68,2925.323165080624,3183.006054443924,0.9922535190357933,1.003276114398129,32.19470291990999,5.149763739412552,2.169494267548032,1.0174304285651583,0.9784643354383509,16.347405249999998,passed,
2025/03/17 10:30:00,0.7302981918997808,0.6881127071662576,82.2123456333337,101.49053863270265,2.6754607333997433,2.67,2936.686716686469,3175.4620185326953,0.9925605907300449,1.0032409502893715,31.406536384468026,5.650549466279082,2.1488111881497205,1.0242651892480326,0.9896491934844265,16.35281393777778,passed,
2025/03/17 10:45:00,0.731270817059016,0.6882934602539617,82.34663631896535,101.68344796954442,2.6740253375323433,2.67,2940.3567865560053,3180.6929915263286,0.9926983531954823,1.0032989589593349,31.315869473097163,5.531571861663874,2.147527209840039,1.0220577026399693,0.9885354852877245,16.367842198888887,passed,
2025/03/17 11:00:00,0.7294263480059922,0.6906322646364241,83.37808211634686,102.98206360488209,2.6764297816116267,2.67,2971.05141555799,3218.103187765369,0.9924774864433057,1.0032679076455513,31.517065463835213,5.4151914360342515,2.1627957350168625,1.0327904043897054,0.9952144980135464,16.564837703333332,passed,
2025/03/17 11:15:00,0.730036837730063,0.6878482686383226,82.633469246234,102.05813577617324,2.6723582138637085,2.65,2947.7976728125395,3192.7862260333327,0.9925614599740105,1.0031919208312523,31.458481965829005,5.467345284716952,2.161484401812682,1.022989704628524,0.9894042913213391,16.409839820000002,passed,
2025/03/17 11:30:00,0.7290823220429246,0.6853638780048961,82.03388850527134,101.3004737942388,2.669684311499884,2.67,2927.362055832831,3172.5195393500653,0.9925094903428812,1.003093405223166,31.60757220668547,5.534228516260573,2.168560575706954,1.01627071301813,0.9847359566652774,16.284758196666665,passed,
2025/03/17 11:45:00,0.7285223912858454,0.6772899955227428,80.46858887646862,99.3372614787081,2.649593418999254,2.65,2876.1679300580727,3173.9770181972494,0.9924971820543701,1.002947799150572,31.707857944782297,4.142761079226704,2.1707016421875385,1.0000630539496458,0.978579499925713,16.030424238888884,passed,
2025/03/17 12:00:00,0.7249828438663389,0.6714830846495969,79.31386067446869,97.9944921982813,2.6344199700263884,2.63,2851.012574915272,3172.1251747735346,0.9923132344059767,1.0026102605647627,31.73660590024899,3.4218257193003274,2.170048065659757,0.9894627928334139,0.972350826013407,15.867474369999995,passed,
2025/03/17 12:15:00,0.727365404537094,0.6833957115927884,80.92598173250221,100.4939400535259,2.65752003279081,2.64,2894.42707508846,3196.7976006482445,0.9922563634397116,1.0031327554311864,31.75940497035338,4.309533115599875,2.155826585611639,1.012312374045825,0.9829988697664584,16.1875516,passed,
2025/03/17 12:30:00,0.7272067353521026,0.6837931223806583,81.08876038353519,100.6474432489814,2.661405867314142,2.67,2897.5092274622034,3179.9844004913884,0.9923070823656988,1.0031111210777761,31.826755995690508,4.834420755616174,2.16473423889843,1.0102374796399396,0.9802382491488068,16.1746772,passed,
2025/03/17 12:45:00,0.7261964106394,0.6829594852518435,80.99347687091598,100.55907192070744,2.6604249101510433,2.65,2895.5016249717296,3177.5321852445463,0.9921873829366123,1.0030036201088763,31.936747582428183,4.845917101716008,2.170023579866186,1.0071665927333018,0.9774731509882646,16.156850428888884,passed,
2025/03/17 13:00:00,0.7263447763613727,0.6821285158009994,80.81563736507158,100.36744744909751,2.6587690489630873,2.68,2890.1920258413115,3172.770358808116,0.992168746463851,1.0029464098463403,31.89464486075594,4.889310075279608,2.1708481670879722,1.006336222373454,0.9779686188404554,16.12001673333333,passed,
2025/03/17 13:15:00,0.7243456749010583,0.6809952657814924,80.63799758220628,100.18685188909012,2.655487649343077,2.66,2884.4704376677964,3173.84383072483,0.9921327389918453,1.0029091090197937,32.108222398035416,4.716316941386752,2.179645800122325,1.003648347623436,0.9749759140881527,16.087778715555558,passed,
2025/03/17 13:30:00,0.7229255019034374,0.6793060963771169,80.3760240776234,99.8886892874047,2.650122175591233,2.67,2880.971265933941,3175.63697611069,0.9920590156384739,1.0027546595466637,32.12807913915741,4.591007656362299,2.1821189010124704,1.0043963428514513,0.9765904990391593,16.050751811111112,passed,
2025/03/17 13:45:00,0.7228783225553334,0.6741649852357869,79.64747421976509,98.99965006417456,2.632469941058276,2.66,2863.0000750153595,3199.486740957673,0.99212729885922,1.002624029351601,31.929202083801115,3.391891501938006,2.176683175670524,0.9984299573853764,0.9777044318719673,15.959314311111106,passed,
2025/03/17 14:00:00,0.7208134801628321,0.6671316190547364,78.46290051800923,97.47302110221035,2.6201721206366972,2.66,2826.0273888684246,3187.5982819664396,0.991852611739123,1.0022974458064575,32.163898565334115,2.6627688724222858,2.1872895837472415,0.980722517756268,0.9672011990002408,15.756734326666665,passed,
2025/03/17 14:15:00,0.7248089565045903,0.6759540386449618,80.71091884204583,100.2974641439582,2.6350090247679785,2.65,2898.327047765475,3226.0828815026016,0.9919699500165975,1.0024418754191746,31.67022716554695,3.509711380851399,2.1820673663863284,1.0014851246995182,0.9811475890350858,16.137875434999998,passed,
2025/03/17 14:30:00,0.7245314334696072,0.6770123688966513,80.80681686057177,100.50750538094792,2.6375110101371124,2.65,2899.1699673588255,3223.795831599077,0.9919254682925037,1.0024737819917204,31.75672871424378,3.738828534386375,2.185651507687756,1.0050279874881078,0.9831960827382348,16.149389709444446,passed,
2025/03/17 14:45:00,0.7242916688975465,0.6778439458070993,80.88074691057172,100.6774237904155,2.6403479623156905,2.65,2897.1404568886746,3221.8294510048786,0.9918570958278135,1.002525810292686,31.87358133498273,3.8861116694736313,2.191110342409602,1.0061762261899134,0.9832023853646319,16.15620972777777,passed,
2025/03/17 15:00:00,0.7243450151329369,0.6764022542917241,80.85200394056892,100.66688547277468,2.6348844500979793,2.65,2897.933017046612,3236.3083556671245,0.9918482981332312,1.0024616347720274,31.872094214658933,3.405623750606381,2.1915028755852237,1.001180734946966,0.9806268050603282,16.163017206111107,passed,
2025/03/17 15:15:00,0.7247317521427158,0.6769025438222839,80.92568804395101,100.84854670607628,2.6330025816007545,2.65,2904.955027123764,3239.8011420215093,0.9919668079443713,1.0024586633422605,31.716472404826924,3.435778735191393,2.1854174899519085,1.0025979074990692,0.9821143929729864,16.179158856666668,passed,
2025/03/17 15:30:00,0.7251299964775383,0.6779422613421873,81.01299147457405,101.03543091993836,2.6346613210960173,2.65,2905.7113057365614,3237.7489353947967,0.9920351308391024,1.0025404209897264,31.665240894972126,3.629644500983725,2.185589024326425,1.005840338967055,0.9845460023279866,16.185937075000002,passed,
2025/03/17 15:45:00,0.7243168817933188,0.6780217570861319,81.03216780034424,101.1231129202048,2.6345377534940386,2.64,2904.5041555674507,3241.6594583435926,0.9919784270098068,1.0025558616762316,31.801075311679007,3.5472511268542823,2.1905263832968225,1.0051813444594144,0.9832215873080162,16.192300080000003,passed,
2025/03/17 16:00:00,0.7260008535613732,0.6771794503345546,81.00132839437947,101.10928690555814,2.6335551755838975,2.64,2903.0361317122624,3249.7568647008075,0.9917823308255962,1.0024402377391959,31.668107929949855,3.282680328728047,2.1864034225589224,1.0007359912267801,0.9818978746688364,16.203719839999998,passed,
2025/03/17 16:15:00,0.7250517376145186,0.6787828078014054,81.37003339075362,101.58171365553531,2.6365541667630334,2.65,2911.08543711881,3257.3122713653847,0.9917877709255865,1.0025402563540249,31.845711813729945,3.3961863798074083,2.1942052167207224,1.0065170591244292,0.9846613214963508,16.263314680555553,passed,
2025/03/17 16:30:00,0.7259276628998216,0.6804994133371057,81.95505847440589,102.27688238234965,2.6382261399971045,2.64,2933.266974321681,3269.399566452384,0.9918212428471039,1.002494713165694,31.643895911520598,3.59127240994997,2.1919054099718664,1.0138470856267257,0.9907194928591667,16.364037005555556,passed,
2025/03/17 16:45:00,0.7263279467893838,0.6827262023228907,82.51722481179361,102.99280706527236,2.642661661295631,2.65,2950.2734482535775,3278.2258732882538,0.9918083692291766,1.0025365203830063,31.59223465313658,3.8385820410637277,2.1932852260993183,1.0198849741051879,0.9945835760030215,16.459816364444446,passed,
2025/03/17 17:00:00,0.7254049918478159,0.6802495643917755,81.96235601553869,102.32363234719007,2.638947572755623,2.64,2927.2075683392673,3274.490817691282,0.9917324428728852,1.0025599766156221,31.86482980498856,3.3559956184696125,2.199904959637873,1.0087866744075296,0.9857731550985209,16.365956902777782,passed,
2025/03/17 17:15:00,0.7251904721506122,0.6783703634620054,81.35875458754644,101.58307063471972,2.6361397081242623,2.65,2906.5783368580114,3259.9824862404657,0.9917340513594521,1.0025488045188282,31.925870117860825,3.323115271130245,2.199832950337671,1.0066510819906482,0.9856048496293204,16.25591584833333,passed,
2025/03/17 17:30:00,0.7250685047725476,0.6760061586410409,80.67688030014358,100.74536146846039,2.6328285748258597,2.64,2884.3051118220833,3243.267375903237,0.9917287533929035,1.0025133286106565,31.96510363760058,3.2009166386456016,2.1984561670118246,0.9990765299978009,0.9808588070663886,16.13284794,passed,
2025/03/17 17:45:00,0.7261140049820873,0.6748737647842372,80.31112131883484,100.30340319363317,2.634077106460798,2.65,2867.7907450795215,3230.556576366186,0.9915937439536927,1.002488657664839,32.00912226144747,3.201296309054696,2.1988513605099964,0.9929192091435465,0.9771715068469206,16.063517066666666,passed,
2025/03/17 18:00:00,0.7247396398651699,0.6748239456186162,80.40296938161845,100.44185768494103,2.6312591831586127,2.64,2874.112663375937,3239.2966374985763,0.991688174004264,1.0025051254158917,32.079914108379334,2.996778721666992,2.2002726541951736,0.9916508195557734,0.9748288545954221,16.085964363333336,passed,
2025/03/17 18:15:00,0.7222085565778823,0.6752910002293612,80.58727935937367,100.63633961225213,2.6293050477150284,2.64,2883.8996337789704,3242.7488127793054,0.991858121536867,1.0025349694466466,32.23750152412923,3.0916990018592863,2.20720352888493,0.9971684747462521,0.9770813934601732,16.108827686111113,passed,
2025/03/17 18:30:00,0.7257857317293731,0.6757369972156831,80.66943764342888,100.7557657899817,2.6299582305224396,2.65,2894.751235488594,3238.918051645114,0.9918207150971413,1.0023473736060693,31.61968991605469,3.3701245786387357,2.1879072679346905,0.9979165440582735,0.9809477992241887,16.131294025,passed,
2025/03/17 18:45:00,0.7244161802516851,0.6780894234671696,80.91686281448763,101.09583944779281,2.6351800612602903,2.68,2903.0354265414276,3225.4172501520843,0.9919805353159419,1.0024617257810904,31.722683318906487,3.990575280309063,2.1920418052711548,1.0040179487926824,0.9824118061511683,16.1495763,passed,
2025/03/17 19:00:00,0.7250772900249759,0.6796519800433789,81.01945261587453,101.28794904422064,2.6394447217219748,2.67,2905.6731076265937,3219.497959081436,0.9919234928451607,1.0024789495092623,31.644509188240388,4.371984487468131,2.1889538962307364,1.010204569842076,0.9871344195974289,16.167050441666667,passed,
2025/03/17 19:15:00,0.7263167485946959,0.6781053014823548,81.00090401097813,101.27215044270952,2.6351838701712436,2.66,2903.8446161608954,3239.7655160413574,0.9917748212836512,1.0024055433553276,31.621780472127842,3.7019330062367213,2.1867379973984544,1.0034283961034467,0.984103936155103,16.189542324999998,passed,
2025/03/17 19:30:00,0.7246609385016791,0.679651284716632,81.19808848165214,101.53329437753669,2.637903902988074,2.66,2908.9429314942877,3235.116786811674,0.9919185462952127,1.0025351152766497,31.752430787567434,4.019687077178909,2.193197873237692,1.0085454316705913,0.9853984059403598,16.207439111111107,passed,
2025/03/17 19:45:00,0.7253337727522196,0.6804721712192606,81.32413134029868,101.71899199582477,2.6391672578061507,2.67,2915.1592417529655,3232.743213423922,0.9919789224531498,1.0025360169813546,31.63720055583664,4.2012677616026926,2.188895737130062,1.009595778422488,0.9861401998563937,16.225342863888887,passed,
2025/03/17 20:00:00,0.7252272708527294,0.6812033424841453,81.46528109397576,101.91022422234971,2.641666271090286,2.67,2918.624753503652,3231.9857416520213,0.9919096576343985,1.0025272384203399,31.684428523204744,4.340991210408628,2.191179566197535,1.0105513624239255,0.9860772626239203,16.247860291666665,passed,
2025/03/17 20:15:00,0.7271509043138032,0.6803900490992125,81.37994000522372,101.81612327857174,2.640063471793227,2.66,2918.27983320853,3235.870563060286,0.9917869657587299,1.0023971811576575,31.435318832480803,4.213813473756834,2.182985627644995,1.0087093920012864,0.9874107429230992,16.247347661111114,passed,
2025/03/17 20:30:00,0.7248301986935625,0.6805187205433265,81.3000713679533,101.78674397999768,2.638625232118662,2.67,2911.6619991184057,3242.1541812053024,0.991861022223693,1.0025615119939615,31.789336632773146,3.9765399915050796,2.1917399180746493,1.0101230978660962,0.9864083318879856,16.237614647222223,passed,
