datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/03/17 20:45:00,0.7265692992600772,0.6794511250732368,81.12680571630065,101.58204986180894,2.638528067443119,2.65,2901.938169570094,3243.17140562536,0.9917038937626899,1.002518463803192,31.73616648658421,3.7409785539090974,2.1899003766094918,1.0038346972125332,0.9834654417587847,16.21404409166667,passed,
2025/03/17 21:00:00,0.7258404083937743,0.6802498107103664,81.0502975730068,101.5016995797806,2.6366715244483947,2.67,2907.9433010707153,3230.644896177734,0.9920584629442123,1.0025749416342413,31.559868523218274,4.172394684930624,2.1821434659507304,1.0118011539103315,0.9893161006621964,16.185440699999994,passed,
2025/03/17 21:15:00,0.7272317899439372,0.6795443580031976,80.86119148394461,101.28110902683467,2.6410968426359958,2.66,2894.387791762356,3221.486778613623,0.9917043718532677,1.002482804078662,31.623270102183238,4.181175206104694,2.185860253046359,1.003225237030815,0.9831985720081866,16.152617017777775,passed,
2025/03/17 21:30:00,0.7239449515178688,0.6792709639361995,80.70912554229777,101.11581372142192,2.636547812700021,2.66,2895.9279837971258,3218.0422162236086,0.9919926765582856,1.0025582163312632,31.815362624961683,4.1697713219094235,2.1890868840712048,1.0043708339037638,0.9813304673614489,16.119774757777776,passed,
2025/03/17 21:45:00,0.7244037664642021,0.6778458537052311,80.38484791610152,100.76651233337373,2.6317917424412123,2.66,2887.486902521727,3225.0461146531084,0.9919305414128438,1.002502857635486,31.71688163221805,3.8052940851236476,2.183017494624647,1.003634270935195,0.9830572451771094,16.08691392,passed,
2025/03/17 22:00:00,0.725492411638637,0.6762960356223318,80.14886717564349,100.4812083007138,2.63074158364284,2.68,2873.7226493485787,3228.7522589676187,0.9917557677409207,1.0024870726747888,31.782729621003067,3.408170199589163,2.1851770957695655,0.9958485374682612,0.97860328247143,16.054034504444445,passed,
2025/03/17 22:15:00,0.7250485210179219,0.6759138655519085,80.002064047105,100.31085681312992,2.630759075603929,2.64,2867.9934192194255,3223.231215121012,0.9917459822187477,1.0024954332299933,31.863443790189923,3.414496556676769,2.18721962218365,0.993428678674395,0.9762233540985824,16.02454448833333,passed,
2025/03/17 22:30:00,0.7230471762449248,0.6750510112608957,79.78053646647959,100.0560236349184,2.6268534672747843,2.66,2861.712051974724,3224.509024455734,0.9918346557601392,1.002537909962412,32.04523137279439,3.243784208466864,2.192111695292233,0.9947475363969746,0.9766215659306873,15.98761093722222,passed,
2025/03/17 22:45:00,0.7210891715645744,0.6739382946365329,79.55860370735876,99.78773308352957,2.6233842382564676,2.64,2853.7997840980097,3226.3912735078416,0.9918886815193877,1.0025870679933604,32.29695503655302,2.9499335527915678,2.1985624522818292,0.9917043019334427,0.9730977896262224,15.950677386111112,passed,
2025/03/17 23:00:00,0.7234350268329899,0.6718667323008244,79.36568898629841,99.46366177196589,2.6194293538022353,2.65,2851.2298668180165,3225.803860311359,0.9917983958399428,1.0023695759893552,31.9012999417605,2.8883315294374774,2.19131539491444,0.9907099756670891,0.9770829238131705,15.91836052888889,passed,
2025/03/17 23:15:00,0.7237640747537903,0.6697251199320648,79.0852936033677,99.08894908109889,2.6113921951145893,2.65,2853.0419324412865,3228.7049724134613,0.9918863594896737,1.0021775606303138,31.559256808919073,2.650575970837305,2.1809715293096152,0.9887267252486691,0.9783040713658733,15.881826399999998,passed,
2025/03/17 23:30:00,0.7239002089832692,0.6681958642812031,78.93578485399733,98.82023280761838,2.6092304629435317,2.64,2847.416246855969,3225.2140343822093,0.9918454000724438,1.0020872389512445,31.52530726518798,2.5946271568169768,2.185200887134391,0.9865264341588295,0.9780948889573866,15.84489192,passed,
2025/03/17 23:45:00,0.723422324786335,0.6513740715910001,78.15430763949142,93.69709267653627,2.624288028650876,2.63,2808.8277750755697,3151.9373856067323,0.9914676888129684,1.001560431032924,32.08955078849149,1.3218598995445183,2.201269631490367,0.9554392056514395,0.9547474264926699,15.64276465277778,passed,
2025/03/18 12:45:00,0.7264891470616301,0.6740144384822317,80.99427353262084,96.65109091881166,2.679209577047234,2.65,2880.6137797134684,3126.7324383223317,0.9923239172183426,1.0029665750373862,31.97780520074443,4.725953605290182,2.176772000954111,1.0367617641019982,1.0043442898994914,16.094939519999997,passed,
2025/03/18 13:00:00,0.7292309136139268,0.6702300544907928,80.16916105130528,96.00410236910126,2.6677433289597006,2.69,2868.757899692914,3118.548333152097,0.9922926303610884,1.0026192489328631,31.420754518793036,4.41190443885223,2.1542311880301055,1.0169611628028878,0.9942169212346657,15.97259626111111,passed,
2025/03/18 13:15:00,0.7286635844830025,0.6724109259306257,80.5052877388339,96.7572050420655,2.667530685255855,2.65,2875.1262851587676,3129.1109963568106,0.992502088671631,1.0028550292926668,31.68390030571716,4.2591460233746234,2.1617113787307067,1.0114214102665053,0.9866963445375326,16.01648719,passed,
2025/03/18 13:30:00,0.7284918189976503,0.6743257360725365,80.82519173300366,97.48955074122095,2.669794337389429,2.66,2887.468866976586,3132.2845755482513,0.9923634553029231,1.0027710595609456,31.617147691609286,4.682956988099654,2.164637786773736,1.01318198885203,0.9870721906789948,16.07150365333333,passed,
2025/03/18 13:45:00,0.7280579259892173,0.6770056737268886,81.19932936430236,98.34729209808125,2.6702561387187007,2.67,2897.772558962032,3147.294635507761,0.9923802915073019,1.0028830227972345,31.713962228299827,4.8085750530771225,2.1686807226475544,1.020100344681512,0.9913344837534545,16.141877785,passed,
2025/03/18 14:00:00,0.7273638254935583,0.6711801956834625,81.06018698520204,98.47524891077086,2.6471662385290253,2.63,2914.838557299371,3211.364784039344,0.9918760315737053,1.0021976826225838,31.31882393368502,2.963561152933729,2.15986125002345,0.9977150699510952,0.9786819666952404,16.217078655555554,passed,
2025/03/18 14:15:00,0.7260972159479734,0.6751766430271391,81.38416932684856,99.18218405457222,2.6562427602553083,2.63,2906.0734201761734,3192.383893140038,0.9922667643435146,1.0027558065877618,32.012683711171,3.600605203844766,2.183316209887436,0.9984349931058162,0.9736940443460199,16.198983087222224,passed,
2025/03/18 14:30:00,0.7260084352561301,0.6712421913120857,80.8564895094603,98.81335839387543,2.6412245913312007,2.62,2903.7747918155887,3206.20341579713,0.9920888216046707,1.0023116699752679,31.57495406662171,3.1507830119926616,2.1767886081877266,0.9937256562589454,0.9754517329412826,16.137824694444447,passed,
2025/03/18 14:45:00,0.7250281902339809,0.6706227464401858,80.55841905522142,98.76358196563234,2.6370898999235934,2.64,2897.650331301637,3200.2282074700133,0.9920126154272049,1.0021746216967884,31.565096874572717,3.3239811896313727,2.1809730493289785,0.9928214412740701,0.975430027360815,16.080653905555558,passed,
2025/03/18 15:00:00,0.7251327379374989,0.6722892960838749,80.81546006517493,99.49967270958489,2.6388725631343153,2.63,2896.888037778143,3218.080417096299,0.99178553795433,1.002263952843658,31.829700156279802,3.157962094535217,2.19108446576992,0.991280773106752,0.9734351561649518,16.13662248,passed,
2025/03/18 15:15:00,0.7287728924660796,0.6784948610882521,81.76445525145081,101.08767542272027,2.644934675265959,2.64,2921.870482924075,3230.4177543931132,0.9923081558144924,1.0027134727500033,31.52200085548734,3.75724370939531,2.1822796919722,1.0048297616254973,0.9838385455886642,16.272400491111114,passed,
2025/03/18 15:30:00,0.7273631443713067,0.6776028483765049,81.51537344526407,101.16599674413665,2.6371233073844604,2.65,2924.88504452168,3241.698272912298,0.9920299403741265,1.0023828875982526,31.28525463221201,3.7441646049031796,2.181005059627621,1.0100002590776693,0.9900749088833953,16.262040593333328,passed,
2025/03/18 15:45:00,0.7258751975319077,0.6777727694158453,81.34556827037616,101.3793376808873,2.633676261852663,2.64,2918.1129545814633,3248.535712200445,0.9920031821753514,1.0024386045843152,31.532039597349428,3.5236591362911573,2.187011271377721,1.0040511245684023,0.9839482728435763,16.240956208888885,passed,
2025/03/18 16:00:00,0.7250761039752224,0.6767330533675144,81.22796316293613,101.21829203239623,2.632380464713538,2.62,2912.62159270546,3252.5232135055526,0.9918757717370235,1.0023963909658327,31.709939961251838,3.2576638948697783,2.1918866185641024,0.9998822936923485,0.980406384562647,16.22900675,passed,
2025/03/18 16:15:00,0.7278173610845684,0.6828550250734041,82.87707004404936,103.174782134654,2.644741617893025,2.64,2962.9810110989824,3274.7841257247856,0.9919619365806663,1.0025200968801942,31.380487524322543,4.000777259289183,2.191261780603476,1.0177263135367076,0.993344072407645,16.49727706,passed,
2025/03/18 16:30:00,0.7295468858604551,0.6830623050660553,82.96867106848893,103.23775915111023,2.6453385901889637,2.64,2969.367653622242,3273.1366781781444,0.9920021656229383,1.002468789433909,31.14380942955759,4.117558387574122,2.1822394677829715,1.0182614293951893,0.9952510596031551,16.513537608333333,passed,
2025/03/18 16:45:00,0.7282509041451033,0.6805984997452915,82.31346301756929,102.36680274315803,2.640181588610372,2.64,2946.64326512045,3264.9739360402605,0.9920268648935326,1.0024774919380812,31.278040025498694,3.823980876741024,2.1859569147866065,1.0163922780722945,0.9946092717688069,16.399797369999998,passed,
2025/03/18 17:00:00,0.7275677687826244,0.6760756727873903,81.56116787990383,101.31910768909394,2.6335639777963977,2.62,2927.0401135076017,3255.234537684085,0.991796156865763,1.0021923545078588,31.336474348510645,3.297279164963834,2.185787550093065,0.9985864211864175,0.9818241729016067,16.28141582222222,passed,
2025/03/18 17:15:00,0.7241216519926206,0.6752374497882779,81.06406283595962,100.65077460281644,2.634656172351436,2.64,2902.775511545897,3234.0704870188756,0.9918601458596619,1.0023648435637607,31.881178247814198,3.5103178109618574,2.2030695284060124,1.0018223246203029,0.9819660495702626,16.168479188888888,passed,
2025/03/18 17:30:00,0.7268781390752102,0.6716479820515721,80.42717156020699,99.7624473012905,2.6331013570133917,2.64,2875.425868027758,3222.1478194971955,0.9916088953129235,1.002235200714686,31.841219527949423,3.1122219801996045,2.2014016500484237,0.9865710654944154,0.9740045207518486,16.055529551111107,passed,
2025/03/18 17:45:00,0.7107384885553836,0.6658575811244344,79.38357974415024,98.41689070105447,2.61135873535835,2.64,2883.2733795069894,3221.968081242442,0.9912824374382837,1.0014351068508625,32.40102600976522,2.750535613003889,2.2209493706665095,0.9896055984181575,0.9679905468491907,15.942975619999999,passed,
2025/03/18 23:00:00,0.5297508890292796,0.5792460834188355,42.0671048725258,54.63743036828489,2.466562378031577,2.21,1861.1685091238487,2000.3509520628993,0.9846535804560359,0.9935439601757547,41.5920942270885,10.094911337785259,2.245358019501439,0.9241339106878955,0.8838165077198957,9.524678624999998,passed,
2025/03/18 23:15:00,0.720878432455671,0.6647482781589832,77.55164826788379,96.3729595139504,2.621560809330654,2.57,2826.561738746446,3179.2442105040545,0.9902187260502698,1.0010537415950211,31.17158821912556,3.04647479295382,2.152003541174511,0.9901734508049393,0.9791517196948067,15.744585504999998,passed,
2025/03/18 23:30:00,0.7302737259003891,0.6811101501146659,83.26944121725815,103.39804233579758,2.6363618242397457,2.63,2986.348357619629,3321.5928093777584,0.9918374432169452,1.0022778998730184,30.834158484096008,3.0398372470409023,2.1735342289470307,1.0210936747853396,1.0014168112159294,16.630015282222224,passed,
2025/03/18 23:45:00,0.728882511640245,0.6794561729516353,82.36539147195776,102.70424260949673,2.6319951810693194,2.63,2953.7645301572265,3295.064882586862,0.9918273467395099,1.0022717901252975,31.056994261086842,3.2597446568466997,2.1827937082509035,1.0151412791398975,0.9969751595457317,16.446888901666664,passed,
2025/03/19 00:00:00,0.7342036959503919,0.6837130971956371,84.10331985693905,103.58879269877218,2.6522578382718063,2.62,3010.3491915197546,3279.576056883859,0.9922721344940605,1.0023984199834022,30.411461606467757,4.444150444051647,2.167873020302185,1.0319107259609077,1.0099727522062816,16.68250354222222,passed,
2025/03/19 00:15:00,0.7343322215742936,0.6761430717623877,82.86108091059111,102.10678280878389,2.6334139171169766,2.64,2985.7385861540465,3293.2472779832783,0.9917794006869814,1.001769372421311,30.002726737430415,3.2296123317723877,2.156169572812443,1.014220585647733,1.0026555553769587,16.535168759999998,passed,
2025/03/19 00:30:00,0.733251927816389,0.6776351325276772,83.07707664975213,102.3947988817536,2.63735272660889,2.65,2983.619657664163,3282.1480601973412,0.9920285978015447,1.002023312654256,30.34099585339767,3.5792200212348466,2.170660141692347,1.0155241985866836,1.0009904161941472,16.525039574999997,passed,
2025/03/19 00:45:00,0.73307228418576,0.677137830826947,83.05613612441852,102.37927076542968,2.6364834708547127,2.63,2986.9950080250655,3275.24734592159,0.9919734045552356,1.0018666955002051,30.237495466914282,3.8486851674870275,2.1723053238972363,1.0162824302083862,1.0023430204890529,16.510298456666668,passed,
2025/03/19 01:00:00,0.7284207067744832,0.6555125727336389,79.86375798652747,97.96763896711805,2.590189576366638,2.62,2878.2433661231257,3282.0604141397457,0.9917249911817202,1.0012589787072184,30.860867301833686,0.699057848354815,2.2099422034182723,0.9766314367605281,0.9855780279215254,15.956354638888886,passed,
2025/03/19 01:15:00,0.7264878912186346,0.6458514171277937,79.83687235799428,97.51280304648031,2.5565030147177605,2.55,2896.96880018536,3353.7597850052302,0.9918880242646494,1.0006568261698847,30.326918680428722,-1.2274784961080594,2.220458752194319,0.9768731740512933,0.9976358455279332,15.980006472222225,passed,
2025/03/19 01:30:00,0.7308669017830243,0.6450949175354027,78.96120230132311,96.56034540782422,2.558729452936492,2.56,2870.1291262365658,3309.429837932762,0.9917319329484073,1.0004526892164662,29.685230759609144,-0.4570759050085536,2.2015425947340543,0.9775722154379571,1.0033672908556526,15.811819527777777,passed,
2025/03/19 01:45:00,0.710660484690316,0.6353177498967416,75.95795745677266,93.23820576302802,2.5284205826986135,2.51,2818.380412094716,3278.6035254219614,0.9910187389862611,0.999451839440507,30.413197704929313,-1.1589271136206625,2.214169157505777,0.976042564380412,0.9947095454349042,15.415739680000003,passed,
2025/03/19 02:00:00,0.7233718777412579,0.6519187102447099,79.21510259683248,97.65394037223506,2.5597124619094243,2.61,2909.051439121379,3344.80599056684,0.991162937388804,1.0001780049152722,29.473513610404108,0.21807364894517298,2.179488069454679,1.020088904884287,1.0313234144067578,16.008076797777775,passed,
2025/03/19 02:15:00,0.7196145124970695,0.6445490372996469,78.1641450291237,96.15184223517169,2.5434274381725226,2.57,2881.922516762353,3326.40880188407,0.9912980826501816,0.9998578361921803,29.74810045654003,-0.4988354259324741,2.195958487786003,0.9984447354147435,1.015387813755762,15.790440221111114,passed,
2025/03/19 02:30:00,0.7169893287000104,0.64334835962864,77.5941169919789,95.50791041592564,2.542852673034013,2.58,2864.712755807068,3298.06174263398,0.9912326394887472,0.9997589861631104,29.94715388110839,-0.16769486302122572,2.204543669340188,0.9929361483467143,1.008520698144335,15.671027606666666,passed,
2025/03/19 02:45:00,0.7290690232710375,0.6452711501683787,77.63483294272865,95.65481875326694,2.5574883586135244,2.59,2820.6083077732596,3277.3325674902526,0.9916705275623791,1.0006881673564174,30.03398889042549,-0.15864674833530149,2.1994484718297302,0.9784119322459636,1.0034186535452025,15.595412799999997,passed,
2025/03/19 03:00:00,0.7289331522082947,0.6443122251029232,77.20177254668462,95.21878447242325,2.5560085075928534,2.57,2805.2627898278834,3265.004349789054,0.9916454122108842,1.0006796573687393,30.04389674587574,-0.10159880800751532,2.1997659138636174,0.9762189283677232,1.0024391411686764,15.515654452222224,passed,
2025/03/19 03:15:00,0.7255629400692587,0.6425456131976863,76.70567309718916,94.71468270728322,2.5496957109522356,2.55,2795.3962853544085,3258.622185392454,0.9916998979504914,1.0006106943509832,30.253835577285642,-0.275982889820356,2.203786178969092,0.9719989594992947,0.9973639385558518,15.435904928888885,passed,
2025/03/19 03:30:00,0.7255414209958151,0.6414599638394051,76.30643238739805,94.27674866358191,2.547890670468112,2.56,2785.1358516304317,3241.874807809945,0.9916852854808675,1.0005026463608058,30.18247248122537,-0.09798581389218987,2.2020170827683865,0.968581078902825,0.9953042511767909,15.35616423,passed,
2025/03/19 03:45:00,0.7251099670941862,0.6377313850171481,75.76387984663042,93.69609787646702,2.5387079799878647,2.54,2766.8629534140405,3254.0758637772483,0.991638830377332,1.0004643443488024,30.31129884494455,-1.0474042418947724,2.2024833225119567,0.9535382883645952,0.9850716493393387,15.285405422222219,passed,
2025/03/19 04:00:00,0.729535295357779,0.645333810649054,77.37753367829863,95.76295791134523,2.5526824783974824,2.56,2820.4458285746978,3270.3293742075025,0.9916816307497927,1.0005148484921726,29.717211987784204,0.09268931042999838,2.1933087381809884,0.9747620426674316,1.0015068568397525,15.547815139999997,passed,
2025/03/19 04:15:00,0.7041507406844955,0.6373804280777753,75.5781067341458,93.54090406950793,2.5189281421602794,2.5,2811.1419062712152,3246.76098598478,0.9921890968985233,0.9999834767798886,31.056009664212354,-0.41018755986589384,2.2329378426204864,0.9747892693781013,0.9861847281790755,15.259422077777776,passed,
2025/03/19 04:30:00,0.7097161892827856,0.6325712980459702,74.94274821784441,92.80746300560403,2.5126051096262834,2.44,2806.3523195813095,3261.527699283919,0.9907166629451901,0.9987611471173152,29.647540778291688,-0.759666671647706,2.20833310003915,0.9708145961690422,0.9950505158145668,15.24618634,passed,
2025/03/19 04:45:00,0.7141205293963876,0.6442146242469572,76.44689252149536,94.90145350832852,2.539830410887917,2.54,2808.5126916808035,3247.985121739083,0.9919802414454474,1.0004767164659107,30.65893431418323,0.5543362407088108,2.2260642936517567,0.9937780860190739,1.0069231061860173,15.38247733,passed,
2025/03/19 05:00:00,0.7178565561770782,0.6410153399249493,76.25350684051222,94.98595571366957,2.522780031872421,2.57,2843.3156439599493,3310.3042887607926,0.9910714425062614,0.9993942156333913,29.129876777414836,-0.6768322430805442,2.1707538512891387,0.9889642483459183,1.0122492932674372,15.524229489999998,passed,
2025/03/19 05:15:00,0.7318588436405841,0.6639919318391972,80.40207242707137,100.64899095215561,2.5777827553199493,2.58,2924.686159746512,3340.014133559991,0.992044155782626,1.0013070364792038,29.536228099791433,1.06047825081598,2.161199736813701,0.9969403372380305,1.0051419444336567,16.149036383333332,passed,
2025/03/19 05:30:00,0.7281067696417194,0.6624365793923843,79.95547023515556,100.18884645523931,2.5719537657774407,2.58,2907.590516256015,3338.708606132707,0.9922516055922866,1.0014810105752276,30.048421047005977,0.6835584070034281,2.1735745619177864,0.9934444802737341,1.0000825738158048,16.065192549999995,passed,
2025/03/19 05:45:00,0.7270406849185647,0.6617930994402287,79.66903371820786,99.9456668456722,2.569037359748353,2.56,2899.4392975876726,3334.3698416421826,0.992312740201171,1.0014984995594687,30.12562334508283,0.6351078290170125,2.17486625299442,0.9923666380319832,0.9990298002559269,16.014888572222223,passed,
2025/03/19 06:00:00,0.7266201684166271,0.6604236961223157,79.42183438128198,99.73507012550836,2.563551319660647,2.59,2893.150471055154,3341.591080929499,0.9923813308815459,1.001504372257508,30.153095466230795,0.24692769810394868,2.1734286769270454,0.9887689043961065,0.9972287499775808,15.98307993333333,passed,
2025/03/19 06:15:00,0.7261814215261221,0.6612954251659577,79.35818254300806,99.76380995863917,2.565746873519902,2.57,2894.1364506620143,3328.747873891814,0.9923100266733065,1.0014257755862417,30.09623126458238,0.6717959906625789,2.1725871684086386,0.9902618693622317,0.9972632223842135,15.966345999999994,passed,
2025/03/19 06:30:00,0.7260209903747501,0.6616043981494679,79.26442961412813,99.76448330435562,2.5655267531663983,2.58,2893.3108301524776,3323.7416219340193,0.9922919336368596,1.001386312943823,30.023754393414546,0.8453427856926379,2.170990210167815,0.9911477904141607,0.9978664279731186,15.950014391666665,passed,
2025/03/19 06:45:00,0.7255009296915337,0.6617170712325995,79.16578910543971,99.74651717482725,2.5656880581424457,2.58,2890.9187842142487,3317.6411886174797,0.9922928451282951,1.0013827455120434,30.09622684243035,0.9177094394810406,2.171748957997592,0.9873179521981623,0.9936009950603087,15.929228180555551,passed,
2025/03/19 07:00:00,0.7261829783681063,0.6622357106121686,79.12430281075214,99.72103435997614,2.5662935025796636,2.58,2889.150039440433,3311.5680076417852,0.992396020000691,1.00143870351987,30.01790216111945,1.1229873894017968,2.1687839926533985,0.9911750847088426,0.997425258760281,15.912862435555557,passed,
2025/03/19 07:15:00,0.7256802950007826,0.6614130957188985,78.91777546230153,99.52009363105456,2.5634902453054567,2.58,2887.125619196876,3314.1447097145747,0.9923193174325936,1.0013463094418484,29.962091079454737,0.936084939750994,2.164194258136144,0.9888015936315265,0.9957807939500513,15.896895996666665,passed,
2025/03/19 07:30:00,0.7254780579754503,0.6625011307667803,78.86893378714038,99.52250982072363,2.5672016365916157,2.61,2883.8831230881933,3302.0342328558386,0.9923203021879671,1.0014113250865906,30.029620732801398,1.2401875107154532,2.1641508024671197,0.9888833553203409,0.9941342640107923,15.88049716,passed,
2025/03/19 07:45:00,0.7252649527950533,0.6633543789586973,78.79438040715559,99.49164400187095,2.570191512460779,2.59,2879.3581513868276,3291.247044891999,0.9923555081870933,1.0015006318510618,30.1284940954726,1.4515705949103375,2.1641913675322924,0.9876669373937234,0.9915105629957416,15.859637102222221,passed,
2025/03/19 08:00:00,0.7245689373784642,0.6642784914028731,78.74394130860314,99.48910896527457,2.5730389488235685,2.6,2872.966047351502,3284.423888829852,0.9923863501653838,1.001638740717114,30.356527398986806,1.617693224470041,2.168412998236045,0.9898397882453144,0.9917084967417407,15.843204128888889,passed,
2025/03/19 08:15:00,0.7229387775841064,0.6614986986446013,78.43515737771828,99.1051691841826,2.5659479730382633,2.61,2864.6270512227347,3301.634638252834,0.9921482413168611,1.0014775250992767,30.510988416567905,0.93015469855576,2.173354595977253,0.9860754883433008,0.9902177416387088,15.82230668333333,passed,
2025/03/19 08:30:00,0.7227913558370301,0.6612376032596201,78.37368027139962,99.03956854401576,2.562983157946804,2.59,2866.896744704914,3301.809189446099,0.9923527114542159,1.0015134120418778,30.405745783827232,0.8489979198834018,2.168302969173861,0.9847848728063363,0.9891700512180267,15.810289415555552,passed,
2025/03/19 08:45:00,0.7214976744956781,0.6600376455534348,78.18916917708091,98.8167812410771,2.5601275821681826,2.59,2861.07245939873,3306.3374453864462,0.9922503494715577,1.0014564424182444,30.526214643963975,0.6028811558532182,2.17283058493027,0.9833842533203793,0.9881151384382869,15.789356207777775,passed,
2025/03/19 09:00:00,0.7236290045723562,0.6589701033917813,78.05559494144015,98.64546233406877,2.561395211593752,2.6,2846.931992554866,3310.984019497202,0.9919905679523641,1.0014535545165668,30.56694270206274,0.3127633704884955,2.175543533663617,0.9790971718274402,0.9874312615651637,15.772856586666663,passed,
2025/03/19 09:15:00,0.7214008670154157,0.6599332599811487,78.14381457158655,98.72869014263962,2.559976616301121,2.58,2863.4786209128633,3296.618610542368,0.9923058721624509,1.0013834915133069,30.422816551665147,0.834672135158787,2.1711725667166974,0.9827811022255638,0.9873983705381094,15.769704866666665,passed,
2025/03/19 09:30:00,0.7234333863577862,0.6601752822196117,78.41735674970899,99.08301278050388,2.5586450619444534,2.58,2871.645206085126,3314.9682202037684,0.9923483160117523,1.0014188454532253,30.239905245928146,0.5388967231539952,2.165305976882565,0.9835386786473157,0.9902573482079247,15.829347893333335,passed,
2025/03/19 09:45:00,0.7252220285361487,0.6608413012340562,78.8022225466971,99.53240392933944,2.5595527545915373,2.58,2880.5114875460768,3328.806510530265,0.9923818731408194,1.001472774665396,30.09983114646739,0.4343683437525895,2.165419469827626,0.9855508632757114,0.9934341512656075,15.89307698611111,passed,
2025/03/19 10:00:00,0.7281096180488986,0.6624778773252863,79.21855693422741,100.0679278870651,2.5638362508187025,2.6,2881.658837686785,3340.418967232556,0.9924934383632326,1.0017425366437718,30.144615530242298,0.35291491671959224,2.1668753108778427,0.9877779828348237,0.9966414621791451,15.952388631666667,passed,
2025/03/19 10:15:00,0.7282791096589392,0.6632296955572391,79.55493525519451,100.45944815182085,2.5646009998509434,2.57,2897.199194199902,3347.9050651794896,0.9923811809568064,1.0015905171307236,29.927328432288874,0.5340538450119418,2.1662475313509963,0.9925302333997436,1.0007408723442865,16.016200627777774,passed,
2025/03/19 10:30:00,0.7297428577078747,0.6633798458916109,79.87378161665177,100.8277430776436,2.564768526160204,2.57,2909.6607071304807,3358.1922244644143,0.992334024366491,1.0015020478145475,29.75447257082262,0.4225655101005845,2.162748607823718,0.9889264870844058,0.9986451209130791,16.075591925555553,passed,
2025/03/19 10:45:00,0.7324205331447375,0.6668673670957351,80.42588448749326,101.54093354206296,2.574958216961205,2.59,2914.2870755265835,3353.576503264512,0.9924154263526219,1.0017785272150788,29.79306522946521,0.950065411282734,2.1663308227032685,0.9956001659570277,1.0034117386916355,16.139486825,passed,
2025/03/19 11:00:00,0.7322366203396476,0.6671198092853963,80.7501416738671,101.87031560013885,2.5751080646070283,2.58,2932.210661564765,3356.648351263677,0.9923035048113941,1.001547703239698,29.613105832901557,1.1775700927707549,2.1664870801236176,0.9977551536967084,1.0051042560998134,16.194491561111114,passed,
2025/03/19 11:15:00,0.7335608963012975,0.6648436802390175,81.02648231971115,102.0788279281505,2.5669556838085192,2.55,2945.492983709747,3388.2617596565697,0.9922978658185535,1.001371002998197,29.29595234492025,0.49388355181380167,2.1651410825837893,0.995672636418946,1.0077797560066604,16.258467738333334,passed,
2025/03/19 11:30:00,0.7363088314408439,0.6663760286434001,81.61202391778306,102.68628363191435,2.572835083364093,2.57,2954.2048379249673,3388.2213908341228,0.9924016160715812,1.0015002012839767,29.249520451897087,0.7696055222025354,2.17173161506267,0.9964037500756953,1.0091522557343844,16.318016715000002,passed,
2025/03/19 11:45:00,0.7378014287456911,0.6672608491725477,82.16208069135892,103.2494649469276,2.5751338451934935,2.56,2975.2848622606325,3391.729760016094,0.9923630419442547,1.0013405314730683,28.95787689823216,1.0899920956103673,2.171839735988477,0.9989357003042632,1.0121922151033385,16.395914846666667,passed,
2025/03/19 12:00:00,0.7227604954583327,0.6388661654139726,75.80668598246415,95.08769192796908,2.5227283956444464,2.42,2788.991678808696,3292.9675399135895,0.9915042717687594,1.0001112471979754,30.123877869177218,-1.4394214056618442,2.1988233370212837,0.9409475697153397,0.973460040038811,15.343131222222222,passed,
2025/03/19 12:15:00,0.7234806569159434,0.6429394499661573,77.05564974180889,96.48031059960614,2.53319956489286,2.5,2804.324585197369,3314.1419318866965,0.9917059192945652,1.0006031940177693,30.524701419267124,-1.0377672967314813,2.2311271594970723,0.9590876558940533,0.9873627084049618,15.499296718888887,passed,
2025/03/19 12:30:00,0.7140913143155228,0.6463249526896176,77.4446750295375,97.16673947211513,2.5290807811467277,2.51,2859.889164379895,3332.2149265026633,0.9912035506143568,0.9998556599211716,30.145189294956875,-0.16786295896933853,2.2228867788154405,0.9929252731550141,1.008169271356877,15.66033145111111,passed,
2025/03/19 12:45:00,0.7186898639724298,0.6497761220185295,78.22623065693595,98.20914836785512,2.539102377638902,2.51,2880.311399584158,3347.6613475032805,0.9908074004792584,0.9997767910680655,29.66183179290676,0.3246504613266465,2.214778312695235,1.0055303506417466,1.0214287480206758,15.81346041,passed,
2025/03/19 13:00:00,0.719559730710176,0.655056677531522,78.53270001259148,98.94086405881386,2.5527325469679822,2.61,2883.8317071431297,3336.077654068418,0.9908512878135668,1.000175994295749,30.00360680099599,0.7777493433764258,2.20389344505797,1.0000594425977622,1.0099931130431288,15.87776506555555,passed,
2025/03/19 13:15:00,0.7216105378872371,0.6496272930083825,78.08171201279019,98.23452679543861,2.5359424521182805,2.58,2882.79357717084,3366.045314652366,0.9906548732988031,0.9996779451583045,29.322122761975045,-0.114124872671341,2.1901261545711312,1.0042524050210964,1.0241029063317213,15.84669582222222,passed,
2025/03/19 13:30:00,0.7292432305492045,0.655798680348125,78.77893664270921,99.08077724858863,2.5617387385577173,2.58,2843.409243173591,3330.388108149302,0.9914673711329193,1.0011094309339492,30.34492495248591,0.4985786509163814,2.2174808106533592,0.9963767750834436,1.014777189776062,15.815655838888885,passed,
2025/03/19 13:45:00,0.7161566294398688,0.651181890913495,78.12178998453058,98.22075441678973,2.539249711977639,2.58,2874.6773038984315,3340.1249310142457,0.9912136745999299,1.000128756049238,30.19859730556383,0.36811259271631325,2.218364392005014,1.0068396674216962,1.0182435485562893,15.780934785,passed,
2025/03/19 14:00:00,0.7159395254485805,0.6482459441361744,77.8187630950803,97.8047633034986,2.533351902614573,2.57,2870.048859368174,3346.994194834082,0.9909921468507853,0.9998655199654469,30.16864592340079,-0.16870486421653635,2.2169920395789866,0.9944727865353532,1.0097093342756598,15.74995785,passed,
2025/03/19 14:15:00,0.7150410431862417,0.6483383020563528,77.67449223890311,97.63738661510546,2.53584746693063,2.58,2860.2530093068053,3338.467686629283,0.990817704362553,0.999858734015357,30.328261988460692,0.05132523339002525,2.2256932535043474,0.998905354334011,1.0129545013507906,15.719010175,passed,
2025/03/19 14:30:00,0.7133696461304571,0.6478851434075716,77.52399775441826,97.45926572764652,2.5343954035004392,2.57,2853.4394489551296,3336.6332359668922,0.9908844831046849,0.9999346953264132,30.58686320494078,-0.051959548038346605,2.2324499625013186,0.9988371255496081,1.0117115343795167,15.688091759999995,passed,
2025/03/19 14:45:00,0.7118598531642137,0.646967731581503,77.43712233652539,96.98475625965317,2.5381637632440666,2.57,2845.5321171459354,3323.353743074416,0.9907965901050942,0.9999418548502451,30.902384419462273,0.006046181780135453,2.242990475881307,0.9982768582731305,1.0093874212039207,15.657642549999998,passed,
2025/03/19 15:00:00,0.7119135708431297,0.6447410544654743,77.35173392959106,96.13366550092215,2.541571907781675,2.57,2845.46702721235,3303.0044202494582,0.9908115471419704,0.9998099851649742,30.882984374236564,-0.012949759642449769,2.2398525492384422,0.9915743957682722,1.0030732766406047,15.626782306666664,passed,
2025/03/19 15:15:00,0.7113119733300225,0.6440550632860936,77.41738676395975,95.4399460271863,2.54759049561632,2.58,2847.338249696718,3274.505645611235,0.9909886228985522,0.9998021758689588,30.86837124913686,0.5163459325061586,2.2432542532389363,1.0005733051479113,1.0095240816237236,15.595951323333333,passed,
2025/03/19 15:30:00,0.7104487736572003,0.6397019708786739,77.19411137374722,94.40140580958352,2.5501311072295545,2.58,2834.4624571408053,3267.589234021441,0.9904757837769701,0.9994898415893603,31.178428776115258,0.05635260303253062,2.2568310698209877,0.991245244174369,1.0027822068979797,15.561031835555553,passed,
2025/03/19 15:45:00,0.7107603262897229,0.6374049774433296,77.13793147194679,93.58510483082402,2.5507041552028067,2.59,2837.540378363961,3251.2499083361436,0.9906415972858824,0.9993671752188799,30.94349288230668,0.10947998365341165,2.251707277668477,0.993085185704045,1.0055696333759154,15.530702684444446,passed,
2025/03/20 10:45:00,0.7250025899809421,0.6393275430286529,80.1269043870795,94.7145235496353,2.583972202469307,2.53,2928.6930034685843,3262.202353619194,0.9900139264071317,0.998716689045442,29.312598340876427,1.0992995587770393,2.233652530958831,1.0078850861014554,1.0254791642742231,15.99710151111111,passed,
2025/03/20 11:00:00,0.7223278255918684,0.6404292276590077,80.18276657949704,95.0794186601293,2.58190462079152,2.51,2925.986312733555,3267.3098629349215,0.9902167427670364,0.9989526803891017,29.755650535157326,1.0931738130690467,2.248140770479632,1.010783482557102,1.0251607980109019,15.990500013888889,passed,
2025/03/20 11:15:00,0.7183344371891486,0.6445655987406167,80.34197428159652,95.70237815334319,2.5890516648812776,2.51,2914.7293858181956,3260.538937835588,0.9904466380050206,0.9995325219591046,30.528299087921997,1.5929979569519017,2.272202097592722,1.0210524458040693,1.0264733879820276,15.988088734444444,passed,
2025/03/20 11:30:00,0.7194283667080964,0.6442690038772261,80.11729760547526,95.87068980064312,2.58471708376064,2.5,2911.2144118857773,3275.102561929115,0.9902943047627766,0.9994608222624999,30.45098675478231,1.0989772262751663,2.261038118373008,1.0096063971849722,1.0181289010190255,15.989879167777776,passed,
2025/03/20 11:45:00,0.7196730145461907,0.6447533596849488,80.0021410032293,96.09697013460554,2.5833071158692893,2.5,2906.0316153609874,3281.066355829006,0.9901208985249313,0.9994200765195174,30.421663734765776,1.1358890673007154,2.262408909750617,1.0117415829727665,1.021116724184977,15.983174215555554,passed,
2025/03/20 12:00:00,0.7168747687484888,0.6466284072449584,80.08532423534645,96.55176599529102,2.5824403530228777,2.5,2904.197128720042,3284.008131240723,0.9904080931477207,0.9997366103377239,30.89126658588717,1.209636024227722,2.2748069879078794,1.0142153018666085,1.019195165302436,15.980670976111107,passed,
2025/03/20 12:15:00,0.7139478658961964,0.6490341288679274,80.0338633257136,96.8942661002553,2.5841063868138656,2.55,2897.344632055833,3276.6495911911525,0.9906268743212818,1.0000510032376997,31.408965483607403,1.5535274136232584,2.286276661140215,1.0190306522714547,1.0186167177967547,15.954257904444448,passed,
2025/03/20 12:30:00,0.7234881397033153,0.6435361314978792,79.21080990971058,96.25391883215367,2.5671014167120747,2.54,2898.392259012611,3307.18465425131,0.9897522274255106,0.9989662879086557,29.535656884012862,0.7657193217800918,2.2300583822110625,1.0118892858681783,1.0310359689640405,15.930345285555555,passed,
2025/03/20 12:45:00,0.7171341740476712,0.6465385145485208,79.51014724666074,96.86185800533121,2.572142612362317,2.55,2894.0448350907354,3290.2468906276695,0.9901680193238998,0.9994696883833992,30.65164409815112,1.3586765455611394,2.27015066189766,1.0154521805703354,1.0243850472875446,15.906880274999999,passed,
2025/03/20 13:00:00,0.7187824402306542,0.6456243567513128,79.30732562079594,96.89086794831421,2.565518910117716,2.54,2896.873035078429,3294.072733187699,0.9901161410533247,0.999220531419223,30.116235483469154,1.395270242374595,2.2593300388184816,1.0152568507184587,1.0283886394344652,15.882988440000002,passed,
2025/03/20 13:15:00,0.7041736615252727,0.6349194032886762,75.88219844177452,93.05852384517063,2.5422649001237505,2.5,2793.7572178965024,3221.393821167592,0.9898500225875786,0.9988733305193,31.412699029054195,0.7329885277928591,2.2948391842208355,0.9883289151864177,1.0005255952473386,15.292107355555554,passed,
2025/03/20 13:30:00,0.7062455903820638,0.6326324592891078,75.33035955030614,92.81502618364435,2.5377733187961815,2.5,2772.19010387012,3246.2743298426353,0.9889000475819858,0.9984624132816733,31.2403682639794,0.0567091491117349,2.291561505072255,0.9856810839243202,1.0048367484039613,15.27349846,passed,
2025/03/20 13:45:00,0.7039088201137086,0.6369744341594039,75.50272146528529,93.44401571264635,2.5411182904366685,2.47,2777.1044372586553,3229.3121382472373,0.9895324770422866,0.9989429105966072,31.511463581865844,0.8709601873934086,2.2946070769667823,0.9954193094523693,1.007081060521542,15.263015020000001,passed,
2025/03/20 14:00:00,0.7016617377058467,0.6367429019723072,75.42065895370743,93.6563527900914,2.536520932429929,2.47,2772.489309647741,3239.0822950914026,0.9896082832266859,0.99904572776238,31.847060266737245,0.5532748198461837,2.3061092900718627,0.9892174402765754,1.0000253131823922,15.248477212222218,passed,
2025/03/20 14:15:00,0.6985516868845968,0.6388637367973881,75.56007151505146,94.10770583496932,2.537594346348402,2.49,2772.7175499496316,3230.4123127571534,0.9898970662219297,0.9992972600955458,32.278976485282065,1.06016327757358,2.3244855845128725,0.9963532741222785,1.001801217021743,15.233508399999995,passed,
2025/03/20 14:30:00,0.7044156306712,0.6354158924693138,75.19713241490315,93.85065012089045,2.5311359002415683,2.51,2776.4623694205916,3236.245938160805,0.9889679353671998,0.9983315409600166,31.10750762828855,1.087054332157914,2.301743391431373,0.9896208176246772,1.0072261913449976,15.218981854999996,passed,
2025/03/20 14:45:00,0.7035418102231288,0.636467209996215,75.1720124858413,94.14344136265363,2.530403174604585,2.51,2774.072071401398,3236.2376403608646,0.9889432603064614,0.9983638753267342,31.157286171498285,1.3881350684836478,2.3087559807247087,0.9965461767469199,1.0129311615181043,15.208506774999998,passed,
2025/03/20 15:00:00,0.7007297554234002,0.6379536863328572,75.09483052120679,94.10838370291913,2.533082963480538,2.49,2763.0444049768735,3235.0032166328065,0.9892224163267468,0.9988159254145953,31.791666894006063,1.187695124099541,2.3166348805503887,0.9972261197917532,1.0082854787044906,15.19355224444444,passed,
2025/03/20 15:15:00,0.7017513368921491,0.6333380058172962,74.8844894137458,93.09521112792049,2.529893815602425,2.5,2762.2638031028096,3234.414496548235,0.9890090826326594,0.9984420077031017,31.567255093221675,0.5511461147013561,2.3098608955117204,0.9865502517960711,1.0027457408442124,15.170959344444444,passed,
2025/03/20 15:30:00,0.7018458029413539,0.6296635142743765,74.5132579364601,91.9590823725649,2.5309282436734177,2.49,2752.504717541194,3218.4454515203556,0.9886857180999127,0.9981051715751961,31.47152067061762,0.34621976973591134,2.3082627601044914,0.9813908487528598,1.0003211319682863,15.112046424444443,passed,
2025/03/20 15:45:00,0.6980026765290935,0.6292877599422437,74.49765382658178,91.22617986553585,2.5376389920169986,2.51,2748.2153156843465,3182.165563115906,0.9890252418853762,0.9982786332153369,31.999453078828857,0.9395674291464637,2.3259083067265416,0.9886271250213949,1.001203627532184,15.049165755555554,passed,
2025/03/20 16:00:00,0.6969970047974002,0.6247949383462292,74.16103782372564,90.12350691604861,2.536289127915529,2.48,2739.926168875699,3170.2666069103707,0.9888246839814596,0.9979815237606154,32.07870739248942,0.333872509394037,2.329465100384896,0.9708049201932433,0.9881650703904107,14.989957681111111,passed,
2025/03/20 16:15:00,0.6934990439012565,0.6231827617682539,74.00148654401362,89.28250666000281,2.5391306024030276,2.49,2732.1969316552686,3146.673823373864,0.9890829627160744,0.9981114719422483,32.57144227322431,0.36639149794278886,2.3426142690643563,0.9698329432289722,0.9862583008931808,14.927220641666663,passed,
2025/03/20 16:30:00,0.6960721454421274,0.6190247602018476,73.57131178989705,88.09305912049074,2.5388644262962017,2.51,2728.094252200517,3128.2965240585454,0.9885850149475585,0.9974594052742004,31.936272103032774,0.2936397996569534,2.327285728088876,0.9643983120285005,0.9920343483009382,14.868582208333335,passed,
2025/03/20 16:45:00,0.6966075057433637,0.6149823804490508,73.1305367367369,86.95785607200744,2.537337719964718,2.49,2719.9959974919866,3115.080619824005,0.9882861347916742,0.9970377932444985,31.701477468809543,-0.13041098094235445,2.3194929751486475,0.9544820675768844,0.990631215706914,14.805559999999998,passed,
2025/03/21 10:15:00,0.6685070456026255,0.6564630074428515,71.79360605372537,87.20198352931293,2.683368113147284,2.73,2551.887294091222,2787.2494111828405,0.9895848649136866,1.0021894446772246,37.638585939193014,11.337369854337785,2.416319172902844,1.1172776329475118,1.0586605555810091,14.326869186666668,passed,
2025/03/21 10:30:00,0.6469359506072664,0.633122190353419,64.84998608403943,79.43843238508497,2.6314517593089173,2.75,2386.674780435093,2653.107275980712,0.9880412282326815,1.0002511307305282,38.2391708066478,10.133642619339357,2.3950269725830404,1.0488170736226425,1.03570946922286,13.261943358888885,passed,
2025/03/21 10:45:00,0.6773747409619518,0.6391961885990783,68.02021880034613,83.17362670858094,2.6577934543399406,2.77,2502.784298872623,2692.9165359290464,0.9874977423309322,0.999304807947698,35.34485591854582,10.427502250628704,2.3045972076877526,0.9900919724520382,0.9914462177074758,13.809099669444443,passed,
2025/03/21 11:00:00,0.6734829658822474,0.6420191228809958,69.11844401466027,84.58670677989683,2.647212313295018,2.76,2530.6510798249437,2746.333836159715,0.9885869139983515,1.0001127613668765,36.20121311838608,9.008285701459707,2.3331024475314117,0.9800655268931248,0.9672213810518118,13.969299446666664,passed,
2025/03/21 11:15:00,0.6789189940273693,0.6440464425759136,69.93180567961791,85.73408007934106,2.646755200734153,2.76,2557.8179834817165,2779.059078696877,0.9885686102936109,1.0000607935345807,35.678067564429625,8.785161891978392,2.3196401153421378,0.9826569895684977,0.9695737698662464,14.125407119999998,passed,
2025/03/21 11:30:00,0.6815859086228873,0.6490251262710485,70.75338086351555,87.05808892770527,2.6521599435120113,2.76,2573.6274213803836,2809.664793972057,0.9887707801616618,1.000529532489427,35.638425627281265,8.839999567369874,2.317691907917157,1.0009032727751748,0.9795830623946304,14.27735197777778,passed,
2025/03/21 11:45:00,0.6816393062073193,0.6550510161781214,71.94814285331923,88.70188420745396,2.6638349449359433,2.76,2597.5526606420062,2821.3766119832817,0.9891963560770889,1.0011082108608933,35.99265847317453,9.65415506521508,2.33809432201156,1.0205032794690267,0.984256426014377,14.435133160555557,passed,
2025/03/21 12:00:00,0.6853737226179407,0.6612816668592972,72.75606273699697,90.11724190359534,2.6770403682613293,2.75,2609.323205589421,2842.130966097805,0.9890502572675768,1.0014904946478458,35.980605096813356,10.11058424641129,2.33316420193663,1.040969317068381,0.995593011949732,14.593762883333333,passed,
2025/03/21 12:15:00,0.7112186413401239,0.6832709754517887,79.32080311494944,98.44068284535724,2.723344220473387,2.77,2812.105129979194,2967.199924858344,0.9892859474025274,1.0018824406068905,33.85425665731217,11.043273406351167,2.270333875742727,1.0458569150973744,0.9960438741587516,15.73903701944444,passed,
2025/03/21 12:30:00,0.7057041382293268,0.6849898410358516,79.95048477660201,99.36532963512971,2.717066160678622,2.75,2829.575964405777,2990.33453929291,0.9899195757293258,1.0023015626926515,34.68184327677663,10.288037083403825,2.296608104137744,1.027853430504535,0.9719002238775515,15.813081887777777,passed,
2025/03/21 12:45:00,0.7088950363243713,0.682881191133888,79.98401465490042,99.67175270893638,2.698521120428741,2.74,2842.7454394041947,3046.690431688973,0.9898771652625514,1.002069991975173,34.19881165897357,8.61641084746361,2.2744671089844997,1.0129372011530429,0.9653149676092372,15.892767085555555,passed,
2025/03/21 13:00:00,0.7106840168194656,0.6860101603960427,80.31849850754774,100.41664199289113,2.703626402136483,2.77,2843.9353859892535,3059.745593153015,0.9896807544867994,1.0021919092449523,34.00469301405009,9.168076267184542,2.2769182453954246,1.0417008416105604,0.9915754433530575,15.961347765000001,passed,
2025/03/21 13:15:00,0.7105417952672327,0.6908385177370502,81.05167108168641,101.59547070568159,2.718545550277133,2.77,2856.0799519902184,3044.6501173286642,0.9896972197112593,1.0024327184997237,34.13571675648461,10.568810739863205,2.2919432412430862,1.0656602972594302,1.008721281029082,16.04140347333333,passed,
2025/03/21 13:30:00,0.7127493820366859,0.6912835635714936,81.06827082661204,101.95190858731405,2.719033268074148,2.77,2852.006834842248,3061.0443701582285,0.9892949458577082,1.0023332835170855,33.99894422690534,10.338647280639528,2.2889984696041927,1.0650599032271777,1.011190135626492,16.077782942222225,passed,
2025/03/21 13:45:00,0.7113886062540278,0.6936588907793865,81.43760887680072,102.66787528095901,2.722616956956001,2.77,2866.5443089215587,3050.0915271990652,0.9896179216511665,1.0024954765357428,34.16889938859235,10.894542296122008,2.2922981022075977,1.061430969942607,1.004135869365477,16.108733055555557,passed,
2025/03/21 14:00:00,0.7114765954928881,0.6930257099077402,81.53896781758034,102.98420480177897,2.7133491323304932,2.73,2872.9590005605924,3075.2894635161765,0.9896845998500065,1.0024421044466005,34.0986367795135,10.264196511167645,2.2933634016149496,1.0566789975233006,1.0016142807718427,16.139674808888888,passed,
2025/03/21 14:15:00,0.7131908269530871,0.6912867847919858,81.83715183223127,103.16811962773326,2.7151286855964063,2.75,2874.0923776197296,3083.6748382817686,0.9892143986263588,1.0021470639182706,33.96907493138375,10.445332973486577,2.310298022009401,1.0659436677538847,1.0144765735055845,16.176104669999997,passed,
2025/03/21 14:30:00,0.7133863478548452,0.6934923783826737,82.21445656633676,103.65678403488641,2.7205314700502994,2.74,2888.478655376515,3066.8037642221852,0.9895665377905435,1.0022903177458917,33.73672157076581,11.460093069532473,2.3080606488481377,1.0847162442724336,1.0298229510320296,16.201533235555555,passed,
2025/03/21 14:45:00,0.7154254392607501,0.6929996950494747,82.5230605763303,103.97095419853451,2.721946859685089,2.75,2901.8994742752793,3063.663345423544,0.9894952307737098,1.0020884112916295,33.40728654578434,11.835189962733427,2.3055333903830477,1.0845467970447893,1.0328751678490324,16.237944983333335,passed,
2025/03/21 15:00:00,0.7149020432447399,0.6950372821822046,82.67515479133468,104.31566363550604,2.7273025831888864,2.74,2898.408569204904,3066.772082286181,0.9894216248173794,1.0022748426021146,33.61426900229275,12.008587391700834,2.3114901967540398,1.0958378478755155,1.0406436893706963,16.2688526,passed,
2025/03/21 15:15:00,0.707634012480118,0.696000701854422,81.52459403114119,103.17891594623562,2.737861430491775,2.78,2855.2564393091043,3000.85964510504,0.9895660757609626,1.0026607668752054,34.726288825180525,12.811741984074908,2.3282522726007278,1.0786994191922794,1.0144220192760949,16.03323436,passed,
2025/03/21 15:30:00,0.7123072683390554,0.689704357780924,80.9931313878964,102.39777792255403,2.717402035771047,2.76,2851.034513666961,3042.001183370113,0.9890285051443474,1.0019753705677,34.006492905076634,11.156136038677273,2.3089507331884804,1.055299418018017,1.0059147295867026,16.013747199999997,passed,
2025/03/21 15:45:00,0.7094528042527434,0.6898242166795899,80.89872585635038,102.32602373058198,2.7147768150640332,2.75,2842.4540636713746,3049.1135912231703,0.9891115036492955,1.0021422146475278,34.44378272476144,10.790534938229795,2.3235304520555005,1.055020517171831,1.0024659447489674,15.994291273888887,passed,
2025/03/21 16:00:00,0.7097578651807438,0.6877856170852444,80.47386664832503,101.79358843611517,2.708513785171686,2.78,2836.9421809086875,3042.5648118868357,0.9891317043873327,1.001962340954065,34.233366555116156,10.75190644216249,2.315854098824296,1.0535218379710753,1.0040035355818169,15.924725739999998,passed,
2025/03/21 16:15:00,0.7091328901213199,0.6855788859280897,79.84311287732004,101.04547506857695,2.7047463785698933,2.75,2813.779127101178,3038.3082550281583,0.9888588921062137,1.0018402318254458,34.257081389060374,10.524070497710829,2.3211134418824773,1.0532392817508944,1.0058484564131354,15.82841215388889,passed,
2025/03/21 16:30:00,0.7066366586136086,0.6817861447034324,79.13860968805508,99.98447484696993,2.701027324126761,2.72,2789.4168378790105,3010.3211754086633,0.9886959490034383,1.0015962952512025,34.344815874794605,11.104183851249529,2.342318700084236,1.066151587800234,1.0197812583950794,15.66525084666666,passed,
2025/03/21 16:45:00,0.7067786803395072,0.6784653924669652,78.5922054232748,99.2102387862156,2.6979618377886516,2.74,2776.8698716388985,2989.577639418583,0.9884646459215738,1.0012521955162625,34.15897279481185,11.401034186801517,2.343972954464689,1.0623857894052762,1.0204992958861583,15.557655324444442,passed,
