datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/03/21 17:00:00,0.7070973157442683,0.678686610263137,78.48306201226968,99.17709869302534,2.7022536523302936,2.76,2772.369208632833,2978.429644818437,0.9883002777798792,1.0012120928180148,34.19540004893304,11.66060624334374,2.342455738798154,1.0575206643366262,1.0160830961478755,15.540117205555559,passed,
2025/03/21 17:15:00,0.7033750177310679,0.6801051625957545,78.24119735956326,99.02203374604139,2.7086755706107657,2.76,2756.4014113253156,2957.858681173172,0.9883580066293376,1.0014871185512633,34.82778953370486,12.057845644620919,2.358394909908822,1.059054611539486,1.0115207584433874,15.478076716666667,passed,
2025/03/21 17:30:00,0.7047781448074277,0.678886679182445,78.00038302006062,98.81463456633557,2.701633875117287,2.77,2759.8945517519282,2964.30998947048,0.9884049319717474,1.001334044116563,34.5885179208261,11.416769563094181,2.339183656912648,1.0373771078897702,0.9943092975240592,15.464704896666667,passed,
2025/03/21 17:45:00,0.702063042663517,0.6792584760676629,77.84568122513403,98.75882385035642,2.699088176940624,2.77,2750.847006359068,2973.7999090968447,0.9884775028134873,1.0015401367378038,35.09417905594332,10.824019092592597,2.3476027736231937,1.0287874014669947,0.9829616414957962,15.451326806666666,passed,
2025/03/21 18:00:00,0.7039388469843173,0.6769393680009477,77.54297441696205,98.4202741635038,2.6868397289252526,2.75,2754.059522832187,2989.6746321533287,0.9885812723897207,1.0013428336605263,34.6463251129174,10.002510965866577,2.32661949412219,1.0152123900989307,0.9753226665370676,15.432493119999997,passed,
2025/03/21 18:15:00,0.7005829883524162,0.6791132444336936,77.66302237182612,98.63893343163225,2.6920271830954428,2.77,2748.6232576162993,2979.0683280497337,0.9888036219564997,1.0016729885552749,35.135596606380886,10.601336263448184,2.34653520221447,1.032310815752901,0.9852370111373738,15.419101444999999,passed,
2025/03/21 18:30:00,0.6998821296236313,0.6779611912488591,77.46778492397752,98.43830791520094,2.6891633738547034,2.73,2738.811610194481,2987.9702703940106,0.988603962555283,1.0016266483825549,35.28594152754302,10.13002373883719,2.3534791136061695,1.0260150916131068,0.9801501332060955,15.40025208333333,passed,
2025/03/21 18:45:00,0.7011135512301379,0.6781578102868613,77.39975832660001,98.4051252686885,2.69237286401899,2.77,2732.4485041217554,2984.6745854675564,0.9883251466081434,1.0015362796192613,35.107516154303035,10.595651616714482,2.354855341601782,1.0434528545266248,0.9979519949719469,15.392627066666671,passed,
2025/03/21 19:00:00,0.7017907884245796,0.6774648505157925,77.31517485690006,98.3063920758567,2.693660400212346,2.77,2730.2817795762007,2977.1053169351517,0.9881594180319309,1.0013949596835319,35.00063029247703,10.789975040608402,2.355101833253062,1.0407998197318225,0.9971325753211105,15.37376261055555,passed,
2025/03/21 19:15:00,0.69832212053259,0.6789739378410392,77.37446664827806,98.43422856300407,2.6953338164893075,2.75,2727.876828924096,2968.9647646876006,0.9884956187252327,1.0016975561973647,35.462400647064165,11.08337052568064,2.3697345602869517,1.0486338937722444,0.9988081472986224,15.354889794444444,passed,
2025/03/21 19:30:00,0.701505046835723,0.6775549710727803,77.22637416340524,98.25105570084804,2.6917248550313126,2.75,2729.7833142861423,2971.735552028429,0.9882889740201392,1.0013987539878844,34.82262786286935,11.225388219978798,2.3548784974147075,1.057415206686203,1.0127552846127272,15.346920043888884,passed,
2025/03/21 19:45:00,0.7032291776910023,0.6748807417129151,77.22745307010513,98.07876923817237,2.6937881942775146,2.77,2731.257602754271,2958.8826355686697,0.987818917503575,1.0009266921099815,34.56727782171548,11.653628335156784,2.362001351631922,1.052417446390038,1.0132960723787283,15.32803259777778,passed,
2025/03/21 20:00:00,0.700818948539893,0.676323380552233,77.30192028314413,98.2405924228981,2.6960507964341747,2.77,2731.14979124701,2949.351637909254,0.9881033538326868,1.001161515047214,34.85056437827525,12.020417663176925,2.3714311068574814,1.0588821234773733,1.0149656552087962,15.314920402222214,passed,
2025/03/21 20:15:00,0.7021881833265123,0.6751098498699154,77.07438680025706,97.99958972816961,2.688492870268022,2.76,2732.549999279502,2956.889234807723,0.9881606157482632,1.0010207708546235,34.434212001939414,11.787978821116857,2.356746580486924,1.0613594070295693,1.020731182692877,15.296016816666663,passed,
2025/03/21 20:30:00,0.7019506142876804,0.6755046631805895,76.99198757280018,97.99642929523398,2.690641065603051,2.77,2729.465317167882,2950.4319665579715,0.9881265598112164,1.0010497697643221,34.541140405582645,11.842880935480895,2.3558185539428087,1.0547487260230475,1.0137851947709628,15.282564880000006,passed,
2025/03/21 20:45:00,0.7012022200561898,0.6753318518426504,76.8516408711321,97.9143080315023,2.6887880322318267,2.76,2724.6947734130304,2954.1116219945006,0.9881175749416186,1.001090738172719,34.701483624852564,11.48144564610357,2.356247294452211,1.044694337977698,1.0037811684990952,15.269106673333328,passed,
2025/03/21 21:00:00,0.7000324884778977,0.6744682572973749,76.68140200599147,97.74461398396645,2.6840098510692227,2.76,2719.8275099629964,2962.0369182553272,0.9881213594182501,1.0010898682186422,34.866749621418904,11.035987233738478,2.3594725333070543,1.0390361972155582,0.9983859975799594,15.250180097777777,passed,
2025/03/21 21:15:00,0.7015734397499961,0.6737786543982501,76.62748430344928,97.68462412681708,2.6852694127737915,2.75,2718.984279806224,2957.2325562003166,0.9878942814631005,1.000902418606831,34.60155965720484,11.29090878649915,2.3566945363284018,1.0411917430972208,1.0031711143213329,15.242171449999994,passed,
2025/03/21 21:30:00,0.6990374405264616,0.674279294369154,76.66683039409513,97.74218160066873,2.686387530140595,2.75,2718.12043346054,2948.803477998823,0.988078539583048,1.0010378023732724,34.956297092671726,11.510001650760579,2.3692010473239518,1.0422180420623741,1.0006850240693825,15.223553729999997,passed,
2025/03/21 21:45:00,0.6993576580424883,0.6743097512181682,76.5613886135662,97.67266107606976,2.68274966716953,2.74,2721.0323128757873,2946.5124029313415,0.9882911637475355,1.0010419399726678,34.691363673525984,11.690569254870269,2.359882118035701,1.0500814936161196,1.0087197086842756,15.204603700000003,passed,
2025/03/21 22:00:00,0.6980975604753844,0.6747506089939793,76.54518921765698,97.6654581638948,2.6835462531547725,2.77,2718.7968953366044,2942.037788299405,0.9883887527499708,1.0011381112537445,34.844692320060695,11.865891031170635,2.3654521979444314,1.0554662575550307,1.0118406632974686,15.191111704999996,passed,
2025/03/21 22:15:00,0.699465912613114,0.6733207145663506,76.35531409502164,97.42272173165237,2.682123493276327,2.76,2713.894382183683,2944.9104707800075,0.9880922209688406,1.0009311222108925,34.664542424934325,11.615183616531311,2.360864907348413,1.047728414098487,1.0078976420757109,15.177613440000004,passed,
2025/03/21 22:30:00,0.6970791341599073,0.6741534567181365,76.39433230163802,97.47392016798159,2.6852493528466654,2.77,2709.7869071524046,2937.4014587713577,0.9882041494351979,1.001112027000759,35.049692436769526,11.794196140429543,2.3742962449675904,1.0489674549004877,1.005198544569517,15.164108905,passed,
2025/03/21 22:45:00,0.6991945083949767,0.6719469217097763,76.11131060981356,97.11092503784751,2.679711180254922,2.75,2707.8077995943904,2944.088641060784,0.9879588335712385,1.0008163016147935,34.71082200118149,11.311254715232387,2.3604232887987977,1.0366610116284185,0.9987638420502523,15.145450081666667,passed,
2025/03/21 23:00:00,0.6977258534322005,0.6720137822205777,75.97590567226948,96.97814735554195,2.6774080524730897,2.75,2699.358830742996,2952.350328552374,0.9879590456558223,1.0009302648264289,34.9102993036203,11.097439559424789,2.3672382875090903,1.0456017353325033,1.0056483559739282,15.131931613333338,passed,
2025/03/21 23:15:00,0.6959992592045187,0.6716663410183564,75.8374938336841,96.75969035693241,2.6787087554505535,2.74,2695.1333064376577,2936.526510120476,0.9880343852078324,1.000941170146247,35.06404649623647,11.480087720857554,2.374741018371878,1.0479467673634844,1.0061913638396733,15.08557645833333,passed,
2025/03/21 23:30:00,0.6960171093050136,0.6700109004726286,75.48775781955997,96.27239802398803,2.675781192785238,2.75,2692.2416639614726,2920.0675223727326,0.9880849916009075,1.0007651894105951,34.81555132036418,11.747275560079979,2.3671831969195893,1.0455523890364238,1.0059197050331619,15.017311368888889,passed,
2025/03/21 23:45:00,0.694589421241005,0.668392527832616,75.14657334653823,95.79412270790023,2.6730061392716786,2.75,2685.360807760253,2907.226088997735,0.9881088503511064,1.0006636770325121,34.874492361602194,11.803252754480633,2.369457613149609,1.0401192554172958,1.0010459856359597,14.949019109444448,passed,
2025/03/22 00:00:00,0.7045007480515296,0.675829293189365,77.56080801614655,98.40901542048454,2.6953659816685995,2.74,2748.935441042469,2950.6524582687052,0.9881727092155359,1.000964260035687,34.24451739037677,12.139996757547525,2.3510676776263844,1.0552580793665671,1.0160259782134122,15.362475333333332,passed,
2025/03/22 00:15:00,0.7036714879284437,0.6750819552144177,77.41934318106263,98.17398659102145,2.6937215565280934,2.75,2741.8726023102686,2954.614218860785,0.988066937472595,1.0009440200561635,34.376203128439556,11.876967267625945,2.356962016443609,1.054752451785389,1.0153841537836579,15.344749346666662,passed,
2025/03/22 00:30:00,0.7028449544269881,0.6743272530745369,77.38750643522545,98.0211884706486,2.691356905535106,2.75,2742.78135149721,2954.1594258978266,0.9881531280515683,1.0009210263184856,34.440341322233785,11.772849629977422,2.359658832422908,1.0529412285537898,1.0134254267308902,15.332500901666664,passed,
2025/03/22 00:45:00,0.7009930819254914,0.6747835958964418,77.39548190115572,97.97964385423928,2.6948150677975438,2.75,2735.8615049457217,2949.099824337953,0.9881265183469147,1.001044235800803,34.74785932150526,11.963553921216997,2.3737420472553374,1.0599811656859328,1.0172036126712585,15.31991945,passed,
2025/03/22 01:00:00,0.7013754530121517,0.675447788913358,77.21396689634655,97.78472352295076,2.6982946857888868,2.79,2733.9036796088767,2930.1860121112386,0.9882540659879873,1.001097672805054,34.58380700022897,12.4740703357602,2.3625069378639503,1.063528805372702,1.0199034761096895,15.283383115,passed,
2025/03/22 01:15:00,0.7025419262087268,0.6717499976706215,76.76242971063074,97.11220073520794,2.6879750477421327,2.76,2731.053402869987,2936.6354990279515,0.9880917285829253,1.0007256998767822,34.30674672787178,11.640106948765661,2.3489790778427135,1.039358803900226,1.0027721925689879,15.234606346666668,passed,
2025/03/22 01:30:00,0.7000182760158777,0.6697627955351535,76.65502688787433,96.78022818319758,2.6831473193435604,2.75,2721.851875608186,2946.022375328732,0.9879613150056171,1.0006602170855332,34.57788935591543,11.381373741355985,2.371402821688194,1.049359376962838,1.0118337601631726,15.20774160277778,passed,
2025/03/22 01:45:00,0.6995172033196704,0.6706578214223285,76.53407496333139,96.66010861553762,2.6869863727290393,2.73,2718.533094652328,2931.2363983161913,0.9880712760896195,1.0007729891264294,34.65059077775341,11.720391215059426,2.3669860767056217,1.0503069400734182,1.0107546196064097,15.180853636666667,passed,
2025/03/22 02:00:00,0.6952492331977723,0.6726930449163734,76.5088524273411,96.6683520098187,2.6923223131609424,2.74,2706.740648603518,2921.9561741806815,0.9882874143631085,1.001192252899555,35.3387531723163,11.998196009737097,2.387449794831238,1.0618718537624832,1.0140144875502555,15.154266050000002,passed,
2025/03/22 02:15:00,0.6843637060082868,0.6578885797707711,72.73487974411793,91.86942289083997,2.6509216893811023,2.73,2614.1966908339036,2882.8352375265335,0.9878747765891134,1.0003510932721553,35.54332694072359,10.506377789121904,2.388431160942201,1.0485726378776572,1.0080655001320664,14.57220116611111,passed,
2025/03/22 02:30:00,0.6837900714417163,0.6609478963582066,73.07484142762465,92.26418229541385,2.6674956436353323,2.75,2615.8745968043586,2849.187815160368,0.9879418462949892,1.0005827796267366,35.691789331258136,12.139410649713449,2.4006984722170643,1.071754454477855,1.0248731734805674,14.578030176111108,passed,
2025/03/22 02:45:00,0.6862597296665378,0.6601542206985975,73.08602753203837,92.21955119395193,2.6689763350460676,2.74,2617.5811722700105,2850.6731499430357,0.9876548178626523,1.0003675756413792,35.431781683226255,12.06450839185188,2.392172114942584,1.0656968306370542,1.022921942951124,14.594641379999995,passed,
2025/03/22 03:00:00,0.6876001372662424,0.6594060702547202,73.0772939224283,92.15943717286385,2.6677391895876026,2.74,2619.345559657491,2855.592131780721,0.9875357709806283,1.0002435550187536,35.29544120817906,11.775161256579024,2.38588122966043,1.057155343649467,1.017224099089357,14.605705839999995,passed,
2025/03/22 03:15:00,0.6883689249453003,0.6586442296053627,73.07589585633735,92.09537326384472,2.6656904456672077,2.71,2620.812009843868,2862.48576156766,0.9874763207585319,1.0001668056105757,35.2427266745339,11.332205856808992,2.381879539879478,1.0454573858889837,1.0077815601002256,14.616774480000004,passed,
2025/03/22 03:30:00,0.688415169699428,0.6601900305416145,73.24954752904492,92.31615023269428,2.672936163344822,2.76,2624.36002104846,2848.337724242713,0.9875980914836708,1.000312701034667,35.40193791654794,11.742132963669311,2.381158453449054,1.0409661072954493,1.0012087827922842,14.628171714444447,passed,
2025/03/22 03:45:00,0.6892660048455033,0.6588386588308521,73.17296021148806,92.14876801788927,2.6615586269705034,2.77,2628.8784669486404,2873.3435537384,0.9877535440128147,1.0002469263055962,35.12204096933959,10.889494140842594,2.369402210993474,1.040761249297784,1.0037912475001354,14.644486486666667,passed,
2025/03/22 04:00:00,0.6878478863174426,0.6610353247852279,73.36967118928949,92.3972124929508,2.670530500593914,2.76,2627.738257949518,2858.1867758250414,0.9878973161709638,1.0005213117063878,35.44716879701225,11.517577294713012,2.3796162657065114,1.047745139148254,1.005611962518424,14.65033012666666,passed,
2025/03/22 04:15:00,0.6881847645397924,0.6611458299219525,73.4677504774718,92.46082571597584,2.6722347583817303,2.75,2629.7389638463164,2858.9188989306435,0.9878490962308297,1.0005111868928056,35.47489436974425,11.507963762844442,2.3802216996106837,1.0463616145296089,1.0043176824746092,14.666982317777775,passed,
2025/03/22 04:30:00,0.6875331154002987,0.6613219565879715,73.56635081794636,92.53667010929964,2.6726415585453904,2.75,2632.538560602902,2859.434028489322,0.9879610496728091,1.0005869193159265,35.64201583444965,11.265534516653116,2.3825539056612213,1.034864517475121,0.9921798457037044,14.678074180000003,passed,
2025/03/22 04:45:00,0.6889605597884381,0.6607437625604204,73.56630550221342,92.48802139523289,2.6716994973711077,2.75,2635.0016221952837,2863.0606548968954,0.9878592437171793,1.0004644472374706,35.442893632740976,11.147261611081563,2.375448471372055,1.0329254768990945,0.9926012753697226,14.689170222222224,passed,
2025/03/22 05:00:00,0.6884719301645372,0.6610826248056392,73.75299458592902,92.62036463138762,2.6751372780306224,2.76,2637.7666117313156,2859.4630559835764,0.9878511454289957,1.0004936270918727,35.591794651271414,11.35517971686148,2.383555641331676,1.0348326316870191,0.9930997938200086,14.705844009999998,passed,
2025/03/22 05:15:00,0.6878651421851624,0.6600283355466544,73.50356055901608,92.25994384436726,2.6713584876510637,2.73,2636.285828985927,2851.678718928748,0.9880210553355276,1.0004513362946492,35.54587494610077,11.253604801211607,2.377094409915158,1.0280761678400763,0.9871876511053058,14.660320675,passed,
2025/03/22 05:30:00,0.6897435932686252,0.6636874559839577,73.82702551027201,92.86482558994454,2.6760576457792116,2.77,2641.397960072832,2870.5163918878106,0.9881652512538981,1.000835362796912,35.55815845766038,10.888650904661365,2.361636307336472,1.0290132077794554,0.9855793697955851,14.750200544444446,passed,
2025/03/22 05:45:00,0.6915640798613945,0.6657416137507716,74.3998080533819,93.52655792492442,2.681717587619971,2.77,2657.8722003553985,2875.947192177026,0.9882815791283148,1.0009459166700487,35.479451403516386,11.075042942276339,2.35778440352836,1.0294392563582573,0.9852083241546092,14.840140791666668,passed,
2025/03/22 06:00:00,0.6783504169766187,0.6868803350857395,74.90391381369919,95.51478806685942,2.7838673956444038,2.89,2615.3726886698546,2690.6820325028602,0.9894391979311407,1.003896443314923,38.57178797622379,17.836974171211732,2.387930738619258,1.064205848525904,0.9766475647271273,14.771352737777777,passed,
2025/03/22 06:15:00,0.6919060355641821,0.6828062138038763,75.08951873056819,95.24100593365914,2.7581647443056343,2.85,2649.933595756438,2748.2673767341767,0.9884494106630082,1.0023655109035285,36.66730982457375,15.149866450539399,2.338767472637089,1.0194240955004472,0.9543495692957549,14.889127605,passed,
2025/03/22 06:30:00,0.6900822174901688,0.6844645806236797,75.3279836651974,95.5006339949155,2.761018940724171,2.84,2653.214960968477,2750.8223360085153,0.9886596407418112,1.0026177890849053,36.99717325973682,15.098895739367446,2.346585044284346,1.0200642821959098,0.9506959405686993,14.920649333333328,passed,
2025/03/22 06:45:00,0.6906970115124116,0.6848469735321929,75.46735524557471,95.59076915276583,2.76211222310439,2.85,2659.2260147742463,2749.6248846403446,0.9887651555463849,1.0026394424908496,36.884173570462885,15.336716364611636,2.342425814602297,1.0279492304012547,0.9579751700426541,14.939853182222215,passed,
2025/03/22 07:00:00,0.6918712097472635,0.6854610959206425,75.58115755409885,95.69348231689574,2.763472442278261,2.86,2663.578693920325,2751.7502642107484,0.9888136879616848,1.0026738042251564,36.70562839325264,15.354975161759103,2.335050747062869,1.0294297269732742,0.9596979430919628,14.965112341666664,passed,
2025/03/22 07:15:00,0.6926082919183855,0.6855975038114931,75.62689474460501,95.71954525432793,2.763634158738051,2.84,2662.9025277506776,2761.1908990324737,0.9886724015611081,1.0026559344361774,36.68192078853214,15.083020745809506,2.3332829474173793,1.029390658947249,0.960164628485734,14.990209874444446,passed,
2025/03/22 07:30:00,0.6914512528336614,0.686599774918971,75.75997110929868,95.84330351799987,2.763772303953806,2.85,2664.3218573229688,2768.522866924084,0.9887995426383146,1.0028219020767277,36.8955840865109,14.952044366884921,2.3374108918502157,1.0354407271497597,0.9630610557903325,15.015145780555557,passed,
2025/03/22 07:45:00,0.6920495186010206,0.6873542653127963,75.70426704024231,95.82005115241424,2.7644055523096025,2.86,2659.3894066451885,2778.9420344672517,0.9886824452770321,1.0029023714535847,36.903167860988574,14.60586281851991,2.331963698165995,1.03647622942105,0.9636686154917655,15.03375363111111,passed,
2025/03/22 08:00:00,0.6916208052014768,0.6880562845757451,75.99010326248448,96.06236267207363,2.7677350536436243,2.85,2666.6643280455346,2776.1429844020004,0.9887938407016433,1.002972478161645,36.97740249347382,14.894588069669329,2.3376807781291737,1.0417831595507712,0.9669607904244311,15.064248588888887,passed,
2025/03/22 08:15:00,0.6919975333973886,0.6887507864675817,76.07686706939448,96.13052132075377,2.770400730840668,2.84,2666.602813335979,2777.5744166093505,0.9887701357288552,1.0030366560433766,36.95230220212729,15.023246624928822,2.337111212863149,1.0502770196161726,0.9741540604326425,15.082552576666664,passed,
2025/03/22 08:30:00,0.693156778245169,0.6904122858756386,76.3007257018878,96.41782809227185,2.7719076633477497,2.85,2674.953768523255,2783.5895264312962,0.9889437580936674,1.003174378938135,36.780479994799855,15.082323860765026,2.3263778474207504,1.0580323156643034,0.9804424986847122,15.130577989999997,passed,
2025/03/22 08:45:00,0.6940139739009125,0.6924581794252435,76.7126109633787,96.91171825493805,2.7787656032298513,2.87,2684.010819040764,2785.0498291286463,0.9889745905215298,1.003305798414297,36.74656432177521,15.486971810134465,2.3257673408266486,1.0712962509510409,0.9909679447848183,15.197237611111113,passed,
2025/03/22 09:00:00,0.6963107838901272,0.6928403434609558,77.12598545483351,97.30305174034174,2.782857979071848,2.87,2700.5504318577246,2784.4619803666296,0.9889225560668711,1.0031702322584568,36.51534616942663,15.581953881392394,2.3181187512100165,1.0605280384669924,0.98290181751084,15.264010556666669,passed,
2025/03/22 09:15:00,0.6969797415217832,0.6932718271368469,77.51694046858289,97.66173632245571,2.78407004503232,2.85,2715.303005795229,2789.1310369752114,0.9890149056371155,1.0031492214690132,36.480549984620275,15.42807463580425,2.316299677741155,1.0486995434320234,0.9719546289332566,15.324729933333336,passed,
2025/03/22 09:30:00,0.6979167935251052,0.6939020838277314,77.93079791426648,98.05964914979015,2.7854051533801942,2.87,2728.8775529467607,2796.9693517024843,0.9890637833412611,1.0031376001407362,36.401297763283004,15.407277295321261,2.3156839480105127,1.0487875071763537,0.9721135393804083,15.391722445000001,passed,
2025/03/22 09:45:00,0.6960756490128043,0.6950207080373143,78.05791123252287,98.41398446456999,2.7897877272246565,2.9,2725.561395250066,2811.019646120387,0.9891486407072279,1.0035473210862271,36.91067617473694,15.160681600605399,2.3150591334126513,1.0425158261582836,0.9635054182315942,15.445885839999999,passed,
2025/03/22 10:00:00,0.6971357671286734,0.6951205169473882,77.95330353811178,98.18973766712836,2.784725670216436,2.88,2729.916707526928,2815.0054961743363,0.989201794607316,1.003414985084913,36.7123078056811,14.64332944022696,2.3033525585586694,1.034200005213317,0.9563791622812912,15.441087200000002,passed,
2025/03/22 10:15:00,0.6975043028956778,0.6950799089678159,77.93247022135596,98.12148431928907,2.7837024988661225,2.88,2731.969844110801,2817.506406459629,0.9892331139607505,1.0034057799928895,36.68102408786678,14.323848014655905,2.296878089535874,1.0240122186907485,0.9472257358381503,15.448090906111108,passed,
2025/03/22 10:30:00,0.6963346415909473,0.6943573383545232,77.85147538520756,97.98904464199555,2.7809910786005356,2.88,2730.0366937798185,2822.7577759664136,0.9893332034483412,1.0034847944677527,36.85033563542012,14.113555688935248,2.297217962158191,1.0226331260529513,0.9455635395449603,15.442271881666665,passed,
2025/03/22 10:45:00,0.6967298199427431,0.6939354177250019,77.76805310421301,97.8407525603199,2.7739934341681707,2.86,2738.3355606763625,2828.4990995856656,0.9896309762958562,1.0034752759192869,36.671225607612826,13.542812800143667,2.2808815295005744,1.0080100812316826,0.932871695423832,15.442362796666663,passed,
2025/03/22 11:00:00,0.6953687784167794,0.6931373272243582,77.73476354245948,97.75614434753399,2.774111430102244,2.88,2731.7807218159596,2834.87039480153,0.9896070049753086,1.0035960914885813,36.91801670099644,13.437336805650943,2.2886421576543983,1.0101344013206202,0.9342944787223938,15.442510489999997,passed,
2025/03/22 11:15:00,0.6944851796419677,0.6925232407410227,77.63262146564003,97.59727323876551,2.772645192715514,2.86,2726.8749681354348,2840.3891081814477,0.9895745154076718,1.0036373422516531,37.099686282689994,13.0933761488773,2.290984561912589,1.0050255794227922,0.9292914209516133,15.436047977777779,passed,
2025/03/22 11:30:00,0.6944763325344396,0.6924045179877052,77.61394919319486,97.48519194038974,2.7736532981642825,2.87,2723.940751123729,2841.0823448271076,0.9894558240178198,1.0036005103086936,37.16365302842638,12.943063037181428,2.294007132842408,1.0034773304636746,0.9276523565215299,15.435444664444445,passed,
2025/03/22 11:45:00,0.6941081855888611,0.6918441525219075,77.56136980550222,97.37536716725886,2.7751409480986533,2.87,2712.248420020353,2849.8090046936595,0.9892906894896563,1.0037113192010032,37.24834958762314,13.160159080547556,2.303379518492336,1.0250040601508597,0.9476416327074326,15.435493314999997,passed,
2025/03/22 12:00:00,0.6904595917596371,0.695019515412345,77.5873437207155,97.57516215868193,2.7880735386173194,2.89,2703.345226393359,2830.6838727763566,0.9894251114019315,1.0041721259052196,37.88266993163859,13.865933882741276,2.3130043907408724,1.0332598849552632,0.9474225138250555,15.429280093333329,passed,
2025/03/22 12:15:00,0.691726685610568,0.6929271691979867,77.56587457883914,97.36642737533771,2.7860273418468307,2.86,2704.81357834377,2833.243478114313,0.9891979046868861,1.0039086826043562,37.7594116528938,13.56468215627626,2.312748183390318,1.0214506612050551,0.9401686817536182,15.429178379999998,passed,
2025/03/22 12:30:00,0.6962106555075919,0.6949948285320025,78.88125974444313,98.78668448822457,2.7883636303607306,2.87,2753.7734535163277,2860.095767764948,0.9893557856230002,1.003777547522344,37.08307117321827,13.834535324814539,2.299504207942161,1.031533675439557,0.9518490948402476,15.653508762222225,passed,
2025/03/22 12:45:00,0.6986318024042608,0.6969874535907294,79.87272994639974,99.7972199861164,2.794591332864208,2.87,2784.123624483589,2869.5635345401247,0.9894514961723813,1.0037608668780762,36.69536404724302,14.489406412307178,2.3008858747278733,1.0517165533276234,0.9704072539225627,15.799745133333335,passed,
2025/03/22 13:00:00,0.6983222731249747,0.6970029649790879,79.7724560228666,99.59594599849315,2.795209666779032,2.86,2781.772736694075,2864.7223067622053,0.9893641936163708,1.0036863051271354,36.79694900679845,14.290029261069613,2.301618264331843,1.0432835051588327,0.96186595600785,15.783137528888885,passed,
2025/03/22 13:15:00,0.6958330399038078,0.6945702331323357,79.15069142573783,98.72996879741011,2.793541466472757,2.87,2754.3955549627067,2854.0404958478493,0.9892573975871126,1.003740537909618,37.16431591108443,14.210252975505274,2.3166727520421833,1.0444568047706075,0.9627509456591328,15.66739867,passed,
2025/03/22 13:30:00,0.6980594264634591,0.6960920202900674,79.30537199320788,98.83591625045061,2.7991068397018966,2.88,2757.9603564905115,2851.199362116531,0.9889518771380266,1.0035666667244916,36.971344742011084,14.189805708404705,2.312543532164236,1.0436067039576533,0.9619658379867648,15.700637333333338,passed,
2025/03/22 13:45:00,0.6980199088114689,0.6965784710158115,79.49250989435885,99.09463947312824,2.800722142501361,2.87,2762.4118117446696,2855.363329615094,0.9889217517796549,1.0035888436363096,37.027763933208774,14.26384664386747,2.3147967670441356,1.0460884168933113,0.9637888298174988,15.733827230000001,passed,
2025/03/22 14:00:00,0.6970548798188662,0.6963127631061993,79.57918025478926,99.23965664976149,2.802212192578932,2.89,2758.6651857708603,2861.600241600944,0.9888251974640999,1.0036659968974722,37.246344225103854,14.239127498175002,2.325225963182241,1.0469344395300069,0.9641163498140063,15.749176306111112,passed,
2025/03/22 14:15:00,0.6946440308587725,0.6963059561774986,79.73268407044333,99.4720287605523,2.804645349012122,2.86,2760.804665876011,2857.7903720533304,0.9889981532239512,1.0038484811051636,37.58337057684814,14.561544446410272,2.3356261497983453,1.0474203208326944,0.962278448019742,15.758166441111115,passed,
2025/03/22 14:30:00,0.698802283152797,0.6971990323364359,79.6035298164531,99.33224761966915,2.80388072218702,2.89,2757.4657264765574,2863.711616036444,0.9886405713409115,1.0035865914844402,37.04318032304923,14.34169802306064,2.322139034004118,1.0569949620755281,0.9742432690407672,15.761110786666668,passed,
2025/03/22 14:45:00,0.6978181246947784,0.6972911991421364,79.74780874993158,99.5536938681257,2.8057663649143967,2.87,2763.032582812447,2859.7035823894053,0.988754731647757,1.003656162164371,37.184195380904754,14.530841832514623,2.32433596777943,1.0509028901010826,0.9677372858226803,15.776084011111116,passed,
2025/03/22 15:00:00,0.6975003601023788,0.6973588569741741,79.79536542979884,99.63837684046727,2.806970174405964,2.88,2761.8345473156824,2861.670679080845,0.9886810238394586,1.0036700477340401,37.28787162947543,14.502467206300095,2.328655599619726,1.0494947963134216,0.9661294094071408,15.785011446111112,passed,
2025/03/22 15:15:00,0.6979751551156009,0.6983010532713256,80.18917929987296,100.03142455737319,2.8156491960342906,2.95,2770.5275951984872,2844.7628078664584,0.9886452859245682,1.0036270607941984,37.22484346859306,15.39215793822353,2.3387933320987053,1.060814675324294,0.9757234966263318,15.810687908888882,passed,
2025/03/22 15:30:00,0.7009477156725961,0.6999250430002112,80.54596776152175,100.30603222279386,2.8117470422850905,2.87,2791.1738025173186,2852.121157178353,0.9885751450272198,1.0032728159003936,36.792615410028205,14.769664885865652,2.3302820058914935,1.0458724819927512,0.9626540854602753,15.867517911666663,passed,
2025/03/22 15:45:00,0.6975006461845809,0.6990852081604125,80.98122054056951,100.88808630519897,2.813716198646096,2.89,2796.41780065892,2863.1566790891184,0.988842322553194,1.0036316398088587,37.26816609499742,15.295298152146195,2.3497898659253096,1.0611237820239803,0.9747500679506399,15.924436391111108,passed,
2025/03/22 16:00:00,0.7027748748564729,0.7027021070524313,81.25167160734183,101.2543473193043,2.820314945436753,2.93,2812.5767304924916,2853.9689058663384,0.9885665190131514,1.003308999309741,36.61084288197767,15.372583731484,2.3264729840188303,1.0566240034515748,0.9714950970017966,15.981443347222227,passed,
2025/03/22 16:15:00,0.6995406881713768,0.6994829440304509,80.50715285327846,100.2698255910199,2.8127590056736937,2.89,2793.850682846508,2833.621307096582,0.988739989134051,1.0032519257546961,36.91435326415695,15.17999572120305,2.3351559011519387,1.0388581977116107,0.9553606873177836,15.828722518888888,passed,
2025/03/22 16:30:00,0.7002739670589481,0.6989094158272454,80.61902299399114,100.38283342768246,2.808800573035977,2.87,2798.023920107621,2848.26372310365,0.9886702443274413,1.0031666938494166,36.8384801125223,14.808805028163704,2.335074758987658,1.0368798670277775,0.9551628750132266,15.859295967777776,passed,
2025/03/22 16:45:00,0.6987781840162959,0.6998273688875193,80.71877304982752,100.5877936376771,2.8137615320036065,2.89,2782.5860934666744,2864.6223850305123,0.988264134987572,1.0033159693149232,37.33405150539334,14.539455022317323,2.3586170125528723,1.0462138222317354,0.9611705848155991,15.889897979999999,passed,
2025/03/22 17:00:00,0.6985323725838696,0.6995923173584045,80.7167950266794,100.67297605027389,2.811004162353012,2.87,2787.375801796822,2865.461438729009,0.9885607679214127,1.0034430401560919,37.205322332869265,14.893365035003479,2.350435605511306,1.0589739143753654,0.9733283666491294,15.890149012222224,passed,
2025/03/22 17:15:00,0.7005196203178965,0.7001539507230827,80.94784305423423,100.79915002287991,2.816117974329672,2.89,2794.3802433902233,2848.383357017,0.9884855272166303,1.0032569458548137,36.85491765284845,15.522517860280972,2.3540171138320556,1.0671106927324625,0.981808909597072,15.890687999999997,passed,
2025/03/22 17:30:00,0.6998184971953069,0.7004865760244774,80.7783864668669,100.76983756475647,2.8204599205253453,2.88,2778.890691300744,2853.234718246358,0.9881846660090067,1.0033708547940865,37.16681854831018,15.447581338034963,2.3607084659987487,1.070453336676877,0.9840587165022714,15.885183984999996,passed,
2025/03/22 17:45:00,0.7028641149753396,0.6988523698777643,81.03276491526975,100.83069824805143,2.821574339396451,2.88,2792.9708589594366,2837.1059056229215,0.9881484794931041,1.0030173648603755,36.59019731527213,16.162148290407938,2.3590289764897565,1.075737073798599,0.9939977520185747,15.885680127777777,passed,
2025/03/22 18:00:00,0.7027824373096732,0.6988233899979196,80.933973346561,100.79499985836051,2.8217427555019463,2.88,2790.9983932882437,2836.7732083940773,0.9880624314846035,1.0029853009272973,36.68685491709386,15.98254633554584,2.3563259679561743,1.0649703628102087,0.9842110856096925,15.880123746666671,passed,
2025/03/22 18:15:00,0.6995417400596144,0.7007107280709901,81.01483096355024,100.9674592953322,2.8228921644392293,2.88,2788.571579910093,2837.0691174203125,0.9883213747412555,1.0032920521804407,37.0975596671187,15.995179071409085,2.3686766506236405,1.0716472957434198,0.9844493132168473,15.880577044444443,passed,
2025/03/22 18:30:00,0.6992665388982218,0.7013792737745309,80.95899849193076,101.03644639520051,2.825055275303999,2.89,2790.30546959517,2831.1814580512546,0.9883271801142355,1.003312019790335,37.206751341885976,15.974341614153419,2.361570953073909,1.0585877436477444,0.9716309267378647,15.8810113,passed,
2025/03/22 18:45:00,0.7013772563124258,0.6993455190400806,80.56306705028055,100.60344802683245,2.8105547884653617,2.89,2783.064541828101,2863.161027670944,0.9881953108436418,1.0031437463457864,36.87909120111111,14.792899851272967,2.3465960267341557,1.0532362271600282,0.9717797555480426,15.869026311111108,passed,
2025/03/22 19:00:00,0.6989334020561074,0.6999966692005134,80.65600384488508,100.80826333886546,2.8140308631738065,2.89,2779.725780843147,2859.5544977327645,0.9883897985839283,1.0034307740942918,37.17944019267849,15.299184816053106,2.357729553871733,1.068535521600053,0.9826968811078508,15.869108749999997,passed,
2025/03/22 19:15:00,0.7012142487744017,0.7008160153527404,80.69150057891412,100.84676004570312,2.8187376000303996,2.88,2781.2408005849893,2848.5377214842006,0.9881637715538512,1.0032439303795948,36.91635423124074,15.544608533718158,2.3531933418257998,1.0674350318101198,0.9829819195770674,15.868868399999998,passed,
2025/03/22 19:30:00,0.7003839196401569,0.7005889308519456,80.79141000052559,100.90267831993893,2.8200276667907267,2.89,2782.342036789257,2842.512255369957,0.988214152195978,1.0032521355272148,36.99504429799234,15.828855161975097,2.3627093808759665,1.0721264215073492,0.9865765513554934,15.862244725555552,passed,
2025/03/22 19:45:00,0.7004628513291942,0.7011339450001474,80.67906148835321,100.89569137610594,2.8207799516374057,2.9,2775.470023825188,2847.6769405506916,0.9880996670247496,1.0033140158699423,37.060606713136316,15.703276100860739,2.361361366618179,1.0752050035116423,0.9890618662205488,15.861660222222218,passed,
2025/03/22 20:00:00,0.6994153693093621,0.700569257385173,80.57225942782307,100.88273227350919,2.820982096106788,2.9,2766.234776333778,2856.403343285431,0.9879938312370083,1.0034348475766917,37.3145183558619,15.523499166475924,2.366425772548297,1.073943768258538,0.9878800492412958,15.861361468333328,passed,
2025/03/22 20:15:00,0.7001545486434114,0.7010736859243022,80.62560239844635,100.89419434655055,2.821793750034373,2.89,2772.315354082737,2846.3330144618703,0.9879776440933654,1.0032783232862617,37.1943542348982,15.567646016328487,2.3646400583419607,1.0649328312005915,0.9795374983180638,15.85466685,passed,
2025/03/22 20:30:00,0.7001013638255796,0.6989635480323091,80.85964090753085,100.92408753720075,2.8204619571782454,2.9,2776.9024464517615,2844.1713337515525,0.9879241912237104,1.0030958917280752,37.13807763462895,15.92429583853271,2.3826122270158874,1.0748689364134152,0.9909832151776766,15.854024755555558,passed,
2025/03/22 20:45:00,0.7012792742395939,0.6991458684596084,80.96915759815569,101.05724927961097,2.822055760134106,2.89,2786.451339276323,2831.321286529058,0.9881063868388014,1.0030569837710577,36.824775027414205,16.463197209830348,2.3738523604038346,1.0783354350102061,0.9953495260583342,15.853667597777779,passed,
2025/03/22 21:00:00,0.7028294778022717,0.6980733107364309,80.81916761677768,100.89338686080423,2.8181455626349563,2.89,2784.130737759128,2839.035874237578,0.9879734542520825,1.0029203821052506,36.61274729581927,16.204764938775888,2.3665479714162467,1.0765909412585069,0.9969686434458299,15.846902035555557,passed,
2025/03/22 21:15:00,0.700680848388535,0.6994084994547575,80.84181797069746,101.00726860818779,2.8236332192906763,2.89,2772.5549647028956,2839.4353751687668,0.9878273775807965,1.0031106624328119,37.06377099657399,16.25365154475329,2.3847011803247167,1.0840905701872068,0.9998447903734139,15.84620235,passed,
2025/03/22 21:30:00,0.7029967866318498,0.6989528363559782,80.79852088127659,101.02120931492968,2.8239038790587974,2.9,2775.818503887718,2835.4867908288666,0.9877444237095623,1.0029667522656394,36.71620331973887,16.49054659853769,2.372405351037277,1.08548328963582,1.0046008137550004,15.84578678833333,passed,
2025/03/22 21:45:00,0.701603563158234,0.7005457145646365,81.08027119868476,101.45364842322626,2.8242134250643405,2.9,2789.0980478453207,2834.294000065968,0.9880397459436029,1.0030948529284764,36.863686690986775,16.56648928374597,2.371916355721139,1.0798641210627589,0.9961504736926536,15.881659316111113,passed,
2025/03/22 22:00:00,0.6986455988977832,0.6951205845638668,79.30725608418022,99.41467471610461,2.811578449783076,2.91,2734.4575359398136,2816.7999974234135,0.9877167096710635,1.002915387456856,37.248571842521606,15.673065426150785,2.374592766254992,1.0520196784397906,0.9739115659756103,15.607796050000003,passed,
2025/03/22 22:15:00,0.7019242061055735,0.6998015292657438,80.76290085477751,101.26576966148838,2.8148947594205938,2.88,2781.1660246855276,2854.185852333233,0.9879625115136784,1.0030511206190602,36.82186338459235,15.776897427918678,2.366218295035749,1.072023147672756,0.9908631030088526,15.862922466111115,passed,
2025/03/22 22:30:00,0.7018636005410558,0.7042873418998343,81.82267178207825,102.6441048690344,2.8257935905020233,2.88,2810.5865165537684,2854.5956744782357,0.9882476360700609,1.003304812267234,36.82112532395275,16.616889327883946,2.373065725947873,1.092093393274207,1.0040317304812718,16.008635524444443,passed,
2025/03/22 22:45:00,0.7048416358421652,0.7056995525101243,82.35159781650863,103.40000546757483,2.8289423110917635,2.89,2824.651559958249,2873.0100066289824,0.9880220396133464,1.0032261340775144,36.56131051414594,16.460512440337368,2.3676365195085496,1.0898926259252966,1.004278132364456,16.11835588,passed,
2025/03/22 23:00:00,0.706788173218313,0.7077713071752935,82.99179521303896,104.2347490719026,2.8341216399988225,2.91,2838.920932886824,2884.8510067937204,0.9879671761441674,1.0032751317358872,36.32888725082508,16.63379164600111,2.3702665627013197,1.1004535768679484,1.0141440744104468,16.221865916666665,passed,
2025/03/22 23:15:00,0.7093008550121763,0.7093022698329118,83.5690610468442,105.05381441732453,2.83770490407942,2.89,2851.1481270534136,2902.0334493196915,0.9879408894144649,1.0033678911379869,35.96189466558177,16.543394356988262,2.36810841715886,1.0995160759257245,1.0148828207423874,16.32583157333333,passed,
2025/03/22 23:30:00,0.7120424002368921,0.7094643344264531,84.32541452620903,105.98653723872673,2.842745246781735,2.89,2862.1211676728926,2917.3727928217904,0.9880804476152754,1.0035958730348573,35.30328794329103,16.912025329097382,2.3750976923545792,1.1134843691883007,1.0315294412479457,16.429628985000004,passed,
2025/03/22 23:45:00,0.7165658950102404,0.7123069737108452,84.98463422841351,106.81085669601538,2.8476947994366637,2.88,2883.712877951881,2924.478088160531,0.9879077208718777,1.0034042339911673,34.69230464123471,16.861013121263905,2.3654278586333763,1.1081896199719952,1.0282662684438773,16.53995520833333,passed,
2025/03/23 00:00:00,0.7471196155318706,0.7231940440004797,93.68142355328634,115.48673460088384,2.838906289976523,2.77,3176.167142598794,3215.1810449671834,0.9885504099064971,1.002965397357386,28.453342230605514,12.282111031593756,2.27956581740238,1.0533500367175628,0.9986463226130169,18.144438571111102,passed,
2025/03/23 00:15:00,0.740106650075001,0.6528497654940552,89.78009503670451,106.64953963518457,2.614225044235868,2.73,3166.80168300203,3548.2976432935607,0.987988301795079,0.9981846281077621,29.689110017369174,0.51930588303917,2.368398991688216,1.0125202175649861,1.0401760860679925,17.554780833333336,passed,
2025/03/23 00:30:00,0.7338123229723126,0.6546032131651076,86.07622621486888,103.14728249570898,2.63273065832712,2.65,3043.3472309368917,3397.7875567649567,0.987650192776506,0.9985968499787474,30.86805284463249,2.0579968313354065,2.3462446069319687,0.9938357526240997,1.0092139123411037,16.957773030000002,passed,
2025/03/23 00:45:00,0.7304404647161834,0.6533636422892019,85.59396889760622,102.47331945021125,2.6309136300048626,2.64,3026.7096880594145,3375.9708746924607,0.9878278930162966,0.9986880926168475,31.290237487310655,2.07958414072783,2.359015380658907,0.9889389920074239,1.001760654072602,16.84489956111111,passed,
2025/03/23 01:00:00,0.7310644896624005,0.648196283952944,84.6718634560085,101.31472949476844,2.6230902065418666,2.65,2996.129011217103,3382.712839954982,0.9872675481193841,0.9983235108952452,31.302837522496567,1.1281133628455065,2.359420801843244,0.9732694582591563,0.9930861476369356,16.73227758888889,passed,
2025/03/23 01:15:00,0.726114083447661,0.6490956607992892,84.32413242428336,100.84248816982956,2.6255691698758623,2.63,2987.032075176558,3342.8311150026743,0.9877138761516603,0.9985707121913788,31.823036287877017,1.7564860337401476,2.371306182571016,0.9727747788447073,0.9854697886797859,16.619493641666665,passed,
2025/03/23 01:30:00,0.7224671917338357,0.6477110406888301,83.76056465129076,100.11855201038544,2.622220398207549,2.63,2969.1505952282405,3326.0398777665946,0.9878702107223825,0.9986584653961923,32.21454020247651,1.7252571821328582,2.381778870653149,0.9725064557614064,0.9827273591416462,16.507376868888887,passed,
2025/03/23 01:45:00,0.7222601756437066,0.6443023349646768,82.97663747733266,99.13241058402402,2.6152897042873646,2.64,2951.4255214930654,3315.8945832215472,0.9877392256402177,0.9984110500411207,32.062204328857476,1.379484762083794,2.3743666835712114,0.96361140577737,0.9775573238890605,16.390857743333335,passed,
2025/03/23 04:00:00,0.635669351170378,0.6328282718791789,65.0064636681638,79.74143229262914,2.674362091549264,2.93,2342.6018562648455,2579.823941165214,0.9855128972122065,0.9996151996572785,40.080879771116436,13.782083223420399,2.54985882662423,1.0908874610070975,1.0603937744135465,13.164348951111107,passed,
2025/03/23 04:15:00,0.6040335139520723,0.6223706920804665,59.09347728608595,73.40761856583173,2.663544232294302,2.81,2179.402010293017,2397.744649728962,0.9848531796248285,0.9994025290607276,42.38868776884912,15.205578198466252,2.55920969463796,1.0653629231144595,1.0395867173295505,12.191432586666672,passed,
2025/03/23 04:30:00,0.5994617967434969,0.6208594645564111,58.501642457534494,72.7381374804559,2.659954760473329,2.82,2157.422770981556,2393.6384042766213,0.98462032086402,0.9994267276088348,42.91806326666057,14.674910029006764,2.573016228330497,1.0574699779262708,1.0308893259292415,12.105616838333331,passed,
2025/03/23 04:45:00,0.597000818841914,0.6162760773364321,58.19913890965971,72.07864948219634,2.6468579696321255,2.8,2170.4563878681583,2370.6935970550835,0.9849765886321121,0.9988335439963133,42.612879744397105,14.826419401526815,2.570121170886797,1.0406979457493117,1.02010405099433,12.01977902888889,passed,
2025/03/23 05:00:00,0.5933999836644928,0.6151210305636102,57.66724710287194,71.48422866798283,2.637904030593921,2.83,2159.352777309069,2366.291980123136,0.9853091308938291,0.9989601107056638,42.86743832808365,14.20025426805334,2.564832849408,1.028072029839892,1.007340216364842,11.938216546666663,passed,
2025/03/23 05:15:00,0.5896491850764851,0.6139956536595165,56.9948451246311,70.81003150209452,2.63325519165969,2.85,2135.7238514982723,2365.2973329302554,0.9849234083291799,0.9988973886299174,43.0992648651515,14.097525441835646,2.5719513686519093,1.0436640141333464,1.022610649881017,11.85233740166667,passed,
2025/03/23 05:30:00,0.5896665447642095,0.6111998368837663,56.854359684840915,70.68440460716292,2.6220296360586826,2.81,2148.3258491086044,2360.255719274672,0.9848730669491738,0.9982853227783394,42.64384478888685,14.071494702394027,2.56635796029449,1.0303376016523271,1.0148974023645745,11.821634488888886,passed,
2025/03/23 05:45:00,0.5903328185289745,0.6125437651177164,56.71069289178346,70.82932673291941,2.628851634473172,2.81,2140.72070034952,2347.9785363286933,0.9845611628052726,0.9982846903048858,42.57206535947306,14.907057495648775,2.5633346563412363,1.0426808687260813,1.0265656670494698,11.800124324999999,passed,
2025/03/23 06:00:00,0.5894512779848057,0.6121710064044988,56.738397794790856,71.04294816408988,2.616726112479544,2.8,2145.657325875481,2371.0143214723653,0.9847318240772683,0.9982862733535584,42.614850788582984,13.995426228495578,2.566358403401771,1.0326256276922527,1.0158176879947274,11.818892641111109,passed,
2025/03/23 06:15:00,0.5917161878111594,0.6155607387534773,57.06456703097215,71.76948240587807,2.6249842017659266,2.83,2147.192513334953,2376.287307911072,0.9847810977816596,0.998671839404654,42.69061432906671,14.320142225104105,2.5638224162856345,1.0364634050680395,1.0155564345335764,11.874063067777774,passed,
2025/03/23 06:30:00,0.6611106581027664,0.6742322230519787,71.45687716119033,90.76580458848206,2.839162285937919,3.07,2423.1746671493056,2583.272836108554,0.986546158673459,1.0044115775459463,41.41781243295212,20.88254137521828,2.501106919339478,1.1589313306723084,1.0599781539885365,14.214116937777773,passed,
2025/03/23 07:15:00,0.679747953608705,0.6378713051788019,64.3815831199688,81.72766320419386,2.672355300342591,2.8,2346.6896341838647,2674.1278159807594,0.9822546256550493,0.9978938302190379,35.05648943564849,12.168581063625624,2.317110698283823,1.0587797234445004,1.0854640299649752,13.417408125000003,passed,
2025/03/23 07:30:00,0.6633249512151287,0.6831465402824234,73.35867653220697,93.07693551504,2.802068625015776,2.86,2505.3363468843563,2669.993509018686,0.9878613956786376,1.004290793535502,40.8167009565154,18.331686857529554,2.504711015042194,1.1484374703145634,1.0373771101121798,14.50162941333333,passed,
2025/03/23 07:45:00,0.7046673510096308,0.6924665619095287,78.06567415819826,98.54767126375212,2.81891128400877,2.88,2687.450371684249,2784.40744537503,0.9866756915650265,1.002487219277279,36.44088869422005,17.045941527781114,2.359680018855412,1.0856793056523688,1.017151113131955,15.424681744999996,passed,
2025/03/23 08:00:00,0.708368022980608,0.7076209411906879,82.64668600216999,104.10281892388166,2.8409613788910253,2.89,2834.4331065077977,2855.66430054169,0.9877986100016023,1.0031371477626536,36.19968942524274,17.402581544491944,2.3544561424727144,1.092650756751286,1.0095248395013325,16.16534697555556,passed,
2025/03/23 08:15:00,0.7053255935146174,0.7068031940737064,82.37195804786487,103.69716125915637,2.8262835212360797,2.89,2830.0425468958606,2884.059577281385,0.9880343466548233,1.003240537170895,36.55888205738377,16.022466313517267,2.356815531389198,1.0744267714572766,0.9900216664526691,16.149672672222227,passed,
2025/03/23 08:30:00,0.7033383842221642,0.7064909673747034,82.25537378301449,103.51965676968145,2.8249284419377227,2.89,2827.9755587903037,2881.0236571110895,0.9882107012776125,1.0033545151462795,36.78855464531233,15.983247469610847,2.3586129413740706,1.071858454326748,0.98567142089869,16.127514260000005,passed,
2025/03/23 08:45:00,0.7032328150795598,0.705688773526836,82.1531705316993,103.26107815797695,2.8255468603439144,2.91,2822.6100917382,2877.279036286994,0.9880581231935697,1.003256465417788,36.87784311900343,15.791263814357963,2.3642012415188094,1.0619140356538326,0.9769119187371553,16.10530383,passed,
2025/03/23 09:00:00,0.7021418984181423,0.7050411246918424,82.04738962564932,103.03201032526468,2.8188224554743266,2.89,2827.3779880876664,2880.4744470382198,0.9883406560858293,1.0032750339320926,36.87865154689616,15.519827100863655,2.3583712790537357,1.0591197827678447,0.9736478799412482,16.089422616666663,passed,
2025/03/23 09:15:00,0.7031109195134518,0.7036494956680539,81.93637963131498,102.7644569593171,2.8166241765594098,2.9,2827.3803769962387,2876.9998923357257,0.9883515614475274,1.0031626928676736,36.66249728011705,15.546587947717903,2.3535964482963267,1.057728991517667,0.974787267604241,16.067095378888887,passed,
2025/03/23 09:30:00,0.7025570219038096,0.7035831763147624,81.71186215660038,102.4863601008623,2.8163034469085924,2.9,2818.757320544029,2878.326259332757,0.988291483191665,1.0032110442726194,36.7964105942198,15.252584980639947,2.35220807347628,1.0529587587187175,0.9696418757769797,16.044716123333338,passed,
2025/03/23 09:45:00,0.7004815037896982,0.703333291989763,81.57669095277488,102.33449395496677,2.817500556334072,2.89,2808.7682184622017,2880.184695483377,0.9882888689920567,1.003383632351074,37.15636961547277,15.110038876869906,2.359991703128648,1.0508787528150714,0.9657402728180452,16.028628000000005,passed,
