datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/03/23 10:00:00,0.6989104089870773,0.7021029752584654,81.44474613283373,102.138708289175,2.8168520862337183,2.91,2801.245673521282,2881.0306571708716,0.9883699716055049,1.003522855328347,37.344883413049146,15.310196054976828,2.3654968593557952,1.0623031055030592,0.9760267328373977,16.00613193666667,passed,
2025/03/23 10:15:00,0.7024919539509417,0.7025440175423452,81.36065801116197,101.8883116782772,2.816564470267635,2.89,2798.39231651703,2885.1216287268126,0.9880016733323499,1.0032320472925083,36.933428482885354,14.896004113787004,2.3575244189254096,1.061879795661585,0.9782491738429934,16.00798344444444,passed,
2025/03/23 10:30:00,0.7016619234892613,0.7039528547260163,81.95977305691186,102.56980175549916,2.828417109621433,2.92,2812.128248831356,2870.947924288229,0.9881946995449621,1.0034568754947617,37.03481429192088,16.04020718287662,2.3653462132835843,1.079609213302169,0.9919402559112697,16.07410988333333,passed,
2025/03/23 10:45:00,0.69982392307585,0.702133289323368,81.25232831593033,101.60637193341796,2.824702028886022,2.89,2792.987584600077,2852.451515498169,0.9881871509460491,1.003375993155186,37.23453327660374,15.831633027758901,2.367415265332286,1.0670159881533412,0.979954025954526,15.946683279999993,passed,
2025/03/23 11:00:00,0.7007047885281563,0.7020889821184915,81.2316688185026,101.48799215882548,2.8233192407756484,2.87,2795.604630997628,2855.0114829221598,0.9881099665701817,1.0032567741361598,37.15780667646303,15.48172865703795,2.3617214896043364,1.0572620802414412,0.9716418339332472,15.953493196666658,passed,
2025/03/23 11:15:00,0.7016229814020951,0.7023365280099618,81.37062620561123,101.58371953385446,2.826817292715571,2.91,2795.4013768797527,2856.83970870674,0.9879736884937601,1.0032463060643044,37.097408493056754,15.561529029502633,2.363976129581283,1.0614858451273796,0.9759831684462454,15.97785284333333,passed,
2025/03/23 11:30:00,0.6999993300452723,0.70232410376835,81.57396855356777,101.76004951557778,2.827186443402336,2.9,2801.1697449081066,2858.8464073137898,0.9881801871502959,1.0033915497405916,37.274423031958655,15.758173949982078,2.369457695836524,1.0686129094081551,0.9807039601955849,16.001920934999998,passed,
2025/03/23 11:45:00,0.7009627706000264,0.7027312098077898,81.74993739241961,101.88862304540051,2.828125065544697,2.9,2807.9557105361005,2860.928360316198,0.9882211626385722,1.0033821627299129,37.11216740841937,15.776983787612398,2.364933526675784,1.069671673342012,0.9819838781626841,16.032313134444443,passed,
2025/03/23 12:00:00,0.7033964950414722,0.7030224491024124,81.82499808418376,101.90471354749094,2.8303850933988226,2.89,2811.4160104063367,2861.569253724346,0.9879957494787106,1.0032062912557678,36.879730129124674,15.669664003959825,2.356955999459554,1.0652936851897965,0.9799423123367573,16.056732926666665,passed,
2025/03/23 12:15:00,0.7014515018122393,0.7033050440969644,82.0452506267642,102.08810473478499,2.832799754907063,2.91,2813.555772781543,2863.2208044581143,0.9881201683968025,1.0033781856343482,37.154279241720644,15.85454706846683,2.368060766894165,1.0731162481967564,0.9845084557356144,16.081171296666657,passed,
2025/03/23 12:30:00,0.7034813461834348,0.7038970180778165,82.249222642042,102.21647872888101,2.8362376363689847,2.89,2819.708412087067,2860.8193077126784,0.9879935018257394,1.0032556497743794,36.91057371925107,16.008858821339604,2.36473428612257,1.0768965076328667,0.9891174904794587,16.111326513333328,passed,
2025/03/23 12:45:00,0.7043472232331717,0.7030210224844278,82.47761043843198,102.32860724905687,2.83829715372011,2.9,2829.2101225715332,2855.8205761916906,0.9879505428195301,1.0031149654696903,36.820738205514594,16.12878864277693,2.365084200518183,1.0659187837430715,0.9809082058670062,16.135806451111105,passed,
2025/03/23 13:00:00,0.7047311719212684,0.7022702866092797,82.60084170919372,102.3400944768049,2.8351931895336886,2.89,2836.5308269555508,2863.364695622433,0.9879757361850314,1.0030276253807018,36.76520617553584,15.953667201712195,2.363025083125166,1.0655743199518655,0.9817487276311301,16.160304966666665,passed,
2025/03/23 13:15:00,0.7039745390106585,0.7029642201278233,82.76967154219564,102.46633591892171,2.8333774616623546,2.91,2838.570452673155,2875.756586019657,0.9880769830319852,1.003146921193532,36.8292234564705,15.682442316732235,2.3684211150313406,1.0716798817137112,0.9854931547772848,16.19084544,passed,
2025/03/23 13:30:00,0.7041264585614055,0.7037422379513272,83.0046011077716,102.68563549369526,2.839800248484533,2.9,2847.5636535797307,2862.3708480880837,0.988111867379748,1.0031416995659397,36.80296355442366,16.210299136113587,2.366750079324549,1.0731199099160553,0.9858778371045458,16.215073416666666,passed,
2025/03/23 13:45:00,0.7048476860032522,0.6997355548992077,82.29375459628253,101.6658412565632,2.8332007093582834,2.89,2826.7085954053773,2857.6447494505283,0.9878595400963365,1.0028855596903965,36.738860036465034,15.736846244479548,2.365174925336757,1.0575112906962534,0.9765558844675777,16.104913928888884,passed,
2025/03/23 14:00:00,0.7046999674274421,0.7010565663821153,82.4809791814868,101.86872198935588,2.8326060109736813,2.88,2838.4531338106344,2857.5017115959404,0.9881732714024493,1.003002667766891,36.60283934466398,15.893483303794186,2.356142678287125,1.0644070017290912,0.981035304767647,16.13439593333333,passed,
2025/03/23 14:15:00,0.7024297327975819,0.7036077130199334,82.70629300259155,102.16621852117846,2.838773200135533,2.89,2837.3952772848297,2856.5798334760248,0.9883096112732411,1.003314406712893,36.94728827086335,16.098703443098326,2.3666771463318987,1.076631080005091,0.9864625797471176,16.163903946666665,passed,
2025/03/23 14:30:00,0.7039807411185441,0.703485647100949,82.73625270737527,102.15896268785451,2.837244744289671,2.89,2840.007342754011,2867.444579213708,0.9881837763224344,1.0032251689059881,36.791685081974336,15.776888460168818,2.3581951793608593,1.0749968646381645,0.9866764550948038,16.19343796888889,passed,
2025/03/23 14:45:00,0.7028857038595925,0.7049060102737891,83.02838041706335,102.49672752229755,2.8474713639856213,2.89,2843.1404261358302,2856.304605354125,0.9881154289652817,1.0033409732319907,37.0076088527024,16.29635521547984,2.3665795327204076,1.0774041500493545,0.9858811595261194,16.229006517777776,passed,
2025/03/23 15:00:00,0.70256136044418,0.6939239374665974,80.98904256658099,99.55239476948518,2.8259985738996263,2.88,2791.921030357408,2824.4465066220137,0.987860714087564,1.0026799280572676,36.8630903188982,15.531279385679602,2.364265309762995,1.0455395517443529,0.9680738788893749,15.871846650000004,passed,
2025/03/23 15:15:00,0.69741165049487,0.6843910355626364,79.1993345964849,96.55958236188528,2.8104839981968825,2.92,2729.7588686801264,2796.815363124217,0.9876401946401782,1.002374423978298,37.31526522823514,14.82878494836633,2.3971882414114085,1.0427734484266253,0.9690528635039299,15.532348443333333,passed,
2025/03/24 00:15:00,0.719942814456322,0.6339599275540406,67.00573079737262,83.18798556779338,2.6794093384179956,2.54,2445.3669963429406,2792.327862536937,0.9816403163798426,0.9967947157792527,31.55066899429342,6.9712252662447005,2.165738056860414,0.9186570538038514,0.9818633635981905,14.033928516666668,passed,
2025/03/24 00:30:00,0.7022585374077025,0.6820194317032262,85.24664264133106,103.42937857641378,2.7107332995486146,2.74,2967.962120202819,3188.996032658641,0.9896038798155815,1.0020813211177606,36.15923476825908,6.018638419955215,2.4015499236462707,0.9924017957144545,0.9372139342872523,16.68987148888889,passed,
2025/03/24 00:45:00,0.7223656038485612,0.6819747872116269,86.76144102918501,105.24014208433351,2.716785171283144,2.72,3032.942001646488,3249.041456579938,0.9881919425965124,1.0008063309940758,33.57853163583988,6.250193334060883,2.3323676260938098,0.99916322392017,0.965623607240463,17.066799505555554,passed,
2025/03/24 01:00:00,0.7229652113556148,0.6837559856703646,87.75885465064272,106.35250903061785,2.71683370763405,2.72,3064.9578125957796,3274.945858456122,0.9883390888233583,1.0008319381293969,33.38627611027977,6.396041525139239,2.3380746526104272,1.0127096370106297,0.9776343573727153,17.224463996666664,passed,
2025/03/24 01:15:00,0.7170518820424883,0.682150856031871,87.00557019691514,105.25614630724856,2.7121518769200708,2.81,3024.212968322424,3247.116868110601,0.9887415131237003,1.0011916863150352,34.11224930754857,6.820137925274832,2.3802083644819514,1.0391821010201117,0.9979079547858261,17.00879898666667,passed,
2025/03/24 01:30:00,0.7352464865070748,0.6920558942131797,90.27152718620616,109.43493624211024,2.739498698911672,2.73,3119.2249632316766,3313.2056898657647,0.9882983648659837,1.0011465946555504,31.068570356433455,7.55187598431421,2.3264919052891897,1.0483542269007506,1.0159667398196899,17.621635404999996,passed,
2025/03/24 01:45:00,0.7313867807117543,0.6903459292554743,89.83212526721137,108.96877875470648,2.7320072942773206,2.71,3115.1446892454146,3311.6651622919153,0.988356098078573,1.001052289908873,31.788303931208468,7.213907876290775,2.3305099654995263,1.0386004609214026,1.0047063588057747,17.55809139333333,passed,
2025/03/24 02:00:00,0.7294282013769308,0.6899814363265291,89.5094463611334,108.64449063424979,2.73059376613543,2.73,3103.437225037898,3303.4671969845435,0.9884009108017375,1.001112411776377,32.13836786133911,7.2611041451763825,2.337682120906087,1.040786188174465,1.0050495897715332,17.494653274999997,passed,
2025/03/24 02:15:00,0.7265647128460325,0.688636396127701,89.1052438453538,108.20771162718749,2.7259888934247636,2.73,3096.5612924319325,3297.9332310216714,0.9883993020054853,1.0010342541987411,32.68236831706253,7.1113267189598375,2.341990750412104,1.0350974990521837,0.9981803811239095,17.43132105,passed,
2025/03/24 02:30:00,0.7251530758558474,0.6883675271715758,88.81127996262695,107.91788526654143,2.723811520026822,2.73,3088.6852967697014,3289.5636614507716,0.9885128336198584,1.0010829624233308,32.88191168016862,7.2103488615884785,2.3442280174353423,1.0385952634885363,1.000334578711442,17.37314799,passed,
2025/03/24 02:45:00,0.7242955089024027,0.6862775151823451,88.39424165528769,107.42936957163145,2.7201911948410085,2.72,3079.593642390863,3283.9373351973068,0.9883030059765211,1.0008599233060187,33.16094162508981,7.149231056210645,2.3465649586070993,1.0340470875307195,0.9977583791225125,17.310020933333334,passed,
2025/03/24 03:00:00,0.723138463963999,0.6863768148780707,88.0929769687265,107.12999788816676,2.719657829993449,2.73,3067.47922698611,3272.2740849375214,0.9884395331248491,1.0009814801457924,33.29787268714323,7.34657317316564,2.3511070461461747,1.0402260245059813,1.002236608278812,17.241959735000002,passed,
2025/03/24 03:15:00,0.7240391925111372,0.6848294330350021,87.69431235243509,106.6984249900106,2.717714434892945,2.72,3054.557368955163,3268.433847256598,0.988265124634508,1.0008632946541314,33.22978293602224,7.139018090013552,2.348366631764094,1.0321093061890094,0.9973613087957001,17.1840845,passed,
2025/03/24 03:30:00,0.7237839354872748,0.6847245120377846,87.31319076449454,106.34890772487668,2.717229930287644,2.73,3038.6129491722236,3262.3904854251896,0.9882384411566747,1.00093403627242,33.29196269818293,7.2138004677211764,2.3496364875936666,1.039435217895986,1.0042545649944572,17.121275123333334,passed,
2025/03/24 03:45:00,0.7229210466203708,0.6839340597561118,86.96660586716033,105.99223214254275,2.7145211600542907,2.74,3027.744596099982,3256.592559413065,0.9882922252321233,1.0009608198088698,33.420676088713485,7.073543700714434,2.351322943797709,1.0352761340054948,1.000353067531297,17.058966185555555,passed,
2025/03/24 04:00:00,0.7226166487310932,0.6824067014166276,86.55259986453501,105.55290403222287,2.7107575781098507,2.73,3016.4906387885067,3253.478982957545,0.9882269794872668,1.0008828060564436,33.462957874113656,6.782363410947213,2.350182137707297,1.0262315184150559,0.9933274167359369,16.996367666666664,passed,
2025/03/24 04:15:00,0.7272123122197205,0.6933755517304843,89.47254527488829,109.19046713232567,2.7350814050125978,2.74,3095.3964273213187,3282.7733329912076,0.9887163681125576,1.0014745954441155,32.37599139316462,8.043993068043179,2.348982141264074,1.048598743402428,1.0072656321821054,17.444813509444444,passed,
2025/03/24 04:30:00,0.7247545434551478,0.6890955442458568,88.59531366878382,108.1203337282855,2.7211831193704064,2.74,3083.1694255691687,3283.3119262822047,0.9886140123690969,1.0011280644532519,32.89854594230939,7.522801907633577,2.345359085989258,1.0415093754021312,1.003116783834275,17.324361584444446,passed,
2025/03/24 04:45:00,0.7239560684403935,0.6860998272563876,87.89892042666622,107.28631927633062,2.7133379266951634,2.72,3066.9370014353244,3277.473674872433,0.9885309719913737,1.0009350518461146,33.09472384592395,7.205418959408778,2.3442145675316928,1.034372125803694,0.9991423121153079,17.21453011055555,passed,
2025/03/24 05:00:00,0.7267529209587233,0.6853430537812987,87.98573288814649,107.41722095479696,2.7152400282102076,2.69,3076.9704458087285,3270.669738786609,0.9883083838376092,1.0006432913911751,32.699360437655606,7.417707980511684,2.3319227976313575,1.0219391682705519,0.9913173672287935,17.23536671388889,passed,
2025/03/24 05:15:00,0.7250901592767176,0.6863052415114189,88.29441736227126,107.85309190166369,2.7095159905951682,2.72,3086.9267365289274,3296.5682160883275,0.9885864601440175,1.0008359994541935,32.85152010459174,6.961412313031541,2.336504178077538,1.0301364783846336,0.9967940583223979,17.296181649999998,passed,
2025/03/24 05:30:00,0.722013101611622,0.6862969680247217,87.68282506665379,107.20928902625009,2.7109023073817764,2.73,3057.7356847217225,3275.3715606758205,0.9886796409328276,1.001083230437164,33.37040836655771,7.063894273476009,2.35157771387285,1.0313406758146313,0.9943436303725115,17.168435044444447,passed,
2025/03/24 05:45:00,0.7223710394107109,0.6837246520761074,86.70748999527814,106.17715226419237,2.7054718688608164,2.73,3023.8136833976055,3272.790654304485,0.9883966898523249,1.0009935493465487,33.40332011047892,6.546191858870903,2.3480502173604973,1.0272170725635514,0.9939187533398893,17.035285905,passed,
2025/03/24 06:00:00,0.7208578514137238,0.687884635615578,87.17743616100185,106.88075643801832,2.716760051005342,2.72,3037.957214261124,3245.9664617915996,0.9887133464592032,1.0012649834716922,33.53991576609109,7.748659607906004,2.3508243214740956,1.0381983684802785,0.9976881132422191,17.07191280666667,passed,
2025/03/24 06:15:00,0.7223673643458244,0.6883864367955262,87.27978765359784,107.17014861992247,2.713890878769279,2.75,3046.390854737773,3264.8068248218383,0.9886634177308072,1.0012194135457468,33.314155858233605,7.437391410769128,2.337088689563871,1.039308257629069,1.0003242991752572,17.127901816666668,passed,
2025/03/24 06:30:00,0.7224817193659453,0.6890509626197133,87.47486331124402,107.5756549120211,2.713073034163997,2.71,3054.664502811897,3282.8424754935495,0.9885817511804421,1.0012249447068742,33.33902610278408,6.944328408748087,2.3316577812813546,1.0275054151056273,0.9889371988850353,17.194119286666663,passed,
2025/03/24 06:45:00,0.7219140655796286,0.690786773240324,87.71289606132771,108.02327962068384,2.7139052122372047,2.73,3064.604830052285,3291.6515626402947,0.9886764582431549,1.0013330166030054,33.390455009315566,6.9223260605355685,2.327184803817059,1.0295144395397418,0.988563449708711,17.250277354444446,passed,
2025/03/24 07:00:00,0.7209557230538409,0.6933609667400205,88.0454219994689,108.60787256091605,2.718754657825845,2.73,3077.754065800829,3287.84712066127,0.9888187012005589,1.0014753517036077,33.48708019638818,7.222246162865261,2.323847705058636,1.027184195733791,0.9825620379208083,17.306507875555557,passed,
2025/03/24 07:15:00,0.7189709453664473,0.6939989685212797,88.22365149406974,108.88801161877085,2.713959720512682,2.72,3079.612405117578,3308.9925808646385,0.9890766301359656,1.001714082996583,33.70708162844103,6.652221459938321,2.3327633553559073,1.028446470595587,0.9812974724685114,17.338416602222225,passed,
2025/03/24 07:30:00,0.7211300458104943,0.6951294977290287,88.35811626325335,109.17947933099549,2.718197606579467,2.71,3085.540136844581,3303.676940173302,0.9889944938000222,1.0016688114897778,33.3562071045611,6.987083609719389,2.322303824040961,1.0278118792963542,0.9818367676118364,17.367154566666667,passed,
2025/03/24 07:45:00,0.7232008011395776,0.6954916710377552,88.48574788133101,109.40665010129521,2.7190857559976567,2.72,3088.4405837416452,3309.3959030935093,0.9889163828241317,1.001634950545576,33.01604000804478,7.008237807521999,2.3167284710768157,1.0292395449605274,0.9852094385690059,17.396266060555558,passed,
2025/03/24 08:00:00,0.7219504035111397,0.695947350432695,88.34270009934394,109.33721520075808,2.7192535730524785,2.72,3083.8915172053,3304.5737729831426,0.988973820188425,1.0017132224661283,33.21602013903378,7.055306376612497,2.318230180840755,1.0292086276143155,0.983416766577907,17.371857066666664,passed,
2025/03/24 08:15:00,0.7185410275473352,0.6939477360305936,87.38004471330366,108.23848068800069,2.7143271589324285,2.74,3056.8224388711365,3281.5106989441133,0.9890287363773896,1.0017149800103018,33.81215478102162,7.018728324249209,2.322375393173545,1.0252942102923543,0.9782034755101897,17.204309778333332,passed,
2025/03/24 08:30:00,0.7192224798784161,0.6957312427065709,87.739552217017,108.72830311021576,2.718507324216848,2.76,3067.0657858059135,3280.0441061490937,0.9891055746063042,1.0017916911048792,33.64491933325313,7.408321796282012,2.3212846071288245,1.0318691391329506,0.9831706171221367,17.25466472888889,passed,
2025/03/24 08:45:00,0.7223227323066973,0.6980193951331545,88.29462890037424,109.5092189166302,2.723864167761634,2.73,3078.579819086306,3293.424656059583,0.9890849266582612,1.001910397805584,33.08371701511912,7.436535241539284,2.314691403176696,1.0339339713675342,0.9860021661008873,17.356474666666667,passed,
2025/03/24 09:00:00,0.7240751143102552,0.699984571704336,88.69471978742108,110.09604995582495,2.7276254848846038,2.73,3081.994801119515,3307.865337886102,0.9890967925665787,1.0021011527677457,32.748728815813244,7.321794668699212,2.314973957102242,1.0382940092963575,0.9899033666636908,17.42914536,passed,
2025/03/24 09:15:00,0.7243441710220552,0.6987039512099471,88.61988723184683,109.99418866100169,2.724098541768026,2.74,3086.565533836385,3310.5421549906155,0.9890059157171769,1.001905632088903,32.75047812186708,7.233372881934331,2.310847590818508,1.0342038966681368,0.9880606569428554,17.42635172666666,passed,
2025/03/24 09:30:00,0.7210980276339194,0.6982916107847312,88.27722367910056,109.59555692601292,2.7227217028702255,2.76,3072.3946289727783,3301.3933880100535,0.9890870146867022,1.0020209649980794,33.30995509945952,7.21597997766707,2.323841254377126,1.035249587127079,0.9859619282885804,17.354050963333332,passed,
2025/03/24 09:45:00,0.7191338697479787,0.6943526836739489,87.51269999206619,108.63288577318116,2.710792394427009,2.74,3059.9879176246427,3302.737897205765,0.9889657949765861,1.001719392669559,33.73889766303263,6.726817050022799,2.3219714931531907,1.029710160834536,0.9834694287926726,17.248028746666662,passed,
2025/03/24 10:00:00,0.7191696742150848,0.6922986906357027,86.93003397507695,107.90257216933753,2.70985212728993,2.72,3038.961677446518,3284.5395488499635,0.9888342848162395,1.0016252560534784,33.80527547557428,6.720576808506615,2.325640047851325,1.0209006857041052,0.9773046675282862,17.13575325,passed,
2025/03/24 10:15:00,0.7193050086952673,0.6925444396333539,86.98537753388388,108.01521421542381,2.7113863729237555,2.72,3041.3432458820207,3281.6422478460568,0.9887923197397378,1.0015977956289,33.803853209272695,6.80729479771747,2.3250909846265624,1.0170866101302456,0.9736481837380013,17.144056703888893,passed,
2025/03/24 10:30:00,0.7187907366338698,0.6930264949703627,87.19259551528518,108.26297317143589,2.7112888754363267,2.73,3047.7755561333693,3284.5537815606526,0.9888850842408761,1.00163634253494,33.846166243895794,6.875652504398552,2.329145073014506,1.0194094293204934,0.9748956441774524,17.168774088888885,passed,
2025/03/24 10:45:00,0.7190160302842571,0.6926072491917349,87.19551320737865,108.30340371622826,2.7072343580010725,2.72,3049.0689011024087,3298.115172068117,0.9889105407231074,1.001633071694919,33.791043808454816,6.523015200743752,2.3271010683509306,1.01946536377378,0.9759674405178081,17.183314799444442,passed,
2025/03/24 11:00:00,0.7226568545056804,0.6968890309759175,88.64959606380059,110.09762242331351,2.7149903586062187,2.77,3086.332986744674,3331.8279103352947,0.9890056369903442,1.0018274359468438,33.066602101629464,6.7027956575335965,2.3268322204250658,1.032707518931048,0.987947056456007,17.425244955555556,passed,
2025/03/24 11:15:00,0.7185071128146298,0.6888276148479958,86.353858064414,107.22121652301898,2.699395626894937,2.75,3019.3783672321847,3290.7680864818367,0.9888098134057904,1.0015224717321032,33.93923397611917,5.994655095366103,2.3343889194679917,1.0102524623748594,0.9709647637705284,17.033581742222225,passed,
2025/03/24 11:30:00,0.7204431933415868,0.6888181467711543,86.73215424923086,107.68109490405827,2.699174476245668,2.69,3033.3220666191573,3306.686526972206,0.9886488845017349,1.001370869243689,33.67577462636434,5.902474483816376,2.3301733596909524,1.0101067097913512,0.973279639636898,17.112789375000002,passed,
2025/03/24 11:45:00,0.723755507203299,0.6961234552220928,88.6906641670214,110.16238178641161,2.71566727565007,2.7,3089.9081987574655,3327.300039376822,0.9888054168110327,1.0016127200414084,32.97582871308521,6.970059073712864,2.327001286299491,1.0319148728485852,0.9895534136319054,17.427002413333327,passed,
2025/03/24 12:00:00,0.7177051930781866,0.6899801298845587,86.43910294555151,107.45761081757638,2.705147795926763,2.7,3019.31977451248,3277.4597802080284,0.9887114453712194,1.0015368290582134,34.13822885324633,6.443415465140678,2.340737112599017,1.0081536668692668,0.9669706890596248,17.033719333888886,passed,
2025/03/24 12:15:00,0.7171326003844523,0.6926325965226796,86.982605453651,108.27395115386497,2.7089192640417927,2.73,3032.2278789469597,3296.991484504503,0.9886806143838993,1.0016950394267217,34.2580831487554,6.424311023293476,2.3438934704968797,1.0161176275546544,0.9713119763045943,17.145344259999998,passed,
2025/03/24 12:30:00,0.7198801432325627,0.6895223245058872,86.72306798713,107.79277772859169,2.7047401237147985,2.73,3029.629434939282,3287.808478212156,0.9885309432470982,1.0013461828223222,33.84370175980611,6.4766140470895674,2.3382879073711593,1.0091244886250377,0.9711084459594101,17.08702780277778,passed,
2025/03/24 12:45:00,0.7220568887621015,0.6907332458580333,87.86605085466128,109.0504976534368,2.704936265231352,2.72,3070.7172533175303,3315.1270926593907,0.9885774198810023,1.0011958543035517,33.41974938748433,6.642127184149118,2.3377780124969036,1.016878236076019,0.9799976710359634,17.273301955555556,passed,
2025/03/24 13:00:00,0.7221101028015106,0.6883911222215503,87.80917728908508,108.8605502778987,2.697439054181561,2.68,3066.402450525022,3333.7112675891944,0.9885365847269749,1.001107438444989,33.432857191821235,5.9861583173494886,2.346492017798107,1.0130205138616541,0.9793624983731327,17.263916694444443,passed,
2025/03/24 13:15:00,0.7217218703330691,0.6837988244224145,86.32311651179114,107.04391979993557,2.6917619530208774,2.74,3013.84334331276,3306.372102194416,0.9882288171018881,1.0009533533650492,33.61045584428141,5.649327870600833,2.3509440891911018,1.004282623407268,0.9754263099510126,17.01251547111111,passed,
2025/03/24 13:30:00,0.7197878986955356,0.6883340399206962,86.7047455753366,107.76247181648824,2.7013415693814586,2.75,3018.010636079483,3303.498837501208,0.9883490393832666,1.001328061541228,33.960593570984095,6.231821090772226,2.3562686789382727,1.020010048493536,0.9832294790669318,17.076556322222224,passed,
2025/03/24 13:45:00,0.7193993290949058,0.6892929842253956,86.40707473175732,107.4975072394725,2.710589903709643,2.71,3006.7566781547253,3264.7677816691507,0.988242195342773,1.0013270272868644,34.08928832544749,7.149249097757327,2.3571096841798,1.018714672132633,0.9800516725596659,16.99953088166667,passed,
2025/03/24 14:00:00,0.7198275506637846,0.6854011378209808,85.9251198429876,106.87750141974786,2.698735098119339,2.7,2992.155290441984,3289.830613346321,0.9880388507818811,1.0011431102286263,34.1160667688126,5.860770324429176,2.357451752160144,1.001612789444126,0.9690900210149691,16.95341584444444,passed,
2025/03/24 14:15:00,0.716022855272592,0.6815602406740247,84.72205157120297,105.41656312394332,2.689723031290227,2.72,2951.9515482787224,3273.9422476711575,0.988024883008294,1.0011505880927536,34.554055603659776,5.363167040714573,2.370063845655636,0.9950025721405229,0.9630566975591255,16.74592993333333,passed,
2025/03/24 14:30:00,0.7160291066589628,0.6828631573188314,84.83651889870598,105.5572966579946,2.696019958416998,2.73,2953.0155101215228,3254.744495913534,0.9880111802495605,1.0011597573197808,34.54680723878255,6.094943536641306,2.3749992505395294,1.0022292629870897,0.9682408723828979,16.736244873333337,passed,
2025/03/24 14:45:00,0.7180256390534482,0.6827838927344467,85.02143371090077,105.78100782718197,2.6969821890843932,2.7,2960.991912096642,3257.177837488072,0.9878964317403428,1.001020158373605,34.29196196491027,6.183731619174215,2.3693854674636285,0.9996945836964647,0.9681639078043119,16.770293063333334,passed,
2025/03/24 15:00:00,0.7167201411239881,0.6846782359604304,85.27406247497234,106.1401861285913,2.701500925227199,2.73,2966.956327808428,3248.416885398591,0.9880547818344644,1.0011712327017304,34.462088945601494,6.659730488606655,2.3754739910618325,1.0058234392037433,0.9704381059679463,16.79083648611111,passed,
2025/03/24 15:15:00,0.7168217277159785,0.6796877980467378,84.33136063845183,104.89171489923426,2.69170115319233,2.73,2939.78170097439,3242.931472290061,0.9877805813874061,1.0008594572413239,34.39906900050343,6.0760140481477425,2.376660474721447,0.994114795941151,0.9651051357475391,16.642016178333332,passed,
2025/03/24 15:30:00,0.7152928270711246,0.6810878419015742,84.55106721368593,105.15790981258174,2.696093847564172,2.75,2939.677434022453,3236.818357406568,0.987836882636364,1.0010010556905906,34.63127520264298,6.480325397569272,2.3911211187284778,1.0036564812172237,0.9709613399936904,16.652412302777783,passed,
2025/03/24 15:45:00,0.7175028338815956,0.6824280051814531,84.8505636853517,105.57638199355044,2.7013709365398966,2.76,2949.2944239981853,3233.4738518650292,0.9877237465692859,1.000932773755109,34.37052037560792,6.9850419234324646,2.3845441494293507,1.009953302934177,0.9778636483254027,16.701950527777775,passed,
2025/03/25 09:30:00,0.7159100288839559,0.6737859324179714,83.28310371895037,98.76373288154275,2.769299527266724,2.79,2871.6949035349853,3005.7702940986096,0.9870189148691438,1.00067702933142,34.8126864934424,10.789452674005817,2.397120908750743,1.0539889713295745,1.0099005444910205,16.276461593333334,passed,
2025/03/25 09:45:00,0.71145984631891,0.6743177213566046,83.0323353534285,98.71533601827369,2.7636632012643556,2.79,2860.3210532776884,3005.3620507936353,0.987345073970714,1.000962744650432,35.26757498535208,10.833195434770737,2.4158548481599285,1.0658665581855993,1.0163839564668375,16.210772544999998,passed,
2025/03/25 10:00:00,0.7130383159847143,0.6721700403051368,82.53178167097198,98.3726890428125,2.7577097169975437,2.78,2848.2308295825537,3006.254843977692,0.9870620398723705,1.000691364826205,35.029764374415144,10.56215403274758,2.4097144734319405,1.0552139579509812,1.011576044997454,16.14497203,passed,
2025/03/25 10:15:00,0.7127813712224388,0.6718111019657693,82.20694190827815,98.2418463472225,2.7568973143504234,2.79,2838.9552714587226,2993.3475729879383,0.9870058771029342,1.0006286096423846,34.99104555533049,10.921184796606036,2.411585064450174,1.0561834557546776,1.0133707490836013,16.079060048333336,passed,
2025/03/25 10:30:00,0.7130132825782375,0.6698148700686362,81.83892117703994,97.96474616516112,2.7507424901136055,2.78,2827.154476713889,2994.3268642525813,0.986817098923287,1.000434124101112,34.857922493345434,10.903967069450792,2.4181978923494025,1.0599315567573604,1.0205401169291077,16.01339608,passed,
2025/03/25 10:45:00,0.7124089861494274,0.669985831952527,81.53094087479411,97.90050394084189,2.752257826527624,2.78,2818.5900440926607,2977.536783374945,0.9867460428862525,1.00039801581146,34.90189810263614,11.324066794168859,2.41906682419645,1.0566420957289704,1.0172787258513598,15.952435424444442,passed,
2025/03/25 11:00:00,0.7113616540743183,0.669778142861609,81.16163096072918,97.76054423739495,2.749886077716847,2.8,2811.529309372566,2965.506745101561,0.9867826553551706,1.0003657567242754,34.949207619728604,11.538417851669806,2.41727701223068,1.0526605178874233,1.0134879062937059,15.886191016666665,passed,
2025/03/25 11:15:00,0.7168892581758393,0.6795899874896552,83.37494082030678,101.07318753411523,2.761008728208265,2.79,2880.239185194757,3035.339546680626,0.9870315501851266,1.0008574274638098,34.73731713063688,10.914372206105101,2.3861785746371753,1.0414594154727708,0.9989368049952775,16.33296451111111,passed,
2025/03/25 11:30:00,0.7156490294263441,0.6791195619489335,83.90020975213413,101.79029223200605,2.7522396434828567,2.77,2907.495591048189,3051.192494711857,0.9873764085329602,1.0007794867384074,34.81065857469642,10.356121570640717,2.391001747653536,1.0160019644046183,0.9751311605951908,16.399737572777774,passed,
2025/03/25 11:45:00,0.7158368323987564,0.6801785754707591,84.0634699563805,102.34437746026823,2.7458881984202086,2.78,2908.180160697127,3088.0792987802406,0.9873158867678652,1.0008926112705907,34.868597531116095,9.602198804253149,2.393069572991445,1.019899596788219,0.9791172460487396,16.465058084444443,passed,
2025/03/25 12:00:00,0.710854355976144,0.6820792050840555,83.85457928254797,102.4111496091511,2.746850997698157,2.79,2895.0762715324445,3073.1420682497323,0.9876213220270204,1.00125011143875,35.45981327710146,10.104991274061526,2.4145359441980077,1.0326271191447716,0.9842094552344829,16.39380650111111,passed,
2025/03/25 12:15:00,0.7121019743886886,0.6800815147537512,83.18436953077497,101.91319432190053,2.742654875861969,2.78,2874.8746527781077,3068.857566168251,0.9872695330560673,1.0010217165234765,35.32107561260468,9.932868946360411,2.4100011535078254,1.0248307667494174,0.9813181111397271,16.30160615111111,passed,
2025/03/25 12:30:00,0.7107865902420841,0.6793624439170952,82.54268607710138,101.48997869189374,2.738182345853038,2.78,2849.204544654787,3070.475955397382,0.9870822222374354,1.001056051488833,35.50682878782156,9.710552661983904,2.4173994974180277,1.0293294859488213,0.98579515938935,16.209164638333334,passed,
2025/03/25 12:45:00,0.7106223113752904,0.6784243923524509,81.97099488950848,101.12155097387637,2.7356167371483515,2.8,2830.4628610731684,3061.1427908211763,0.9868985667302853,1.0009731220581306,35.487052968112295,9.827300124194073,2.4185574853701772,1.0292601838639992,0.987429560159737,16.117175029999995,passed,
2025/03/25 13:00:00,0.7095046018859258,0.6794198152944877,81.93228521153281,101.22848389347547,2.749185831113964,2.82,2825.7764872260304,3003.2029731143994,0.9869211723103467,1.0009520044216358,35.50445083609857,11.956884253014824,2.4348610793125145,1.0461573982976902,1.0014150506196453,16.024947742222228,passed,
2025/03/25 13:15:00,0.7045256151253801,0.6821952677137787,81.6404883989781,101.29362064532037,2.7578195477677054,2.79,2805.761037265505,2973.295311641449,0.9870917751664454,1.0013711972737096,36.185466878322934,12.931553076157144,2.457109186793755,1.061757549146643,1.0078156919453538,15.937594566666663,passed,
2025/03/25 13:30:00,0.709643507522701,0.678092843369933,80.68260376606052,100.46920141576987,2.7467898907638486,2.8,2781.39035615696,2990.2010298769956,0.9862853259377282,1.000789169881152,35.510837783067856,12.12835083919232,2.4338310671579757,1.0516715499333544,1.0104395848661485,15.85334887277778,passed,
2025/03/25 13:45:00,0.706138229677068,0.6780515908226127,80.42839884540498,100.391604492463,2.7472645654113736,2.79,2776.1920682050527,2963.746940251636,0.986487679637408,1.00084443247113,35.835898229612184,12.708459524446145,2.446589604129559,1.0449340258843867,1.0008975753066702,15.769131045555554,passed,
2025/03/25 14:00:00,0.7042078557575755,0.675443347117888,79.90532190632334,99.91565709698119,2.7354447873709673,2.77,2761.9840489396006,2971.979640407893,0.9863822704120739,1.0006698408046373,35.890819704414994,12.268484788966,2.457946847954724,1.0451213201358807,1.003155900837049,15.684941085,passed,
2025/03/25 14:15:00,0.7028109169810941,0.6754927068757876,79.47806265532203,99.71106405765335,2.7361198396360074,2.8,2747.580018331521,2954.2093423225497,0.9863260845491809,1.0006825242114064,35.932141588171966,12.933788720864403,2.4633737968898384,1.0587249888735568,1.0154114195480124,15.60077899111111,passed,
2025/03/25 14:30:00,0.7019088983929764,0.67423643047901,78.91538297641205,99.34373575982072,2.7315188773217387,2.79,2731.881659689127,2948.7105165959565,0.9861409413564666,1.0005618866346497,35.98279767713547,12.83527163899546,2.4646435863779184,1.0520861930283119,1.0107091018670187,15.516644763888882,passed,
2025/03/25 14:45:00,0.6998134747390948,0.672978608464449,78.38746325444785,98.69773910782969,2.72842096720164,2.8,2715.2542486333805,2941.082723054525,0.9860852200373292,1.0005566502393362,36.20317329790769,12.634756360130869,2.469178443460139,1.0492425951701811,1.007062540612724,15.43286839111111,passed,
2025/03/25 15:00:00,0.6967134638914395,0.6723944586853158,77.9263809306982,98.13660000352732,2.7276218705793505,2.79,2697.5836384828026,2929.584966194593,0.9860903610431997,1.0006535937689358,36.56190387959596,12.650423758159464,2.4804115093769363,1.0524263870187889,1.0071019595803345,15.348788155555551,passed,
2025/03/25 15:15:00,0.6951931273778637,0.6702919343347976,77.56929332903565,97.5626842005958,2.725834948727163,2.8,2692.7007916736156,2907.321247002859,0.986144563410538,1.0004956740643953,36.624673178172074,12.842261769581686,2.4830172973638724,1.040345062516073,0.9962094963251833,15.26473578666667,passed,
2025/03/25 15:30:00,0.6956049705172352,0.6665481588553086,77.04011730991414,96.77745001854375,2.717223770681088,2.79,2682.2495961664754,2908.591483584619,0.9858589338560614,1.0001210755348324,36.39900521505772,12.380026573092369,2.4804665272335558,1.0319411494887816,0.9933128167064303,15.191566279999993,passed,
2025/03/25 15:45:00,0.6935863587111346,0.6656663940705758,76.541778125082,96.21240463194887,2.7139540408335394,2.81,2664.9502574157077,2907.6745054886533,0.9857631285378752,1.0001550735005154,36.59974064533799,12.170551283881036,2.48437342678476,1.0374090120321184,0.9973679114483218,15.123847493333335,passed,
2025/03/25 16:00:00,0.6886031072250094,0.6669636483199035,76.27934496807582,95.94823847460178,2.7169351511878617,2.79,2650.303000822798,2891.40939586453,0.986021296397312,1.000515928214491,37.19687346936942,12.551530304020073,2.502529546612558,1.0496551350818886,1.0014674515964315,15.056473208333331,passed,
2025/03/25 16:15:00,0.6948506350906604,0.6675288133019969,76.70777993496405,96.45494620044627,2.7236144484837954,2.8,2665.1910086692615,2895.8448467823478,0.9856887977255196,1.0002615151371554,36.597000891610065,12.732554687605228,2.481005438158902,1.043307921081047,1.0018034958391118,15.146117604444447,passed,
2025/03/25 16:30:00,0.6955768883349412,0.6705352840131775,77.48890477614485,97.41297199648349,2.730950820681556,2.82,2683.7868667147663,2905.054131231469,0.9858906200850864,1.0005120075155707,36.71001495912096,12.91270829053056,2.485083471107523,1.0448963941002085,1.0002602618928835,15.262849909999998,passed,
2025/03/25 16:45:00,0.6992893383149101,0.6709999324037308,77.9885414082474,98.00918478072748,2.728423589834061,2.8,2701.369839185985,2935.416692695529,0.9857945151359422,1.0004112409350463,36.3943542897309,12.23258425768615,2.471305053066601,1.036415906429861,0.9959658644895913,15.379541344444448,passed,
2025/03/25 17:00:00,0.6994957852174485,0.6738285597324934,78.69618912915118,98.86905139917033,2.733947062848925,2.81,2713.774111739896,2952.3084828074843,0.9859085458916722,1.0006772101460542,36.525128007321754,12.373024531487351,2.4815282831231538,1.052322953642113,1.0077691118531122,15.490769867222223,passed,
2025/03/25 17:15:00,0.7026073862515013,0.6751067351603697,79.55057712925169,99.76747027821112,2.740650798126495,2.78,2738.626545761072,2958.1231498487773,0.9859187539895135,1.0006201236584156,36.196553843534396,12.85527411603841,2.481017949401613,1.0575826276729787,1.0145691942917394,15.6128016,passed,
2025/03/25 17:30:00,0.7045285416569155,0.6778526749371999,80.20109980001203,100.60411860137854,2.7474002092326226,2.79,2752.7970093524596,2970.536279996973,0.9859580855829762,1.0007930941890677,36.11305628808683,13.09982627542509,2.4790525466770315,1.0707407285022088,1.0258431229158813,15.724287076666666,passed,
2025/03/25 17:45:00,0.7072593879974098,0.6810111265324983,80.86288710250193,101.5064792621566,2.7574011834078096,2.83,2767.1009332006192,2977.7354023023263,0.9859323809333183,1.0009590447531895,35.999467880479585,13.434089139946138,2.4723787603721425,1.0779824708741073,1.0318885087883918,15.840818510000004,passed,
2025/03/25 18:00:00,0.7126901235074957,0.6796095722596384,81.33222742682375,101.96790530167362,2.74993216214332,2.8,2792.937671448157,3009.863318298791,0.9858004834205395,1.0005931822271115,35.35569792515406,12.527919376046032,2.4481375455171843,1.0534663896981484,1.0166390251919721,15.957309072222222,passed,
2025/03/25 18:15:00,0.7104465634926932,0.6853172067822824,82.33316478979532,103.29812166099342,2.763143268635906,2.82,2815.3589807148724,3008.574231867957,0.9862600027326184,1.001136505710233,35.78578113241979,13.296075660238413,2.459612189665638,1.07143836202766,1.0242493093187093,16.092361853333333,passed,
2025/03/25 18:30:00,0.7147277431831225,0.6872521586823144,83.13145561982721,104.30632672943888,2.766239661072843,2.82,2841.894174096828,3035.507740419309,0.9861569123106568,1.0010783985902014,35.41140207389249,12.973170804294684,2.442780512854973,1.0640587558124859,1.0200629540797972,16.258302279999995,passed,
2025/03/25 18:45:00,0.7148566746575676,0.6909396196358977,84.14750487676072,105.59936270175459,2.76825878537328,2.84,2874.4296836391827,3062.8372816534097,0.9865141656901631,1.0013430126910061,35.480525971400255,12.727419593346314,2.4391584751919733,1.0647664247365933,1.016688236289767,16.435891437777773,passed,
2025/03/25 19:00:00,0.7169686583067253,0.6931917369460286,85.14571065592058,106.77456792785313,2.7740433552111985,2.84,2901.8354893545998,3082.521360861851,0.986542782304741,1.0014064747949987,35.33049250642065,12.839633533324678,2.439497209201343,1.0684302539862671,1.0200877735794611,16.600865355555563,passed,
2025/03/25 19:15:00,0.7146803033288626,0.6997847749865046,85.70742783995571,107.95651380324794,2.7824083959050587,2.92,2917.7573621423817,3104.8990343793366,0.9867402503319747,1.001939674191425,35.71115110530069,12.713122650711378,2.426306021001188,1.0788273597274523,1.0198701396384515,16.757489723333336,passed,
2025/03/25 19:30:00,0.7135308545298792,0.7011540173418837,86.11917947877778,108.57767847202166,2.774628489964741,2.83,2943.178357334025,3141.2391721770177,0.9869292114075896,1.0019777947137243,35.81087937789438,11.569081259165122,2.411857202966706,1.0548211835907366,0.9948959220990533,16.881998222222222,passed,
2025/03/25 19:45:00,0.7149913825581757,0.7047794388342032,87.29593438499957,109.92426412354614,2.780985159528948,2.83,2967.2532636633046,3162.2099317136563,0.9872775862094227,1.0023333553427913,35.38078640223269,11.67160480246551,2.4226236373101973,1.0680360170674426,1.0046267152715471,17.045946182222213,passed,
2025/03/25 20:00:00,0.7157528319487094,0.7017443668744835,86.89780440196351,109.29124551549961,2.7756521032017343,2.84,2961.5377272467776,3157.7543532488226,0.9870643934827407,1.002011714453681,35.359779585773296,11.653377874158956,2.4191385006203223,1.0673006666352212,1.00829133655922,16.985025933333326,passed,
2025/03/25 20:15:00,0.71394657146657,0.6975975353589814,85.26631023358429,107.31869860243005,2.771906289667496,2.87,2915.692955844074,3114.805554264349,0.9867846712332148,1.0017879404023196,35.81370830983022,11.570158981374835,2.414575793246863,1.0450501298999917,0.9895569064909829,16.715976750000003,passed,
2025/03/25 20:30:00,0.7122823348555914,0.695610467349914,84.53780478421871,106.36110123417627,2.770217257284965,2.85,2890.4766081427133,3093.6765716465416,0.9867754765317442,1.0018006604683825,36.10093112993157,11.399367255413287,2.4211019869906623,1.0313321643606248,0.976611182630935,16.57740440888889,passed,
2025/03/25 20:45:00,0.7128152062774883,0.6915429032643462,83.75810752585755,105.2505823904899,2.7614143390547237,2.84,2870.9549261790285,3084.2365666084343,0.986681156699251,1.0015533017420182,35.99009913104213,10.995944433287903,2.4178981626770573,1.0201286463293002,0.9710359143146241,16.444751180000004,passed,
2025/03/25 21:00:00,0.7133725916381731,0.6912491973854441,84.09223453460133,105.49529987836686,2.762100203707297,2.85,2882.047063355582,3083.9180260974645,0.9867248306500168,1.0014693069184486,35.85565442373323,11.263979996289402,2.4227116409502645,1.024571239332295,0.9761056395145195,16.478593388888882,passed,
2025/03/25 21:15:00,0.7127422863486749,0.6898071857561107,84.05054362603892,105.30878011279997,2.7548747661510484,2.84,2881.897356949229,3097.287296681339,0.9867965484780208,1.0014211448144095,35.82923745434085,10.834675198835395,2.427899433577006,1.026799141772135,0.9792124045306804,16.47190492444445,passed,
2025/03/25 21:30:00,0.716097103857018,0.6850901857587478,83.76415810346164,104.57859168566202,2.7500192279566558,2.82,2873.0521789426484,3090.2613256633185,0.9863937559759038,1.0008989839003668,35.18847405485764,11.232541948984762,2.4337323116479577,1.0427094962537198,1.0033744850416586,16.3992268,passed,
2025/03/25 21:45:00,0.7123500528690139,0.6872195343204769,83.62351046694776,104.42200491236348,2.7638080001788423,2.82,2854.906432598238,3050.441666252449,0.9864648341501194,1.0012264347323099,35.68399930444931,12.53813224217243,2.4573722049462656,1.0664191304436383,1.0185678766952888,16.321248319444447,passed,
2025/03/25 22:00:00,0.710861930028902,0.6875340958461478,83.20571910739402,103.97458926969091,2.7693292500276865,2.84,2834.954778697666,3030.275106783669,0.9863542367242326,1.0013408817504945,35.91328874316882,13.036353601944363,2.4646182491339412,1.0791670977168375,1.0282485402889974,16.24275268,passed,
2025/03/25 22:15:00,0.711742303474634,0.6858276674535236,82.59737988757233,103.28607252015885,2.7665409473438483,2.82,2821.910552376678,3020.9195652864396,0.9861914257723554,1.0011812244630098,35.79991364113075,12.768847167676556,2.450711887160225,1.0629984157044388,1.0157972551916636,16.16442876888889,passed,
2025/03/25 22:30:00,0.7101275155262998,0.6841594099881372,82.15262282024892,102.59546061168939,2.7629643513724274,2.82,2810.435251324395,3011.4247515658285,0.9862362886880374,1.0011473621196323,35.930638767147144,12.624014695711407,2.4528789971246465,1.0597314865741283,1.012279616220115,16.085591646666664,passed,
2025/03/25 22:45:00,0.7100013833738299,0.6817455399279074,81.76013130169564,101.8610373168804,2.7617924388289925,2.83,2799.941710872299,2997.8975536205585,0.9861094589989736,1.000973337732989,35.89732271004001,12.59886059812768,2.453892257987006,1.0531168928240207,1.0079537536116792,16.012428642222222,passed,
2025/03/25 23:00:00,0.708907196502536,0.6797088509108636,81.31063799216443,101.10563696221111,2.759371368063505,2.83,2789.18787719944,2985.045781382649,0.9860961766357922,1.0008784672011275,35.988545698486234,12.423482317020046,2.4536722133181605,1.0431472369936092,0.9990146273051516,15.933255029999996,passed,
2025/03/25 23:15:00,0.7105266863490871,0.6808143070537999,81.93669637286459,101.64707232297049,2.766712797976978,2.82,2810.979445833405,2978.840816698459,0.9861950999896316,1.0008570762372608,35.82584697343023,12.849979173670402,2.448776328699299,1.0387190373376973,0.9946969629889261,16.018769818333332,passed,
2025/03/25 23:30:00,0.7114949064842555,0.6860416286675006,82.68137013074181,102.74817650456073,2.7710898572477625,2.85,2830.1886348377684,3019.1089758899348,0.9863745810835629,1.0013096475185517,36.01885112542209,11.982331693862667,2.4311864373430994,1.0363128636546768,0.987271731533124,16.20892928111111,passed,
2025/03/25 23:45:00,0.7152096575047319,0.6870330809435901,83.45619427039503,103.55351901879733,2.768356728293839,2.72,2860.441638523493,3057.246464157019,0.9864072761375485,1.001241541108448,35.66907160508801,11.144963090089783,2.411334626225072,1.0255991951116616,0.9800419698798011,16.382271674999995,passed,
2025/03/26 00:00:00,0.7136080194826212,0.6953982786642937,84.95831160151828,106.38856444357035,2.774423583295092,2.84,2902.503300368987,3089.4615618042258,0.98683667478662,1.001748751801387,35.844899742271615,11.879322796606633,2.4224532362604205,1.0488879568975304,0.9936706461640182,16.624248623888885,passed,
2025/03/26 00:15:00,0.7140869038270893,0.6938459860568751,84.48236425022479,105.80897256426123,2.769647713833228,2.79,2885.924328382207,3095.269411543112,0.9866958570067409,1.0017023306318869,35.83505350885356,11.39090186343721,2.419784379726457,1.046454713483235,0.9936216071412632,16.565799567777777,passed,
2025/03/26 00:30:00,0.7125593443862441,0.6908025890989512,83.38322051254045,104.46977831278494,2.7664691131969112,2.85,2851.4505023648126,3069.646922939209,0.9865140150526489,1.0016002494669325,36.04665393357893,11.242063429783123,2.42173406702729,1.0339555391712851,0.9833120690727306,16.38053314333333,passed,
2025/03/26 00:45:00,0.7111179331697942,0.694253651832741,84.20170366349733,105.47108269590821,2.7731464874106595,2.88,2875.072343376799,3072.6404063382925,0.9868579863423913,1.0018753302450998,36.247176738411966,11.672494301082882,2.428370901936131,1.0416510135513788,0.9849566825601029,16.49387872,passed,
2025/03/26 01:00:00,0.7081644506012211,0.7000355723346088,85.45611924325418,107.16646037741238,2.779042625350545,2.86,2917.9055590216544,3096.5273278764616,0.9873122105716329,1.0022619583970143,36.524931931006655,11.76366864214206,2.4287622233626243,1.0476958408517165,0.9810995176724235,16.71436536,passed,
2025/03/26 01:15:00,0.7115862581334303,0.6967189440863243,84.97078683131416,106.52335025666979,2.7703817230007335,2.83,2907.501635376068,3112.497680715782,0.9869525461557674,1.0019238256421936,36.12930639607621,10.935748730490625,2.4133190953160013,1.0346501790279468,0.9765648741763848,16.677696077777775,passed,
2025/03/26 01:30:00,0.710363512207426,0.6960765711655019,84.84234397724715,106.28285965789485,2.7673018122940394,2.84,2904.4873638669123,3108.973338565426,0.9871340886314562,1.0019771823931234,36.24439796745554,10.855623834186718,2.4174712343128695,1.0340603841664655,0.9752442320815898,16.641060699999997,passed,
2025/03/26 01:45:00,0.7104176674128796,0.6958546124984172,84.77370507902114,106.12166724139286,2.7700325090692735,2.85,2898.422971463381,3097.8824802500644,0.9871059681755526,1.0019830913664804,36.24939866410186,11.225423522606604,2.4231893663428354,1.0417722203854456,0.9825203094180914,16.60996103555556,passed,
2025/03/26 02:00:00,0.7128284585373142,0.6943478814989066,84.48943228358314,105.7406994767585,2.770326723181093,2.83,2890.7656602221386,3091.826630822362,0.9868400725557673,1.0017740860653623,35.97573495264814,11.263414389652276,2.4144726078063337,1.0382605307759931,0.983483367046746,16.57373529777778,passed,
2025/03/26 02:15:00,0.7126809356635231,0.6931770096907903,84.24257783169901,105.40314151990428,2.767299211452019,2.84,2885.019926914309,3090.912439402825,0.9868235987470013,1.0017197267013904,36.00910959191684,10.967382510122025,2.412675793507692,1.0290915625391361,0.9759449290806191,16.537192925000003,passed,
2025/03/26 02:30:00,0.7104018669295258,0.6936126888722327,84.12615253002164,105.23026072082352,2.76884645633515,2.85,2876.341816227789,3081.0878282578383,0.9869783712906001,1.0019030363522208,36.30820707343771,11.12260865246085,2.4242142942052927,1.0330617209920252,0.9764146883511933,16.495207960000002,passed,
