datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/03/26 02:45:00,0.7111072500831767,0.6926465835223632,83.89365882391448,104.91232389853643,2.767339674670934,2.84,2870.810072068308,3077.443765200968,0.9869057202085604,1.0018130642097438,36.179726937379264,11.143237546691733,2.4199448149471112,1.0348946715638003,0.9799128071497755,16.460838838888893,passed,
2025/03/26 03:00:00,0.710889398261023,0.6920604795520515,83.75005879119684,104.70613348259114,2.7661978506084988,2.83,2868.260976445884,3073.5245360104136,0.9869179786216346,1.0017808527108936,36.180982588633476,11.098292361130836,2.418477138667972,1.0314620819225453,0.9770161085435146,16.43615431333333,passed,
2025/03/26 03:15:00,0.7111991881679603,0.6911283071940761,83.55296194406661,104.43318354114315,2.7656305234705094,2.83,2862.385874566107,3069.8511404214287,0.986817331461282,1.0017043837621136,36.16011286735533,10.999280971681477,2.4173184389015727,1.0259746246584387,0.9731467952858351,16.40637576111111,passed,
2025/03/26 03:30:00,0.7117884389388716,0.6901442298633916,83.3405303513627,104.15421626682527,2.764116482935655,2.83,2857.2948832362854,3067.4273164215033,0.9867294554397825,1.0016119439312243,36.07567837246899,10.91968278721078,2.4138032613637423,1.0232778921079495,0.972322137311184,16.376622288888885,passed,
2025/03/26 03:45:00,0.7109572309599743,0.690147843395131,83.15432789383384,103.94313609149518,2.764500467234569,2.84,2849.508990098513,3063.636654264159,0.9867211252062595,1.0016712373871874,36.19158320023554,10.902902690773113,2.415944692063402,1.024368815190128,0.9723057963875917,16.346893896666664,passed,
2025/03/26 04:00:00,0.7074658318031981,0.690911993651701,83.14930793102654,103.91047450247741,2.7651507902071155,2.83,2847.7848087860352,3055.1944765978774,0.9869838794718239,1.0018770259556902,36.59436864669746,11.011622263771685,2.428296690443013,1.0250144857724757,0.9680460130542348,16.322627835555558,passed,
2025/03/26 04:15:00,0.7072227078231921,0.6905491881207323,82.91743185996381,103.64055602043811,2.763526802831166,2.82,2839.946893904026,3055.759750461284,0.9869570651604417,1.0018950284659998,36.610759766257566,10.889024998475499,2.4269981828491454,1.0277101584035593,0.9706258198240352,16.29294333333333,passed,
2025/03/26 04:30:00,0.7085608723815014,0.6888564959574662,82.71187333651653,103.30833298477559,2.7609370866552605,2.81,2836.5116693232994,3053.8564555446783,0.9868282353678859,1.001711531815105,36.4016548614099,10.78095367193929,2.421996923302822,1.023166846649055,0.9696341608334385,16.262935810000002,passed,
2025/03/26 04:45:00,0.7063797873613851,0.6891429008205033,82.6989546514233,103.21832675308394,2.762665379518017,2.83,2833.016514516457,3042.940023814692,0.9869706975635586,1.0018266671693348,36.617553372203965,11.127888501374843,2.4341742129307566,1.0309729799403395,0.9740168632622868,16.2333017,passed,
2025/03/26 05:00:00,0.708050665124294,0.6868178253644618,82.4314681700306,102.80751026199468,2.7567899173260826,2.83,2830.584112463471,3047.1552713618266,0.9868376966353753,1.0015849889837383,36.355224789858475,10.719999020674049,2.4250124241119417,1.0210645786020247,0.9691535413539587,16.20369267,passed,
2025/03/26 05:15:00,0.7072867690232773,0.6867163911382475,82.46583435820568,102.77649794140763,2.756827264759788,2.83,2832.206278577725,3042.1572657893944,0.9869339826115159,1.001601783322038,36.39919363312816,10.88359319556234,2.429000402214541,1.0236304182709886,0.9707241636006236,16.19460558222222,passed,
2025/03/26 05:30:00,0.7103394650820942,0.6853703662025931,82.41479127686132,102.63745681904108,2.7561976622618354,2.81,2830.399311872832,3047.0467374127934,0.986645258584772,1.0013713951042733,36.008218782403446,10.892682474563983,2.4222608492569027,1.028046272130044,0.9797460735693252,16.199403061111102,passed,
2025/03/26 05:45:00,0.7065015922117158,0.6880170166206265,82.80578267451958,103.05856074496513,2.764504544250325,2.83,2840.9056543430115,3020.4819616408618,0.9871283975388887,1.001693638336892,36.400737798333864,11.928309733756935,2.437778615407078,1.039315714906895,0.9827782656620766,16.203832699999996,passed,
2025/03/26 06:00:00,0.7109646305404841,0.6853341136725998,82.63995409692768,102.7763113546838,2.7604111566157132,2.82,2841.067644397644,3030.734667466278,0.986720298848203,1.001283640442188,35.86688206912346,11.446448197821994,2.421194978098638,1.0250871120597747,0.9774286242486339,16.208588611111107,passed,
2025/03/26 06:15:00,0.7100849295423188,0.6854843775285032,82.59301167079515,102.74474746340807,2.7542223418088367,2.79,2840.673167868577,3048.015190898781,0.9868727115730276,1.0013906603676608,35.92049342677389,10.96629879362687,2.4198213659984997,1.0312076654425886,0.9821899808020794,16.218757041666667,passed,
2025/03/26 06:30:00,0.7093666835777199,0.6878260919326137,82.80590940513594,103.06639901285135,2.765286747399314,2.83,2840.6224485547114,3027.5886318795465,0.9869081401113086,1.0015759061765324,36.05978236764305,11.885960478337854,2.42678347205233,1.0434784966895545,0.9900559748286811,16.227286331666665,passed,
2025/03/26 06:45:00,0.7116784005839328,0.6870101353579551,82.67844793268398,102.9675398346426,2.7616812101467554,2.82,2842.1012080613505,3036.8501905017747,0.9867777590042264,1.0014181086291953,35.773258443611006,11.525949819298216,2.4114460198526477,1.0365788789707129,0.9872207934983592,16.235789612777772,passed,
2025/03/26 07:00:00,0.7103255936733878,0.6878020176975077,82.71613055179543,103.06067432176445,2.761706610295927,2.82,2840.833037676891,3041.1338680181952,0.9868647454995778,1.001558104250273,35.980717472126464,11.350432339364282,2.415870060244081,1.0355281824590794,0.983840648271266,16.244266885,passed,
2025/03/26 07:15:00,0.7112391462079735,0.6871368151287957,82.89844313778279,103.19098293478294,2.758679025554492,2.82,2852.4566452894237,3044.9661003898254,0.9869571882416609,1.001441759322261,35.772458020519466,11.312240465905036,2.4113595356287036,1.0324458275575787,0.9828129858546327,16.26909643333333,passed,
2025/03/26 07:30:00,0.7143187633271246,0.6859981770520904,83.07377575276475,103.32312079783533,2.757389589401181,2.83,2856.7466372466797,3058.390215547442,0.9866824816989214,1.0012159759138832,35.402219763345926,11.172385062284626,2.4082986745125856,1.034665988506545,0.9898192135715548,16.310336777777778,passed,
2025/03/26 07:45:00,0.7128463708078534,0.6892628068059077,83.46475033107659,103.90970467428595,2.7651879016213035,2.85,2862.9435175913063,3054.4026403177977,0.9868787967305128,1.0015304582408664,35.64163362504979,11.679880294467464,2.41431670604409,1.0478025456409898,0.9967932467668938,16.362574005555558,passed,
2025/03/26 08:00:00,0.71422028748067,0.6911960904595362,83.81928969850176,104.44772796870524,2.766815431401972,2.84,2874.838841492767,3067.8358119692225,0.9869405644077519,1.0016252294017751,35.502062589206076,11.647224050379233,2.404380882771272,1.0542227055851232,1.0022806362484298,16.442283935,passed,
2025/03/26 08:15:00,0.713836648208082,0.693039666744321,84.23512952915718,105.02828383857386,2.7690098148607833,2.82,2886.979440749647,3077.842853295387,0.9870631306601617,1.001768747900595,35.626566887062054,11.490526451756962,2.4044705469091694,1.04857067783101,0.9945118021834481,16.516651476111115,passed,
2025/03/26 08:30:00,0.7128720269419604,0.6953963783605981,84.73258816870195,105.70039815576,2.7717380001204037,2.84,2905.7506709777504,3082.0595045836353,0.9873254325297794,1.0019329199369909,35.72084750615394,11.616237518285807,2.402094347505138,1.0476596791023944,0.989966592589789,16.596641001111117,passed,
2025/03/26 08:45:00,0.7158707045821344,0.6956444565889218,84.98534482915407,106.06734009160782,2.7724391017590984,2.85,2919.997108817142,3093.2188794999634,0.9871202509262093,1.0017329698889008,35.310373108512614,11.5429305070335,2.3853282101918296,1.0435070884557205,0.9893530171578551,16.671275133333328,passed,
2025/03/26 09:00:00,0.7108897066564132,0.6997722788403572,85.27102008086305,106.73464011926552,2.7723868278020416,2.84,2930.8630861699244,3111.4193564896245,0.9875196693548912,1.0022031903221045,35.960220125549554,11.014013679335582,2.38579918975354,1.039107877973007,0.9753870812773904,16.75154425388888,passed,
2025/03/26 09:15:00,0.7100028635773914,0.6937014333825283,83.68701117309028,104.69764454153112,2.7601837999161445,2.84,2881.307321472262,3089.76378153449,0.9873855628079468,1.002021597010239,36.178682831651656,10.10565928668919,2.3879783623221202,1.01135539372071,0.954905861636094,16.48125372666666,passed,
2025/03/26 09:30:00,0.7086899242461517,0.6954224931793487,84.1199532706327,105.2379651949084,2.761762827094939,2.83,2893.422865464251,3098.66984265043,0.9875434431449867,1.0021684717958714,36.320969042326354,10.173910168779694,2.394114476825925,1.0174302419387264,0.9573646636796481,16.54873889777777,passed,
2025/03/26 09:45:00,0.7110608161874464,0.694692622190458,84.38551689845073,105.53134996245036,2.757597033929021,2.82,2908.53013297296,3117.1190495903193,0.9874534743953794,1.0019628787321921,35.96475399872448,9.831063015896403,2.3829813143712015,1.0128869924322537,0.9568127324680761,16.616312313333328,passed,
2025/03/26 10:00:00,0.7110069121991028,0.6966007079987359,84.85465080663356,106.11892596784821,2.761124628450352,2.83,2921.93650332734,3122.349019854914,0.9875572797052492,1.0020659898636135,35.9210996753255,10.13446038196354,2.3848432381050326,1.0225533346092914,0.9637357283023277,16.689025619444443,passed,
2025/03/26 10:15:00,0.7107464036762803,0.6979234365297463,85.35575558385545,106.6970540441914,2.762703977324452,2.84,2940.8042512271018,3126.5098937481366,0.9877250258657061,1.0021012684342685,35.87999607471872,10.373676230703042,2.3853414586476496,1.0265195523183546,0.9657860238966266,16.76219292,passed,
2025/03/26 10:30:00,0.7111664598301932,0.6985733742722343,85.71259899346123,107.15781853090952,2.7686089973681063,2.83,2944.3271995109344,3136.37850802162,0.9873364138427988,1.0020214332232975,36.00625115715976,10.347895913205983,2.394660006674928,1.0244245055313592,0.9637401355083252,16.835096532222227,passed,
2025/03/26 10:45:00,0.7117764397983606,0.7001240188517738,86.17790455708976,107.69012372060041,2.7670815438881617,2.84,2968.2004609137257,3138.4540480542346,0.9877633090091328,1.0020930955810632,35.68392386659137,10.781770244902017,2.384354343057146,1.038403703793977,0.9757862039583615,16.897610986666667,passed,
2025/03/26 11:00:00,0.7133431384358291,0.7011100682615446,86.66717717094923,108.30198327750887,2.76996512150309,2.83,2983.1398290812895,3151.800349716491,0.9876304725064913,1.002033171985276,35.4826477635458,10.851757795008721,2.3813141316234905,1.04203386501479,0.9800206823855662,16.99357031777778,passed,
2025/03/26 11:15:00,0.7128547394748772,0.702178527264385,87.05206482726837,108.78340484965307,2.7744394077619554,2.84,2989.4607713384694,3159.364624621915,0.9874993433517464,1.0020738804266462,35.63447343247815,10.878935742398435,2.390220474175585,1.0423059549869254,0.9786562787615575,17.059543490000003,passed,
2025/03/26 11:30:00,0.713319961863551,0.7022633225009927,87.28960564874288,109.09293529872427,2.770563238536186,2.83,3005.548441869587,3172.012171376579,0.9876071143549787,1.0020062404906045,35.49873999793558,10.605650695110878,2.380723713420392,1.0355962307207784,0.97312021011125,17.115322338888884,passed,
2025/03/26 11:45:00,0.7148157502569245,0.7037914314530703,87.63784009164426,109.52541114710914,2.770063617267187,2.82,3016.1403806048834,3180.6989620001077,0.9879263763863606,1.0021905828865765,35.07226357819981,10.54402166055661,2.3739355895856207,1.0391792481023785,0.9763320640990297,17.165639204999998,passed,
2025/03/26 12:00:00,0.7175136929198948,0.7048030164166117,87.94444210804528,109.9085870887997,2.775764378076444,2.81,3015.9492431379385,3186.4138316084723,0.9877697290730809,1.0022429386067189,34.68088636783696,10.674780866812638,2.3746129204707165,1.0451702394652955,0.9836631778832196,17.216298482777773,passed,
2025/03/26 12:15:00,0.7163480321985847,0.696864035707444,87.79161180130207,109.29707731661682,2.742259322325029,2.77,3038.8850933295357,3245.7053564044168,0.9878000582402886,1.0015501003697966,34.87026003405389,8.46205539409177,2.372300127669671,1.0147708657760461,0.9638270300468955,17.233976747777778,passed,
2025/03/26 12:30:00,0.7157840244325713,0.6976202590996002,87.81360020508278,109.37479236972703,2.7436347395629794,2.77,3036.5405856885277,3247.5149638695643,0.9878014314599813,1.0016400270490362,34.96856232982988,8.48125175253364,2.3748016937360177,1.0188255704641445,0.9661922664087639,17.24115311111111,passed,
2025/03/26 12:45:00,0.7174961191270695,0.7005683872920626,88.8338598293424,110.59418265524961,2.749201718598005,2.76,3065.675486573369,3264.3702564615405,0.987941261809707,1.0017601600360195,34.59229891235528,8.717946498689543,2.3749327882802027,1.026151348414355,0.9717664092803692,17.40257263555556,passed,
2025/03/26 13:00:00,0.7192409195194374,0.6997855877173895,88.74951269146167,110.50291493747908,2.7464551999574676,2.76,3068.1008176138625,3268.3468609721976,0.9878953728788686,1.0016357540822713,34.30631977614319,8.623662847916217,2.36431231201418,1.0246873302873576,0.9732733516560303,17.40276967611111,passed,
2025/03/26 13:15:00,0.7186273327910805,0.6998215802431048,88.78576228114835,110.49720218299075,2.746987709544109,2.77,3068.3219721823075,3262.975994522604,0.9879743170641349,1.001666950749213,34.37325332131476,8.770041868437731,2.3690693710096564,1.02611890583793,0.9738252105663187,17.3919977,passed,
2025/03/26 13:30:00,0.7179083746742386,0.6984465919909825,88.70421043321625,110.34316225677478,2.743192564464411,2.76,3071.220004607358,3266.8985088785944,0.9878896088378541,1.0015037580901451,34.54683519072202,8.574477860458439,2.369712708022413,1.0210248882100657,0.9699752947356115,17.386679578888888,passed,
2025/03/26 13:45:00,0.7180691910551931,0.6979521291303723,88.62555908064252,110.2576790894929,2.7415891248674567,2.75,3068.782234711964,3271.23077538499,0.987825127370891,1.0014629387768206,34.55287144472533,8.428704691286478,2.3693867759473717,1.0209256073773145,0.9707095760816413,17.381710719999997,passed,
2025/03/26 14:00:00,0.7173225912915541,0.6973191656254656,88.62588690751885,110.20564279719365,2.742897180575963,2.75,3062.569911310979,3272.4659343823882,0.9876524350015733,1.0014353022645908,34.77706478208895,8.288433781897238,2.3811139370662784,1.0162162307965816,0.9661639816742802,17.37635196,passed,
2025/03/26 14:15:00,0.7170047798870358,0.6962225487460559,88.65676181988108,109.60986974072254,2.7422036637837928,2.75,3069.3653804683577,3263.3239567855503,0.9879596008287808,1.0014610936029547,34.66953215367466,8.299413414293278,2.3749080540735537,1.021181783402013,0.9699714019891549,17.365523902222222,passed,
2025/03/26 14:30:00,0.7182439723383113,0.6939198939156054,88.71614977413819,108.92466343624693,2.743506733651595,2.75,3073.248073263204,3256.451402349104,0.9879498464408855,1.0013115868461988,34.45479391481181,8.191623354389497,2.371097871922374,1.0197891220843815,0.9706296331809456,17.36557313333333,passed,
2025/03/26 14:45:00,0.719307803310274,0.6909778782882082,88.67535669109824,108.1285653097962,2.7444726027168427,2.75,3074.154095276642,3249.3611786751644,0.9878279484858717,1.0010926120814634,34.33083737094768,7.945746073948744,2.3683969206257114,1.0126282524476578,0.9664381386369795,17.354714422222223,passed,
2025/03/26 15:00:00,0.7195023225453655,0.688959365731671,88.6721857582812,107.43934171838598,2.745464995166633,2.73,3076.7499463621098,3242.499819864065,0.9878612575527633,1.0009984927204423,34.27804000752114,7.709310357710143,2.3650926626341273,1.0074194266742027,0.9621405225688485,17.349279028888887,passed,
2025/03/26 15:15:00,0.7188150772794519,0.6878345114478425,88.81450612921307,106.88725090373512,2.7486187234209876,2.74,3080.8285119719662,3229.3206648527685,0.9880228890456918,1.0010102680922923,34.31344461229348,7.854276835257449,2.369304675948735,1.0121508856009762,0.9651873030539083,17.344194175000002,passed,
2025/03/26 15:30:00,0.7181139194698519,0.6861830026354037,88.84419304258992,106.24445592938446,2.7508439896610746,2.75,3082.7011433143307,3220.352831372921,0.9880619584611895,1.0009583498576227,34.41755368247274,7.7109645809672545,2.3708508730025053,1.0093993331853646,0.9618579828037848,17.338718142777775,passed,
2025/03/26 15:45:00,0.7187075941145271,0.6839729493439909,88.85473494804185,105.5538609659567,2.7537452215502105,2.75,3082.689477447858,3209.760243171315,0.9879672216220166,1.0008028370196753,34.36275734190721,7.6860211879264275,2.371974719684495,1.0082936408164076,0.9621015474535101,17.32780335,passed,
2025/03/26 16:00:00,0.7198396634023311,0.6821297957338005,88.94694151847764,104.97077354433534,2.75611239203712,2.75,3089.307357354572,3197.7021353386012,0.9880035274239907,1.0006568954051667,34.14025806181301,7.7548499119096235,2.366815234376239,1.0065067959095866,0.9618901844936085,17.32770477166666,passed,
2025/03/26 23:30:00,0.7186696211662194,0.690738350660333,88.63555714055309,104.30799966177206,2.839948934501506,2.87,2970.7861514607894,3031.7115060046162,0.98823132239479,1.0028749918624227,34.14025806181301,7.7548499119096235,2.43609375963515,1.105882237702017,1.0394318730533343,17.046786826666665,passed,
2025/03/26 23:45:00,0.7210520764144288,0.699910737127114,89.9709383696024,108.69696405424202,2.825479414885678,2.85,3055.127817117821,3126.582368332064,0.987603528104458,1.0022855561124606,34.14025806181301,7.7548499119096235,2.3843299335159407,1.1124087332250283,1.0468097218120052,17.466294877777777,passed,
2025/03/27 03:15:00,0.7303378850116654,0.6608271823080627,89.79502195727261,103.72027276827859,2.6901134548385137,2.65,3139.7905936293214,3370.1023875886744,0.9879556852387559,0.9992262306828044,32.2260765988276,2.6727974362414044,2.3673993117889265,0.9898405261448412,0.9823614636475774,17.512350698333336,passed,
2025/03/27 03:30:00,0.7308198038737551,0.6611552222597822,89.61747849716706,104.13767289023106,2.6833163999372367,2.66,3132.418851530199,3388.256049692918,0.9879212593915716,0.9992556946937902,32.154411102180696,2.465512111263771,2.3690495081842045,0.992989369243493,0.9875430264630117,17.49703390111111,passed,
2025/03/27 03:45:00,0.7305382828386726,0.6610745797675525,89.55946015686284,104.60843568017411,2.674993660297043,2.64,3131.2497155061124,3403.9871201384412,0.9880315285127317,0.9992806736383523,32.14339836170779,2.239236562989452,2.3748782072476944,0.9912335530781236,0.9876799335247916,17.481717103888887,passed,
2025/03/27 04:00:00,0.73376300729099,0.6584729961293415,89.37964918476179,104.84932330237947,2.662787084300403,2.64,3131.2352839796085,3428.207793406217,0.9878338681677753,0.9989362363193804,31.63587361145966,1.7612244806606412,2.369822209104648,0.9832912215946763,0.9884898194686894,17.466400306666664,passed,
2025/03/27 04:15:00,0.7327532290369801,0.6575423358505323,89.35782684788052,105.27040073881498,2.658568920669813,2.61,3121.390232824577,3440.957356144874,0.9875554841321575,0.9988352316653967,31.94716667711794,1.5856581626718456,2.3943933139562392,0.9784871692313395,0.9858167473223993,17.446453346666665,passed,
2025/03/27 04:30:00,0.7341865686557079,0.6592658651392742,89.07687229698375,105.73750962711816,2.65337797110917,2.63,3119.0352253215547,3450.379612341675,0.9876140242726141,0.9988679318805552,31.577109758068797,1.7184630435641266,2.377818671908241,0.9837704115994593,0.992372686559806,17.431140613333337,passed,
2025/03/27 04:45:00,0.7325461524853889,0.6622674680885986,88.89589191437534,106.37861014918681,2.6503712738940894,2.62,3112.1410022652017,3460.8579241010393,0.9878028945239125,0.9991690366206901,31.747812128475932,1.7811774574184183,2.3764442032294357,0.9912118801219723,0.9964331008450433,17.420887537777777,passed,
2025/03/27 05:00:00,0.7320869943456351,0.6649383443871426,88.8557561422338,107.19979653832686,2.648051998120784,2.63,3106.8134340627334,3482.8497045367,0.9877921637744811,0.9993975438989093,31.897913831599777,1.5944925025874641,2.3752471119679814,0.993946120612469,0.9977157165005728,17.449770641111105,passed,
2025/03/27 05:15:00,0.7304119395157077,0.6707788125103871,89.01053483580164,108.26970621229447,2.658252011807211,2.68,3100.337145950477,3469.802690588086,0.9877538462748098,0.999747667987562,32.32986773343412,2.571625287465916,2.38566968478938,1.0080841601657853,1.0044805297104145,17.46508743833333,passed,
2025/03/27 05:30:00,0.729993927472351,0.6729458581623126,88.92289853084347,109.02070816395668,2.6567392884876444,2.66,3100.0141903199824,3478.050836884239,0.9877107605807747,0.9998226391601572,32.43403760205585,2.531665572940255,2.380878049616342,0.9970985395159586,0.9927799773338065,17.4762038,passed,
2025/03/27 05:45:00,0.7291330867116973,0.6739728468210288,88.29886921599203,109.07020798386655,2.6510078107874318,2.65,3083.717626690682,3470.5684101417473,0.9878690278719374,0.9999390354326761,32.4188567407273,2.6986163300747203,2.3758346576364464,0.9973746774054812,0.992647346842329,17.37546347777777,passed,
2025/03/27 06:00:00,0.7265999968594308,0.6736488929119318,87.6455935980744,108.91258777106715,2.645637800017531,2.66,3059.502699242895,3471.85165483004,0.9877862662094856,1.0000300352765688,32.86358998081258,2.4288954029407597,2.384965321729154,0.9922709579252909,0.9870151841739082,17.279597964444445,passed,
2025/03/27 06:15:00,0.7264051220407755,0.6712700281574507,86.97066625837479,108.02375829717202,2.6403655139040385,2.65,3041.960348323047,3464.128420062819,0.9877840721594348,0.9999621514217044,32.75919967042353,2.1248310158074415,2.3782064087915535,0.9874532599296258,0.9845642885983757,17.178452414444443,passed,
2025/03/27 06:30:00,0.7252456312243952,0.6696023739132516,86.385986875959,107.26480724724087,2.639129952824084,2.66,3022.7119646803662,3449.9455145386646,0.9876931164907795,0.9999316628466521,32.945154378018835,1.989422649626316,2.380012269086021,0.9810515119231116,0.9786091254466749,17.082184227777777,passed,
2025/03/27 06:45:00,0.7242128659942493,0.6684970612133264,85.83742182960225,106.55338725531269,2.639550651395698,2.67,3005.0468980118367,3429.8711252580692,0.9876214577314948,0.999905345791083,33.09335861739469,2.085505988385863,2.3808905333647497,0.9776826996099448,0.9749996771521607,16.98529206,passed,
2025/03/27 07:00:00,0.7225067503929141,0.6673283552690125,85.23519872575494,105.80886362581407,2.639027162963948,2.64,2984.3422141332558,3414.744522700518,0.987580234787787,0.9999538209129689,33.351402413782914,1.9474044160274453,2.3828773535224834,0.9720118843106978,0.9685661601222417,16.887363716666663,passed,
2025/03/27 07:15:00,0.7195742287800762,0.6658432085444811,84.60634697820117,104.99385733613647,2.6366388362046336,2.68,2961.5637134520903,3400.5368934503344,0.9876234787249858,1.0000465013348188,33.73793832164934,1.7779574010135057,2.3919653985034053,0.9702353386503283,0.9651178579041456,16.77456154,passed,
2025/03/27 07:30:00,0.7200311626071081,0.6663984190015795,84.00722314807052,104.31364635229755,2.643561767410851,2.69,2945.756145577033,3358.9145889841398,0.9874974706249136,0.9999840048564235,33.68158571595282,2.524051453882871,2.3800022435582817,0.9678001572096899,0.9616502469138781,16.66678651,passed,
2025/03/27 07:45:00,0.7158174091115166,0.6668232568474397,83.37574477596951,103.64219097739556,2.6483568132894577,2.69,2913.17194692118,3339.212016313131,0.9873864282391352,1.0002665814993716,34.45362738969921,2.5366212565185604,2.397409160259734,0.9683408299411395,0.9567904077665264,16.55854366833333,passed,
2025/03/27 08:00:00,0.6943342011798687,0.6813377621190129,80.20924724196543,100.49052711083637,2.7153640267211845,2.83,2766.308870484926,3041.125836380901,0.9879925288655774,1.002033588357291,36.96310231301063,10.396876364297555,2.4697924656519668,1.0799791384837347,1.0175980686005117,15.769299290555555,passed,
2025/03/27 08:15:00,0.6785833353159877,0.6672897223401039,73.85143319573658,93.12005051242744,2.7051660617128817,2.83,2577.0093674288096,2870.5515053743907,0.9867202107911192,1.0014654571314452,38.15719066650011,11.343940822871685,2.4746590213566644,1.0631389203859556,1.0004650984059926,14.73655679222222,passed,
2025/03/27 08:30:00,0.679470248010903,0.6683675804150938,73.80769072671778,93.08458076744806,2.7128890225462587,2.83,2570.132290521317,2859.829708504324,0.9865105312383098,1.0015001582549592,38.10509510537777,11.933443101644258,2.4736089493096425,1.0789251946134926,1.014614330052903,14.730884300000001,passed,
2025/03/27 08:45:00,0.6812266091719597,0.6664944684871889,73.6151609032609,92.76568044213917,2.7087996274902704,2.82,2566.3401039150945,2869.5883846910215,0.9862164997028058,1.001254453205212,37.87046176112046,11.490249320295966,2.4661751586681424,1.074844853745528,1.015261567877097,14.724841064999994,passed,
2025/03/27 09:00:00,0.6801346764696872,0.6617320484117664,72.83360745290241,91.61204948868307,2.700227481478055,2.83,2552.6802507658313,2852.649337247479,0.9859791059034809,1.0007991718143925,37.72782188070294,11.252149408520886,2.4629981832886867,1.059527659345952,1.0056269261152513,14.595619499999994,passed,
2025/03/27 09:15:00,0.6798502879745026,0.6647059728452793,73.29827325523213,92.21053740995939,2.7072142846920513,2.81,2557.658145066015,2861.4869627382172,0.9861260960627222,1.001154889740607,38.02202771666504,11.294007996100781,2.4697906203080215,1.066330006285697,1.0075025234898882,14.670787046666662,passed,
2025/03/27 09:30:00,0.6790014367407218,0.6688019250281534,73.79527231278124,92.88287694997705,2.7184945856592715,2.82,2558.011528355227,2866.392356799493,0.9862468506797069,1.0016399315329345,38.39458389067079,11.661845364774265,2.4823356473488323,1.0855095111426885,1.0187081369236466,14.746212592222223,passed,
2025/03/27 09:45:00,0.683961127763776,0.6666231866849044,74.43215070314385,93.26454915080942,2.720277420109781,2.82,2586.134237598295,2862.4021054591417,0.9860353941267229,1.0010663518310736,37.65915426862941,12.328143227570243,2.477846438413481,1.0879960969064246,1.0293152715063651,14.821530386666664,passed,
2025/03/27 10:00:00,0.6888909434491278,0.6656930694080979,74.85215033315787,93.58607338674294,2.716966740058554,2.79,2609.779834048085,2873.0772839153674,0.9860767069472752,1.0007575071059283,36.883096010174675,12.289717885532925,2.456393865177558,1.084066351939656,1.0325000193096612,14.89674043,passed,
2025/03/27 10:15:00,0.6774142522088166,0.6613918284051653,73.00411098023072,91.32365173102866,2.70776247486582,2.81,2555.3047317004994,2823.1593653640443,0.986232148138055,1.0008771062757706,37.93493377371002,12.238872708837464,2.4821843152717458,1.0744523020794061,1.015572200549263,14.563603254444445,passed,
2025/03/27 10:30:00,0.6794847336600338,0.6579532677274784,72.99059234941343,91.02206016490187,2.7023812551558604,2.82,2562.868012763416,2823.6811776773948,0.9859807813622704,1.0003787976426655,37.47973509389253,12.164117103604207,2.4796888971538844,1.0680812253356524,1.0173692307443787,14.556509562222223,passed,
2025/03/27 10:45:00,0.6756259337803585,0.660447055954105,72.88861128306684,91.03333635782136,2.7068598057951387,2.81,2545.339473115116,2829.541429047536,0.9860667722196055,1.0008955032705575,38.2237993884121,11.869863059297598,2.496681635643492,1.075679766273255,1.0163916281178593,14.549049074999997,passed,
2025/03/27 11:00:00,0.6790158038488577,0.6549683911041685,72.85699519511016,90.57175417098874,2.6952679759724827,2.73,2562.6969616961032,2830.5068879671544,0.9858583104514521,1.0001047632553162,37.455702901603246,11.655262834190385,2.484927575875457,1.0610816412698802,1.0152078330052425,14.53612962388889,passed,
2025/03/27 11:15:00,0.6804749383132788,0.6518179438285735,72.51884426279629,90.08205360652026,2.690235576873044,2.76,2558.7858726913078,2833.9290203196188,0.9855179526764043,0.9997377748256073,37.355271533985146,10.592520176738642,2.4736231668964463,1.019471800427373,0.9833214106942775,14.507673461111105,passed,
2025/03/27 11:30:00,0.7246214671719258,0.6605052765739959,83.90194187481173,102.69389810233595,2.650459014833346,2.69,2938.8204010092772,3339.956043698879,0.986810393971268,0.9993632280511177,33.166861262366915,2.5293973421580787,2.3779797118778023,0.9703603644249438,0.97196474778507,16.641639629999997,passed,
2025/03/27 11:45:00,0.719381211239455,0.6593747364635364,83.88547190878137,102.54213996546436,2.6447815369737717,2.68,2935.2691754806638,3349.083123935046,0.9871633691402782,0.9996220944480915,33.89972597046791,1.794487101909035,2.399600713399194,0.9603947081615783,0.9580512042304985,16.620738933333335,passed,
2025/03/27 12:00:00,0.7190882760163967,0.6576237468983392,83.72341090179219,102.21723116596473,2.6401088643276407,2.67,2933.6422270559597,3352.011074678707,0.9872166592056892,0.9995462601998752,33.86428694702223,1.4739844737686296,2.3987406254608157,0.9562239228389152,0.9555728212541285,16.594808999999998,passed,
2025/03/27 12:15:00,0.7185791010217787,0.6565457998335203,83.64218559263962,101.98037563436303,2.6392687450870365,2.67,2929.443503768301,3350.1421780890682,0.987191123843483,0.99951621307891,33.91694020484751,1.3644069361393596,2.4042986380799607,0.9541212354754612,0.9539659753094019,16.573514222222222,passed,
2025/03/27 12:30:00,0.718830398164385,0.6550360564581051,83.5100001575298,101.69562806199873,2.638663383899636,2.69,2923.9882359378566,3348.971336825483,0.9870131647815865,0.9993850503503191,33.933216663754216,1.2178072808428966,2.407766614230481,0.950064737663721,0.9517699353381123,16.55222873333333,passed,
2025/03/27 12:45:00,0.7167329029638044,0.6544154258434117,83.47961498992935,101.53393070934031,2.637526345605886,2.68,2920.7290245940408,3347.0260511196957,0.9871201185771017,0.9994620585335601,34.21998788472241,1.1171452431605304,2.4190216523299877,0.9498533581703834,0.949938408744918,16.531369139999995,passed,
2025/03/27 13:00:00,0.7198273485700283,0.6579579975689341,84.81400510715734,103.02021459024337,2.646900303416986,2.67,2957.767565892269,3372.557898841972,0.9870505204059835,0.999504923481168,34.01869466968201,1.3251057442683356,2.4189478300672813,0.9538846356545843,0.9530230986951569,16.755740393333337,passed,
2025/03/27 13:15:00,0.6888743250677077,0.6712017746177116,79.14879493870176,97.25178996599851,2.7279532761723595,2.84,2715.994394258288,2973.657822301076,0.9870749845374002,1.0014737245945604,37.82984452062412,10.639445303192472,2.5236633537147597,1.0675945916947875,1.006409896227193,15.521105404444445,passed,
2025/03/27 13:30:00,0.6669519772600133,0.6534354670819703,72.19942453965763,89.1450910965329,2.707066473457068,2.81,2511.661270314644,2802.16419472906,0.9856004506001486,1.0006288972885915,39.26149295115677,11.59956873554976,2.557148637398891,1.0698549733268907,1.0134794915707712,14.384878762222222,passed,
2025/03/27 13:45:00,0.6590404345366911,0.6487969228318283,70.1195122142532,86.80023837775562,2.70192766348402,2.8,2451.77387929823,2752.622728616302,0.9851123232196108,1.000428800822024,39.85057446642662,11.658643511201026,2.5622303436274763,1.0604117481654722,1.0113638201684894,14.061903166666669,passed,
2025/03/27 14:00:00,0.7018831403709582,0.6690435245016555,77.84960451602495,95.90029903525964,2.7647116490017574,2.87,2685.9019043721532,2861.8185877587234,0.9853526292126217,1.0003600047220815,36.57768973252614,13.208315646624552,2.454549500423818,1.0313387587820386,0.9887421962425398,15.337847469999998,passed,
2025/03/27 14:15:00,0.6993047594115925,0.6683385551271069,78.12807710247513,96.19599633259298,2.7517937628373117,2.83,2693.7682041634484,2906.3300450033435,0.9855467932675914,1.0004936722755895,37.12071715531625,11.299253921583968,2.466889262556656,1.0000262933087838,0.9572537012930837,15.410315433333327,passed,
2025/03/27 14:30:00,0.6985533883855357,0.6704517004409664,78.63363122723025,96.83961754754587,2.748043581418412,2.85,2714.963941022941,2921.0797254417625,0.9861163009976963,1.0007614808217413,37.10596734426774,11.124028214284833,2.4614647879025684,1.002684955606949,0.9565530555643185,15.488093622222223,passed,
2025/03/27 14:45:00,0.6986557631303671,0.6728061863565634,79.06987965390535,97.43535866074807,2.7542661841008607,2.84,2722.1837827133436,2926.228455735909,0.9861671594465561,1.0009624471008283,37.26227409036898,11.239972640060973,2.4659839002298174,1.004533865840823,0.9555772662059225,15.557230822222223,passed,
2025/03/27 15:00:00,0.699984273274525,0.6715193679272701,78.79443321424829,97.14822041968881,2.749814260102517,2.88,2712.3407291733915,2940.347770141407,0.9858922820066276,1.0008339950305212,37.12885480081969,10.764667151410507,2.4611504799486816,1.006516084135544,0.9606691953114557,15.543843443333332,passed,
2025/03/27 15:15:00,0.6975457336708264,0.6723160798880288,78.72410511619643,97.11836442524736,2.7523225603586847,2.84,2703.2705597120016,2937.3527981109346,0.9859074298219402,1.001021262080471,37.51369384837784,10.818151021186386,2.474506521009077,1.0104579722650753,0.9607802832266796,15.524814922222225,passed,
2025/03/27 15:30:00,0.6992802137136533,0.6712967222703544,78.5791285245215,96.96374703655621,2.7523967027520353,2.84,2696.934334619749,2940.562793907815,0.9855900296004168,1.000849219225002,37.37060565868294,10.674810527619197,2.4717919182740946,1.0078468123499622,0.9615548323412418,15.516628508333334,passed,
2025/03/27 15:45:00,0.6966269527248059,0.6720602846197824,78.53482337378618,96.96550790951277,2.7527151909047585,2.85,2692.404630377994,2939.4168304838295,0.9857348422970015,1.0010486346255612,37.74917349429319,10.596575395974895,2.48135885257749,1.0077815987413077,0.9577159532972445,15.502800487777773,passed,
2025/03/27 16:00:00,0.6978138385303376,0.6687140441076257,78.6791181662659,96.79840136419875,2.7478078133765433,2.84,2706.6760382930347,2928.376313120509,0.9857183479931393,1.0005886555892614,37.30912245015923,11.008722742174646,2.4866162505345684,1.0050098891929682,0.9602094814288102,15.48404088,passed,
2025/03/27 16:15:00,0.695774885060445,0.6708524370479365,78.72379287947597,96.97262304176718,2.7578083261001347,2.84,2697.499321040693,2913.9816198554317,0.9856666152380571,1.0008415881415793,37.75547978443056,11.488123117154501,2.5007710622776584,1.0090641343918583,0.959158192853644,15.475388860555551,passed,
2025/03/27 16:30:00,0.6968698242471336,0.6698830425235904,78.5610473100701,96.78291701467106,2.7532095231713405,2.85,2697.9315180118047,2917.98895160917,0.9856547717045594,1.0007185001966905,37.52360321700282,11.32168586905959,2.4906916996648594,1.0090418027778694,0.9616381056129193,15.461805718333336,passed,
2025/03/27 16:45:00,0.6962374974640294,0.6693176958035701,78.49081588135225,96.66331793088014,2.7511922639541813,2.84,2697.159046329319,2915.9089161984857,0.9857063818090581,1.0006926915904144,37.510579317013615,11.363689638686468,2.4934323455652825,1.0108110346099346,0.963316435232765,15.442629155555553,passed,
2025/03/27 17:00:00,0.6959772145172691,0.6694146471266926,78.46723621431114,96.64806824808767,2.7536837590794874,2.85,2693.641057114079,2911.286455874101,0.9856186187936736,1.0006949629042312,37.59375443037058,11.492077642650589,2.497842774674567,1.0106943225179308,0.9627872401533113,15.434197863333333,passed,
2025/03/27 17:15:00,0.6972761635888911,0.6686290759794218,78.23075930111455,96.42347272283791,2.7559685310907542,2.86,2676.680486787883,2918.511371229498,0.9850772436569358,1.0005664506638752,37.6238076696078,11.352322321343822,2.503735832909893,1.0172891822112025,0.9715771094410164,15.420172686111112,passed,
2025/03/27 17:30:00,0.6940417536701956,0.6696930934266084,78.22281046098713,96.46969192768522,2.7545346671562703,2.85,2676.7492468594396,2916.376597116717,0.9854376361385436,1.0008358737757277,37.97254421079008,11.257312931404,2.510532974629796,1.0152459479910416,0.9648034794136519,15.406459034999996,passed,
2025/03/27 17:45:00,0.6960287345566519,0.669164934388319,78.04299147287487,96.3065443120894,2.7524141915843208,2.85,2678.0890585697593,2914.226293513522,0.9854094767592368,1.0007018874600127,37.648853640028946,11.249976114164795,2.4932359805653754,1.0126618271448937,0.9653059540540349,15.392368138888889,passed,
2025/03/27 18:00:00,0.7009467639621657,0.6730016730073248,79.23545388990662,97.74648466101372,2.76250668913165,2.85,2709.239292071802,2933.580937184849,0.9854242980856407,1.0007953601631765,37.250448176902104,11.721681789918422,2.4862765809923837,1.0261304099891784,0.9787831469525621,15.58832862888889,passed,
2025/03/27 18:15:00,0.7044460422768418,0.6672196543974819,79.21398584660601,97.37037680815496,2.7435031253438287,2.8,2719.055289290577,2968.08525509002,0.9851214984352517,1.0001283350301466,36.49470639931001,10.838001092211831,2.4837294239008414,1.0273960677387801,0.9913147144414428,15.602687857777772,passed,
2025/03/27 18:30:00,0.6992965193672935,0.6731970193630348,79.8106941320588,98.17528380961514,2.767474274812282,2.83,2717.170368311821,2925.8971904857426,0.9854742770979702,1.0008091466304632,37.249072219820675,12.929786138457258,2.520313456524176,1.0657676650625636,1.0139775660088608,15.6170443,passed,
2025/03/27 18:45:00,0.7026464651296604,0.6706733500565768,80.06924271749172,98.24005475222721,2.768552459967101,2.82,2731.663852781962,2914.3906040446577,0.9852605674229509,1.0003507612400615,36.69469481438462,13.563724621744521,2.517701355684876,1.0649494302132019,1.0201785508525647,15.631397955555553,passed,
2025/03/27 19:00:00,0.7028159887658065,0.6719986514070057,80.043891440332,98.36713697424591,2.7708658272372224,2.82,2723.9186016599356,2924.369080174504,0.9851336760391015,1.0005004488970848,36.84870812121978,13.26310467891635,2.5178616068646122,1.0651525556651893,1.0190446731159712,15.650647319999997,passed,
2025/03/27 19:15:00,0.703993256208107,0.6724066087038517,80.07700593236207,98.4674828451132,2.7712891614133146,2.83,2728.29761512507,2924.304360720546,0.9851608404111839,1.0004827340799998,36.73073777975251,13.317941962090687,2.5075452166756844,1.0642467020736586,1.0191220389337718,15.664994589444444,passed,
2025/03/27 19:30:00,0.7031865058721251,0.6726567435404589,80.15330427621006,98.56874644821053,2.769176645785644,2.83,2726.7485416360314,2937.2393524563845,0.9851597775776955,1.0005632686683794,36.88833380800435,12.886836308970498,2.514749122317608,1.0616875287613128,1.0155079165943628,15.684582998333331,passed,
2025/03/27 19:45:00,0.7025495358684896,0.6745218119357199,80.28104151393983,98.83153754143392,2.77316676558701,2.83,2728.2174485244545,2934.683133778783,0.9852943511164346,1.0007661468610383,37.04205190697606,13.108198080386076,2.5142008068309845,1.067507536956559,1.0179795294261433,15.704167691666665,passed,
2025/03/27 20:00:00,0.7038079038954237,0.6743629905753419,80.41351256378321,98.97546252492428,2.7754866034059376,2.85,2730.31077551275,2934.911549880228,0.9851485010808232,1.0006799913661053,36.94170424627758,13.244873946260864,2.5153200764663737,1.0679989591805144,1.0201515744066731,15.723748669444443,passed,
2025/03/27 20:15:00,0.7038565823392926,0.6743260119488225,80.5426325637733,99.10183985877661,2.7739627123950665,2.84,2738.427350026287,2934.9491387821076,0.9852896522572095,1.000662803902713,36.87449752310375,13.231202713699243,2.5126497168938435,1.0627480741137958,1.015290472186831,15.737734833333336,passed,
2025/03/27 20:30:00,0.7039904529772615,0.6749790949554456,80.68127165938681,99.28505317794736,2.7721063500734187,2.84,2747.607169505281,2936.629432594299,0.9855324467721134,1.0007239715971328,36.73038726636948,13.322513643339846,2.5057474471794605,1.066530131503217,1.018277532165373,15.757308379999998,passed,
2025/03/27 20:45:00,0.7059817585924525,0.6743525755844759,80.76770939906484,99.35881801852246,2.770955944356942,2.84,2753.995457219728,2939.663528315843,0.9854625540806516,1.000571301519321,36.45008703956675,13.31393524509047,2.4976827340913204,1.0636967101751797,1.0187390186948901,15.776878211111105,passed,
2025/03/27 21:00:00,0.7059751838124839,0.6743656538181236,80.89375380157142,99.49351803830116,2.770944787677896,2.85,2758.2246477210433,2940.6270123896807,0.9854894285890821,1.0005564112278338,36.459330385350896,13.344080538615145,2.499891649839112,1.0625615043977616,1.017689094418664,15.791203303333335,passed,
2025/03/27 21:15:00,0.7066257281010561,0.6741581314240844,80.93757836841507,99.560085816454,2.7699682863554242,2.83,2761.761558751016,2944.269693211421,0.9854689749772411,1.000504322772965,36.43022876087511,13.066714555682179,2.4955801778467714,1.0495483612504783,1.0063611780996864,15.805525608888885,passed,
2025/03/27 21:30:00,0.7077158429470745,0.6745848312988241,80.98284679201484,99.6749960312058,2.7718983161111335,2.84,2761.685112272409,2947.303011385806,0.9853531629339028,1.0004903435091228,36.36326342538996,13.074034143659018,2.4916223765489707,1.0504834634674387,1.0080508627191886,15.824734566666665,passed,
2025/03/27 21:45:00,0.7075306362564109,0.6753097554059626,81.04846266415603,99.78929104966527,2.773538671547465,2.85,2762.134498302424,2948.6387635226533,0.9853716099627117,1.0005661460195485,36.43905740802742,13.045883212380813,2.4915840648870535,1.0497479899223323,1.0062122430541445,15.839050486111109,passed,
2025/03/27 22:00:00,0.707300749942049,0.6757738642336468,81.0993600570994,99.84661867976494,2.7735362252694125,2.86,2764.385599850159,2951.5533067523475,0.9854395302899541,1.000626976072724,36.5023284553157,12.873087434265422,2.4890617969425786,1.0452473693971711,1.0009673168330253,15.853363618888888,passed,
2025/03/27 22:15:00,0.7074991574972143,0.6757626481684281,81.05728877710028,99.7756538456239,2.768590236335718,2.85,2771.3628627472317,2956.171890097703,0.985687070539997,1.0006489508616891,36.354978232372815,12.597715033658835,2.4757830188207026,1.0408632393978956,0.9969290725371845,15.857196794999997,passed,
2025/03/27 22:30:00,0.7064187828853765,0.6766186720381728,81.1110476733106,99.83540733553238,2.7691837641179116,2.86,2770.4382493490966,2959.017364181162,0.9857923235037074,1.000795810713907,36.50135739141023,12.557911700483986,2.47937002289219,1.045975860923691,0.9993687773862727,15.86591546222222,passed,
2025/03/27 22:45:00,0.7087337565827383,0.6753427807135397,81.01790762111014,99.66971559382165,2.7667009479808584,2.85,2772.2898278454045,2963.691941916071,0.9856327209554638,1.000589195831162,36.20772062899409,12.267914058447097,2.467016582946045,1.0365223770480718,0.9944763814645755,15.869746199999996,passed,
2025/03/27 23:00:00,0.7074688501395885,0.6759232319181153,81.10119179753269,99.72074295505405,2.7672522220222033,2.84,2773.4086800304667,2962.814380001656,0.9857738434678093,1.000706590710156,36.345161342281045,12.3497684265936,2.4723358688801955,1.041698186270096,0.9970776196604202,15.873576008888891,passed,
2025/03/27 23:15:00,0.7067993734462177,0.676204414388373,81.11128772485313,99.71499888164041,2.7716540986571436,2.83,2764.5204527900773,2965.863258400682,0.9855128710638276,1.00075034343992,36.67387136427295,12.208049754695038,2.4836106826079924,1.04103041692768,0.9951531557011656,15.882641500000002,passed,
2025/03/27 23:30:00,0.705277627032708,0.6772154467672099,81.29206778537745,99.84222837525316,2.773506020256539,2.86,2770.317389481919,2955.732139168841,0.9858394584053585,1.0009190162833592,36.68946197683071,12.780934375001767,2.48942076119659,1.0565558198712999,1.0066132818417617,15.881232839999997,passed,
2025/03/27 23:45:00,0.7070057551648513,0.6769155102826666,81.1613680481853,99.72405474965312,2.774008463090475,2.84,2767.8488125533822,2958.416190767565,0.9856672285884808,1.0008317530560735,36.55377505367435,12.455176632431808,2.477658623273678,1.0433489669716172,0.996358205165097,15.884707581111115,passed,
2025/03/28 00:00:00,0.7103658783033109,0.6847196958248711,82.73161778301379,102.63279433224429,2.7800148446614585,2.86,2813.057228392468,2998.8947524973737,0.9859294655852956,1.001187045547999,36.2586657977966,13.126650659938019,2.4707582276645637,1.0678160393762468,1.0173927125929294,16.15731278333333,passed,
2025/03/28 00:15:00,0.7178579125592118,0.6758402116217621,83.77033235704567,103.30594638854197,2.7300835532468457,2.76,2877.5399448620306,3139.6401493828394,0.9859755622283511,1.0002091146307615,35.05817803398197,8.812524671310731,2.444734848781665,1.0106922205260738,0.983592884574584,16.427404412222224,passed,
2025/03/28 00:30:00,0.7293888142367075,0.6757016742703674,88.6145762941535,108.54933059321283,2.696487506804117,2.72,3057.5196025122527,3378.658607344806,0.9863328553034989,0.9995703811973919,33.33008905335356,5.156964547915699,2.4201794861685992,0.9989394507429565,0.9883325492362549,17.355074134444447,passed,
2025/03/28 00:45:00,0.7280233696825801,0.6823967821327487,90.20557429524496,110.70294157350096,2.699667036370647,2.73,3113.97902805145,3419.0870534522423,0.986979584901892,1.0000303286667962,33.218637691314434,5.331085151509606,2.4120004261948322,1.0185998316022928,0.9997351506358503,17.637103146666668,passed,
2025/03/28 01:00:00,0.7279880852132927,0.6773222358244252,88.92166447879565,109.03460533899852,2.691302011851509,2.71,3077.7118713098025,3385.363740445945,0.9869461801928954,0.9997907286560517,33.24386900776098,5.091637438097764,2.4118962406151057,0.9989483840553339,0.9855016092455423,17.394088396666664,passed,
2025/03/28 01:15:00,0.722233168564601,0.6441402964015639,82.59348337474503,100.64597448877575,2.616444905296057,2.62,2901.4575808620652,3361.4440317413496,0.9858488526901541,0.9980522071503843,33.19319545128485,0.6227270801514969,2.432634503447806,0.9353095187384665,0.955935054186576,16.386537016666665,passed,
2025/03/28 01:30:00,0.7237120766571071,0.6584679300324029,83.63653680930675,102.2332820345974,2.6641328999500566,2.74,2905.094448400141,3269.622370668434,0.9858164037896593,0.998737521216993,33.252110140698555,5.21472481273056,2.447349672289092,1.0075140321201117,1.0104457690407214,16.450266225555552,passed,
2025/03/28 01:45:00,0.7207714550175242,0.6630011520705897,83.70069421245873,102.60376344511963,2.6759043272672565,2.73,2896.1349263937877,3249.416125340557,0.9860053262054815,0.9992328171117386,33.81716009076818,5.935506294416018,2.456418502038564,1.0198827763906986,1.0136415252747268,16.444906652777775,passed,
2025/03/28 02:00:00,0.7187157709636434,0.6643446394115894,83.5408651573882,102.59947551718571,2.6766504477027326,2.74,2887.9659624302903,3248.8700312639758,0.9861308413962308,0.9994748886190823,34.154283313920764,5.873201591802554,2.458983483172774,1.0231789792206805,1.0131039413702094,16.426164810000003,passed,
2025/03/28 02:15:00,0.7176752454471087,0.6649122596396789,83.5639135626996,102.69406503810863,2.6774205638079045,2.72,2887.2418887422077,3245.8261800682185,0.986213508114033,0.9995638453070497,34.29233270371706,5.93784430920619,2.463680548391681,1.0219790788459764,1.0102191107791698,16.420802566666666,passed,
2025/03/28 02:30:00,0.7181116990767699,0.66486415011932,83.4543091319429,102.65836942482755,2.676203254921895,2.74,2885.379061568169,3248.6280685073507,0.9861812721005311,0.9995486371075939,34.24135808154928,5.83014374326396,2.4582405839084656,1.020785707596395,1.0097987856250188,16.41584984722222,passed,
2025/03/28 02:45:00,0.7187480895868951,0.6642720993549545,83.34564799810177,102.57589198053176,2.6713515644013928,2.74,2889.1409274049684,3252.2774214618853,0.9863267514093974,0.9995048875242062,34.00058634817774,5.642444333223753,2.44752808852087,1.016909649837899,1.0076547844136816,16.40588751388889,passed,
2025/03/28 03:00:00,0.7182289781918983,0.664177128143754,83.29873521230093,102.56896078309914,2.6696477949272426,2.73,2887.7856470945426,3255.693915202419,0.9863490931772816,0.9995234952750791,34.06922984534943,5.552872455053363,2.4490535586890765,1.0185278373676623,1.0090057981154525,16.400926666666663,passed,
2025/03/28 03:15:00,0.7177906686456385,0.6642205036744258,83.29783253313676,102.61911762441157,2.6681715727982778,2.73,2888.232130347494,3259.120081638634,0.9864049230236268,0.9995566105391407,34.11211606999905,5.4474369727564405,2.449801248796852,1.0175881903289432,1.0077648065521985,16.40219042,passed,
2025/03/28 03:30:00,0.71855729088753,0.6651326164635869,83.4771680576137,102.8947867233946,2.6706168769440772,2.74,2893.108051506325,3258.7241246942585,0.9864022162996708,0.9995745683127927,34.029712714130106,5.628732148275779,2.448181598893723,1.0185305705198138,1.008547100481658,16.42918683388889,passed,
