datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/03/28 03:45:00,0.7193028866874677,0.6660030831038656,83.62928223536193,103.18331400811427,2.6716112815809594,2.74,2898.9725291912223,3263.9632648426496,0.9864105942535177,0.9996011913634012,33.97873504175677,5.594302901066886,2.442513842822808,1.016158180495043,1.0062361821527548,16.464968795,passed,
2025/03/28 04:00:00,0.7182483352139077,0.6668520178340425,83.83655979896295,103.5033164773349,2.670427152445951,2.71,2905.4781731779954,3272.031021850598,0.9865965565689941,0.9997334317657173,34.12039775924603,5.449008095675643,2.445595799848573,1.0152958152778584,1.0034984310147363,16.496588288888887,passed,
2025/03/28 04:15:00,0.7214153461212995,0.6666256735371089,83.90933419338316,103.64761939176924,2.6703925739765872,2.72,2911.173911380402,3278.2616938158008,0.9864060357488822,0.9995479473084015,33.68054652669858,5.473164480300293,2.43225621668108,1.0146445827730683,1.0068359898241914,16.528222877222223,passed,
2025/03/28 04:30:00,0.7177322092209566,0.6689228355526073,84.23763943633988,104.10492974243652,2.6708249384025535,2.74,2919.686866115233,3278.865963746333,0.9868763010289873,0.9999000337421646,34.147965422955714,5.638633010074192,2.444936666708532,1.0230390107091045,1.0083404419609476,16.555249479999993,passed,
2025/03/28 04:45:00,0.7215209382126785,0.6674603488309822,84.2759827412718,104.15714081564963,2.6660169645234824,2.7,2929.9058329407285,3291.700004801833,0.9867541394093935,0.9996195636606592,33.52141120240171,5.337120584589109,2.425625330093276,1.0148501203034777,1.006640102851721,16.58690671,passed,
2025/03/28 05:00:00,0.721583454560518,0.6678210312719098,84.43999620812612,104.3180959073755,2.66653712673256,2.73,2934.3036928656297,3289.0732028634093,0.9868145683864609,0.9996106064838307,33.42717809508483,5.672606152177362,2.4305005409722185,1.0242988094250538,1.0155958635184688,16.59486554611111,passed,
2025/03/28 05:15:00,0.7184641891200584,0.6706659752362452,84.37492936970206,104.44081160758472,2.67370643106543,2.73,2925.786472474311,3269.2330686865416,0.9870170415994796,0.9999648758149896,33.9233832843928,6.177759707645169,2.439757243045447,1.0286425364799388,1.0127227379647925,16.563663587777782,passed,
2025/03/28 05:30:00,0.7198815967380656,0.6694183393920508,84.13658518523198,104.1986060027625,2.670633369663667,2.73,2921.590098669474,3272.330076310047,0.986855653551753,0.9997996566656726,33.71101801270525,6.027969685498483,2.4319714116640108,1.0272247661507066,1.0146723893317775,16.54168990833333,passed,
2025/03/28 05:45:00,0.7209505276519412,0.6670086330788123,83.80213111509939,103.83492223400187,2.665389098881267,2.72,2913.6037896611588,3282.518184191084,0.9865888096384576,0.9995864155550668,33.63486202172731,5.391909283793171,2.4267670903357326,1.0122986425343214,1.0045488135931948,16.51507596444445,passed,
2025/03/28 06:00:00,0.7175514872101528,0.6688852327050249,83.88184635983579,103.97737140816245,2.6662487279257974,2.72,2918.6485866612434,3265.4873610438444,0.9871382579993284,0.9998939557986112,33.93532947726915,5.798818615806393,2.432929759624054,1.0150720376141802,1.0011125990672967,16.488444603888887,passed,
2025/03/28 06:15:00,0.7185859817585544,0.6664979275026228,83.50710092259618,103.56026873343538,2.6585474769536703,2.71,2910.803996387673,3279.4965172897855,0.9869679319687423,0.9997088096054871,33.726429949919385,5.197091585628923,2.425595455601553,1.0097384428150036,1.0003499339478876,16.45720781222222,passed,
2025/03/28 06:30:00,0.7186008119276441,0.6658778230201494,83.39283497764987,103.41359411073358,2.6578266726916935,2.72,2910.2488233668214,3271.7006978285385,0.986950943251205,0.9996133031536314,33.6734668553796,5.332832516270901,2.424687045399031,1.0070626887797471,0.9985135342705778,16.43055032666667,passed,
2025/03/28 06:45:00,0.7181605068683733,0.6666752066271716,83.40443605631798,103.44162902208028,2.66239642763565,2.74,2910.923141953725,3250.3965075816986,0.9869905186173881,0.9996071835611211,33.681706177514556,5.97659064677925,2.427971325712902,1.0089830273921396,0.9987566388999133,16.403875424444447,passed,
2025/03/28 07:00:00,0.720082523608904,0.6675577127388143,83.63331412996122,103.85435858550304,2.661931892997825,2.75,2913.2249372950123,3277.1958613536735,0.9868475783099597,0.999672359482432,33.56273362565523,5.547507002543955,2.4227890182398792,1.0149738770673502,1.006119272467728,16.478478555000002,passed,
2025/03/28 07:15:00,0.722174755902678,0.6696006236016115,84.07584861462206,104.6012969288448,2.663417245137462,2.73,2929.0056691971004,3299.7613669432635,0.9868487815351201,0.9997540887734964,33.4152115545019,5.234508496500163,2.4079839257961733,1.010624359104688,1.0021518575826553,16.58980554,passed,
2025/03/28 07:30:00,0.7223173944544488,0.6727590997999502,84.64007010943911,105.4868556075346,2.6646911385430134,2.73,2947.09106294425,3322.2221470999953,0.9871175261296633,1.0000336996399721,33.4424321541983,5.05387382405642,2.400099865378224,1.0160848169015386,1.0042774750105607,16.705783355555553,passed,
2025/03/28 07:45:00,0.7212797370097923,0.6758187367228293,85.344567515022,106.46755425873184,2.6668824529023794,2.71,2968.3785936477902,3339.1382483170337,0.9874523625723252,1.000320351860794,33.61238992451578,4.971144513833163,2.4019791187975805,1.0165585937725,1.0003071496452611,16.82140598722222,passed,
2025/03/28 08:00:00,0.7232984365916583,0.6785160299362855,86.07656983048429,107.37508547783267,2.672029577474912,2.73,2990.7498065739155,3346.3039140503797,0.9875368000689995,1.0003643588426898,33.290317859669145,5.571416932230563,2.3987471601138384,1.0337155511901597,1.0161172527483668,16.932794975555556,passed,
2025/03/28 08:15:00,0.7229208646196379,0.6730650220937999,84.93078321119961,105.9967682078942,2.6624020545281355,2.72,2956.5268512217435,3343.7705655932946,0.9870936536756365,1.0000396459327021,33.45183534149235,4.588536344555302,2.3986696694354186,1.0077336697147357,0.9971544812399306,16.773924786666665,passed,
2025/03/28 08:30:00,0.7213860619818866,0.6755339518354209,85.33849919333377,106.54940635240978,2.6657054409300494,2.72,2968.829808494329,3340.632216319927,0.9874011456239175,1.000259008073522,33.616756538978244,4.957955003570861,2.4036016477635216,1.0143325939935595,0.9990048450689372,16.81916724888889,passed,
2025/03/28 08:45:00,0.7168894780906122,0.6751705912666468,84.1380996197113,105.44760530399066,2.6616971240172598,2.69,2932.4735971609775,3320.9320670210973,0.9875978497633752,1.0005752217537744,34.22435556411971,4.538523353552453,2.398376938372129,1.003897473571078,0.984428692740858,16.64467187166667,passed,
2025/03/28 09:00:00,0.7199981056876065,0.672623722540773,84.02493203786089,105.24214362138353,2.655006973273786,2.72,2931.3770345680186,3339.8311057265205,0.9873487329995245,1.000294225486578,33.71033020524565,4.099081811567782,2.3906191760680184,1.004470990046405,0.9917597580182913,16.650101343333333,passed,
2025/03/28 09:15:00,0.7194942697170906,0.6730266064538455,84.27894848014377,105.51763783811786,2.654950825121723,2.71,2940.1321028884327,3340.1904510715653,0.987468169728212,1.000302457229056,33.74408875755392,4.263194872845786,2.396035309641805,1.0070849988627877,0.9934206791877926,16.673947546666664,passed,
2025/03/28 09:30:00,0.7195130713300704,0.674610431350809,84.48119943373945,105.81678698902519,2.660874209918321,2.71,2941.8022059016353,3331.918877942704,0.987412316443802,1.0003620436428706,33.80691808557293,4.707285441780332,2.4013316304090324,1.0116358732793331,0.9958974619015255,16.69358263222222,passed,
2025/03/28 09:45:00,0.7189496086234131,0.675306605897893,84.51170781377688,105.95535153859156,2.6610998295068886,2.72,2937.1858085700665,3341.479403360777,0.9873721445325203,1.0004761590153706,33.94243475919747,4.596660228381605,2.4067400536414536,1.0185966813050145,1.0014897440942232,16.708154925,passed,
2025/03/28 10:00:00,0.7213399009980594,0.6754062069146414,84.62368462589227,106.04511059016514,2.6647040087862908,2.74,2942.4120924293784,3329.7351134983433,0.987192976112432,1.0002669076886277,33.58853875979602,5.20729063407802,2.4024804018294765,1.0255204625148864,1.0106150870131125,16.713415803333334,passed,
2025/03/28 10:15:00,0.7242997304438296,0.6711645305927265,84.29265704498334,105.58137490357228,2.6557159531849894,2.71,2937.022795727251,3349.555435226326,0.9867916478955865,0.9998533897364469,33.20975913207551,4.323238039229371,2.3934933343109606,1.0072381623248214,1.0016124665142667,16.695366098888886,passed,
2025/03/28 10:30:00,0.7196383319606859,0.6738708714579823,84.48084012724888,105.87374500658998,2.6592150568069077,2.7,2937.562306521758,3335.676836848253,0.9872500540859551,1.0002543509204895,33.78791332187918,4.828994591746149,2.41268251923374,1.0193455895326033,1.0050040529294983,16.681891985,passed,
2025/03/28 10:45:00,0.718288589543645,0.6743012208654838,84.42959807124565,105.85193304399164,2.6633232371803506,2.7,2926.7381195845,3329.985237717364,0.9870704317054796,1.0003180013044761,34.12615056349971,4.996451814641789,2.4275394093328595,1.0229293726334667,1.0064739067803936,16.66367670611111,passed,
2025/03/28 11:00:00,0.7191250845581371,0.6742993000664927,84.30773904227,105.75444389203419,2.6608317056093087,2.72,2928.0882600159753,3327.615899835349,0.9871670799322366,1.0002785946487045,33.86465876853181,5.1900530804253355,2.418464882330318,1.0315239351627696,1.0158966434864254,16.645375969444444,passed,
2025/03/28 11:15:00,0.7189780107854724,0.6753182099730776,84.29950316718772,105.78981975074215,2.6639459458028405,2.72,2926.7748735186683,3314.7142982854834,0.9872370997050866,1.0003392907093265,33.8109053335332,5.651373094673251,2.4193877337004217,1.0379655625651212,1.0206257515255723,16.626989775,passed,
2025/03/28 11:30:00,0.7200405511978566,0.674285633380716,84.2098337324424,105.68729554255053,2.6642793798302047,2.72,2925.6333013658787,3309.899151170806,0.9870476142570818,1.000163744660944,33.713366907628355,5.632212939347266,2.4173533791841466,1.027235864195739,1.0127106627304263,16.613200535555553,passed,
2025/03/28 11:45:00,0.7203980269301118,0.6725328638669422,84.02358126395897,105.44134302482895,2.660131484825063,2.72,2919.0379278517753,3319.2434733993264,0.9868738927097671,1.0000355004683732,33.686417656510606,5.268420269682706,2.4197636151117194,1.0249236503697148,1.0132600950203776,16.59464876666667,passed,
2025/03/28 12:00:00,0.7224428686256734,0.6711176100431919,83.91174067250466,105.26081956888683,2.659909883582058,2.73,2916.4767039043263,3315.3177047383274,0.9865999897563948,0.9997791014078024,33.39108082669409,5.416385122487135,2.4175265649301636,1.0245195432497212,1.016936638271935,16.57601154,passed,
2025/03/28 12:15:00,0.720362739576813,0.6715530645171388,83.96436799610159,105.32035850167176,2.6617137584746677,2.7,2913.5107635948502,3308.7914050492122,0.9866715060869069,0.9998858217018664,33.711493751461774,5.556007607575944,2.4314209442585457,1.0246488253166255,1.014214959159181,16.561987291666664,passed,
2025/03/28 12:30:00,0.7178258367207914,0.6641519726448014,82.16294169538193,103.01977822416882,2.6485019747127256,2.71,2866.177917015131,3275.3716531749233,0.9862552043286539,0.9993709512436871,33.737016292604366,5.230341336010449,2.4344406611662466,1.010642714085483,1.0065632412009025,16.26590616444445,passed,
2025/03/28 12:45:00,0.7166082365791757,0.6637697933025569,82.14312206757661,102.9406007011134,2.6507683882346065,2.72,2858.484065344212,3269.2360781539423,0.9860855483337858,0.9993396948458059,33.943546183853414,5.453684978712472,2.4515654302705645,1.0159459785874343,1.0108918118598422,16.243166848333335,passed,
2025/03/28 13:00:00,0.7120367457366544,0.6664516007036235,82.41866953230691,103.24971230914106,2.653630977384987,2.7,2867.6000968047897,3244.9161679790595,0.9867597280774725,0.9997018454178535,34.30635632983322,6.380340164534006,2.4682799377246294,1.0327953013594646,1.0187680174235698,16.220362509999998,passed,
2025/03/28 13:15:00,0.7170054277092802,0.6614124775514936,81.95237532698286,102.60610854994675,2.6437945028465575,2.68,2861.8813989168657,3264.726827253779,0.9861186464484233,0.9990606486936549,33.58075364290106,5.536723156588875,2.449050534077677,1.0158212372362427,1.0143338850614383,16.197493149444448,passed,
2025/03/28 13:30:00,0.715916150167775,0.6625605168877504,82.12460337663326,102.68277020152856,2.6520115765333676,2.71,2863.1335572866255,3237.593944494864,0.9861411227786401,0.9990888928003396,33.722914379305294,6.463851124759947,2.461992627231341,1.0247804521347583,1.0199393249379884,16.179199960000002,passed,
2025/03/28 13:45:00,0.6833658648289929,0.6754091932160531,77.27158758718254,98.17269779330272,2.714718513136728,2.8,2644.9076578832155,2969.335171477667,0.9863136130621311,1.0015947164410473,38.158138300607824,12.082138670101713,2.5560120551973267,1.1211249483131789,1.054910354901861,15.24108894611111,passed,
2025/03/28 14:00:00,0.6652957015967454,0.6659044758097699,72.63965654419982,92.75645873549172,2.7068719929937126,2.78,2505.2533315136548,2843.2169350792683,0.9855173331393146,1.0014207550857812,39.62408883924177,12.920637357736052,2.5850869788939357,1.1200270484415065,1.0437651312782226,14.477624370000001,passed,
2025/03/28 14:15:00,0.664483402035709,0.6574474597633538,71.12006469913135,90.64882936646134,2.6913045042409793,2.75,2479.605261088266,2816.3256096871264,0.9848181572294743,1.0004590526547692,39.12955718446149,12.654813831247417,2.5700952500885763,1.1010343863588776,1.0387588081303678,14.252962606666665,passed,
2025/03/28 14:30:00,0.6607465421066726,0.6515973074119118,69.7258175628665,88.79645121295727,2.6814065730114387,2.77,2453.495267523942,2776.3080510155723,0.9845140911314628,0.9998909329292239,39.00038132603031,12.86242587639334,2.5630336227763513,1.0890487265734992,1.038458068615137,14.023228993888889,passed,
2025/03/28 14:45:00,0.6528843168659396,0.6454875547929773,68.3007510679638,86.9083329274002,2.665112754625854,2.77,2419.1363080363612,2756.28177239042,0.9843252601531972,0.999554495089616,39.470146802992325,12.171497719011347,2.5791505578908445,1.0721222921752533,1.0283595898910862,13.793072736666668,passed,
2025/03/28 15:00:00,0.6474363296303819,0.642552440710607,67.25273396888662,85.61666277070367,2.6571327995345118,2.82,2392.1443349232886,2736.6208834222757,0.9842826550944522,0.9994860484182685,39.837064807898614,11.907045503927472,2.583182647574778,1.0661388055855108,1.0251342753084713,13.627810282777778,passed,
2025/03/28 15:15:00,0.6878613038681102,0.6633026249098866,73.2706367025188,93.16435196138066,2.7275288913973257,2.81,2536.6030149352487,2839.2048786825867,0.9838176170205379,1.0000141522963302,37.24745578357868,13.655028595228957,2.4996603744635886,1.0976990073504111,1.0529443535699798,14.662671344444446,passed,
2025/03/28 15:30:00,0.7316928729990446,0.6605939377173038,83.23332390177511,103.6568372575907,2.6550164241730787,2.66,2894.7387141379136,3335.377872988342,0.984981388720405,0.9985657280782007,32.63901802474974,3.9199408524351695,2.4031571534149165,0.9809032506922136,0.9954316532443532,16.541061863333333,passed,
2025/03/28 15:45:00,0.7295408318440475,0.667445609412738,86.78193527667057,107.67129643234124,2.6529014223741028,2.67,3003.52230929667,3445.2181172096525,0.9862184239883455,0.9992843481484611,33.119385573210266,2.7114871885622653,2.42753149076376,0.9826486247968378,0.9879208606695903,17.107872649999997,passed,
2025/03/28 16:00:00,0.7282258475951692,0.6643683096506913,86.88476189067036,107.44835711539477,2.6419779068196756,2.68,3017.8373317942437,3456.262878953951,0.9865390448895649,0.9991271172677314,33.01550659294353,2.1943175412093736,2.4309519233924153,0.9745914778291405,0.982218001798163,17.104429723333336,passed,
2025/03/28 16:15:00,0.7289327905143826,0.6629962230861998,86.77246478209494,107.2104624529273,2.640907423339849,2.65,3012.7715324953356,3461.851649628835,0.9863646201815724,0.9990321916353413,33.00249828469117,1.8776947085822435,2.430804208000056,0.9693689212942199,0.9792442574449501,17.098880424999997,passed,
2025/03/28 16:30:00,0.7266822153407867,0.6622406642028317,86.6139574464966,106.92934608083523,2.639534606986826,2.66,3004.9679328083994,3460.318023850339,0.9864264721192079,0.9991179061080835,33.33288637946489,1.637633561693929,2.440856331625579,0.9662522899110285,0.9744823582627568,17.065346026666667,passed,
2025/03/28 16:45:00,0.7267737385334215,0.6604662875580949,86.39780485392022,106.51788347449084,2.6386227603228685,2.65,2997.341349891104,3455.871432356292,0.9862720097627375,0.9989902870716935,33.35525619280369,1.462177868955941,2.4441006665398746,0.9593681542479927,0.9695131545982234,17.027594124444445,passed,
2025/03/28 17:00:00,0.7250364720772203,0.6601506576908907,86.26655952426084,106.26007179616599,2.641142339241436,2.66,2985.693256106513,3448.8526296933383,0.9861670710276372,0.9990531324383601,33.712828228061305,1.4623407814027396,2.4580656581514173,0.9595949939257925,0.9679277556469248,16.994551572777777,passed,
2025/03/28 17:15:00,0.724396623630876,0.6600714076208024,86.09213076770918,105.96362444541413,2.639651149532034,2.65,2984.287246747853,3439.4614946153915,0.9863185255082938,0.9990630048473453,33.64695022268037,1.7102921231762949,2.454953583123357,0.968640289148534,0.9760226847879021,16.956455749444444,passed,
2025/03/28 17:30:00,0.724152612865319,0.6596637171566501,85.95906070914793,105.70540346951704,2.6375517318913673,2.67,2985.7110799418456,3432.414582153329,0.9864953406388471,0.9990591586467398,33.511435099685215,1.7709645439322126,2.448840326301243,0.9694654424334435,0.9767410226903468,16.928138455555555,passed,
2025/03/28 17:45:00,0.7251590090837631,0.6583545404236035,85.77131091776799,105.33336135219184,2.637472240048227,2.68,2980.7544576159726,3424.9124268088453,0.9863350798556165,0.9988918340831866,33.35548484462371,1.8581109399027715,2.4471166363560104,0.9693046741697743,0.9788308558562789,16.894768586666668,passed,
2025/03/28 18:00:00,0.7256971765272956,0.6566901408530966,85.55841600075101,104.93146235744534,2.637692064057678,2.66,2972.834375879348,3418.057852609654,0.9861276820396795,0.998736213890756,33.31735494155908,1.767186532425688,2.4494803728450196,0.9622214939630807,0.9739563488128127,16.857205713333332,passed,
2025/03/28 18:15:00,0.7240833534134771,0.6566167953440499,85.5030033145463,104.73727438789268,2.6399064520018065,2.67,2967.6827671026044,3405.2343178184183,0.9861519265605424,0.9987771760733429,33.53999356198099,1.985325782951091,2.4605761542523674,0.9634677174699766,0.9731576108483371,16.823904930555553,passed,
2025/03/28 18:30:00,0.7244582200243458,0.6556442703018879,85.33502975273313,104.39374071688356,2.639275667509598,2.66,2967.351448685848,3392.886363268904,0.986150707617754,0.998641947835961,33.41061700894346,2.1717043777825498,2.4562401271189285,0.9625348324058588,0.9733705082927536,16.786420896666662,passed,
2025/03/28 18:45:00,0.7231011164371395,0.6549122250892936,85.17477950286754,104.10487869672164,2.6389448935625186,2.67,2961.5194721375146,3386.9227559923634,0.9861689348834712,0.9986616038731955,33.61855514875701,2.048803386814875,2.4614918718475383,0.9579085536029917,0.9679083521363488,16.753189199999998,passed,
2025/03/28 19:00:00,0.7249316292939352,0.6530430265296029,84.95484779687838,103.7094644303681,2.634330603974009,2.68,2963.0156468948962,3385.8589220552913,0.9861505210529078,0.9984430111791235,33.19362710730833,1.9375540943203364,2.4483508277959367,0.9556789511224718,0.9696405873888638,16.725034577777773,passed,
2025/03/28 19:15:00,0.7234459253171074,0.652356469895282,84.7665142438694,103.38681288893463,2.6357743700916925,2.67,2951.003909603438,3380.2135582835444,0.9860177330358679,0.9984632315077663,33.505799155406535,1.873166940778749,2.4601992040809737,0.9552734084081482,0.9681880397043362,16.68766073333333,passed,
2025/03/28 19:30:00,0.7236179444760364,0.6515983075998204,84.63636157242152,103.0913800170817,2.6356785733648094,2.67,2948.920083469967,3369.9553091156263,0.9860149181251519,0.9983777669861433,33.38904407947976,2.038618924344578,2.459459260812087,0.9558262730794015,0.9694184410514223,16.654524479999996,passed,
2025/03/28 19:45:00,0.7225888727786012,0.6511015709994463,84.52176152036157,102.82825719291172,2.633204263666963,2.66,2951.83138262507,3358.8182332384117,0.9862585580772684,0.9983720789048105,33.36972039971973,2.179436414245721,2.457045993913196,0.9564213162550207,0.9692019475337036,16.617229475000002,passed,
2025/03/28 20:00:00,0.6853774956289316,0.6656585549042828,77.83534494598165,96.38859312275092,2.713471638003833,2.87,2670.4644979302316,2968.957453521314,0.9861576093130375,1.0008770457641878,38.10078264372267,10.5372384048758,2.562177000467261,1.0673127777164357,1.0124684286119399,15.302411519999998,passed,
2025/03/28 20:15:00,0.6617339996929024,0.6553025561175173,72.5418069464197,90.19253605973006,2.711451961796519,2.79,2504.389099698255,2798.4302205312897,0.9852091357575533,1.0006480928333406,39.77586377800238,13.090685869688269,2.624086792343408,1.1162653382433187,1.0455686717807104,14.378339848888883,passed,
2025/03/28 20:30:00,0.6630522279629139,0.6568335077539801,72.41853000833981,90.1472887167494,2.7276010681213907,2.8,2488.3281647711133,2777.359957691164,0.984696271704629,1.0006970896783625,39.89334670555002,13.902890316792854,2.6259706281854283,1.1271271322507137,1.0556864106610317,14.362696547222225,passed,
2025/03/28 20:45:00,0.6736248123685208,0.6513720538854016,71.84424045040015,89.35416030496806,2.715794935750661,2.79,2496.9976677807626,2785.7074940469424,0.9839436910505582,0.9996018542667007,38.315609312060445,13.259473392737272,2.5588288885567567,1.099534028563544,1.0553560854273838,14.346743925555558,passed,
2025/03/28 21:00:00,0.6606660991181043,0.6452510250830291,70.03203221544281,87.02162571457293,2.696639535716224,2.8,2457.1935828189444,2741.569501089267,0.9842489336407633,0.9994555484329818,39.11190107390297,12.99477142808851,2.58310338852493,1.0841982519030189,1.0420847722903956,14.019190068888884,passed,
2025/03/28 21:15:00,0.6632777031404147,0.6475710250116414,70.60138289313547,87.7410914881242,2.703628440907097,2.79,2468.5834250171197,2750.4745177801865,0.9842782263930724,0.9996106039958099,39.03872449792425,13.161879051289597,2.5815857039646763,1.088460459694657,1.0431538084500906,14.110393488888885,passed,
2025/03/28 21:30:00,0.6615178238467536,0.6466196575294042,70.2400419995149,87.43841339334438,2.699488042955425,2.8,2460.589411311407,2745.1691812011095,0.984230576058654,0.999534100938593,39.12711345931701,13.131465358830917,2.5840549302891125,1.0862886789546873,1.042017149661745,14.052883075,passed,
2025/03/28 21:45:00,0.6604706486366274,0.6448928148617394,69.81833088141589,87.05696266157192,2.692670761655411,2.8,2451.1916806454988,2748.2258546765056,0.9840375611359936,0.9993527388483634,39.13498486849749,12.76502002333522,2.5840141154808247,1.0800670766670923,1.039459460128725,14.000319575,passed,
2025/03/28 22:00:00,0.6584447763354925,0.6435303101907721,69.48710493247776,86.75784389492155,2.684782328621046,2.8,2446.1182037373956,2748.989657699728,0.9840829638117742,0.9992606941792853,39.15097511678598,12.610802652364162,2.5871424131472116,1.081008644979827,1.0414618596897545,13.947733781666663,passed,
2025/03/28 22:15:00,0.6558400691010304,0.6451213409050705,69.09734656290945,86.62096652263635,2.6885621090085534,2.8,2426.6049494935482,2741.6318743617226,0.9840159284123133,0.9995621995388383,39.63794081254438,12.557021083305024,2.5924559690559663,1.0771912075738657,1.0337374800110677,13.895125694999997,passed,
2025/03/28 22:30:00,0.6618657877365033,0.6422392250868484,69.58946285165212,87.01884173395403,2.6795186056142546,2.81,2460.6354062929113,2752.233601703219,0.9839526467164114,0.9988406839094254,38.527156392100984,12.73881360491901,2.5719954563239913,1.074299167853303,1.0410916384805906,13.967979495555555,passed,
2025/03/28 22:45:00,0.6686941730864883,0.6535964677771533,71.76652941193682,90.02232466511299,2.70847555149627,2.79,2498.471082652992,2783.0589776332013,0.9844643809703634,0.9999162938279965,38.70369672071563,13.588405320749162,2.5746922226036366,1.1000469852565975,1.046129189299765,14.304895042777774,passed,
2025/03/28 23:00:00,0.7276813633838368,0.6698673454311237,83.88772793120735,104.22475225656325,2.693949091918238,2.73,2904.6598310122217,3244.7090922404136,0.9854865539773985,0.9993330646206522,33.611419351271465,6.242655907968068,2.4061164280005674,0.9773320322402727,0.9731829702288695,16.566086826666666,passed,
2025/03/28 23:15:00,0.7302412248186525,0.6846437937309492,90.24660806123538,111.93878100029764,2.7020663777991176,2.7,3121.0575166184294,3408.470293186339,0.9866619748072201,0.9997929655046998,32.98852181814396,6.158969462736271,2.405837362015295,1.0032212401037592,0.9878438975719223,17.643217557777778,passed,
2025/03/28 23:30:00,0.7275427096940399,0.6868341162569271,90.44171688124702,112.42193593787417,2.7053652262892305,2.71,3120.111292981365,3409.4279204342943,0.9867742597210816,1.000049730251813,33.42152853989107,6.228818134621054,2.4194239465719005,1.003520066031283,0.9833196223937837,17.66478833166666,passed,
2025/03/28 23:45:00,0.725875967146095,0.6881120350906448,90.4945491763602,112.72902575231078,2.704170973447568,2.7,3123.145081791372,3413.5267042129913,0.986936509372166,1.0001894529181665,33.635116444140294,6.19215582932208,2.421045817852555,1.0040576716802534,0.9812434919706875,17.67627810666667,passed,
2025/03/29 00:00:00,0.7275667855134855,0.6893890350916944,91.4733394262273,113.31463909739348,2.7119749643410267,2.71,3150.4418600579766,3427.543647063334,0.9869118110229742,1.0001998506347534,33.34041167627671,6.322423539878288,2.420515771441682,1.0145113127213228,0.9906964985346712,17.839332011111107,passed,
2025/03/29 00:15:00,0.7268567916766503,0.6881701436954878,91.06574848587192,112.93793686128929,2.7037307055305004,2.68,3147.422651292645,3428.3582826300726,0.9871230921686945,1.0001706042367977,33.3524534729129,6.004477099710819,2.4119368989353065,1.00879894081206,0.9860558718834116,17.779140823888884,passed,
2025/03/29 00:30:00,0.7279205431241935,0.6809208087612474,89.09793498452346,110.49734955577709,2.689531993057239,2.71,3076.658699967568,3413.6350828890386,0.9867536363727447,0.9999373846842032,33.36394952351579,5.138561013368351,2.417827285922366,1.0035605062647315,0.9894001096886025,17.455852773333334,passed,
2025/03/29 00:45:00,0.7263686477699468,0.680696678899567,88.08990534870543,109.26456945195751,2.696461055940519,2.75,3024.2908450262994,3357.6516565183133,0.9867165151844811,1.0001465107502037,33.667167158317234,6.412877486798978,2.4440577597377056,1.0349040934494036,1.0173964929907533,17.208659416666663,passed,
2025/03/29 01:00:00,0.7267231990320026,0.6809575932317607,87.33669710503901,108.59711580772189,2.702723002086229,2.75,2989.2127419504773,3334.129387296891,0.9863233798174607,1.0001817519846978,33.753025707562244,6.961848940767334,2.4476946741600156,1.0494696222223867,1.0315349746555988,17.090242222777775,passed,
2025/03/29 01:15:00,0.7263874791651076,0.6786749027463668,86.92433954564268,107.97400602451684,2.703518207429353,2.72,2981.89766519365,3293.7415044296167,0.9862587589189813,0.9998842099460817,33.59368642877559,7.875537888163564,2.454400365909133,1.0480872443958211,1.032438430913743,16.96630475833333,passed,
2025/03/29 01:30:00,0.7270045874051965,0.6780266780320685,86.72064323683293,107.78328749293816,2.705220155603744,2.72,2967.9131873138126,3289.811179998762,0.9859775009195387,0.9998075946244351,33.549176225404345,8.06601196734712,2.463077951640922,1.0557161358770129,1.0415770558571853,16.92852208666666,passed,
2025/03/29 01:45:00,0.727641661622948,0.6805502134040197,87.31286093856313,108.59076334146144,2.7131033884800235,2.73,2984.1118349707235,3281.6912494903786,0.9860618761795322,0.9998879113019423,33.50099902141586,8.850151411872163,2.46593087452229,1.0659276375201696,1.0493670125144385,16.999771579999997,passed,
2025/03/29 02:00:00,0.7290903632744428,0.6813798714957467,87.65967914892788,109.14513335275844,2.707696209850213,2.73,3003.0319313604705,3303.4610940025345,0.9862857134338565,0.9998983352756893,33.15148734350127,8.594826144040798,2.4521880978202106,1.069093668896539,1.0537864159148356,17.076067262222214,passed,
2025/03/29 02:30:00,0.7183042611240837,0.6673259773597233,81.4272307578137,102.12951646132876,2.689579812413167,2.75,2816.5315717328035,3164.8950160752797,0.985152719500054,0.999336387738292,34.38859160332756,7.862736027841458,2.451308757031601,1.007792747091806,0.9977829839069928,16.087524199999997,passed,
2025/03/29 02:45:00,0.7100837951865515,0.6673189598841325,81.74507684917491,102.49025183801044,2.6721378691869493,2.75,2836.00242846474,3192.5710117104118,0.9862561035416296,0.9997971848150348,35.18156651293385,6.737261454827375,2.472144908756272,0.9968597585401623,0.9789847923610253,16.109179386666664,passed,
2025/03/29 03:00:00,0.7142668969670962,0.6655130852891563,81.73579482935263,102.49022926841353,2.667979579583796,2.74,2841.9063951022385,3204.1798256362786,0.9859544520943007,0.999426731676189,34.55399515619239,6.603058241993892,2.457184315216495,0.9951136756340268,0.9844448271169471,16.13083457333333,passed,
2025/03/29 03:15:00,0.7113697512837346,0.667941398190849,81.72143878230959,102.81181606847395,2.6692915284063377,2.74,2831.1918664143514,3220.035430457044,0.9860837794707897,0.9998797536740845,35.185254069259884,6.038294517802027,2.465722975929305,0.9923984367410422,0.9762914271126515,16.152489759999998,passed,
2025/03/29 03:30:00,0.7190806386563655,0.6897310515786548,87.12824362563336,109.96317789529554,2.7163717471518103,2.74,2991.1358881793417,3275.500114039308,0.9869874486284865,1.0008712241938615,34.82052958666964,8.354363271915977,2.4447132920645434,1.0178638855511,0.984870035638801,17.02251298611111,passed,
2025/03/29 03:45:00,0.7237996845448251,0.6862197828498806,87.45090364986697,110.43059545451601,2.69792006528061,2.72,3018.2276705726085,3347.8230124961146,0.9866916348072732,1.0003905337128844,34.14318498993185,6.467547659694572,2.4173859020757744,0.9936652756789689,0.9721895566313026,17.175095874444445,passed,
2025/03/29 04:00:00,0.7225560657025204,0.687933506699256,88.43238307845594,111.62403548268179,2.6953311912177806,2.73,3048.9672659352373,3379.444644923454,0.9869861409190537,1.000516472833064,34.20593823572858,6.229190949013819,2.4290569483999134,0.9985325536956183,0.9743942138430116,17.326699133333324,passed,
2025/03/29 04:15:00,0.7232665786712108,0.6886488736257853,88.91822186835903,112.25145114688291,2.6944861059885867,2.71,3067.804644903414,3390.442936329567,0.9870731017377576,1.0004657282218172,34.031450775155555,6.344235447885066,2.428279494682544,1.0018263869525519,0.978175626376187,17.401658376666663,passed,
2025/03/29 04:30:00,0.7300036849413669,0.6845730406034638,89.18043799458036,112.38907742454367,2.681496809350759,2.7,3084.7364270158564,3432.6100345872605,0.9867890539161517,0.9999256874013621,32.96056211239958,5.673120860317801,2.411761438967569,1.0044128352356612,0.9936443057674732,17.476243742222216,passed,
2025/03/29 04:45:00,0.7280397905744829,0.689385522036395,90.00743808254038,113.50990834526151,2.6934539623696567,2.71,3103.3031744029095,3414.752981682269,0.987087544537589,1.000233891299392,33.15491561899577,7.007670333981465,2.427571943145251,1.0301240551160085,1.0114139126672164,17.556084180555555,passed,
2025/03/29 05:00:00,0.7337238220263232,0.6924634303150817,90.43860219062108,114.29271090418429,2.7108446502321,2.76,3096.977176744833,3406.7851836698765,0.9865541620593596,1.0002806862812865,32.40033575174414,8.048028306914782,2.424984670090279,1.0512491408653566,1.0348513646450814,17.63068940111111,passed,
2025/03/29 05:15:00,0.7335186836357682,0.6924396334439753,90.71047326210318,114.63631422048574,2.7043949971092713,2.73,3115.2499650656523,3433.553153577119,0.9866962500602141,1.0002583489690957,32.35676233392383,7.353921840111682,2.414557607778665,1.0412249990974403,1.0254121759576456,17.710550391111106,passed,
2025/03/29 05:30:00,0.7341759140547569,0.6958180980239848,91.40601200025463,115.47646141432831,2.715418085060486,2.72,3125.721012994957,3423.9795891023796,0.9869187356904943,1.0005663873931865,32.102669924707264,7.957597958466161,2.421915173015527,1.0473090742109674,1.0279584283286554,17.78517546666666,passed,
2025/03/29 05:45:00,0.7348104905932679,0.6948486094184018,91.35309435614502,115.34731457431508,2.7091992665331337,2.72,3138.11288174057,3429.1400265292637,0.9870870488387741,1.0004383386237776,31.88245559937312,7.75580688732375,2.405901072264948,1.0423203095901312,1.0249790519204223,17.791996762222222,passed,
2025/03/29 06:00:00,0.7342340984933282,0.6951684861474274,91.3341287842576,115.27644159397956,2.7110798898099304,2.72,3131.6918425209633,3425.6348138083085,0.9871039130805527,1.000534116469269,31.98285016565087,7.7951435392148545,2.4128717603615044,1.0453568970324865,1.0266323388165075,17.777436428888883,passed,
2025/03/29 06:15:00,0.733912903451863,0.6934984069151966,91.11548881710313,114.95426421223469,2.706847119118214,2.72,3133.224335493131,3428.9763444410974,0.9869683419900416,1.000326795878734,32.123665732205055,7.561389240626923,2.4073530749076473,1.0386411565232128,1.0217106995596785,17.762874005555553,passed,
2025/03/29 06:30:00,0.7319369101528204,0.6935746180313787,91.10580656892336,114.89641587596424,2.7064293178480843,2.71,3133.8787669730223,3425.892533548946,0.9870656526003391,1.000381294925496,32.44110474915786,7.5134605511931865,2.4130036879658796,1.0354964122812578,1.0162718839009077,17.75355736611111,passed,
2025/03/29 06:45:00,0.7318016119778786,0.6929997341255737,90.99511790439773,114.71075193417634,2.705406213849208,2.73,3131.829775636564,3425.0381062747297,0.9870266922498534,1.000331664528485,32.489087492173255,7.468864660850706,2.4123032684359758,1.03561171415883,1.0167496873590054,17.73899111111111,passed,
2025/03/29 07:00:00,0.7302004992239558,0.692674859314704,90.86455341876061,114.53558445555605,2.702734947119026,2.72,3130.4620439922724,3429.43808811856,0.9870653136753827,1.0003521444946555,32.766823921938176,7.174014023677178,2.4130202140668504,1.0320324629106554,1.0118061798377547,17.729671336666662,passed,
2025/03/29 07:15:00,0.7299282355635357,0.6916954737439391,90.71618926638065,114.30272255860393,2.699747504300748,2.71,3131.623266526909,3430.1389804163746,0.9870460781401815,1.0002477670350354,32.82853722665159,7.047062573296472,2.4087603960389554,1.0291590717097232,1.0097807122911249,17.71510125,passed,
2025/03/29 07:30:00,0.7302595109953715,0.6922098507144705,90.58697758912828,114.19761942610954,2.6990524441747437,2.71,3126.7022070155895,3433.4407874445005,0.9871320803213536,1.0003638035967692,32.71762257285968,6.852269973511341,2.4028472792958624,1.0297123727827076,1.0098388365711377,17.70616998333333,passed,
2025/03/29 07:45:00,0.7293504069948121,0.6939660333876115,90.63946115939864,114.27272333392891,2.7040556131108078,2.72,3119.5133168717493,3423.1020165140335,0.9872957668676371,1.0006266953240124,32.79375895346843,7.121462333621327,2.410455977690503,1.0372152985801166,1.013641302608203,17.691595716666665,passed,
2025/03/29 08:00:00,0.7284096793589637,0.6948717433754045,90.555802807369,114.22886455420502,2.7071916441810355,2.73,3112.043754796421,3419.5475634639934,0.9872631565671959,1.0007525000260769,32.98729676613932,7.137957543376061,2.413777639170055,1.0384452218681495,1.012488274898959,17.682269439999992,passed,
2025/03/29 08:15:00,0.7281569235173396,0.6939942363411081,90.35408749510266,113.96891517914855,2.7053007314500395,2.73,3112.5667372848425,3418.2012236570786,0.9871761768629495,1.000626699625108,33.08331297270658,7.035358313555158,2.4067548700073234,1.0329500466619679,1.0077984132622224,17.66769134166666,passed,
2025/03/29 08:30:00,0.7263878426200138,0.6933322246325881,90.1782700717506,113.75670579813773,2.703239890370026,2.72,3113.9697336429963,3416.3834237739443,0.9871429503161913,1.0005465273874359,33.42723762570449,6.881544891688335,2.4049116680600227,1.0248780460043143,0.998811320222742,17.653111153333324,passed,
2025/03/29 08:45:00,0.7237151747310606,0.6940023858563928,90.15196105410656,113.72787333038171,2.702283464727575,2.71,3111.1091999582927,3418.1021985870907,0.9873383056744991,1.0007401017074782,33.80537516738941,6.607402453979708,2.412716212846014,1.021438032569989,0.9916921892693707,17.643779999999996,passed,
2025/03/29 09:00:00,0.7250090088989507,0.6927249224468612,89.97359421940847,113.4532993006641,2.696549659258881,2.72,3111.782012789255,3426.048916623447,0.9874106108376364,1.000660329630392,33.530196295426975,6.246666922750327,2.401414400363301,1.018503424348487,0.9916318444578137,17.629585764999995,passed,
2025/03/29 09:15:00,0.7255195208553228,0.691912881679313,89.86893658269057,113.27551954455478,2.6950548541478634,2.72,3110.134852390731,3427.8586943178793,0.9873500553282415,1.0005886364963295,33.47062574042972,6.10441137399303,2.3983099298598294,1.016029901185016,0.9906064664091958,17.620251244444443,passed,
2025/03/29 09:30:00,0.726157478696731,0.6916278405417909,89.7921118552978,113.13656828698667,2.6972455286646246,2.72,3105.9347692403117,3421.340133004423,0.9872259630696619,1.000533732196789,33.42309791195394,6.227646491753506,2.39828927892731,1.0149661544000022,0.9903110347077306,17.605663044444437,passed,
2025/03/29 09:45:00,0.7263097041679263,0.6916819538483406,89.77955357164068,113.06533096961073,2.698767344556085,2.71,3108.2129717552903,3411.9212756017255,0.9872553619452333,1.0005028113161958,33.37880985160846,6.4560615826800865,2.395139462116233,1.0146087087018059,0.9898003696027049,17.596325388888886,passed,
2025/03/29 10:00:00,0.7252501469164243,0.6917941265246702,89.74975311762411,112.98320821092305,2.701307771820095,2.71,3100.9080340884284,3407.6925558310054,0.9871945754915432,1.0005702725056813,33.6061182117927,6.4552668607012365,2.4049953121986287,1.0131931692773612,0.98691595716335,17.581733357222223,passed,
2025/03/29 10:15:00,0.7237601899290714,0.689696325773274,88.95875859831423,111.94278396152762,2.697608202129161,2.73,3075.693758604924,3387.1147098646543,0.987274554421955,1.0005932083158708,33.83227678746685,6.339040532896441,2.4080254329066957,1.0082151058003104,0.9820691324805203,17.434125133333335,passed,
2025/03/29 10:30:00,0.725122595242829,0.6903818937425132,89.46896238330056,112.539930718504,2.6998893904480608,2.73,3092.087199083684,3404.6768950516894,0.9870736941506982,1.0004841510514422,33.69611256284671,6.286780146692933,2.4056859415749168,1.009986587751017,0.9849167666850279,17.540544450000002,passed,
2025/03/29 10:45:00,0.7259958471683495,0.6923869879977815,90.17651417638483,113.3847489626089,2.7022564970654397,2.72,3116.19881422185,3420.256699598406,0.9871891288728449,1.0005397517079713,33.473174006089906,6.456617088305109,2.4018035022759294,1.0185547621393352,0.992322692606216,17.663179380000003,passed,
2025/03/29 11:00:00,0.7299941932555514,0.6943049990403396,90.92418444159001,114.26484881123532,2.7053217602798374,2.72,3140.3298853960205,3436.0832517252793,0.987348091904147,1.0006067347861554,32.64338243663836,6.563040528938379,2.387209743948296,1.0227212479886927,0.9987780429260585,17.79131356444444,passed,
2025/03/29 11:15:00,0.7297229855637241,0.6917819454625874,90.43685821665683,113.60568384893101,2.6990235835702943,2.7,3133.804321833212,3436.9260976001347,0.9871802733265083,1.0003598777167406,32.79022656020029,6.270094370427326,2.380713342450684,1.0183977099165207,0.9970344046385123,17.734556363333333,passed,
2025/03/29 11:30:00,0.7264910887523899,0.693743622991404,89.97587268187748,113.04437621330041,2.7098095570769045,2.74,3103.783412789134,3388.5982712334903,0.987342659044384,1.0007236769965977,33.296663559601605,7.292110565465663,2.4012580982645595,1.0330040887211933,1.0040674089042718,17.593117935555554,passed,
2025/03/29 11:45:00,0.7294306301011895,0.6957334892521251,90.1969917339522,113.28780549971631,2.7215602884535537,2.75,3099.490223140208,3364.696004139675,0.9873345449352898,1.0008649964613345,32.756612931103824,8.225442164867529,2.400788443656428,1.0453411626449205,1.0162608427378625,17.592672533333328,passed,
2025/03/29 12:00:00,0.73024721810345,0.6978923855360373,90.40251637751969,113.55927131834737,2.731022823747309,2.76,3093.875187495858,3351.434863557829,0.9873628698625995,1.0010933441176753,32.58740547303822,8.747754509286928,2.406325955582708,1.054444831663,1.0229912693417706,17.602288855555553,passed,
2025/03/29 12:15:00,0.729374782324325,0.6967702670811211,90.2239984006551,113.32483448731843,2.727549306859089,2.76,3092.0405578790237,3361.3022527297326,0.9871951099638068,1.0009754007694087,32.84664702210453,8.296453782061237,2.4049693281348885,1.0461586983777729,1.0153805438858723,17.60181071,passed,
2025/03/29 12:30:00,0.7308993941118856,0.697819442142697,90.14201656209704,113.33277398558393,2.7295435338435925,2.77,3084.3013771650476,3367.9758741891665,0.9871361809366687,1.0011023538850776,32.59546946113966,8.137614424218407,2.3974688691640447,1.0512229286096075,1.0204913372675888,17.61177165,passed,
2025/03/29 12:45:00,0.7305197342271637,0.6998645980436093,90.20139843810873,113.46779062734493,2.7336129891316943,2.76,3078.2194496027387,3364.1224388372148,0.9873362975639509,1.0014039842301472,32.55151447299038,8.22794866997148,2.399840136747898,1.0577200208027748,1.0235563830705152,17.610869466666664,passed,
2025/03/29 13:00:00,0.7305292218657756,0.7010020995067258,90.02849107277437,113.49762515372612,2.7355681519241326,2.78,3067.9840662671727,3367.3155304976262,0.9872387745260838,1.0015281324723946,32.60589735899169,8.123205120063481,2.3976679008894135,1.0598024073123755,1.0243763976322386,17.604200624999997,passed,
2025/03/29 13:15:00,0.7104378344262676,0.6894023369269604,85.58557494126765,107.85920145726708,2.713903600691721,2.8,2938.1979638325924,3228.081676952974,0.987594728864338,1.001461294492228,35.664909483156855,8.59719724099972,2.4586304004972517,1.0398667940325628,0.994734919642277,16.73468852,passed,
2025/03/29 13:30:00,0.7194324591960043,0.6816503952427599,84.6088087611599,106.69152602370976,2.699302083758819,2.76,2920.8539341206533,3250.3937766221893,0.9866033305385282,1.00051218136003,34.55745986009375,7.304244541887249,2.42257540553832,1.0065989837219396,0.982623101439675,16.658061804999996,passed,
2025/03/29 13:45:00,0.7160227627257132,0.6800547569254791,84.38085908869017,106.36246926503908,2.696025004113987,2.74,2915.3268127613187,3233.1064886257577,0.9867420062595575,1.000460719611049,34.92918950720481,7.432122953772921,2.4410519641379356,0.9976973680539548,0.972387779159691,16.57632991666667,passed,
2025/03/29 14:00:00,0.7174670267558223,0.6846612971709751,85.38528249878037,107.83319238150798,2.700020798374504,2.76,2945.4772748621886,3257.2772302859435,0.9870624974254244,1.0007423204457224,34.67293402941973,7.820475485412328,2.434902981446552,1.0192743869831475,0.9901226556807528,16.74756617111111,passed,
2025/03/29 14:15:00,0.7202336149900219,0.6834032140486392,85.09564449515236,107.67112763208745,2.69629324257222,2.76,2938.1246485843703,3269.750816288522,0.9867477096890115,1.0005498486893516,34.36836950277784,7.432752322302739,2.422460948252057,1.014775789674234,0.9908827223615662,16.73825266666666,passed,
2025/03/29 14:30:00,0.7206673014186885,0.6841457662949257,85.25641339961248,107.98644079630391,2.7000774432205934,2.76,2940.1939448498165,3264.2478206822498,0.986654596254171,1.0005293012819714,34.37119153147469,7.7799186377983816,2.4270232183550013,1.0150715571162807,0.9911147775690733,16.752473258888887,passed,
2025/03/29 14:45:00,0.7221747428823444,0.6839566258124027,85.26529748654056,108.15397879671652,2.697652046822205,2.75,2942.6469349143526,3274.4304502472833,0.9865638295792876,1.0004455495407447,34.18183608719797,7.6054534629065405,2.420164015698862,1.013018110425611,0.9915730302617359,16.77151153333333,passed,
2025/03/29 15:00:00,0.7209363983830646,0.6847038042815607,85.44215649868599,108.50010385877354,2.6977584264698806,2.75,2945.476356046093,3278.3993445805536,0.9866206656777532,1.0005209669931472,34.388823227091386,7.630718915094701,2.429558903582415,1.0134120343199824,0.9902448594332431,16.790513116666666,passed,
2025/03/29 15:15:00,0.7245765075485799,0.6844939048491215,85.47042775552296,108.6947169862295,2.6955537988797076,2.75,2950.6656437326183,3289.076885362394,0.9864730691885182,1.000353158283117,33.826010348219,7.641505748678368,2.41332065855666,1.0173256745048016,0.9988493002546516,16.819561678333336,passed,
2025/03/29 15:30:00,0.7229414173944071,0.6870250379773855,85.95042624005801,109.41612607031198,2.6992767640871436,2.75,2961.172442555928,3289.7895562863423,0.9866873602906219,1.0005594577455672,34.0289600147994,8.133357673389018,2.4254169813353688,1.0317758994076955,1.0085180526253146,16.873076476666668,passed,
2025/03/29 15:45:00,0.7214723477410784,0.6906188014885527,86.37048215613754,110.21788475019629,2.7055407037984858,2.77,2966.6019774422443,3293.663461304096,0.9868241627824818,1.0008729545717379,34.32850901996682,8.468863860461811,2.433517626975232,1.0434322142026307,1.0143678246440824,16.93740296111111,passed,
2025/03/29 16:00:00,0.7208242144997736,0.6822046483273981,84.02492682197526,107.43089070257876,2.6908609704853372,2.75,2898.5047515796723,3265.9375715888805,0.9861247804794131,1.0003533742375528,34.410633447405814,7.417325056112336,2.427777264655239,1.0080094625568206,0.9893284150088425,16.58765725222222,passed,
2025/03/29 16:15:00,0.7156427016987479,0.6854746175940698,84.3353728851123,107.9912197607608,2.693446843639759,2.76,2907.0325960984596,3253.579631136064,0.9867288940125464,1.0007819704903702,34.97830177366049,7.92273042177405,2.4443229183912645,1.0152833783964879,0.9871483487542024,16.593281558333334,passed,
2025/03/29 16:30:00,0.7153674594539186,0.6871779361635684,84.57803931937998,108.43667778038976,2.6960155117683113,2.77,2921.1472260969936,3237.5987433488885,0.9870342678288214,1.0008408948664156,34.86230000787829,8.637999866060072,2.439784189247001,1.0187469819584993,0.9885321609062283,16.604074666666666,passed,
2025/03/29 16:45:00,0.7183894093241504,0.6886776395339039,85.53632203571436,109.76701520983724,2.693349142999269,2.72,2952.269779802232,3284.133334510932,0.9870210020368797,1.0008119677176408,34.5710028379225,7.98326962338677,2.432577312492305,1.013755283229965,0.9863836587397247,16.79681098333333,passed,
2025/03/29 17:00:00,0.7238391222794048,0.6873152846064795,87.30433449851049,111.90229151375763,2.67208778078311,2.68,3021.8306902920376,3406.3105694608093,0.9871801014039655,1.0005476224462058,33.869858607354104,5.527759459426101,2.4143586038465155,0.9923846067643726,0.9754136509210592,17.17655771333333,passed,
2025/03/29 17:15:00,0.7194013377800562,0.6527139846250194,82.81057193925085,105.04547408874627,2.582401950063838,2.55,2919.7873084188714,3461.1027519346903,0.9864842995053031,0.9985313839303708,33.1434148396225,0.3705921025839336,2.438881439498113,0.9416448466992607,0.9625486764859238,16.478022935000002,passed,
2025/03/29 17:30:00,0.718294165066066,0.6537391573705057,82.91666699737124,105.14600739426204,2.5842678889024073,2.65,2923.507193474125,3440.26096116145,0.9866185155491014,0.9984916850076266,33.061357573553785,1.3098231395379438,2.450646856472569,0.957965533445499,0.9765554797781472,16.445681694444445,passed,
2025/03/29 17:45:00,0.7194267399828354,0.6565256100458511,82.75868425100157,105.21033974487021,2.5933639055894533,2.65,2914.7256807830518,3412.30490686063,0.9864347480056879,0.9985177436849769,32.88824080033101,2.47221486154832,2.4465748272609287,0.976230611590385,0.9926052002592488,16.40829275555555,passed,
2025/03/29 18:00:00,0.7202211747560784,0.6554424368733964,82.34283336673333,104.9475507210889,2.597607050889654,2.66,2886.129170829002,3418.100058124998,0.9856291786250392,0.9983855089882805,33.184272184912174,2.1421893256079954,2.459267431686793,0.9687886718484015,0.9878277194445876,16.375910295555556,passed,
2025/03/29 18:15:00,0.7186244079880014,0.6561713191911798,82.35002685786812,105.02067627858325,2.5966235027749587,2.65,2892.0608497412545,3402.077435048215,0.9859329049236202,0.9984201518618568,33.188381359516114,2.653334173921811,2.461772509524128,0.9733351890804697,0.9899572443364895,16.3435074,passed,
