datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/03/29 18:30:00,0.7164967228971634,0.65706872682844,82.1223277734399,104.93486106794482,2.5925449293414777,2.65,2891.3624051613165,3393.9621513825714,0.986362332069438,0.9986050133720875,33.22868895744612,2.8056607968021336,2.4571767809415337,0.9785238759496202,0.9920995513443185,16.294986308333332,passed,
2025/03/29 18:45:00,0.716107458863902,0.6554382978381483,81.73162519557586,104.58770666580637,2.5864229194638,2.65,2882.715142022355,3398.942390541064,0.9862952023296002,0.9985058801525529,33.196537331047395,2.445682464945657,2.4543520332878077,0.973893140963209,0.9895925377036376,16.247023014444448,passed,
2025/03/29 19:00:00,0.7166689428967208,0.653634322275005,81.26407033857686,104.14325963524465,2.5812602829360727,2.67,2872.0839849767326,3399.846419339238,0.986100409765521,0.9983170987656502,33.004421890297614,2.252198117449793,2.448199251723051,0.9718680653283969,0.9908622234485448,16.18948485,passed,
2025/03/29 19:15:00,0.7168257476839849,0.6521746460248197,80.8626114033129,103.7845703448944,2.5848750179742126,2.68,2845.9743264956905,3398.671531720821,0.9853237071148523,0.9981085976058912,33.25465102461453,2.191536532793373,2.4656658347766043,0.9702816853778058,0.9916129001454463,16.141629074999997,passed,
2025/03/29 19:30:00,0.7121234064039256,0.653582241975896,80.76705498012737,103.83448492968957,2.584826769556861,2.65,2841.4394299723867,3383.0478236776175,0.9857515639065612,0.9984205781221245,33.838233327806996,2.3822868538935746,2.481408038715721,0.9681231373369896,0.9828378486224176,16.089221279999997,passed,
2025/03/29 19:45:00,0.713009161320444,0.6525989125987581,80.34683988448836,103.49735288761529,2.5795194109795245,2.67,2835.7152301988076,3382.909795907565,0.9857170686551022,0.998297110137438,33.548046956301846,2.293548965216804,2.4672237180111214,0.9687293343838855,0.9862401273881046,16.04106396444444,passed,
2025/03/29 20:00:00,0.7107973216514281,0.6533247712232324,80.2004605721797,103.4180916556514,2.5744442351588934,2.66,2841.3850910408646,3369.1852219951143,0.9862669325336358,0.99841651666377,33.44742502997934,2.708658597971049,2.462788536706123,0.9781419288770677,0.9926682092959996,15.98876693944444,passed,
2025/03/29 20:15:00,0.71627963137713,0.6472457525567533,79.5870923341742,102.5876075608316,2.5621397385908886,2.65,2837.7671037123514,3383.8748081506023,0.9855096993600331,0.9975398254688314,32.303503863620044,2.2121019499093495,2.438885255688019,0.9693387255322875,0.9982958948508116,15.940715981666665,passed,
2025/03/29 20:30:00,0.7132035417738158,0.6474584809102472,79.60814861633283,102.58407648537754,2.559878672421939,2.64,2844.399441919014,3364.144465127852,0.9858955196928921,0.9975554251894819,32.428029639756964,2.8054258892545216,2.450446940317642,0.9754954035720652,1.0010074105633189,15.893119134444449,passed,
2025/03/29 20:45:00,0.7059572414394031,0.6432844637525807,78.71426498432156,101.09979016400294,2.5520246003088833,2.64,2820.320580062867,3320.409442590477,0.9858970060972949,0.997225919115427,32.662209802526874,3.666871166995675,2.4883119416677943,0.9976011179911627,1.0201930007700848,15.671294081666659,passed,
2025/03/29 21:00:00,0.6998432386486821,0.6433243605184754,77.46739154065385,99.5306215774546,2.5587631954415846,2.64,2782.0456266802225,3246.8244764547976,0.986006075945293,0.9973939087544551,33.31754088179134,4.6897466415889735,2.494391326513076,0.996947501723599,1.0111328079286854,15.426450929999998,passed,
2025/03/29 21:15:00,0.6945207842519306,0.6321605135470607,76.03436848252711,97.00771694314336,2.533680389939686,2.61,2766.2617916074732,3224.1324481705906,0.985717056873887,0.9963163914506663,32.90963025738453,4.049550598327929,2.5035791789768647,0.982753555516753,1.0046834448731365,15.177744413333333,passed,
2025/03/29 21:30:00,0.6926161764974501,0.6242100940270665,74.41530658801184,94.61369169591447,2.523173375602865,2.6,2735.343522596368,3181.4061255149995,0.9848533662868362,0.9952628414171418,32.23645949078638,4.41862615712725,2.4963204616812242,0.9838671759811088,1.0134274126835743,14.928985182222224,passed,
2025/03/29 21:45:00,0.6772619108677653,0.6228271627524686,73.45893449726215,93.13702036460691,2.517801077520833,2.51,2700.2085387111783,3132.464429380907,0.9856264363050563,0.99577985890901,33.936604416397856,4.494042720433313,2.5549123048431177,0.9855945126730739,0.99829159376185,14.685510283888886,passed,
2025/03/29 22:00:00,0.729963003473382,0.6592703262205561,82.16903868349438,105.05128088424948,2.620105764281473,2.66,2905.588563769319,3299.5613332203925,0.9853229097492395,0.9976290057319239,30.96309411143906,6.805647324281869,2.4089305905444087,1.0117265552011458,1.0366495783132454,16.25814901333333,passed,
2025/03/29 22:15:00,0.7331680607120628,0.6822041888825727,87.99133386230588,112.93549910171052,2.645503095242147,2.74,3063.746617493355,3479.666655316365,0.987041011184089,0.9996904512191617,31.94230865283035,5.0562538743301815,2.395187055404875,1.0169336064663876,1.0190972771965654,17.31062006666666,passed,
2025/03/29 22:30:00,0.7389360219831775,0.6976382961830132,92.21721566489384,118.44304202786354,2.675120965450162,2.7,3184.6580331268874,3556.0918929107797,0.9877021141502524,1.0005525863788647,30.7032049833227,5.810981666631377,2.37786447047298,1.037267612797665,1.0288896114193455,18.032321449999994,passed,
2025/03/29 22:45:00,0.7328610265331951,0.6944385225764566,91.15545354621574,116.91518897079854,2.66668268104376,2.68,3162.317408435926,3540.3670424454463,0.9877091026986625,1.000458171727087,31.888641240735005,5.3044510991832095,2.3835326741122564,1.027333328927824,1.0153309200918457,17.87393254166666,passed,
2025/03/29 23:00:00,0.7302065630998021,0.6915284321453246,90.31248188646819,115.52922311096708,2.6625244764972136,2.7,3138.9664110394147,3512.9736319140598,0.9877517885455795,1.0003655327021983,32.36998188789319,5.320840097730908,2.390068088630057,1.02724654850773,1.0145153669633917,17.710953180555553,passed,
2025/03/29 23:15:00,0.7305766053578373,0.6872929220907634,89.390808108245,114.0354831329169,2.6590055171896965,2.69,3109.6872780080844,3489.7496125060197,0.9875773109009384,1.000170747200078,32.40135146032576,4.98741169113002,2.38989372897761,1.011529427682925,1.002937936113977,17.547939102222216,passed,
2025/03/29 23:30:00,0.7296002708391502,0.6840385611380447,88.55190016184075,112.67046001231984,2.6560684623672453,2.69,3082.4988943005606,3463.159659434466,0.9875627930507522,1.0000872380431094,32.533536004266075,4.891589520572827,2.394039598191001,1.004852179133547,0.997601585909351,17.38571725,passed,
2025/03/29 23:45:00,0.7283037289207029,0.6792569352069515,87.59597272087255,111.14393317528206,2.647521132016415,2.67,3057.0673000775837,3450.4563270815806,0.9874765937013649,0.9998776763627255,32.62007259861946,4.297305553670221,2.394765464537034,0.9919007163242084,0.9882021004851798,17.228806319999997,passed,
2025/03/30 00:00:00,0.727786441593986,0.6685827526007406,86.58290865032244,110.88914103942386,2.5953189309652527,2.64,3039.13568449724,3548.185741020805,0.9874599135026627,0.9992078264593126,32.05085938949531,1.80072382514409,2.41546129492754,0.9875241873610444,1.0026353455304104,17.096199999999996,passed,
2025/03/30 00:15:00,0.6856421467386877,0.6156799611635088,73.68479606077237,92.9841179934435,2.4992639459792514,2.42,2730.098182865102,3191.190396219335,0.9850432939949267,0.9947392755658916,32.43764884786423,2.6683806745762135,2.5179646883114,0.9582783009333201,0.9900818095000254,14.798863059444445,passed,
2025/03/30 00:30:00,0.6636318747648006,0.6071414881334194,70.50222253648143,88.83110472886472,2.4844958411228624,2.36,2647.0094600435746,3070.255981544976,0.9847072742954137,0.9940860410774263,33.786526022607305,3.635139227448683,2.5803755781880455,0.9583304713180176,0.978254314279601,14.204522212222221,passed,
2025/03/30 01:45:00,0.7279044645053403,0.6649757855104786,82.44909566673086,105.57612911383441,2.62328159388763,2.71,2902.2876809430763,3335.3383653011933,0.9859051050869438,0.998550046028313,31.578697786158397,5.8767434961577525,2.398649609460886,1.0303064095034917,1.0450977064675455,16.363049596666663,passed,
2025/03/30 03:00:00,0.7154687742968959,0.6611984116361208,82.04933405264138,104.89669793172031,2.597158769626069,2.67,2896.5499093458643,3373.6901867873294,0.9871279100386494,0.9991490169582684,33.205827130904524,3.22026574562953,2.429949720553764,0.9875235295786478,0.9937071400193148,16.28480905333333,passed,
2025/03/30 03:15:00,0.7180161888932847,0.65509679438628,81.69154033728901,104.2076550408526,2.5811173758657455,2.64,2896.5084191258193,3409.3876127716167,0.9868369486611693,0.9986519478620687,32.70146270542826,1.8155973258839035,2.4172278583194102,0.9697085697643532,0.9866007098520121,16.276257818333328,passed,
2025/03/30 03:30:00,0.716558588128752,0.6569547421860924,81.94962270909436,104.41125314282725,2.5874800243162612,2.66,2901.620250401888,3389.0500960918152,0.9870456530404426,0.9988006437148154,32.89603011295916,2.485341966591288,2.4270117105605093,0.9754405232229395,0.9878846299908339,16.276983861111113,passed,
2025/03/30 03:45:00,0.7175118005607307,0.6557890362688645,81.88904520181538,104.20207712697206,2.585986976985722,2.64,2903.518891638761,3387.47479635237,0.9869834946804567,0.9986497808643808,32.700159019217345,2.4483186436751136,2.422224403102884,0.972983658297102,0.9876306088964011,16.268427749444445,passed,
2025/03/30 04:00:00,0.7187205588375917,0.6541792584292749,81.76765721036949,103.9741113406409,2.582158716275776,2.65,2903.5799369686665,3397.0161726643823,0.986877644974367,0.9985034296275892,32.50882030115919,2.054598024541481,2.4143729219452865,0.9680211231306325,0.985919948888143,16.269139162222224,passed,
2025/03/30 04:15:00,0.7181694891719906,0.6547269093704584,81.85357767163136,103.95400508482639,2.584125551976198,2.66,2906.51967881928,3385.9679913148934,0.987005922330356,0.9985367618380053,32.50606840278641,2.4460657356782685,2.417653406221717,0.9749978645316945,0.991229423399952,16.26057817388889,passed,
2025/03/30 04:30:00,0.719030440523811,0.6538545425170064,81.78693155770785,103.78684566994643,2.5839893959310016,2.66,2906.0319119068718,3385.265605300586,0.986895100126447,0.9984301905219428,32.39630826760227,2.3258863764161157,2.413521085081827,0.96919656022686,0.9871659041818632,16.25664607111111,passed,
2025/03/30 04:45:00,0.7176525665307227,0.6534591117395251,81.6165952236635,103.50184524859287,2.5837029778836826,2.66,2900.44584602355,3376.4481986177166,0.9869689637772646,0.9984695554169314,32.547446124563564,2.350212629076587,2.417722494321895,0.9682752532887006,0.9849260912701948,16.217629834999997,passed,
2025/03/30 05:00:00,0.7151150782242248,0.6513336103298555,81.029888278364,102.62942257758603,2.5801383123278856,2.65,2885.1377487116342,3354.9346926962075,0.9870423459923863,0.9984019772568538,32.72517127767114,2.3577419339207184,2.423692861572294,0.9638391613793803,0.9798092875134129,16.10024997777778,passed,
2025/03/30 05:15:00,0.7134037313191103,0.6458546671521191,80.09618576589854,101.35476896435716,2.5664355001779766,2.61,2862.958212321145,3365.144959049935,0.9868206890933415,0.9981088140505354,32.730474024376065,1.2307187165458722,2.421496986384609,0.9507756321477606,0.9717516003999711,15.984025077777781,passed,
2025/03/30 05:30:00,0.720027014134064,0.6542944792553789,82.27276069715168,104.09359717363242,2.586121713697979,2.63,2920.514616649235,3396.9078259208163,0.9870102235005139,0.9984961181994079,32.33852392347533,2.1220197969241887,2.4113731992098213,0.9679417660755995,0.9857659012782478,16.33762335333333,passed,
2025/03/30 05:45:00,0.7197463697790025,0.6543848543774046,82.14192731219019,103.84983553093328,2.586661353513994,2.66,2915.2074813316876,3392.961801589204,0.9870213267127375,0.9985379630325381,32.327828351684985,2.2447230263892504,2.4108320506480974,0.9768569205430809,0.9939112493369036,16.317097695555553,passed,
2025/03/30 06:00:00,0.7173753211719702,0.6548309549316387,82.06820110969278,103.65408079105852,2.5888477981987617,2.64,2910.2037232259613,3381.1196786359956,0.9872029936335905,0.998718606444119,32.699413723487574,2.277105767410255,2.4184478786257384,0.9739017916902412,0.9872516800232398,16.287278736666668,passed,
2025/03/30 06:15:00,0.7182939191526816,0.6545379785537713,81.92797241694522,103.37493987698392,2.5897186075922587,2.67,2907.891758961571,3374.791067860799,0.9871471469375561,0.9986560022441345,32.52507107954614,2.4059601591188184,2.41076484947694,0.9773893939403698,0.991585848856941,16.270380622222223,passed,
2025/03/30 06:30:00,0.7178843683359875,0.6539515939417425,81.76706852720656,103.06994435509152,2.589775946302753,2.64,2904.2680163439377,3368.8066790746598,0.9871674457128594,0.998657131498712,32.59636351056545,2.2904942244485174,2.4080449294957016,0.9721788712733288,0.9861702794952902,16.245857955555554,passed,
2025/03/30 06:45:00,0.7173172297630336,0.652172184159344,81.66329138229413,102.73715998850264,2.586781453852989,2.65,2900.338657333999,3374.08082734701,0.9871194974195386,0.9985908372658014,32.64802932924065,1.9004156375602226,2.4129787434641385,0.9680148870893619,0.9832588798416692,16.230551956666663,passed,
2025/03/30 07:00:00,0.7174960374871483,0.6515362379686679,81.54246403078692,102.42453066271342,2.587171921449887,2.64,2899.070668717445,3364.917905951602,0.9871211980536586,0.9985244413784182,32.5714039750274,2.000905302181135,2.4094307719258836,0.9678471124548989,0.9834371457739913,16.206015356666658,passed,
2025/03/30 07:15:00,0.7181589531344578,0.6505089241438339,81.46531720784675,102.13513337159277,2.587553763273649,2.65,2899.771269926529,3355.585966301243,0.9870611201241513,0.9983794079902316,32.41893375514958,2.1131059608721623,2.406297678589828,0.9651724988276174,0.9821238527411358,16.18607315722222,passed,
2025/03/30 07:30:00,0.7181995094597052,0.6519447959530053,81.83409724469266,102.45140841005592,2.592311826995718,2.64,2909.0542841537635,3352.220215599768,0.9871898894729929,0.9984968496833413,32.47490379922463,2.370235824296801,2.4086835462232177,0.9676963843573024,0.9824778942346141,16.231175937777778,passed,
2025/03/30 07:45:00,0.721051608798554,0.6507029125569387,81.97856875006184,102.48002141657213,2.5891306999846955,2.65,2919.047704255882,3370.5102318355353,0.9870787805021188,0.9983124831778744,32.07780849301512,1.9575561277390032,2.3942178551121596,0.9652919759937424,0.9845433076750715,16.284487541666667,passed,
2025/03/30 08:00:00,0.7211638714059375,0.6527696627180684,82.36517154753398,102.86355185991596,2.5950615542154587,2.67,2926.4626794765472,3369.274989427907,0.9871880195145213,0.9984934583765154,32.143475121905134,2.260049278812069,2.3966795348840026,0.9723793715544601,0.988808046791746,16.33782678,passed,
2025/03/30 08:15:00,0.7193912455106888,0.6538384246949981,82.48546412329254,102.91330764883465,2.597862833184382,2.67,2927.305513156897,3363.4270464093443,0.9874023255566842,0.998703936509301,32.445481281305256,2.320836956060038,2.402680306935867,0.9726772960087413,0.9853984915815394,16.342460309999996,passed,
2025/03/30 08:30:00,0.7191706451101103,0.651812175650113,82.18786943275167,102.42266223969466,2.5927942364608096,2.66,2920.1716809699456,3372.4802119434266,0.9873640907655779,0.9986470121135158,32.45520432837352,1.7103367212148421,2.3984920867584454,0.9670651164807842,0.9817599178157689,16.315551559999996,passed,
2025/03/30 08:45:00,0.7189996496298483,0.6503963791124475,81.93476267294369,102.00470735151788,2.5898071348105858,2.63,2914.040386908909,3375.3141190084098,0.9873390897335608,0.9986073169841579,32.456407652703845,1.352220135461261,2.394530403791099,0.9638384456221475,0.9797349496180208,16.28821517277778,passed,
2025/03/30 09:00:00,0.7186851253428205,0.651090602573836,82.02823351051875,102.02272630763633,2.59279310154784,2.65,2914.805456723058,3371.656880078736,0.9873890462418271,0.9986993406115905,32.55784382612373,1.4412238605418588,2.3955578964390067,0.9652922230717224,0.9795432046232938,16.299496180000002,passed,
2025/03/30 09:15:00,0.6957577634412886,0.6695715355962132,79.01791977449606,99.34761057735346,2.669092748781382,2.86,2750.781832620954,3088.2037543995966,0.9875239037892042,1.0008428841477877,35.76321161191675,9.253435178392678,2.482442191914834,1.097289173168198,1.0548544330413439,15.584794090555553,passed,
2025/03/30 09:30:00,0.6493584624903433,0.6506230321557164,68.50792035045188,87.27853326524381,2.6525942321572953,2.77,2438.708034728814,2766.5704354114696,0.9865585427403152,1.0008115934358768,39.67156563495129,11.647880153357786,2.5444308199549694,1.076437909408218,1.0190754318889472,13.807491646666666,passed,
2025/03/30 09:45:00,0.6558731554219078,0.6483828621243091,68.1440866163017,86.7764612698608,2.6530399162629164,2.78,2437.5304700729835,2762.7291657951014,0.9858416701835238,1.0001689225406583,38.774549217609646,11.640690021450217,2.5062218470021995,1.0708861451448424,1.0277975067220766,13.796496388888887,passed,
2025/03/30 10:00:00,0.6558430221179447,0.6475425258820372,68.06997245171576,86.55717112144094,2.6549961435553215,2.77,2433.2922368301647,2758.8266904799284,0.9856502902387627,1.0000762768124343,38.78667738307352,11.580889772199741,2.5096231468087535,1.0657150396653794,1.0244430471674077,13.785055728888892,passed,
2025/03/30 10:15:00,0.6504903410989156,0.6506648711516871,68.18770454301107,86.69148143468115,2.660709959646128,2.76,2424.8139027645575,2751.817943207808,0.9862331945043986,1.0007935377405544,39.617308366102606,11.94740261904682,2.53302001280071,1.0858189047031137,1.0310666789374248,13.773515909999995,passed,
2025/03/30 10:30:00,0.6578313696640382,0.6496365812962122,68.45536102195831,86.90284946189314,2.6615035207787483,2.77,2434.597976312295,2776.2359880043455,0.9855658883371112,1.0003194070761436,38.82116719403975,11.447678977409833,2.508523706747133,1.0822108916798296,1.037772322605365,13.86865294222222,passed,
2025/03/30 10:45:00,0.6531891386190628,0.6421965640564131,67.58449875049854,85.35515926423821,2.6478426876240526,2.76,2429.213684400351,2737.455216600192,0.9854961875837115,0.9995211529277338,38.567068601316535,11.882066865479906,2.5192035975405456,1.072640189908397,1.0383445756018765,13.68052646888889,passed,
2025/03/30 11:00:00,0.6528223152777413,0.6427787896525247,67.61855660910706,85.3181411508617,2.65225665539431,2.75,2427.5419955855873,2729.2526333137894,0.9855488205575196,0.999629094023296,38.71556629217403,12.073825377281231,2.521018640070845,1.0726015462527667,1.036724834794609,13.677142875000003,passed,
2025/03/30 11:15:00,0.653524213319612,0.6422827162276179,67.62080225672669,85.19933839150167,2.653439238506546,2.76,2428.14440346817,2726.805376362481,0.9854818854503754,0.9995550913437742,38.633176446140915,12.05247408844853,2.5181361563003017,1.069355339803621,1.0353051157736084,13.67834601833333,passed,
2025/03/30 11:30:00,0.657084478429389,0.6406669469814074,67.31267136318478,84.80745481674973,2.6501644717464345,2.77,2422.7972385205,2737.197401732302,0.9850890788223703,0.9992703230167306,38.24681642759607,11.30384724205926,2.4933460001326035,1.054231488470328,1.0294993153869365,13.674834469999999,passed,
2025/03/30 11:45:00,0.6547247293143325,0.6390516636767661,67.59102395215498,84.78538591122687,2.646308541652378,2.76,2437.7003201502534,2730.2243237532944,0.9854897013355336,0.9991886659395619,38.358806954027074,11.410984726753687,2.5087969698900214,1.0482396834448906,1.021613923794354,13.675923127777782,passed,
2025/03/30 12:00:00,0.6550717521989958,0.6391369832386463,67.4808556342838,84.60418505782833,2.647151654512571,2.78,2431.722016575587,2733.053479642618,0.9853740014021823,0.9992117255518466,38.32957476370174,11.41086611530365,2.505709193044829,1.0589325107800802,1.0329429674245294,13.671944000000003,passed,
2025/03/30 12:15:00,0.6478545955630692,0.6408448423935343,67.46822183453916,84.47307077017042,2.6559867602576777,2.82,2420.735842605388,2702.5806034917614,0.9858232400892677,0.999736933653219,39.234653459316526,12.331929437872702,2.5430537367815527,1.071466970774813,1.0327146153167726,13.607460649444445,passed,
2025/03/30 12:30:00,0.6516782581694642,0.6350933450683033,66.75596374775617,83.4233235544706,2.6431884730653996,2.76,2418.7542552401355,2703.007911155723,0.985228151514609,0.9988293952060657,38.39150178679446,11.472193392756711,2.50860942375123,1.0439610947750633,1.0237854907571957,13.537782720000001,passed,
2025/03/30 12:45:00,0.6499021801046079,0.6320236399040602,66.43931523307096,82.79422604142746,2.6364100312306946,2.8,2418.9514787367993,2691.23709856033,0.9852537900214825,0.9985016584890407,38.28081014980189,11.43945949756253,2.5099937021938645,1.037930307511746,1.0219252146786835,13.472552426666661,passed,
2025/03/30 13:00:00,0.6454160013987496,0.6317362834978691,66.08386412650893,82.31113288847028,2.6358472652299465,2.79,2404.5202832907653,2680.4394910498495,0.9854201605839511,0.9987271724487479,38.81878965682341,11.33503350601539,2.5239537656556386,1.036667503732748,1.0169362540256888,13.403177314999995,passed,
2025/03/30 13:15:00,0.6472342787153236,0.6258288592367427,65.60462356216493,81.39856438405526,2.6235506565565676,2.76,2409.079589423599,2674.953730289547,0.9849852423324353,0.9978117599916962,38.087019077232654,10.875239584334023,2.507490124760586,1.0148814900766603,1.0095249151187327,13.33821895388889,passed,
2025/03/30 13:30:00,0.6417098456950666,0.6284695677761889,65.18071859663748,81.0813593688032,2.629708506889869,2.75,2381.4749222277233,2664.3872428124973,0.9852360115188052,0.9985301595102111,39.05631736846257,10.790896976087415,2.5225311425471513,1.0208277413415505,1.0060806984106645,13.269146660000002,passed,
2025/03/30 13:45:00,0.6395169970937633,0.6257532762497244,64.76144453594581,80.50346528010074,2.6209837152468314,2.77,2376.307342155385,2659.93056046958,0.9851758228348412,0.9982424042591851,39.00352566868875,10.641208037473032,2.525586551027923,1.0199716315546978,1.0086834123345794,13.19989752888889,passed,
2025/03/30 14:00:00,0.6368433032919227,0.623952109159682,64.41065327574536,80.05033821653599,2.6157511807107814,2.76,2369.6025969966977,2652.1635602226684,0.9851884725430847,0.9981194227457306,39.12791715402549,10.502089198246882,2.5321323184793982,1.0132423187171555,1.0030851759923465,13.135690755,passed,
2025/03/30 14:15:00,0.6458545622053576,0.6306094403876268,66.02078874364314,82.0737947343681,2.6357657260994936,2.77,2402.761863791308,2680.8712327770804,0.9852658951199269,0.9985978548212405,38.78949823051412,11.054173392188673,2.5228088290429014,1.028700731962031,1.0117735503146899,13.399265879999998,passed,
2025/03/30 14:30:00,0.6443984651728968,0.6290226545209007,65.72040380178484,81.68365113782345,2.631424342040392,2.76,2398.680311954823,2673.442411380207,0.9852258767013843,0.9984193612252762,38.77209578489868,11.073250377315961,2.5239425332709384,1.0269469524682684,1.0121037375408966,13.3469072,passed,
2025/03/30 14:45:00,0.6394741286206341,0.6313516905779017,65.371829898134,81.50076365439493,2.6373715269076987,2.76,2375.206563850492,2662.282722149888,0.9853759360329152,0.9989973359856278,39.59592124075071,11.16467273528318,2.5405957626822944,1.0320818167516252,1.0086522020657624,13.285730809999997,passed,
2025/03/30 15:00:00,0.6395981955735338,0.6282176942333156,64.97240986002484,80.94635282267191,2.6283392342859435,2.76,2373.1626294331254,2661.797311402215,0.9851381796102096,0.9985354892938486,39.25989503722183,10.873504514447358,2.532893062645941,1.0259946139815956,1.009762077283814,13.233582755555558,passed,
2025/03/30 15:15:00,0.6385478740264737,0.6245333466504666,64.68002351449833,80.41371905773569,2.6181074886244318,2.77,2376.7237708942653,2656.401094014704,0.9850424663440003,0.9980240704217623,38.95618458704149,10.808111371648252,2.5341680073068664,1.0212662089015438,1.0109772873964562,13.177261900000003,passed,
2025/03/30 15:30:00,0.6350005256235376,0.6248378197938138,64.41305281017618,80.17788767368226,2.619133994123487,2.78,2363.756475278903,2647.5613012601966,0.9851250804619435,0.998251680179797,39.438409294666066,10.800258713956532,2.547086149228939,1.0192793207897255,1.0051358991851984,13.125312743888884,passed,
2025/03/30 15:45:00,0.6347220662858158,0.6223285862387609,63.94455653273881,79.61385551075647,2.612334219632893,2.78,2355.4054558545317,2647.48161034812,0.984805873161543,0.9978922089317106,39.259167038854876,10.452405822974818,2.54083203908999,1.0137441307436224,1.0056686190428712,13.069213079999995,passed,
2025/03/30 16:00:00,0.6321473197346095,0.6207828513491058,63.60477829874276,79.1990285085559,2.6070010540200186,2.77,2346.989042847399,2646.409003938029,0.9847457180405593,0.99780285718127,39.43863102643141,10.141124993237955,2.547519635313294,1.009626342940093,1.0023067440642834,13.017793971111113,passed,
2025/03/30 16:15:00,0.7062941001512046,0.6784950281669976,77.71788630959082,97.22050558846631,2.791756837754927,2.87,2681.809825751491,2808.550225764245,0.9855949242055858,1.0010094048302616,35.983459121575954,15.98322059915465,2.4051438759222394,1.0637843818601702,1.0158162350028772,15.32775021555555,passed,
2025/03/30 16:30:00,0.7114260647520324,0.679035778834133,80.67026609028197,100.32877111258037,2.7524908527356544,2.81,2799.0433873055467,2971.924625092452,0.9865410756987382,1.000802297549444,35.482815009329734,11.500248083027653,2.3918683399624907,0.9948875944238876,0.955801545024715,15.884536665555553,passed,
2025/03/30 16:45:00,0.7130756133991597,0.6891520753177901,83.94527160224267,104.37025630899356,2.75990583003144,2.8,2900.5671483450155,3056.098859161261,0.9873832720838427,1.0014212594911418,35.480918882597265,11.171790744128963,2.392391428553567,1.0082190345335902,0.9597401072918986,16.439837241666673,passed,
2025/03/30 17:00:00,0.7164310443124278,0.6972607536809408,87.05886369379425,108.21230077144723,2.767206076067901,2.8,3002.7544407656114,3140.63571258228,0.9876445668604965,1.0015849646089707,34.937949114985166,11.224007316019753,2.3849271297429775,1.0331334368061238,0.9789870103973957,17.00002656,passed,
2025/03/30 17:15:00,0.724498828262622,0.7056933650609402,89.60990186410052,111.41041532796658,2.787122298860918,2.8,3058.1708707337907,3188.8408821748035,0.9878975036489024,1.0021454875832996,33.35182188954269,11.636705764943308,2.38132277096767,1.0544243111472036,0.9987358368813649,17.411185757777773,passed,
2025/03/30 17:30:00,0.728462305478789,0.7077945654790964,90.53914613806315,112.54431130140676,2.793938490864932,2.8,3082.047695135951,3203.5731876261107,0.98788357647728,1.002184393329009,32.62279241144964,11.818694287963464,2.375991898283419,1.0551528101179029,1.0020056323929325,17.561638123333335,passed,
2025/03/30 17:45:00,0.7331132014016569,0.7115819206706153,91.52722051444661,113.80318821826995,2.805195041461509,2.81,3098.631437885685,3215.3579030776295,0.9879198965761974,1.0024168103517852,31.714682762865273,12.115420443398841,2.373390886231037,1.0646048476803136,1.0120331741628583,17.711971591111112,passed,
2025/03/30 18:00:00,0.7365553302170025,0.7132839025488729,92.42308094435565,114.89574862224197,2.8104316140594987,2.81,3125.2378059664147,3230.184572567643,0.9879019736161823,1.0023955963794144,31.052747274216337,12.224024451978012,2.3665569252190646,1.0606268017246572,1.0108241937674882,17.86147997333333,passed,
2025/03/30 18:15:00,0.7226187211220578,0.6927279668861775,87.12154681805208,108.24978314495637,2.745986443047758,2.78,3006.597845101947,3224.286220455201,0.9869927337099602,1.001036967780501,34.19117472176564,9.162949547800348,2.3726168714577955,1.0325310569435437,0.9916156269882312,17.109923172222228,passed,
2025/03/30 18:30:00,0.7139837839577121,0.6997837502037557,86.5720623357841,107.96307525947488,2.7718058675466777,2.81,2956.4052892283726,3150.7626543126557,0.9874457058551457,1.0021220797763246,35.46771416751744,11.059582737082096,2.4126852019411213,1.0674203003611764,1.0056191732418012,16.92788394,passed,
2025/03/30 18:45:00,0.7119593995056993,0.6925457469318842,84.35369371189655,105.16161187088899,2.762548441328678,2.81,2885.219395470046,3101.1415873144856,0.9870952481133655,1.0018390069141803,35.88879166285245,10.909009627149244,2.421105641731293,1.05320098990967,0.9977857694351253,16.53761220222222,passed,
2025/03/30 19:00:00,0.7095230666177189,0.6886703584257677,83.1225431037535,103.52157426704258,2.7643550650841533,2.83,2849.038822565894,3035.7369618977586,0.9870093598261981,1.0016175891645904,35.95543426115773,12.18492114308867,2.4322764505961474,1.0613894972747477,1.0066955669638642,16.267609746666672,passed,
2025/03/30 19:15:00,0.7095187977090572,0.6630704096737673,79.65392216532939,98.11049515824577,2.7096078204765477,2.81,2771.607891560653,3004.5695711995954,0.9857673112729778,0.9993794235335898,34.59255267281991,10.999041040167771,2.456803046137642,1.0498672522901515,1.0268979496564241,15.651175625555554,passed,
2025/03/30 19:30:00,0.7030854675682738,0.6711819860898787,78.65032765164197,97.74048767676439,2.742553264048681,2.81,2725.547519403611,2916.133660418973,0.9860095141363213,1.000403997170909,35.97876197304133,12.722910530449266,2.4491890035106123,1.0379054348387837,0.9975852500952255,15.472611134444444,passed,
2025/03/30 19:45:00,0.6993306739816236,0.6684785178795329,78.031390012017,96.94533724494158,2.7308143957792623,2.81,2712.3712507287714,2915.709109913494,0.9861653255827645,1.000353550148128,36.31069778380223,11.920745080193443,2.456394252867095,1.0204498593026567,0.980154372647517,15.369242869444442,passed,
2025/03/30 20:00:00,0.7019310128570876,0.6716978262286116,78.9791317702873,98.14353183427896,2.735082166680166,2.84,2735.638277663122,2945.1751817216655,0.9862405901022385,1.000538073207047,36.17138513700907,11.843050477227104,2.455300310015403,1.03134396475057,0.989648336722066,15.537491584999996,passed,
2025/03/30 20:15:00,0.7058896760101759,0.6764487919444715,80.184295715926,99.71457108576968,2.746882664426068,2.83,2763.9186360639783,2967.0600003882123,0.9862821622784771,1.0007871258838834,35.924298674917026,12.37560571366699,2.4506090490076518,1.0518956355234834,1.0079663240832661,15.742325866666668,passed,
2025/03/30 20:30:00,0.7067292053684089,0.6790638250096013,80.6402725402243,100.40249717764024,2.752203886797391,2.82,2775.111662445766,2974.795422855098,0.9863867054764479,1.0009862047857305,35.999962296330914,12.37295401290242,2.4463190399176513,1.0486202967322495,1.0026918963394362,15.824916628888895,passed,
2025/03/30 20:45:00,0.7070522396478487,0.6810669165056894,81.13231492295374,101.04032568719578,2.755747049134542,2.81,2786.069720926233,2984.430524085857,0.9864900590237987,1.0011441289085443,36.02867975517792,12.528093711856872,2.4499781186723824,1.0579798991108655,1.009561979045762,15.902039022222219,passed,
2025/03/30 21:00:00,0.709356119667751,0.6819802075159557,81.43354847312743,101.48610062688267,2.75677360485302,2.83,2793.1947879743143,3002.950983736689,0.9863211328658219,1.0011169499527355,35.83574358719441,12.297023554315928,2.4434268197519065,1.0604589038223189,1.0136574582700977,15.978661673333331,passed,
2025/03/30 21:15:00,0.7106018617618607,0.6841778473697081,82.0036138836423,102.22639680555788,2.763248375640115,2.81,2808.128926185483,3006.0727141616585,0.9863706991733922,1.0012119504139099,35.728301788998124,12.735705191379003,2.442731616439599,1.069895013153984,1.0215137279873288,16.06608323833333,passed,
2025/03/30 21:30:00,0.7098611760992504,0.686429850706508,82.4564812368235,102.82318469857782,2.764317130374439,2.83,2821.25994211426,3018.426325893657,0.9866232764361993,1.001433677159082,35.84563165780344,12.687549520714088,2.443402574344704,1.0769634222135112,1.0247805556686032,16.14274478666666,passed,
2025/03/30 21:45:00,0.7109953704012877,0.6878714918054027,82.8507700625245,103.33396195704834,2.766878254365563,2.81,2829.615064020806,3034.102308100008,0.9865592995242316,1.0015029042630033,35.8181895893713,12.516688929461004,2.442181251394439,1.079715622807282,1.0270727517917049,16.224192086666665,passed,
2025/03/30 22:00:00,0.7135045608277114,0.6898636745870105,83.37446919091039,103.96690518851653,2.777985675491968,2.85,2838.7134971861306,3029.0443395748644,0.9863962979547319,1.0015280029575844,35.57875781968482,13.331178511101337,2.4423439862064713,1.1002731512292543,1.0469449997646083,16.30054721777778,passed,
2025/03/30 22:15:00,0.7139145586909492,0.6903254052555478,83.8243060444427,104.447968010426,2.7750215518796244,2.82,2855.9983639279203,3047.391880220097,0.9865278028433883,1.0015272619014188,35.549933788707364,12.893321995541129,2.440235048857359,1.0903286446389635,1.0375626657766606,16.382035156666667,passed,
2025/03/30 22:30:00,0.7135305186670233,0.6920876895379641,84.39139674316641,105.07962003288777,2.778511797370296,2.84,2872.433906599496,3050.781472790399,0.9867330518910413,1.0016557321958466,35.58030214282113,13.213232011083116,2.4449934393173596,1.1008367885706087,1.044852082897476,16.457723809999997,passed,
2025/03/30 22:45:00,0.7172359422407056,0.6918878113895425,84.7001128137193,105.43772566925149,2.7788197237531187,2.83,2886.6872292540997,3063.185073366079,0.9865577785243056,1.0014560861758075,35.18948962890019,12.991458645977232,2.4291605730459644,1.088904983963061,1.038258754064179,16.533622508333334,passed,
2025/03/30 23:00:00,0.7129573500884046,0.6926539385604626,85.43432698098336,106.3976318368998,2.7528068746444174,2.78,2932.516953036577,3146.099268026195,0.987360351616482,1.001679865431697,35.688308399532424,10.00267348065387,2.415109968261033,1.034166008009934,0.9817829478896196,16.733256521666668,passed,
2025/03/30 23:15:00,0.7217249439984049,0.6849464590479791,86.30719068973698,107.0299147921835,2.721784045640748,2.76,2986.324265569774,3254.7350488921293,0.9869202857853789,1.0006813175044897,34.38949669679503,7.0460004834191015,2.382967015862649,0.9923545193873194,0.9617903528949819,16.986815669999995,passed,
2025/03/30 23:30:00,0.7208153418763552,0.6896315237087375,87.96648101654245,109.0211551802641,2.725716813067114,2.75,3042.7261556943204,3290.6722453414427,0.9872918342714249,1.0008777864737404,34.351333049460436,7.253435766123955,2.386489724226672,1.005767208283906,0.9689130739733047,17.263050505555555,passed,
2025/03/30 23:45:00,0.7229892072828147,0.6934826139737599,89.45759389549073,110.84210868523984,2.730660477807257,2.77,3097.2230795880573,3324.701631898865,0.9873614131711677,1.000847142091503,33.92387862117477,7.515955995627543,2.3754133800625294,1.0158737279404573,0.9773350977787226,17.53609600111111,passed,
2025/03/31 00:00:00,0.7191955609913049,0.6924585645765886,87.64149556255968,110.05940775428175,2.7237170434304296,2.74,3027.0738997521644,3278.2658543170587,0.9873077074619006,1.001017936510508,34.63015246561052,8.02033365577603,2.402955078363574,1.0038629262993541,0.9660812701815048,17.173961352777777,passed,
2025/03/31 00:15:00,0.7215861919424444,0.6956293753831274,89.16055972674789,112.03898049586769,2.7225355985712154,2.76,3080.7606546764537,3334.4330020706457,0.9873696390398626,1.0009855049410907,34.171580721568354,7.828700422560394,2.3947742325923094,1.0177991965130504,0.9798148916688547,17.465593102222225,passed,
2025/03/31 00:30:00,0.7071576329043285,0.6584691352736918,79.83251641179622,100.07450262886724,2.64235061826844,2.5,2802.778478519444,3218.467914749193,0.9864695226194276,0.9996527722389025,35.45869738296994,3.2921264659276335,2.429137182217995,0.9293483772389205,0.9202599278662082,15.910244129999997,passed,
2025/03/31 00:45:00,0.7274845482386397,0.6666889792031836,87.7479588587411,108.90252233765474,2.632738440963338,2.63,3049.91193074519,3515.3593010212458,0.9870622493066281,0.9994559198205007,33.008119805127436,1.2655126375310957,2.4253286356653048,0.9759624071453048,0.9820180380556452,17.284641947222223,passed,
2025/03/31 01:00:00,0.7318900091241284,0.6674050394866947,88.00032043483908,109.29588458505845,2.6341522414689593,2.67,3061.963154198609,3520.5120904101095,0.9868667805855342,0.9992301984383143,32.348248594067094,1.6993997429330512,2.409703772965339,0.9870558966928993,0.9971956171626869,17.339241919999996,passed,
2025/03/31 01:15:00,0.7317579186817027,0.6697773883604639,88.44695962965726,109.93331883873496,2.6367928930244284,2.66,3079.71894297364,3515.2616342113615,0.9871283594207227,0.9993192303511821,32.238386300337496,2.2392719659790754,2.4082164915966464,0.9943213321614065,1.0016524347658526,17.389597915555555,passed,
2025/03/31 01:30:00,0.7323848524960253,0.6710706396867635,88.89258119083873,110.51811514754198,2.6388949535874993,2.67,3094.262863929143,3516.332103591067,0.987208816448924,0.9993150275039631,32.09824298256443,2.608309014143709,2.4103594988259065,0.9989750271508113,1.0059273612067805,17.444665699999998,passed,
2025/03/31 01:45:00,0.7331027449727605,0.6721485250915434,89.25321950369879,111.04669492524316,2.640420222619448,2.65,3104.7087894497745,3522.766984242582,0.9872190397526628,0.9993223383671789,32.00847268959283,2.7880534220062674,2.411593984157918,1.0026074486781915,1.0096157597534916,17.49932105777777,passed,
2025/03/31 02:00:00,0.7330006810571369,0.673765887946227,89.6637024773933,111.63775078191284,2.6420590005507227,2.66,3116.4601600194687,3527.7625588721185,0.9873378181953334,0.999403471221956,31.985656708102628,3.0622954218183525,2.4153411452268636,1.010911724661696,1.0164298803254144,17.55442843611111,passed,
2025/03/31 02:15:00,0.736823589637028,0.6731330203430727,89.82646611715406,111.92064916962651,2.6410680335055763,2.65,3123.9945541774373,3541.6516330625223,0.9870776341194962,0.9991710643536068,31.47621214104575,3.011984083651195,2.403765370780185,1.0100735669328578,1.0211193176777988,17.604425067777782,passed,
2025/03/31 02:30:00,0.7345207799730664,0.6781832423766186,90.44449595978783,112.8865665388269,2.652269258262233,2.67,3138.424389716509,3521.6338794537874,0.9873665784484124,0.9995037100664145,31.77249671198943,4.136252659261878,2.413939278814938,1.0268084298009106,1.0294269906786317,17.664267805555554,passed,
2025/03/31 02:45:00,0.7359540238814747,0.6775602146520626,90.48961015749893,113.12507066590709,2.6519318645416203,2.66,3136.5448315071403,3543.3920955533717,0.9869409443849739,0.9993530065459328,31.749349804871503,3.6842043069566244,2.4130182137254126,1.0198635473792839,1.025662600212923,17.714737590000002,passed,
2025/03/31 03:00:00,0.7345868310417897,0.6798314317939812,90.80296301808482,113.68424291096397,2.651101495310935,2.67,3146.5581073405874,3554.349786050933,0.9872573949773394,0.9995958952233074,31.824578676372198,3.767799422806464,2.414058491218795,1.0327414903042713,1.0348510396863668,17.764786936111108,passed,
2025/03/31 03:15:00,0.7354803448921076,0.6804350994023214,91.00077912073533,114.11518777135386,2.6471234531763086,2.67,3159.1355088378577,3574.472409452459,0.9873653917672007,0.9996064022922977,31.58783576325773,3.4986708619198605,2.402745700027701,1.0338065673562107,1.0370313565020426,17.824691445,passed,
2025/03/31 03:30:00,0.7269849160429241,0.6661022298231731,89.54694346266173,110.82427566871812,2.6177810175847087,2.85,3104.3336051336223,3512.362238187537,0.9878133290232093,0.9989627614106193,31.803847988377534,3.9138723670142985,2.5008755397348,1.0619698535322761,1.071840232330641,17.321060777777777,passed,
2025/03/31 03:45:00,0.7279605237404398,0.6665173012440685,85.59641118263666,107.60643403033288,2.6291614829526733,2.64,2990.5913496115304,3427.5218179306707,0.9867388009874525,0.9990674034028098,32.36190548481257,3.547186740360771,2.418552562512878,0.999149473470921,1.0082924829100486,16.874255933333334,passed,
2025/03/31 04:00:00,0.725004170499235,0.6647193270113403,85.29168446231242,107.29066570053949,2.620081246324703,2.67,2980.428622949787,3441.352596723692,0.9869148105990494,0.9991616768298428,32.70161858603182,2.865943436135416,2.4299405427715794,0.9956803530268957,1.0044603491093569,16.82558854166666,passed,
2025/03/31 04:15:00,0.7263413698208984,0.6624310445455989,84.871562631193,106.8391914870571,2.615083815362656,2.67,2971.2921957562003,3442.3075576449733,0.9866835425418545,0.9989125198516446,32.45378424286974,2.656532867306058,2.4238640617244958,0.9905828305756899,1.0040066037058233,16.77210091333333,passed,
2025/03/31 04:30:00,0.7251088700558073,0.6611453963648314,84.56517785827913,106.53045547080615,2.610255710316579,2.65,2965.612336687336,3439.136649114413,0.9867378691964753,0.9988522510401756,32.495899678394665,2.5158586080599568,2.4255523737502664,0.9862168436154013,1.0002256167089907,16.71803261333333,passed,
2025/03/31 04:45:00,0.7239198310735955,0.6600982739835245,84.27453961042163,106.24223135709954,2.607268282785862,2.65,2957.7817550042246,3433.6690023186297,0.9867137115427006,0.998791281159421,32.59009226028199,2.4825646205800616,2.4302206612106896,0.9838407427631435,0.9981341579197984,16.664226840555553,passed,
2025/03/31 05:00:00,0.7236161000237907,0.6597465409398164,84.03724917703862,106.0240165672465,2.6066167664450557,2.64,2951.830363808425,3422.1029165048303,0.9866654259592522,0.9987082663081847,32.514167089212,2.794286835366425,2.431719526805728,0.9880517633850913,1.0026130874621642,16.614401356666665,passed,
2025/03/31 05:15:00,0.7242252026651341,0.6674157743865532,85.42966899008914,107.93300651094322,2.6240903178777155,2.66,2983.297853288895,3422.9039708567366,0.9870137470538303,0.9992353532190023,32.748243808496895,3.781722656191005,2.4381713538824443,1.0033686110597413,1.009111442178444,16.810452181111113,passed,
2025/03/31 05:30:00,0.7275723867466911,0.6666328075569365,85.44651115039558,108.01239499753896,2.6210551614100015,2.66,2995.701523250644,3435.950061779215,0.9869261466319404,0.999036120525025,32.300899531149646,3.3404968097286116,2.41114027414631,0.9875059546351331,0.9980693539919521,16.85771358333333,passed,
2025/03/31 05:45:00,0.7270448305339802,0.6664422848350776,85.61181186219339,108.20445027377595,2.616428193287515,2.65,3001.9224404804772,3459.1905353581556,0.9871112022964295,0.9991634467663192,32.35100824772184,2.680850871180354,2.409051772731426,0.9832389103484889,0.9937363258710917,16.905038149999996,passed,
2025/03/31 06:00:00,0.7268838598126367,0.6663364269600024,85.84808866714448,108.43819973881317,2.6130875025562,2.63,3010.7371347261133,3478.3817167267543,0.987236789280753,0.9992188684600039,32.372538849648706,2.285695748596307,2.408132088000674,0.9846098102244082,0.9952671145717183,16.95663537333333,passed,
2025/03/31 06:15:00,0.72728698043523,0.6673256259962145,86.08842570741066,108.6855277068219,2.617909640961205,2.64,3012.3527231099974,3477.9052556801075,0.9871215001537699,0.9992526174187047,32.409650560854885,2.4912221398218666,2.4137479691748287,0.9886587364503547,0.9983189926322255,16.990908935,passed,
2025/03/31 06:30:00,0.7274140364265653,0.6680501079942641,86.31957593825062,108.92050224452485,2.6183028837993683,2.63,3023.1853421569103,3479.2009825491887,0.9872805214788962,0.9992899900144674,32.35134652180949,2.56421502129251,2.409466255209895,0.9891785061250168,0.9979833836206919,17.025216865555553,passed,
2025/03/31 06:45:00,0.7283211512786529,0.6691052312997584,86.69175939398066,109.23790883905521,2.6232905845960928,2.66,3035.135905252181,3467.9786430076942,0.9872988759782895,0.9992336351312996,32.19601181893935,3.1350214486839043,2.4111707586624536,0.993818564824544,1.0018988638133564,17.059559165000003,passed,
2025/03/31 07:00:00,0.7302365185181406,0.6673790314834278,86.79138447709762,109.26603035709975,2.619968863645846,2.63,3041.3531182109223,3484.902778071263,0.9871200733013329,0.9990369250548038,31.98601788795496,2.636251571934014,2.405159525896082,0.9831915457465853,0.9956146838917728,17.098587244444442,passed,
2025/03/31 07:15:00,0.7281582110380636,0.6704869134724749,87.03819971046947,109.67024209105428,2.6246291356009075,2.64,3044.6194397973736,3483.323740542267,0.9873955537650358,0.9993880469582739,32.30979565047854,2.89676663039266,2.409063029852047,0.995056383495031,1.001299121472309,17.133429866666667,passed,
2025/03/31 07:30:00,0.7281495625551273,0.6722596678958173,87.22830275963129,109.95555013863081,2.6279820823167706,2.67,3050.8928216723166,3481.8305742948696,0.9875143579230911,0.9995225911697695,32.32061781525533,3.08942337709825,2.4041537784222657,0.9987841573457888,1.002694712512958,17.167880033333333,passed,
2025/03/31 07:45:00,0.7304608481201386,0.6708034798420113,87.26826340719349,109.94511404269286,2.6228372081658082,2.65,3061.9176684227878,3496.7679089100016,0.9875134097985139,0.9993464709414243,31.92028975951881,2.6161019280052127,2.386960800729679,0.9878600195075586,0.9962120366247533,17.202364568888886,passed,
2025/03/31 08:00:00,0.7298139154324478,0.6711613630669222,87.43434572361382,110.14182700523331,2.622387610096969,2.64,3064.128147390024,3510.6253782195813,0.9875552353877873,0.999459837278859,32.07983191381533,2.2656827759482328,2.3901001961380675,0.9865741180548556,0.9938966892114374,17.241552184999996,passed,
2025/03/31 08:15:00,0.7314968818855525,0.67103945172132,87.57145759073063,110.25520519172808,2.6227899358045437,2.63,3068.8364858024547,3518.0843798767783,0.9874519200061455,0.9993831871567133,31.855446649953816,2.2238505307680203,2.384773732731257,0.988292293198305,0.9975007883364343,17.276109754444448,passed,
2025/03/31 08:30:00,0.7293921424462017,0.6731662729171068,87.83787646749619,110.60039127425847,2.6301214058303928,2.65,3066.5995281705664,3512.1715370817687,0.9874409389349164,0.999605257570355,32.35809659801905,2.495841243462116,2.4008063057092413,0.9925909361727687,0.9967338954844741,17.302966602777783,passed,
2025/03/31 08:45:00,0.730912504483192,0.6735958099722459,87.95150299290587,110.68850413592475,2.6280830690909833,2.66,3082.7855296148077,3507.549036049204,0.9877224789209741,0.9995523528084699,31.875569818830325,2.7632155803489202,2.3820296134512864,0.995437298031127,1.00049485499031,17.31994669166667,passed,
2025/03/31 09:00:00,0.7312814825178742,0.6756551896268612,88.2245343858209,110.98467006389002,2.6368276777894715,2.67,3089.219102036051,3485.861198867615,0.9877307884821234,0.9995964844221835,31.84639005622682,3.5721053035929713,2.383345926496333,1.0004879959970132,1.0028953093810116,17.33735372111111,passed,
2025/03/31 09:15:00,0.7315576180972533,0.6739803451733597,88.1019930787479,110.8125384837404,2.6320306209401,2.66,3082.363426256253,3511.3128880755967,0.9875386381208286,0.9995569922213318,31.95969168891635,2.717339816480065,2.384024862391423,0.9941260289128866,0.9991574386962299,17.35475796388889,passed,
2025/03/31 09:30:00,0.7313253895601409,0.6744361641264028,88.22779435888698,110.90973029433997,2.629264629764862,2.65,3092.161757067351,3515.069490535752,0.9878289803836746,0.9996298168661086,31.789725055040037,2.7251610677005083,2.3777601981335135,0.9999118283218518,1.0040343137080545,17.372159420000003,passed,
2025/03/31 09:45:00,0.7304426844535261,0.675093136028006,88.31649015511013,111.02659346508213,2.628953915152632,2.64,3095.1494077171064,3519.4808409211028,0.9879696816946958,0.9997475467996683,31.898303168750427,2.6068788191421626,2.377850104678367,1.0005346537388757,1.002891231829242,17.389558089444446,passed,
2025/03/31 10:00:00,0.7317414572224952,0.6752740246424911,88.41065104627445,111.08843049032697,2.630944501129044,2.65,3098.2057051610077,3518.0319101715113,0.9878916151177275,0.9996909103718403,31.714354180805444,2.76484839429553,2.373893205338861,1.0025738921680103,1.0058910831097427,17.406953972222226,passed,
2025/03/31 10:15:00,0.7328009560446771,0.675792778334902,88.4933688622033,111.18717097268531,2.6335652381454113,2.65,3100.0789568693563,3517.953311832484,0.9878061817804827,0.9996791559681275,31.61358380679417,2.857284069741065,2.3694409239563257,1.0031995276890766,1.0068647203150936,17.429019727777778,passed,
2025/03/31 10:30:00,0.7319402625270834,0.6769023905914371,88.69482877299566,111.38516061201507,2.6356789673785093,2.67,3108.680468858774,3510.642257778673,0.9879963988294207,0.9997630120845613,31.68748975772929,3.1156960255261743,2.3697200139078807,1.0043719831783513,1.0056001939507146,17.446409688888885,passed,
2025/03/31 10:45:00,0.7328569386510915,0.6774934226329736,88.75990175509854,111.46172982620402,2.638671789013333,2.66,3109.1064090290447,3509.2979473018695,0.9879011131941976,0.9997597997711372,31.615670032358782,3.256649787569122,2.366598151918452,1.0070278835637438,1.0083315795569605,17.46379686333333,passed,
