datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/03/31 11:00:00,0.7301046237886816,0.674474203019878,87.54707375048517,109.88533859220829,2.6349968171629192,2.68,3073.397502755032,3468.660715703719,0.9879027497394639,0.9996799932251873,31.88818109632668,3.3666852526777755,2.3707921617166727,0.9991828573718059,1.0003090552003557,17.23830258333333,passed,
2025/03/31 11:15:00,0.7299534476005228,0.6752500719945574,87.93722875239327,110.37364255221166,2.6332642752694566,2.65,3082.942708163523,3496.2891085495376,0.987979856780948,0.9998167380743599,31.962187286998002,2.8644853455988017,2.372223798574647,1.0019793935791736,1.0023254305717129,17.324856101666672,passed,
2025/03/31 11:30:00,0.7310612449480429,0.6759440975125918,88.21726157188874,110.71715535116077,2.634288906302567,2.64,3092.659987974979,3507.9603799729507,0.9879624261875047,0.9998271363969811,31.854158882807262,2.7491260278964034,2.366222382166334,1.0018743197125906,1.002642277713346,17.38794101,passed,
2025/03/31 11:45:00,0.7305379452013427,0.6769216699190279,88.40616974428575,110.94483868277855,2.6358554011351893,2.66,3095.115159852144,3515.0791193292994,0.9880051509503632,0.9999482377391212,31.975815746473415,2.6893540927529003,2.3693003866623394,1.0063881922712068,1.0053246961549638,17.423516293333336,passed,
2025/03/31 12:00:00,0.7299076270808248,0.6780563751295323,88.60734090234673,111.18891521027392,2.6377298961860145,2.65,3098.7115114960825,3520.030801825607,0.9880755387130652,1.000074605698408,32.10118877883081,2.6912191062768747,2.3719099791682012,1.0107593729579525,1.0075615174424515,17.458454475,passed,
2025/03/31 12:15:00,0.7310989465122181,0.6762655802915462,88.34874196146525,110.80532777740241,2.6362235596375365,2.66,3090.424917054176,3521.9195598464016,0.987837509159662,0.9999162227895045,32.01924235942441,2.400492484590134,2.3687928970312266,1.0028122047664663,1.0029810865785156,17.431618294444444,passed,
2025/03/31 12:30:00,0.7304387696278173,0.6755115608109702,88.23467623856014,110.55320351157569,2.6348220217788696,2.65,3088.5910902995047,3515.6116353289062,0.9878986085904405,0.9998835278669446,32.053732025729516,2.4289578423515756,2.370990861834549,1.0025287354050663,1.0026415496615437,17.400898777777773,passed,
2025/03/31 12:45:00,0.7299600406110117,0.6746120595952919,88.08781010543402,110.27541788831877,2.634998297380958,2.66,3081.718722629408,3508.6193466312193,0.9878267861936093,0.9998371349806187,32.14260252538748,2.4289582585949065,2.3770088163490373,0.9995595301402747,1.0000074307938163,17.36552959166666,passed,
2025/03/31 13:00:00,0.7304743401742118,0.6734182102034557,87.9285247780708,109.96867248512585,2.633430268768632,2.67,3079.8984009502256,3502.71429711536,0.9877960914093047,0.9997181717196241,32.013094756125604,2.4487227749974743,2.3742021909114204,0.9972791078091001,0.9994879833042744,17.334851526666665,passed,
2025/03/31 13:15:00,0.7296367685420369,0.6725849569616993,87.827349966673,109.72079772807996,2.6328899594056594,2.64,3077.267130603142,3495.0520575720266,0.9878350874412155,0.9996931008594395,32.106437612247696,2.442880314248129,2.378323519402712,0.9927827265367132,0.9948309761534128,17.304193200555556,passed,
2025/03/31 13:30:00,0.729301490849054,0.6714282397685392,87.66474761082733,109.39586088951381,2.6313681303769085,2.66,3073.550655942419,3489.1537134356226,0.9878370170138449,0.999626263799728,32.115107730297716,2.41629603092617,2.3799454569495646,0.9905764968690326,0.9933985662289436,17.268891126666666,passed,
2025/03/31 13:45:00,0.7297272785586382,0.6704695689787444,87.52378603936982,109.08441179703927,2.6308540779839302,2.67,3069.395596236895,3483.116675489492,0.9877760552523385,0.9995343750261801,32.00872561523793,2.5171076632906777,2.3803071168541527,0.9937151907967198,0.9977670137045779,17.23870363111111,passed,
2025/03/31 14:00:00,0.7290887163037967,0.6682375092927322,87.12361776004764,108.46517854561482,2.628099532633969,2.64,3057.7866973335576,3474.287549411089,0.9876955337826573,0.9994184653643047,32.090899855651585,2.3149301483672713,2.383328193965667,0.984741267898406,0.9905557633853168,17.166941274999992,passed,
2025/03/31 14:15:00,0.7277827864922549,0.6650406505596598,86.59814904691392,107.68829405916952,2.6269142837464106,2.64,3031.530677195253,3471.9843281963126,0.9872605265952209,0.999273860571647,32.527845836546945,1.8178730290017624,2.4009274098617377,0.9735119028502331,0.9816309049204184,17.084176462222217,passed,
2025/03/31 14:30:00,0.7279957715719437,0.6629274735467273,86.11135042099522,106.96529456119038,2.621910718698649,2.66,3024.475346079052,3458.0220067558053,0.9873436142261325,0.9991200752819029,32.27719833980579,1.8342976951243575,2.3925885549244867,0.9713173125204682,0.9818228038643536,16.996529293333328,passed,
2025/03/31 14:45:00,0.7257506900571343,0.6620430841454893,85.7208855359177,106.4130337637012,2.622065830259809,2.66,3010.046097276684,3440.469695918709,0.987375777626729,0.9991657112852838,32.59358892083845,1.8726963387070414,2.4013777713644324,0.9671877027209622,0.9759597816496038,16.91367704888889,passed,
2025/03/31 15:00:00,0.7250289386641895,0.6594929837900345,85.14958697158235,105.63314705399891,2.6179821275453756,2.65,2992.361778363016,3434.87986730637,0.9872335469263205,0.9990504565810487,32.69397644012968,1.5340299342198163,2.403101342330392,0.9613876808327123,0.9722562429364751,16.82640375777778,passed,
2025/03/31 15:15:00,0.7302501090096656,0.6664173135614468,87.53752051961426,108.47513159077465,2.6311649858189683,2.66,3063.236990236852,3485.671274768384,0.9873354660327386,0.9992139705973201,32.18354613354484,2.054816282852071,2.396429813769571,0.9810823352150101,0.9895345179635081,17.231258122222226,passed,
2025/03/31 15:30:00,0.7293546349773478,0.6658468753664406,87.3881504965795,108.21735024820975,2.627940066844298,2.63,3061.2977499220915,3484.5995165467352,0.9875182786981067,0.9992662167118965,32.16291522074605,1.941593542048624,2.3953326156513723,0.9827286703345899,0.9907366648314878,17.202225699999996,passed,
2025/03/31 15:45:00,0.7290428608642782,0.6644310514971195,87.16587465801872,107.86928717716677,2.6248441585562845,2.65,3054.978408366048,3487.7463101098733,0.987478921320299,0.9992182737970237,32.208252441421934,1.6462067498496367,2.395514589285478,0.9801230840411166,0.9894297338385925,17.173632758333333,passed,
2025/03/31 16:00:00,0.7313839907256072,0.6617771712666173,86.74294871041452,107.26415754417934,2.6244911426626465,2.63,3040.493544925687,3484.9432361312106,0.9870179002576837,0.9989270886168724,32.006437680291015,1.3632064232902994,2.390278627512888,0.9685885351399326,0.9832854056623144,17.12595103388888,passed,
2025/03/31 16:15:00,0.7273756413338681,0.6630906493847425,86.47784955349367,106.8735612233486,2.6296131802386586,2.66,3027.559810091074,3449.211082462297,0.9872500443863416,0.9991476545020901,32.51669247323477,2.0909953213419117,2.4066220563318317,0.9768698794117732,0.9849726812124416,17.031402104444446,passed,
2025/03/31 16:30:00,0.7268536289284774,0.6611208070981108,85.91894813616537,106.11489377137592,2.627241247964442,2.65,3010.853220876622,3435.8513803050582,0.9871585662170661,0.9990508791285602,32.53140039940186,2.0052258622048096,2.4067465449370347,0.972716525175479,0.9822819227308471,16.937048241666666,passed,
2025/03/31 16:45:00,0.7247649319288311,0.6600412171966954,85.44728624787386,105.46531621293482,2.626501091392052,2.68,2994.45759043825,3418.214195899665,0.9871816096258332,0.9990767398565195,32.78844441013219,2.075935983005471,2.41428505748181,0.972256160597158,0.980483408221096,16.842889445555553,passed,
2025/03/31 17:00:00,0.7400516228597582,0.6551793749794586,84.23848099945423,104.01076384607312,2.635241342655299,2.75,2949.639015778023,3404.5158753237124,0.9850836108500184,0.9978588512939145,30.92407172301233,2.850041684302568,2.3723888673115665,0.991182892455911,1.0213091046818197,16.74473166666667,passed,
2025/03/31 17:15:00,0.7041585863572943,0.668861325680031,80.65573622469532,100.54490645035166,2.682210248536969,2.76,2798.9004310967475,3122.927718860067,0.9868645778841826,1.0003633881388079,35.45430303082897,8.28157390754709,2.4710128310110915,1.0463310106795474,1.014644702088959,15.883588153888889,passed,
2025/03/31 17:30:00,0.7010403528538084,0.6594900262933225,78.33468125986552,97.50280722567257,2.6674596880051453,2.74,2741.7845276341936,3068.2593440778933,0.9863007840884412,0.9996022482896741,35.279470776808296,8.306155600505535,2.469038414082034,1.0350614280465225,1.0117319681736656,15.498057813333329,passed,
2025/03/31 17:45:00,0.7011582599902638,0.6603670952990633,78.46452371648633,97.6041127621902,2.6740700493110614,2.74,2738.705138483193,3060.5888111173913,0.9861516047631399,0.9996432729305036,35.344613084743,8.754501862702217,2.4773539488953493,1.0442405733991378,1.0192844964052632,15.507718257777773,passed,
2025/03/31 18:00:00,0.7028982540529052,0.6611247010838536,78.46382196698055,97.6321553849678,2.679275544448695,2.77,2733.99011323267,3059.3824304282043,0.9859071785666291,0.999632106232979,35.229843209386374,8.976223237614125,2.4727520865843644,1.0520165322892898,1.0276484872289386,15.522041376111108,passed,
2025/03/31 18:15:00,0.7031704098110609,0.6601696629423208,78.36948407341241,97.49111049036706,2.6754503488418564,2.74,2730.7413206952983,3074.6705659224904,0.9857971388191387,0.9995940186322355,35.27762883451596,8.327433674305045,2.470291561309574,1.0448453670016367,1.022268521394699,15.532091257222222,passed,
2025/03/31 18:30:00,0.7035516788601839,0.6600844087091131,78.47233638418267,97.50109407323507,2.678056048663647,2.74,2733.902644566838,3067.7257480285716,0.9857675344095755,0.9995380482145518,35.23067940772304,8.575031529810115,2.471767463139852,1.045322750981064,1.0229220255531788,15.537086008888888,passed,
2025/03/31 18:45:00,0.7021208958810478,0.6612485307633585,78.73706163994056,97.72452286048588,2.6814721359707407,2.76,2741.13826558935,3058.443890440318,0.9860214103818388,0.9996880340228417,35.42849360178719,8.967157501721777,2.479429571802548,1.0497708603388702,1.0236981499692048,15.551417951666666,passed,
2025/03/31 19:00:00,0.7045207827653497,0.6595816785578313,78.61268600404998,97.50196761485275,2.6760120389236635,2.75,2741.1026995109605,3073.9239418294933,0.9858362009429006,0.9994771818260142,35.022589550585295,8.502709814720243,2.4674634844041354,1.0494978625358333,1.0283787995636713,15.561081298888888,passed,
2025/03/31 19:15:00,0.700459728617118,0.6629815128295277,79.08820348287269,97.99103400333063,2.6874521631008617,2.77,2746.6179683212117,3047.3944400833225,0.9862913287528826,0.9999249164456127,35.60751178721545,9.5605104801987,2.492532024367566,1.0627689024978912,1.0314200812611107,15.57113118,passed,
2025/03/31 19:30:00,0.7051145244085563,0.6606423150525442,78.99850528521175,97.81367375064958,2.6833331070235857,2.74,2748.926224960987,3066.302641059171,0.9858091479557761,0.9995048838846635,35.0446661512316,8.957035175254466,2.473224633707498,1.052792528219532,1.03028500934074,15.604196141111114,passed,
2025/03/31 19:45:00,0.7047022511689629,0.6618138119336429,79.35522472826426,98.14891716863877,2.6874535497307055,2.75,2757.4558152838986,3062.9139385014096,0.9859431973317235,0.9996100439265491,35.151662969826546,9.268314456751822,2.4797963451566254,1.0572255084142739,1.032243491247055,15.641973355555558,passed,
2025/03/31 20:00:00,0.7069220992552581,0.6617573493832717,79.51175699049682,98.2793758815283,2.688431977208109,2.77,2763.369425265774,3068.9467859171186,0.9858196859527794,0.9995022390430471,34.892035607430046,9.255684170481963,2.4718159003886697,1.0585101991178585,1.0359808674885511,15.67978540333333,passed,
2025/03/31 20:15:00,0.7069472264824024,0.6625934654122341,79.85206306959887,98.5920417692256,2.691889105953582,2.77,2770.943879441422,3069.828164747767,0.9858584640443022,0.9995554798461315,34.976990679078796,9.456810279132561,2.477835004947179,1.06333544489082,1.0393155203784243,15.722710636111112,passed,
2025/03/31 20:30:00,0.7082950788426852,0.6630615704805575,80.09580317273547,98.82960961704686,2.691121852930972,2.77,2783.352357504621,3074.906339636725,0.9860332094990141,0.9995647361464062,34.74683769593888,9.38541418132917,2.467356923917611,1.0598093044709402,1.0366681262841961,15.765288,passed,
2025/03/31 20:45:00,0.7095107129810309,0.6633481030851489,80.36796964953277,99.05834475884426,2.6944353185322187,2.77,2790.507249113349,3074.621871376627,0.9859731658517847,0.9995166509537536,34.62890160389086,9.537639827080385,2.4676996562560785,1.058760111377972,1.0363941446448566,15.803211050000002,passed,
2025/03/31 21:00:00,0.7101144999357447,0.6643963843099203,80.58550394897024,99.42832221407554,2.695840417453342,2.77,2795.633359482824,3080.518964213651,0.9859720432672513,0.9995618693598178,34.61421820100437,9.626121560589842,2.467755531828655,1.0631019976336684,1.040288641634852,15.841168933333334,passed,
2025/03/31 21:15:00,0.7093713386697063,0.6661781479720242,80.86244387572245,99.95984312071829,2.697001655147005,2.77,2798.4517932163444,3091.1459077950685,0.9860427228899961,0.9997443478923763,34.7851465757805,9.675412576808549,2.4765961816241537,1.0724418054160436,1.0468065915731304,15.884254747777774,passed,
2025/03/31 21:30:00,0.7125241171805816,0.6659618052881264,81.01718466845527,100.30258498732789,2.698714130329469,2.77,2804.915694568218,3095.0370711878086,0.9857517372097558,0.9995164338186409,34.47345315150309,9.653904272491664,2.468142443261025,1.058922695847935,1.0382403434886114,15.922285897222219,passed,
2025/03/31 21:45:00,0.713333064369795,0.6670187117227765,81.21822809047617,100.74673484642085,2.6979103595066243,2.77,2813.4761141910044,3102.343817987438,0.985842129695592,0.9995522404682754,34.38006993759821,9.703126932567308,2.4627627963397107,1.0603277735808245,1.0398693341344816,15.960351879999996,passed,
2025/03/31 22:00:00,0.7138824104047198,0.6648969334827828,80.93633217132864,100.53705414502664,2.6864923484753174,2.73,2810.8010604884334,3124.3617720861357,0.985749314502335,0.9993611710989782,34.22182517951305,8.920914259330203,2.4568174920086543,1.0540158838749123,1.0380160104396206,15.94476953666667,passed,
2025/03/31 22:15:00,0.7094757851158946,0.6657813127112935,80.71537925727569,100.41787437881452,2.6874498580360524,2.75,2804.5783123840074,3097.1783615605245,0.9861301970306872,0.9995815268222982,34.61253071352105,9.52017107397819,2.471351699676125,1.0545768677754268,1.0326628962048707,15.860675135555557,passed,
2025/03/31 22:30:00,0.7121597179858047,0.6677557864079483,80.97054863753192,101.02585103510916,2.6911870786014287,2.77,2808.6553752268314,3109.9758717980417,0.9859494667351298,0.9996228347541661,34.39849516272756,9.625442070731582,2.4627101978712482,1.0618752365347344,1.0410712544556509,15.928143935000001,passed,
2025/03/31 22:45:00,0.7119262474367719,0.6704123504605717,81.2293163807906,101.68227923245848,2.692129330514069,2.76,2808.929197186884,3132.8925681354403,0.9859951327717041,0.9999191419784221,34.622206821681495,9.22839017958212,2.464843886774679,1.0651192375214826,1.0413702112829615,15.99615265111111,passed,
2025/03/31 23:00:00,0.7173627897454118,0.6690852944494046,81.63773508718057,102.1643285779515,2.695344220650841,2.78,2823.034612186787,3135.097950566585,0.9854996617809906,0.9994374898909124,33.91947099400079,9.821441495690992,2.4595482634414307,1.069905374565531,1.054737446923094,16.059218168888886,passed,
2025/03/31 23:15:00,0.7157713268850725,0.6721024710297971,82.06869168754372,102.95166428710692,2.6954845974323347,2.75,2835.7272102082366,3145.5372775791857,0.9859300359404336,0.9997828577488307,34.14871810028377,9.808899228390482,2.461915066274099,1.072925519399021,1.0527818344015762,16.122406299999998,passed,
2025/03/31 23:30:00,0.7079066283957979,0.6719777311218251,82.41889601722238,103.51951483880752,2.671039895352425,2.64,2857.3045096603123,3204.1652948129795,0.9870746674718027,1.000321422949359,35.146007022897194,7.340229900865865,2.475587048694977,1.032356853480886,1.0060485896283335,16.190427672222224,passed,
2025/03/31 23:45:00,0.721334369170348,0.6630891793050222,84.65349679491698,105.7494820327248,2.6281375168382723,2.61,2957.9261577559673,3391.0774912305087,0.9869860203324186,0.9992630019775272,33.29638054952235,3.1206840706188945,2.4369135036221445,0.9862290216298192,0.9899073095059242,16.686054684444446,passed,
2025/04/07 18:45:00,0.7110527392163942,0.6797114756316712,86.74179185547544,107.33188875674013,2.729422750222959,2.75,2924.65789145084,3214.495603456583,0.9859799500414773,1.0004506244690967,36.203402875466466,9.543753184809825,2.578578023508001,1.0637707325087333,1.027343659230799,16.756345216111107,passed,
2025/04/07 19:00:00,0.7407320030880014,0.6752026731530765,90.1438132518774,111.11220194813025,2.716292578968551,2.73,3078.0835269672343,3381.470815704919,0.98441228544408,0.9984064321143947,32.31982459142923,7.596101425611462,2.461804398934442,1.0182276782739081,1.0251110902541258,17.546039524444446,passed,
2025/04/07 19:15:00,0.7456458325998278,0.6955457750837215,94.79589136484769,117.58250511964377,2.769016736692599,2.75,3207.8987840489235,3410.814707449894,0.9850711559113305,0.999587702395453,30.991257721737625,9.716930922559104,2.4343473871141503,1.0203331396101571,1.010938849025577,18.327328433333335,passed,
2025/04/07 19:30:00,0.731883673408358,0.6952128273396686,93.64932485000875,116.25061578580885,2.7589882186562362,2.74,3185.299336383267,3376.1141234213273,0.9857247751735629,0.9999217665202473,33.21311112298796,9.410201247104077,2.4615545810868147,1.008017202267976,0.9840044579191102,18.10286243333333,passed,
2025/04/07 19:45:00,0.7310029254400018,0.6975424491595793,93.89765342262035,116.6673032565188,2.764948756511838,2.74,3184.444865343204,3375.486389181058,0.9858161118425219,1.0001850935306178,33.32312843229955,9.500089509900995,2.467581977151634,1.0093890640055985,0.9816723918726624,18.137873765000002,passed,
2025/04/07 20:00:00,0.7299726891035507,0.698247825224495,94.10413277389512,116.91771888410476,2.7639550668357615,2.74,3186.0750613235086,3389.014421759809,0.9858889991836969,1.0003136042673284,33.47027013083742,9.154798302452871,2.4754261657556147,1.00929783947227,0.9798023288183852,18.173251891666663,passed,
2025/04/07 20:15:00,0.7296254807147349,0.6992585143826835,94.37461191457813,117.23190987200954,2.76337370441458,2.73,3188.5046366586603,3402.861487378498,0.9860385489184523,1.0004959998139897,33.45055227045049,8.864186208759083,2.4812292872169177,1.0123010336473433,0.9812312290460842,18.214407823333335,passed,
2025/04/07 20:30:00,0.7347993874903882,0.700144206087145,94.68374811876319,117.63337812453847,2.7721379316238037,2.74,3204.6146088881464,3378.544416591758,0.9860454981316573,1.00036663160395,32.4915783165147,9.928789596490386,2.457062672463747,1.0142436844969935,0.987517584017586,18.249424844444437,passed,
2025/04/07 20:45:00,0.7348850111139238,0.7019021131291285,94.95757505661852,118.00953394438574,2.7745245104441665,2.75,3206.6580001232837,3385.673826278653,0.9861929268575068,1.0005843382294526,32.39057489655713,9.858233487599048,2.459421295221099,1.018884588584216,0.9900424176782762,18.29058623333333,passed,
2025/04/07 21:00:00,0.7367827454563992,0.7024836135788471,95.09978986454765,118.24235308364807,2.7779014202200125,2.76,3207.845560997693,3389.2118943359833,0.9860661304802231,1.000580845119142,32.105879857561,9.936270775602729,2.454282747034795,1.0200622526949354,0.992609807497816,18.325975274444442,passed,
2025/04/07 21:15:00,0.737452547822873,0.7029645949150797,95.27242108026391,118.49939999072805,2.7806588051416403,2.74,3213.868891893267,3391.318938428994,0.985971654263003,1.0005519461175274,32.03396171909788,9.981166444970054,2.4501858356516832,1.01561019712825,0.9886019222459766,18.366773700000003,passed,
2025/04/07 21:30:00,0.7359020921217804,0.7062930984873312,95.62302535354068,119.04595363266584,2.7919416680575218,2.78,3203.3665101585184,3387.8055263271863,0.9859953709800682,1.000968539571988,32.31338613210253,10.2061660760716,2.470122794557734,1.0230574189216923,0.9901231424306473,18.40216784999999,passed,
2025/04/07 21:45:00,0.7376408704493593,0.7074371231162914,95.81875750434347,119.32876522435203,2.790685301353662,2.77,3214.6849965647157,3392.13834454195,0.9862807517464696,1.0010747805083966,31.816420307172184,10.225516026595841,2.4550676896688337,1.026097074485225,0.9936298878658351,18.437564786666666,passed,
2025/04/07 22:00:00,0.7404430990755687,0.7078831337407359,95.95851971346997,119.5576065354877,2.7912973554161806,2.78,3219.57226333714,3400.420925982922,0.9862483368597618,1.001060037835693,31.294783414851434,10.17222842390897,2.44264351049713,1.0266388584840151,0.9967383950356021,18.478369482222217,passed,
2025/04/07 22:15:00,0.7401413214957542,0.7098465635186795,96.26805720396003,119.98691076537011,2.7978680537473877,2.77,3222.01522574533,3395.0843558382044,0.9863479392012369,1.001264697642789,31.293520852915805,10.427560348864173,2.447357603107328,1.0277067732756269,0.9951269834517862,18.513771527777777,passed,
2025/04/07 22:30:00,0.7404349291044249,0.7126436521831058,96.61295063356917,120.5289961394509,2.8047911156841625,2.78,3221.7840755535394,3395.7247208091967,0.986498951026042,1.0015812573653453,31.14488528258167,10.551623013162326,2.4504156845186147,1.0318923876311814,0.9963803710479816,18.560729879999997,passed,
2025/04/07 22:45:00,0.7414180325432097,0.7130928833983795,96.7367544863764,120.7237368103429,2.8078047809901396,2.77,3221.118685791647,3401.764901972986,0.9863302548665355,1.0015787308238264,31.054665967211083,10.488518871292484,2.449984850013277,1.030725194231306,0.9959201054438026,18.595764201666668,passed,
2025/04/07 23:00:00,0.7412364259541404,0.6987962937407382,94.44928180724206,117.42004516719172,2.76992528867787,2.85,3195.641292732069,3407.5422148143016,0.9854884872996237,1.000102578421462,31.595700879229753,9.3397256222576,2.4320751096976836,1.01843056088122,1.0000299095002283,18.29032498333333,passed,
2025/04/07 23:15:00,0.7220902825383388,0.6929520954134034,90.56366292778965,112.85265674695654,2.7594977831768395,2.77,3094.1013738990337,3279.4740158376676,0.9857802340378242,1.0001814270869833,34.930357834415204,9.844604503127146,2.4631988774082645,0.993639238357176,0.959709784480522,17.587867158888887,passed,
2025/04/07 23:30:00,0.7222231263883495,0.6957944154655663,91.44002770591949,113.94420443144048,2.7611594503892256,2.78,3125.1313874087223,3295.839818385405,0.9861125160206896,1.000348527124913,34.732191880871376,10.111755131099681,2.459013255207598,1.0064243406769375,0.9696249215516526,17.729325325555557,passed,
2025/04/07 23:45:00,0.7240751492802407,0.6985409011377252,92.24898364743107,114.98954647293026,2.7662483492991914,2.77,3145.6785818402886,3314.6301775645225,0.9862084388973616,1.0005206545085519,34.35463611560767,10.072385661658044,2.4551362997019313,1.0080728754448147,0.9706083555883145,17.870818441666668,passed,
2025/04/08 00:00:00,0.7220876029844029,0.7053879813422219,89.92723614951673,118.7243163250795,2.7251268992962085,2.77,3071.09918461739,3376.8066860267254,0.9859110112276263,1.0008065474228833,34.86215649741943,10.126103435815677,2.4655032350953667,1.0036298079651147,0.9733147999793009,17.57136173222222,passed,
2025/04/08 00:15:00,0.7204220124444175,0.7067612317356937,90.0830597441983,119.2662060889358,2.7263342907117125,2.76,3069.524646989321,3384.57630336523,0.9858682078385965,1.0009252080961388,35.17383141337241,10.102294853838536,2.4782329905925886,1.0029474349073708,0.9702886271043712,17.596036736666665,passed,
2025/04/08 00:30:00,0.721081402209352,0.7079554546593549,90.25988668830354,119.83944382411099,2.7233673166584076,2.77,3079.298513734855,3395.2407746225463,0.9860288704918413,1.0009760698350654,34.97561159775258,10.246191425921129,2.471102051950303,1.0118034850053326,0.9792756824883352,17.632548688333333,passed,
2025/04/08 00:45:00,0.7229339987410336,0.7079041740140111,90.37040197559958,120.27184639560035,2.719546264120543,2.76,3088.8176023103183,3405.977956348682,0.986030748282664,1.0008680034423139,34.650762785777445,10.243522506603922,2.4613127805337762,1.0104959230899528,0.9811919637751325,17.66289699777778,passed,
2025/04/08 01:00:00,0.7239881765708875,0.7089094708497785,90.47681190781445,120.75786347786416,2.71634060265004,2.77,3096.3405255909915,3415.157291840235,0.9861877431742764,1.0009114019403187,34.38114419886117,10.352443283436942,2.45264903940851,1.0174107606122476,0.9889184611999111,17.687445905555556,passed,
2025/04/08 01:15:00,0.7237679253922935,0.709780325611716,90.62970271260944,121.29100974206455,2.714496223955322,2.76,3101.7127787742015,3427.6073831153153,0.9861919719322845,1.000938986298351,34.41787160988633,10.233037897245467,2.4533174685420396,1.0149399225242342,0.9863861191937476,17.723814924444444,passed,
2025/04/08 01:30:00,0.7236176680053993,0.7107996264631823,90.73532138389173,121.78074998196158,2.713439570905182,2.77,3102.3760137679856,3438.503020468001,0.9861796252219123,1.0010017243632532,34.45104811191653,10.205474624944324,2.456564197489368,1.0179941686457605,0.9890527246851982,17.748279999999998,passed,
2025/04/08 01:45:00,0.723784517120189,0.7106434772417338,90.81155268292635,122.16242786807221,2.706125849447913,2.72,3105.2520730617334,3466.5762710000245,0.986146117268748,1.0009677410198252,34.439464530761576,9.610526525719363,2.458225687025107,1.0157304352675531,0.9883893145985628,17.78419456,passed,
2025/04/08 02:00:00,0.7252004947434042,0.702985718710768,89.58756008448846,120.26388049170322,2.687209173980542,2.7,3066.8045548167984,3457.811162895206,0.9860206150769706,1.0004989325372005,34.25582863219559,8.7459236643454,2.4732796390638354,0.9985171136314306,0.9815210187185643,17.533007213333335,passed,
2025/04/08 02:15:00,0.7216817246859251,0.6764677847375195,84.83391669650578,112.95833954048045,2.625578801666597,2.64,2947.248957752541,3403.4380685283604,0.9855948052476495,0.9988962605855494,33.92434753472587,5.99618197749768,2.498150401563173,0.9379519551823209,0.9470297763098929,16.674229232222213,passed,
2025/04/08 02:30:00,0.716027507792131,0.6492960291497132,79.71243081664373,105.53583781038412,2.5703731114859862,2.64,2836.9635875994272,3325.175812534773,0.9840073763127066,0.9964534560851029,32.575965408620995,5.316688737346476,2.505206727692919,0.9305236903390238,0.9652660485877643,15.838997423333334,passed,
2025/04/08 02:45:00,0.6855558265921435,0.636289052248503,76.00953799260202,99.59494911572399,2.546349266249094,2.6,2749.3239345349693,3145.55996609786,0.9845150604281646,0.9957055668373026,33.83965073456428,8.561328965924863,2.6132943286787262,1.0001770976940072,1.016187320527653,15.010433295000004,passed,
2025/04/08 03:30:00,0.6467363806291824,0.5850005560930541,64.76014708537949,84.38384780707669,2.454032724543742,2.63,2526.038975940344,2924.6075816393345,0.9809520617857049,0.9909258379454268,32.700920704793134,9.336019103049937,2.5758093280351346,0.989137315184933,1.0525963776147265,13.376065022222226,passed,
2025/04/08 03:45:00,0.7356786420199412,0.6981312356516856,86.48217940001052,115.74310691802513,2.7046503004414864,2.74,2973.939373559861,3354.4503344205395,0.9847969661918989,1.0000893299393963,33.0371172905112,9.65271502790096,2.394049176900895,0.9969536242107572,0.9923137450636977,17.116081125,passed,
2025/04/08 04:00:00,0.7201476623008394,0.7021137202955543,87.21851126736608,116.24919350090423,2.6983737031592328,2.74,2994.7438948422664,3361.2752090300073,0.986350045090576,1.0010361272505306,34.96979336400878,8.742171362665662,2.445501600276039,0.9860279600578404,0.9591118790396324,17.15091480666666,passed,
2025/04/08 04:15:00,0.719071349295407,0.7024054075210384,87.39316066404008,116.13526058448853,2.7004488875170347,2.74,2997.349244179394,3364.382207815675,0.9864239988055066,1.001138424151424,35.11827763279946,8.580257932756828,2.449735278240556,0.989015446726779,0.9595329778668144,17.179530622222217,passed,
2025/04/08 04:30:00,0.7187930800403649,0.7025289884541134,87.57969948655662,116.04227102694335,2.7019152129633732,2.73,3005.7803214311757,3365.243103470883,0.9865190930435912,1.0011653050572404,35.11693095519678,8.52961366525667,2.445914967175424,0.9913526979957396,0.9604248047506745,17.213965113888886,passed,
2025/04/08 04:45:00,0.7197648320068276,0.7026321912553342,87.77033562557571,115.9616819043454,2.706369519374845,2.74,3013.503443801334,3359.8729028197827,0.9864754420907964,1.001120251986886,34.970702392767514,8.739259339228761,2.4393176950385227,0.9947548795623254,0.963662215165369,17.248711479999997,passed,
2025/04/08 05:00:00,0.7189051108597536,0.7028022426520425,88.03555312913359,115.92627840413996,2.712302903238304,2.74,3020.0647471546,3349.8890435419157,0.9864695298667047,1.0011307923107695,35.123362446099605,8.93283890068073,2.4448579916633197,0.9918762047289733,0.9587273174487471,17.27724416,passed,
2025/04/08 05:15:00,0.7188359974392637,0.7034083851908759,88.26974964450812,115.90136686159921,2.7146977703137654,2.74,3030.3857448839726,3346.7268282524524,0.9866527992092262,1.0011988162176246,35.03951087148622,9.08114476292062,2.439324335044654,0.9983690353454201,0.9632299614396018,17.31193328333333,passed,
2025/04/08 05:30:00,0.7188942847107345,0.7030337922140959,88.37119855554512,115.69677985046305,2.7147180749594124,2.74,3033.6130647136174,3353.942117229711,0.9866650096206232,1.0012120647174694,35.02295663213803,8.77200369268338,2.4369760052415486,0.9985163908394465,0.9629658215003085,17.340411507222214,passed,
2025/04/08 05:45:00,0.7183577648464213,0.7033469715146555,88.57533550104883,115.63292072411959,2.716932233667794,2.75,3040.74846127051,3354.220612151487,0.986759070507361,1.0012693367620864,35.0670936735698,8.731546663016635,2.435843361361636,1.0005472249902456,0.9630443850500039,17.374697608888887,passed,
2025/04/08 06:00:00,0.7197343325506858,0.7033899319258359,88.7527439889388,115.52977330938846,2.723448586467519,2.74,3048.9675957600516,3341.2639812306966,0.9866661864495205,1.0011784027562018,34.87566856531361,9.124959758335205,2.427325515586215,1.0011739033884968,0.9640539800837381,17.403467155555557,passed,
2025/04/08 06:15:00,0.7186360761358332,0.704245737700341,88.99380344507549,115.51979855245112,2.727856275968883,2.74,3056.6158420414317,3333.7004673501015,0.9868205021128313,1.0012848868363269,34.98635386616138,9.34383808184443,2.428466817862135,1.0057751421761612,0.9654098755123238,17.431864450000006,passed,
2025/04/08 06:30:00,0.7182384387485534,0.705048606064305,89.24295189703277,115.52782292832705,2.736489178184162,2.75,3062.9219293230417,3317.220847645568,0.9867913549722135,1.0013109466188752,35.07095523517359,9.850686142786364,2.4298964941307055,1.0087964462597425,0.9660140847986077,17.459191664444447,passed,
2025/04/08 06:45:00,0.7185807284182233,0.7056141172382205,89.47939764012966,115.51735861940067,2.742157649467317,2.76,3072.9232767243693,3305.600747376772,0.9868542149996992,1.0013178535900589,34.978295603209524,10.234844131812938,2.4242034658954776,1.0121547895515433,0.9680504267781354,17.490918444999995,passed,
2025/04/08 07:00:00,0.7193306712544866,0.7055285619240046,89.63187753812242,115.39327507924187,2.7444255744526744,2.77,3080.26072483244,3304.4099435135804,0.9868736512237475,1.0012935410652966,34.83684800901228,10.241989961040204,2.4171705626503783,1.012786724872227,0.9686890434651347,17.52225346666667,passed,
2025/04/08 07:15:00,0.7175651170302745,0.7064426085248352,89.86736199249935,115.37708695436017,2.74790592751306,2.77,3087.304444828714,3298.6771137391706,0.9870865171016816,1.001445148732236,35.0334955807876,10.346424254162125,2.4206634517393177,1.0158946797635304,0.9678337951934372,17.54807657777778,passed,
2025/04/08 07:30:00,0.7199140402592378,0.7070243352410295,90.10436888658315,115.36940429155473,2.7560776256439086,2.78,3091.488098164661,3286.898201138184,0.9870379768331401,1.0014580146995513,34.64708457371352,10.736377614025661,2.4134864829328997,1.0190704464113223,0.9716804236016392,17.57932776722222,passed,
2025/04/08 07:45:00,0.7207647347753133,0.7069327816896972,90.235388850246,115.22115625357472,2.7598195228627946,2.77,3094.3059331985296,3284.7614527667984,0.986986369777745,1.0014498735406212,34.52431915011976,10.705547662673695,2.4099373014544705,1.0174865052315074,0.9702490578637045,17.605074709444448,passed,
2025/04/08 08:00:00,0.7199662434370793,0.7080373382821298,90.51112534030928,115.25750281358765,2.765715389024943,2.78,3095.67648131577,3281.0613915151525,0.9870967314361497,1.0016410058879903,34.606552900269996,10.728070811398098,2.416691165422615,1.0189438762503336,0.9685711918259788,17.636242066666664,passed,
2025/04/08 08:15:00,0.7214763543430844,0.7068278503060894,90.50925349246278,114.92267654143728,2.7637848401718736,2.78,3100.4505823648046,3290.029813678486,0.9870085783080476,1.0015079522547556,34.386207269397566,10.362882493939452,2.4053948349612875,1.0174193077118616,0.9692258449453458,17.661912839999996,passed,
2025/04/08 08:30:00,0.7212899082248468,0.7068738352491679,90.747470693459,114.85883717054213,2.771750638798397,2.79,3094.0259175585916,3289.303129916699,0.986748118165949,1.0015509601484907,34.558747541357796,10.34060981523055,2.420702666160849,1.0184149890606151,0.9689467324884857,17.692996365,passed,
2025/04/08 08:45:00,0.7214594546649016,0.7070862652531724,90.9832201687287,114.79330429114675,2.7747251229405236,2.77,3099.5378398270905,3286.172522238293,0.9868803988721105,1.0016278515141093,34.458008764691286,10.353056313997968,2.4211831140460562,1.0190573964533896,0.9685562582989826,17.718590969444445,passed,
2025/04/08 09:00:00,0.7218176117863843,0.7071988859684053,91.13930768568497,114.67868409812822,2.7734833717521243,2.77,3107.9594819048043,3291.787076160574,0.9870976277081481,1.0017014585060253,34.277474993888006,10.085072753905008,2.413178205753986,1.0190951752856163,0.9680088080003634,17.749590662222218,passed,
2025/04/08 09:15:00,0.7248176825472165,0.7067798575241158,91.43042430642882,114.63743026505708,2.7789040532296707,2.77,3118.8510630897476,3279.6796056229246,0.9870993881804762,1.001591863504789,33.737227470523216,10.505535714625344,2.4035720646030345,1.020253156866039,0.971808292114152,17.780902809999997,passed,
2025/04/08 09:30:00,0.721900618341855,0.6718823898114664,84.76660932144605,105.01782428793823,2.696834933060271,2.65,2931.9938241920154,3253.4795019058906,0.9860976182712448,0.9997518421236247,34.59803693594238,5.504028992909486,2.425629110004182,0.94760169720896,0.9350558153238554,16.681200543333336,passed,
2025/04/08 09:45:00,0.7187874019740611,0.6722813663478208,87.35694392216494,106.96363245301825,2.681866436625008,2.73,2991.4674949732275,3352.798325475583,0.9868662981341842,1.0000426114515941,34.438879539455165,5.375844568376435,2.4984090901289546,1.042883976459512,1.0242796033830706,17.014473568888885,passed,
2025/04/08 10:00:00,0.7031239057638696,0.6464004769935683,78.75791246438583,96.25266420698195,2.651781054999274,2.65,2751.951867679146,3117.1808317664813,0.985165689392714,0.9983323224942052,35.164648474910315,6.083728757839876,2.5135552902596476,1.0023604266833965,0.9960544267264195,15.563654901666666,passed,
2025/04/08 10:15:00,0.6568214997992852,0.6178964949912016,69.88811724215152,85.11541014494338,2.5843708152106797,2.75,2528.83286520146,2904.09846597391,0.9844307261418633,0.9966658442750527,37.46909693147811,6.341788762814939,2.614014883783725,1.0168160427034596,1.0150893809969785,14.040709173333333,passed,
2025/04/08 10:30:00,0.6263343012355499,0.6162678128291819,65.10184894098641,80.07888127202267,2.603256447679935,2.66,2354.0890341439544,2730.1943199332823,0.9834835209839106,0.9974280958295649,40.587304965025545,8.662391329338627,2.6874215379638233,1.0431289007607603,1.0265885873682723,13.235693423333332,passed,
2025/04/08 10:45:00,0.6349595306426394,0.6127710913341062,66.12562610816211,80.5697119418311,2.584283873842656,2.66,2408.190893611325,2786.609186550986,0.9840351017461216,0.9969080500940339,39.36395528241309,7.0405474648374184,2.647778394625676,1.0273084597200024,1.0234783940415795,13.424838074999997,passed,
2025/04/08 11:00:00,0.6536940640296833,0.6049666579904889,66.79173788974818,80.48902877892301,2.5731228913557866,2.69,2467.0885226743712,2816.211628154015,0.9828779764563128,0.9948024637747173,36.48039818657284,6.472012852992118,2.569384667344407,1.001821803358073,1.0323213161556002,13.594580559999999,passed,
2025/04/08 11:15:00,0.6458572037245065,0.610302471487918,67.43719460076957,80.97359719234323,2.5904585004375664,2.69,2459.3342449554334,2798.4436099984855,0.9838388870845804,0.9961247502586388,38.07189694766226,7.196651432285953,2.6228681420377415,1.0233414846330395,1.0317904364785244,13.620055337777773,passed,
2025/04/08 11:30:00,0.6525468182952362,0.6065376080416589,67.26968094718002,80.36392044672267,2.5873830078974898,2.71,2464.109803497873,2809.654340304507,0.9831308382932967,0.9953390191777988,37.131977705064884,6.4916163313967585,2.5881746820381166,1.0098053554060107,1.0340457401964767,13.645247733333333,passed,
2025/04/08 11:45:00,0.6317218762522876,0.5969631315848946,64.51911669238663,76.69329019593592,2.561622322907855,2.71,2405.0744176948474,2728.9892217810907,0.9832995672709923,0.9947164348616105,38.37774935457204,5.88997225311119,2.6281066746341444,0.9858435815001219,1.0115274507653864,13.15153202611111,passed,
2025/04/08 12:00:00,0.6952574592195656,0.6945055427710669,82.34380684210166,99.9257830891505,2.900546759041534,3.15,2700.219291813627,2784.8542293790656,0.9856909765578276,1.003446600204783,38.93790789602155,18.70470927347542,2.5633949741848108,1.1795596601031515,1.0778199295527071,15.909712224999998,passed,
2025/04/10 00:30:00,0.6918214538820816,0.6599876485265259,79.50975505948058,99.38099975282029,2.6993742246010113,2.75,2699.853888661701,3054.3886070396397,0.9840905531050861,0.9992871063882495,37.514875894104385,10.587141876226415,2.6588291068775494,1.078421222275218,1.0454772844969011,15.532853874999997,passed,
2025/04/10 00:45:00,0.694625937927318,0.6419158914904167,77.01495541239746,95.68860518543595,2.658664930328672,2.72,2675.3489995062905,3036.361384442967,0.9829133345728971,0.9971647385882649,35.89599439815124,9.347458493852912,2.6197781776290565,1.0346623107140334,1.0303864320694065,15.185524090000003,passed,
2025/04/10 01:00:00,0.6947680416603249,0.6397839149424399,76.83493996926946,95.29101238378698,2.6544004619232195,2.73,2676.827255897799,3032.2577997569415,0.9828598722962102,0.9969202758971829,35.71675936669972,9.225346129426626,2.6161292894949923,1.026942136581639,1.0254853673128816,15.15419800888889,passed,
2025/04/10 01:15:00,0.6929352335428948,0.6409167533366427,76.5750967994013,95.05514498273803,2.657816974706958,2.74,2663.378060252067,3024.6722663803557,0.9829002296823529,0.9971645859569516,36.04501603165635,9.22460889056927,2.6186210734524584,1.029631941193555,1.0242183785788987,15.11779671111111,passed,
2025/04/10 01:30:00,0.6903994530374707,0.6406042149924654,76.42342348031386,94.77846022698857,2.6568680715504933,2.75,2657.149800229081,3019.3724350819975,0.9830000213488613,0.9972544627549218,36.29806518284508,9.191301737862426,2.6290814895070445,1.0322621953417332,1.0239442508580814,15.08177068444444,passed,
2025/04/10 01:45:00,0.6907035348316722,0.6388692790885069,76.1771364747251,94.38511062389304,2.6515675903296994,2.73,2656.6563000978754,3020.996306196081,0.9829917313328864,0.9970929367409261,36.18334794603095,8.7615281075558,2.619348129266961,1.019681007777456,1.0140327080113853,15.05467964,passed,
2025/04/10 02:00:00,0.6856450019803287,0.6428703935685269,76.07793915012815,94.43599936198058,2.6615122893424568,2.75,2638.8714049796977,3004.0224415523594,0.9833373964328734,0.9977883886248924,37.02098173671747,9.231658408095711,2.6381617565779005,1.0379764497427444,1.0203405768264109,15.01863132,passed,
2025/04/10 02:15:00,0.6877253492778489,0.6385659812879694,75.83841184297637,93.87823107549629,2.649983658142666,2.72,2646.7241714870984,3011.7917080069483,0.9831821663841419,0.9972451069024291,36.493052746626844,8.599647274696164,2.623187677239954,1.0185180283640989,1.0092909689749765,14.994974609999998,passed,
2025/04/10 02:30:00,0.6868009935736284,0.6396085197974754,75.9301552497134,93.91083715437829,2.656911041057071,2.75,2643.7974691626787,2996.808534313588,0.9831797424906715,0.9973535952931163,36.610429316020884,9.255657920385309,2.633497577412769,1.0317132574547383,1.0193126649317092,14.986588368888892,passed,
2025/04/10 02:45:00,0.6889071802510031,0.6367385970427859,75.74314337918669,93.50959051573913,2.6490963856915646,2.73,2652.4662779901814,2998.112869914259,0.9831533378338957,0.9969666445328891,36.18659889150742,8.818368838304268,2.6136267899489605,1.012049305563331,1.0060566783621445,14.968928797777776,passed,
2025/04/10 03:00:00,0.6887458657413074,0.6345711492637313,75.72372972200007,93.230786592227,2.645183700499975,2.74,2656.87067395126,2995.3905371852948,0.9830925241742073,0.9966990758908338,35.99117104243426,8.879106552159389,2.6186650312788227,1.0132552071516325,1.0096143697950914,14.951269226666662,passed,
2025/04/10 03:15:00,0.6873709545184111,0.6354114818217331,75.59530015542896,93.11278463648385,2.646127657171357,2.72,2649.191168466089,2996.1239587848936,0.9831927984432591,0.996917110947827,36.26032607919173,8.650366522819215,2.619857155360206,1.0128158701946668,1.0062579709780968,14.938224491666661,passed,
2025/04/10 03:30:00,0.6870204233222333,0.6355499321124101,75.45832533961202,92.94327612750129,2.6466950412855663,2.72,2643.315192328939,2995.9989625614903,0.9831765120923691,0.9969876062078568,36.352361233974584,8.502843963101128,2.617943643225552,1.0123086705933695,1.0049523305715633,14.925544810000002,passed,
2025/04/10 03:45:00,0.6835225539344079,0.6380567474572747,75.54991790244136,93.05940871479065,2.65236008790462,2.73,2641.030731842755,2979.5765124103245,0.9836243020693298,0.9974338104872851,36.86034996880379,8.98766599743713,2.629523649347754,1.0219907356495337,1.0066212444029228,14.90787432444444,passed,
2025/04/10 04:00:00,0.6877379056715041,0.6332677878726825,75.27518591956687,92.46901886927846,2.6440137441705645,2.74,2646.0317240606487,2985.63485547901,0.9831072433102095,0.996688495552908,36.091229233537774,8.529005931494277,2.6105169285175824,1.0045785606873612,1.0005854037394473,14.890203838888889,passed,
2025/04/10 04:15:00,0.6875566544527735,0.6326813012740793,75.34343406586558,92.38875087740325,2.644670764372359,2.73,2651.249633645798,2975.8098100017273,0.9831797290744875,0.9966036474762069,36.03343479851247,8.78767248645105,2.612242385121446,1.0032436902858406,0.9994382556098707,14.8817196,passed,
2025/04/10 04:30:00,0.6853758374860549,0.6336344327335321,75.33548922877436,92.3380949068738,2.646850275415214,2.74,2648.1262495344627,2967.619506114018,0.9834018088430275,0.9968273864466689,36.325532738496086,8.948053627143487,2.619955470351458,1.007395920163978,0.9994154331792927,14.8640382,passed,
2025/04/10 04:45:00,0.6878291328826303,0.6314171087054588,75.06980518234056,91.9297355194629,2.6432689142637327,2.73,2646.5806715111507,2970.2269563027885,0.9831050556619638,0.9964809101487404,35.93253339009095,8.629865000613131,2.6041917243915993,0.9978483556674833,0.9955970510765436,14.846733000000002,passed,
2025/04/10 05:00:00,0.6859267673271687,0.6321539388303054,74.93697617171065,91.80561498775083,2.6427014321439026,2.73,2639.0094493432453,2974.0455433064294,0.9832675036604401,0.9967351418590193,36.28655892293796,8.20667463501022,2.606722923049605,0.9942324656412602,0.9887113975119985,14.833628467777778,passed,
2025/04/10 05:15:00,0.6848317199905428,0.6329840920705275,74.76419186898767,91.67619842597718,2.64382096255988,2.72,2630.1344726950074,2975.5828701167175,0.9833511104945678,0.9969681400469084,36.57813212982963,7.8518212392756785,2.6041876255290886,0.9888605072222344,0.9809472263004838,14.820513021111108,passed,
2025/04/10 05:30:00,0.6849700693624594,0.631347506955312,74.67207207476703,91.39735355929551,2.640600085347338,2.74,2631.3611924645297,2974.493623949119,0.9832826981004043,0.9967689252107583,36.41916115674729,7.80243440427564,2.604089011171926,0.9888293762480733,0.9829550764005477,14.802820706666667,passed,
2025/04/10 05:45:00,0.6829551289287155,0.6316553567963576,74.67520874428799,91.31826124096077,2.6410843153698016,2.73,2629.0450216469058,2970.809856996943,0.9834347607895156,0.9969111579697691,36.6426632651341,7.87172471607109,2.613613657326352,0.9935293511416019,0.9845978292967332,14.789688888333332,passed,
2025/04/10 06:00:00,0.6794921158781353,0.6366234384843752,74.90391820963053,91.80458202794253,2.6517460476554455,2.76,2616.9935161834615,2973.0035198346427,0.9837966031026375,0.9977445235960376,37.47927655673421,7.995954609698283,2.6297160088775433,1.0092692098245508,0.9892794434238861,14.823252546666662,passed,
2025/04/10 06:15:00,0.6866124448802124,0.6351308243286315,75.33652389672125,92.12945486014935,2.651260518782802,2.74,2640.5374101487077,2984.722186982408,0.9835147354944289,0.99724192821782,36.61696280453439,7.830100908213894,2.6011494239872155,0.9939254838531684,0.984068026718091,14.914028677777779,passed,
2025/04/10 06:30:00,0.6893542304266346,0.636369622378006,75.9857022711679,92.75692211402097,2.6558253452995157,2.74,2658.5780066918396,2992.7926518191703,0.9835715624269733,0.997251737552527,36.38667414664433,8.067633051527299,2.5991011076452843,0.9985787800166769,0.98973634157816,15.009053430555555,passed,
2025/04/10 06:45:00,0.691115847480106,0.6381888447952724,76.69849327918628,93.46187178572565,2.662072513248626,2.75,2678.4629063851703,2993.7558139146468,0.9837827625431976,0.9973661143535208,36.2855029116037,8.491234322659201,2.600015098578977,1.0021511696440792,0.9924019896314105,15.099857544444442,passed,
2025/04/10 07:00:00,0.6942692668716874,0.6404046423709003,77.21414431312903,94.08007776505494,2.6687512519888803,2.76,2689.4231220138445,3004.3795127111816,0.9838026061369144,0.9975227470551027,36.146663305179366,8.535484535909257,2.5898156920767352,1.0040957153249424,0.9946837011593669,15.19534291,passed,
2025/04/10 07:15:00,0.6954155004977011,0.6407340970822578,77.22088216989793,94.1284713301933,2.6673571836671868,2.74,2689.116003048197,3019.1701374678573,0.983823594825133,0.9976207771110018,36.172682927525166,7.871075651282796,2.5786754443520032,0.9937322987087182,0.985287449762642,15.226038043333336,passed,
2025/04/10 07:30:00,0.6936477574868237,0.6422601802492813,77.3219093737582,94.29214554682844,2.668522745318777,2.76,2686.3158778126344,3028.095157104796,0.9840489466626163,0.9979701152431811,36.58536835889864,7.425756731185208,2.5834235831427415,0.9897417738192614,0.9772867005054576,15.249035822777774,passed,
2025/04/10 07:45:00,0.6957441551809692,0.6410671169945574,77.34851232559448,94.23720364893313,2.6644004078993615,2.74,2690.8876028491204,3042.76150853029,0.9839715276957199,0.9978275819246338,36.32738106810828,6.90655990593936,2.5719297037427333,0.9831206000647669,0.9745593846689493,15.276737031111113,passed,
2025/04/10 08:00:00,0.6821757307316338,0.6638016264457192,78.07835934393438,96.07749303128324,2.7375941606997864,2.85,2641.3440621915934,2937.086459967914,0.9849290877581744,1.0006124322096464,38.95226450651516,11.924729432312215,2.640629066079013,1.0972737016948997,1.0375860164571573,15.271478823333329,passed,
2025/04/10 08:15:00,0.6868861453014667,0.6611845023452491,76.64731308797448,94.60415662400673,2.7456888449617534,2.8,2597.3624548195935,2904.257817568383,0.9837980647141998,1.0001004397639972,38.45439045934024,12.303155209606665,2.6074870267399834,1.092592850591653,1.0422475616596354,15.105737411111111,passed,
2025/04/10 08:30:00,0.6848205482741508,0.6572892457105299,75.72093119189799,93.43582688295129,2.7386976125654696,2.8,2583.335800884619,2873.32870465383,0.9837231226357913,0.9997322272280804,38.37056808841629,12.452282835879725,2.600372244454602,1.0755171915325055,1.0287487443738221,14.944154053888887,passed,
2025/04/10 08:45:00,0.6814728671367292,0.6524518981609082,74.57799693770166,92.0335290258718,2.7238765371270897,2.8,2559.8250903653807,2865.2689910226864,0.9835231085118757,0.9993703857139414,38.42335897617522,11.733890812555893,2.598876379583147,1.0595677374048662,1.0162382532697285,14.777286479999999,passed,
