datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/10 09:00:00,0.6752035890128741,0.6505098540727319,73.68877529300339,90.99106575920372,2.717571022488786,2.82,2537.664912502999,2840.1489535288947,0.9836912265611759,0.9994153378454598,38.892460655489714,11.800651163197,2.611234650916357,1.0580552474406408,1.00995061305548,14.614591126666664,passed,
2025/04/10 09:15:00,0.6752781777098166,0.6494285395488121,73.34983775417165,90.62762293119303,2.7161866655314104,2.81,2530.0578080165283,2833.94577072645,0.983539011538446,0.9992876083815135,38.84909040934802,11.659835112091576,2.605394174736126,1.0485489512946764,1.0039852543523944,14.569634994444446,passed,
2025/04/10 09:30:00,0.7116058427283521,0.668108036974367,80.56994440137618,99.20342507450435,2.7672983439261305,2.84,2731.273821400954,2968.699642954355,0.9838567095986797,0.999621411408722,36.21822705665192,12.530832858328244,2.526290801902326,1.0456104410791913,1.0173689592696094,15.773527128333335,passed,
2025/04/10 09:45:00,0.7145774887080352,0.6789885212306175,83.17025336527217,102.69648497862501,2.7783705340616747,2.83,2807.8820921490774,3039.28339358045,0.9846962214524143,1.0004639307133278,36.477371552390295,11.560122130354678,2.5051423085786664,1.024695012340896,0.9880707527427898,16.24559229333334,passed,
2025/04/10 10:00:00,0.7153482099027197,0.6995783727721442,89.23368261805913,110.51092979383061,2.806023523530113,2.81,3007.5366551807124,3160.394826022365,0.9859205454194134,1.0014342724842653,36.014058228800806,12.17839976180015,2.482699861466762,1.0446036772427734,0.9863034103694686,17.30736082777777,passed,
2025/04/10 10:15:00,0.7176654463636547,0.6907655026506488,88.11008222658116,108.81280495789073,2.776821128121846,2.82,2993.9232906687066,3186.9829783993255,0.9856211301278421,1.0006548800228063,35.77316329192576,10.385847588593904,2.468475982167482,1.0156908645026808,0.9717424064110136,17.163271118888886,passed,
2025/04/10 10:30:00,0.7167733686481692,0.6925059912831868,88.57539118661818,109.4508277510606,2.7775100430015267,2.83,3009.8941907722115,3201.1877403749886,0.9857476445549563,1.0007686091859387,35.86032289488438,10.251362528596994,2.468346322308612,1.0149843631751636,0.9684160658016439,17.251342441666665,passed,
2025/04/10 10:45:00,0.7162236387294892,0.6945000291988795,89.0651678908446,110.12119253440598,2.779698993005592,2.82,3025.8553713138635,3212.098935276612,0.9858659727039378,1.0008873147490625,35.89354111346383,10.350945810228536,2.467744786883441,1.0205904392437897,0.9712497150424325,17.33963530444444,passed,
2025/04/10 11:00:00,0.7153113853056995,0.6964400420223357,89.55605659925497,110.79373317822439,2.780891480957607,2.83,3043.87577252149,3223.2331120081553,0.986037172047829,1.0010083552631042,35.961393774397294,10.358667277681372,2.4662781743674,1.0221481785097961,0.9700645159317325,17.42814970722222,passed,
2025/04/10 11:15:00,0.7168811142516662,0.6968565037459884,89.97567332826395,111.32802607259086,2.7815980492630668,2.8,3060.7458494271746,3236.672159850182,0.9859373237022951,1.0008972674023762,35.74565831354635,10.257536418223903,2.458913559420087,1.0168484372073436,0.9668148145369599,17.516885650000003,passed,
2025/04/10 11:30:00,0.7176480270413477,0.6986335118210736,90.51777381879002,112.00991652115113,2.7824757897918886,2.81,3074.9380595888197,3252.4640322347996,0.9861291328891201,1.0010629977021555,35.516534778198135,10.087180301548793,2.458188892385711,1.0177093503499433,0.9668443830403552,17.60584313277777,passed,
2025/04/10 11:45:00,0.7208153713248853,0.6997667062151894,90.99318465572354,112.5949912231266,2.784126798015122,2.8,3085.3929574899284,3270.2881731865928,0.9861253612266473,1.0011140202373505,34.9713422760255,9.93445905592683,2.451349406803375,1.0206521364344212,0.9720364987169917,17.695022155555552,passed,
2025/04/10 12:00:00,0.7223854227664526,0.7013060435672244,91.37964696688324,113.13654790750478,2.7863116105807704,2.81,3091.137777928257,3287.1553544939397,0.9861253567863958,1.001244257330411,34.696933859297324,9.7027777340982,2.4495953993729747,1.0219557964336548,0.9735125965809531,17.771912210555556,passed,
2025/04/10 12:15:00,0.724444812373662,0.7041563380487451,91.98163850374706,113.902506153299,2.797444397472609,2.82,3098.4350933346386,3279.112477308648,0.9862279772747486,1.0014785730293576,34.27853074275433,10.316516508481483,2.4524127063537837,1.028543615162485,0.9787778710426238,17.84083472111111,passed,
2025/04/10 12:30:00,0.726070282184456,0.7068758008630563,92.57005353045967,114.6505447398177,2.8057613806232413,2.83,3109.3318547868926,3273.9129412079697,0.9864422209098154,1.001717188971066,33.871665557206875,10.819589748488122,2.452343354406041,1.0351671847623078,0.9838336616180977,17.909861731666666,passed,
2025/04/10 12:45:00,0.726273320765257,0.705900900820392,92.72721595395218,114.85662089880613,2.8007932216330595,2.8,3122.200615110582,3295.0413419805086,0.9862573580545181,1.0014990957654353,33.93606865591011,10.26393135153843,2.446575600938922,1.0225016676545413,0.9737528280338262,17.973367775,passed,
2025/04/10 13:00:00,0.727265873469498,0.7068637151354652,93.08164161130775,115.30191650825051,2.7993124660338746,2.79,3126.254300804496,3319.1133381869226,0.9863099455691322,1.0016358846678228,33.72856640636704,9.790727031533924,2.449235197305581,1.0255516601588937,0.9769320314604376,18.04259798,passed,
2025/04/10 13:15:00,0.7294412041704792,0.7077328248722587,93.45936589649794,115.78465135401001,2.8017998547681606,2.8,3135.5307431171063,3328.8612990827455,0.9862634843241478,1.0016391340774102,33.35916927784065,9.790723715622168,2.444521532828589,1.0261011717061115,0.9790427375893924,18.111932685,passed,
2025/04/10 13:30:00,0.731819547887009,0.7096227217278145,94.02491279097296,116.44752269657552,2.807893866419798,2.8,3144.398654532265,3330.6936227916417,0.9863807818393436,1.0017962570028924,32.85549743534384,10.129157334782267,2.4457356313798306,1.0348879645939875,0.987792728139303,18.18137189,passed,
2025/04/10 13:45:00,0.7335891431756711,0.7119065729607845,94.56537040905587,117.13476278655831,2.81768525652709,2.82,3146.977911793577,3330.2947192507363,0.986346080905862,1.0019867144153987,32.545518104085986,10.457626125934235,2.4527114392684775,1.0396008497720082,0.9915404419983457,18.250915594999995,passed,
2025/04/10 14:00:00,0.735801446657109,0.7112874460790879,95.01593989805598,117.60447943141794,2.8186619739396725,2.8,3168.5077283029023,3333.236171617546,0.9862466735041563,1.00174610362927,32.18654849046019,10.689509528424173,2.444476027730093,1.0330866552015123,0.988850231501738,18.326218294999997,passed,
2025/04/10 14:15:00,0.7367442240421134,0.7113307656402287,95.35791242733103,117.93149693166998,2.8189414264354284,2.8,3175.4449409422778,3341.297861063861,0.986255339281862,1.0017386020308343,32.00255057040561,10.65232769073563,2.449304625090047,1.0343541590736527,0.991156114525729,18.370316249999995,passed,
2025/04/10 14:30:00,0.7223367884894464,0.7072518099757275,92.73963831947823,114.39909252076411,2.8221482536906657,2.88,3068.1002511140587,3217.2522010363664,0.9867353431685686,1.0022568162091006,34.380202006589144,12.491727902387241,2.5300537767808695,1.0749857599165242,1.0156893080364715,17.738196446666667,passed,
2025/04/10 14:45:00,0.7192935262404835,0.691184022004601,88.74993982824195,109.6453597725654,2.784955008622895,2.82,3004.879698291337,3187.542214746977,0.9852519064768975,1.000483239987464,35.68429728920571,11.119020873908312,2.484280611402357,1.0246341587229286,0.9822682138031349,17.24561642222222,passed,
2025/04/10 15:00:00,0.7177473917374718,0.6911020896470538,88.68330592296952,109.5739208294691,2.783329933893595,2.82,3000.257701778321,3191.681686130794,0.9852735785739091,1.0005493510759054,35.935240623743695,10.784873518914731,2.492067440470411,1.018318064252716,0.974692452690285,17.234210247222222,passed,
2025/04/10 15:15:00,0.7160676831469073,0.6921846961810786,88.96249721721557,109.92980165848921,2.782357851038295,2.82,3008.264647069305,3201.8282248198625,0.9854302905459077,1.0006786196214228,36.139317754722185,10.650840250621197,2.4984161902524846,1.0214516395885116,0.9748676216083124,17.278700657777776,passed,
2025/04/10 15:30:00,0.7163504527906119,0.6922831031010411,89.10392891077547,110.11777820422948,2.7833598062028253,2.82,3010.274104731755,3209.4305638961996,0.9852906205703857,1.0006409853416935,36.161780401752,10.538191934283432,2.500997221740537,1.0199776237688132,0.9738779705692067,17.31167598111111,passed,
2025/04/10 15:45:00,0.7128690948907748,0.6945023408346632,89.58252441751304,110.67542731969186,2.789210134961433,2.81,3018.940741652353,3201.680315887419,0.9855465803452039,1.0009049683750242,36.61543968939028,11.02176076888389,2.521132140328652,1.0279132784424474,0.9752747906968599,17.35061929944444,passed,
2025/04/10 16:00:00,0.7203600634434789,0.690979190462057,89.56865332972812,110.51964014907826,2.7872941879422255,2.83,3021.62051099213,3215.2490266892873,0.9848515368566486,1.0002845852488307,35.706724130596825,11.001634103234712,2.5026467652996187,1.029152139414011,0.9889084777080103,17.38399021333333,passed,
2025/04/10 16:15:00,0.7198859427984253,0.6910634086711168,89.77471446636687,110.80342609315278,2.7838105038620813,2.81,3028.280624552925,3230.397387412501,0.9848959382924182,1.0002924886618854,35.76455786634339,10.666850726025682,2.5066477838801853,1.0269303388417346,0.9866811480263803,17.42297359,passed,
2025/04/10 16:30:00,0.7208241570676812,0.69211382201931,89.9293714392709,111.16057781996545,2.787380965698601,2.82,3028.433206139099,3236.220991314736,0.9847158667733802,1.0003033413074036,35.69689712940544,10.868979237710215,2.5068260910168174,1.0356943224561748,0.9953256802237553,17.461977866666665,passed,
2025/04/10 16:45:00,0.7214664089468285,0.6948423051445313,90.32394956702996,111.76507281613456,2.795947231595521,2.83,3025.625668371808,3231.6604023252517,0.984854115449579,1.0006306648799657,35.51726917454059,11.299534079321134,2.5177058223421556,1.0464702198738256,1.0032965167530785,17.495041666666662,passed,
2025/04/10 17:00:00,0.7213879455872638,0.6959335014734562,90.46702910428384,112.10886666665114,2.7963388354901975,2.84,3029.604389629217,3238.765139676147,0.9848847553794514,1.000705518442869,35.51498411859153,11.21706241143347,2.5161522095618007,1.0452964794163093,1.0013064632788458,17.52848515,passed,
2025/04/10 17:15:00,0.7225183208721877,0.6994427362517895,90.88221999841372,112.79187786256105,2.8067411296192653,2.84,3021.7183772273365,3237.3369240535862,0.9850231862844372,1.0011461282419125,35.250284932772146,11.583560802452107,2.5279556278817408,1.0600390243139717,1.0125736527930906,17.567547946666668,passed,
2025/04/10 17:30:00,0.720653560924326,0.6984821317041731,90.61920012378668,112.58222470773424,2.8028212464781475,2.83,3019.718519010077,3236.7833431091217,0.9849375037714938,1.0010248473990586,35.61314330066883,11.455258198285437,2.5296186777614174,1.0534644405713625,1.0057477612740053,17.535856347777784,passed,
2025/04/10 17:45:00,0.7208586300934882,0.6943102695884802,90.0223975881699,111.75220480283033,2.7948440906580796,2.83,3012.781447108215,3223.9727830340894,0.9846953312869142,1.0005624832616402,35.70147527188126,11.628392065896643,2.5284656110298434,1.0516672324797727,1.0092377507640276,17.430755705000003,passed,
2025/04/10 18:00:00,0.7206795189652371,0.6940472685211941,89.94191295629604,111.76895354389805,2.7945414278428955,2.85,3010.59522186285,3224.8401157757676,0.9845635603994453,1.0004929236503473,35.79852379501221,11.615654644342731,2.5297847881346383,1.048862330339155,1.007027263804805,17.42518237166667,passed,
2025/04/10 18:15:00,0.7253045150094846,0.7013918368924835,91.72898703974123,114.11449248008445,2.815788285990081,2.85,3039.6640782450145,3234.1937955110225,0.9849621780296486,1.0011395552222435,34.80002588850304,12.412384240014887,2.536459499929827,1.0631874552657006,1.0180955408494416,17.665855508888885,passed,
2025/04/10 18:30:00,0.7281069690236248,0.6993942468763115,91.58597546615727,114.09208298833164,2.8092126637826693,2.84,3048.9079094922818,3254.460292591151,0.9845458941537303,1.0007106533822465,34.53007513576706,11.950526525544934,2.5145407955379,1.0503452635518042,1.0120966748477043,17.707501777777775,passed,
2025/04/10 18:45:00,0.7251667198636574,0.7011340838054974,91.89356653002915,114.59088740065187,2.8060312643831655,2.84,3061.2359648133984,3264.0002693877914,0.9849207278685218,1.0009295217378666,34.84573981542677,11.705232333135877,2.5205978166190803,1.0465923496052842,1.003827611813018,17.748810627777775,passed,
2025/04/10 19:00:00,0.7251955423989174,0.6995945270170321,91.83925084481416,114.63896434687304,2.7975684042840445,2.83,3072.7504379199586,3284.5260923334117,0.9847381828353735,1.000638618040796,34.936201763224624,11.134362754956165,2.5101621903296216,1.0333783223936033,0.9938592990717058,17.78491595833333,passed,
2025/04/10 19:15:00,0.7267287913793086,0.7032492235704939,92.27561586348162,115.35643612205696,2.8068784643106217,2.84,3066.364747914007,3284.6943245668526,0.9849548000853289,1.0010991189828342,34.55507320732886,11.478871471208985,2.518869048086588,1.049965033106792,1.007270489423039,17.826650936111115,passed,
2025/04/10 19:30:00,0.7276603098204453,0.7049802763223764,92.53080129316497,115.85131359783884,2.811998144972798,2.85,3065.7048122187107,3288.643820324597,0.9849219615326087,1.001250667106305,34.40885389960144,11.589255282625222,2.5214316639971788,1.0525555695713813,1.0091052414557222,17.86841656722222,passed,
2025/04/10 19:45:00,0.7280671535007642,0.704036099157918,92.55937100412355,116.0084524683857,2.8062083582627104,2.83,3079.0338165196144,3301.320510086598,0.9848365162821994,1.0010263203341954,34.38272770774756,11.308287614590348,2.509652752008974,1.0415704703690742,1.00090529609625,17.90460364,passed,
2025/04/10 20:00:00,0.7326326738156075,0.7054428169237481,92.75064359862961,116.42169458004064,2.8103532984604143,2.86,3073.6189721786013,3312.2073341313067,0.9847310187954752,1.0011387873333655,33.62685965998963,11.388623520514777,2.5016010876656813,1.0550876815295351,1.0174723139169155,17.946428023333333,passed,
2025/04/10 20:15:00,0.7231641841380744,0.7039080867668404,91.50765867573485,115.04430427629103,2.8058892801299216,2.81,3045.858594731159,3265.623296774949,0.984931089633886,1.0011919729111172,35.18678680649905,11.764690045694742,2.5209682959715507,1.0473443419427222,1.0009644058812843,17.709319381111108,passed,
2025/04/10 20:30:00,0.7242815365773706,0.7042004852869971,91.71261880137799,115.4153286690404,2.8012034534129615,2.86,3052.88197052948,3290.311442174713,0.984907518920332,1.0011739500728605,35.00616833789993,11.240008069812161,2.5167886813793023,1.045225237452999,1.0005108672813052,17.768575293333335,passed,
2025/04/10 20:45:00,0.7268845718593059,0.7053072760333904,92.12762134271128,116.05814587817993,2.8025541860870744,2.84,3062.536899469063,3305.9703991564033,0.9848816689517811,1.0012044454860394,34.5664938588854,11.166818215818289,2.510941980981328,1.046849538822918,1.00421919568116,17.848086788888885,passed,
2025/04/10 21:00:00,0.7290053035278459,0.7074339223387771,92.6655230694886,116.85896398386745,2.80662508407631,2.83,3072.420289328063,3315.789142368818,0.9850073973090624,1.001379887303294,34.12529907545445,11.291053032377837,2.509049098798895,1.052063578859919,1.009521726320307,17.929308833333334,passed,
2025/04/10 21:15:00,0.7317996750816733,0.711140925022117,93.44603525070944,117.96947305472949,2.818197727095697,2.85,3076.073262107282,3320.2308492121642,0.9851501742813009,1.0017635763708925,33.54697732390805,11.70578425541229,2.5170256179205914,1.0655386842265735,1.0214151096402522,18.026049708333325,passed,
2025/04/10 21:30:00,0.7319920037217701,0.7006687193703794,93.60199262421536,117.67505822499636,2.7787532365068106,2.8,3146.1100985717994,3379.115395288119,0.9848352221292277,1.0002753535300404,33.685080720918464,10.08897665012054,2.4874600564898848,1.016336504323896,0.988704515528501,18.131991460000002,passed,
2025/04/10 21:45:00,0.7301825759919468,0.7027947510306236,94.22190738238538,118.56671978713965,2.7734992522656463,2.78,3164.3503612704203,3413.1572151594974,0.9851918465095708,1.0005370965673008,33.81530408949726,9.345744693230154,2.4935103347331307,1.0128090694013892,0.981698002511349,18.242712344999997,passed,
2025/04/10 22:00:00,0.7277742761431754,0.7023027698436912,93.7265667848899,118.06309451881168,2.7690669431323887,2.78,3147.5014387449423,3408.6552160054243,0.985269160709925,1.000616874394244,34.202989938724,9.187223462681118,2.502078881798129,1.0169523595489838,0.9836603341751101,18.154436666666665,passed,
2025/04/10 22:15:00,0.7291580792636174,0.6762975140923473,92.13722223588753,114.54718158836954,2.6787225011459115,2.65,3134.8676464184305,3559.5310001154776,0.9851471014372354,0.9989491297648765,34.02275135883648,3.5822814692865608,2.527045759282293,0.9866716429788505,0.9878187285820367,17.932436286111116,passed,
2025/04/10 22:30:00,0.7344502251653056,0.6755104435478224,92.87712083717369,115.37498837311547,2.675928966591481,2.7,3164.6334815703103,3590.1658737194502,0.9848960477269635,0.9985637973006225,33.206382342010556,3.5832556672587494,2.513790371872454,0.9921924853089767,1.000842370139525,18.075363258333333,passed,
2025/04/10 22:45:00,0.7350397895320104,0.6753851879476186,92.74498040479538,115.33257005717167,2.6755549955759723,2.69,3160.4277243895276,3588.4346964172205,0.9848280746370828,0.9985258268934504,33.13663605337313,3.6451544635927418,2.5118673594007968,0.9926097642849614,1.0022658912240923,18.056952564444444,passed,
2025/04/10 23:00:00,0.7341341919484385,0.6763091184353449,92.81556379719399,115.49144339012756,2.676902026007475,2.68,3161.0214707654613,3579.280466254598,0.9849747796893918,0.9986186212773435,33.22019139169475,3.9737383388509016,2.5178558231503003,0.9973223458723135,1.0050229757483085,18.043127911111107,passed,
2025/04/10 23:15:00,0.7353519194639448,0.6754602272023135,92.596740985912,115.34125745387125,2.6749492283732597,2.7,3156.8760390722427,3579.5530859614382,0.984856968261896,0.9985029421559339,33.063380921447404,3.8887385734492357,2.5112984564291594,0.9923159490504899,1.0026173713027653,18.019605889999998,passed,
2025/04/10 23:30:00,0.7340997072617371,0.671964613714563,91.29675986347394,113.79081109835998,2.669968362337842,2.7,3113.065397223905,3546.304582887559,0.9847872614483095,0.9984460954475869,33.330606155601856,3.6907237207400416,2.518410378297675,0.9783562397903598,0.9906804159443804,17.780307159999992,passed,
2025/04/10 23:45:00,0.7347454126096002,0.6718583200355656,91.03525553955377,113.59275824626118,2.672042023306984,2.71,3106.955311642962,3527.6862778354875,0.9847145864912226,0.9983686179920179,33.25351054679206,4.021066137638698,2.514039502872735,0.9725862720536208,0.9855852451606413,17.72804113666666,passed,
2025/04/11 00:00:00,0.7351846757644146,0.6683323574352389,91.11994088460635,113.3432495114804,2.660841965102706,2.63,3111.941515499712,3535.4914001712077,0.9849493770768478,0.9981680752208504,33.04227512172901,3.760652448005391,2.528115962948024,0.9744789753478208,0.9924858943679562,17.687768462222223,passed,
2025/04/11 00:15:00,0.7383190527994196,0.6693243442077076,92.0578179152484,114.5084737149778,2.6598365806751376,2.67,3146.878005440561,3569.799750386406,0.9848732569199445,0.997992714747068,32.50604456768753,3.7469274687853336,2.5185262286821684,0.9816586692330708,1.0032048401280196,17.865265195555555,passed,
2025/04/11 00:30:00,0.7344816397377045,0.6813115386290848,94.0100398463495,117.29289762341875,2.6916079631693566,2.71,3197.2381139772883,3530.2103131746567,0.9853713021800257,0.9986843429367934,32.93436955809046,6.52583267368854,2.5345249223825235,1.0194193106202514,1.0227017597870887,18.107653758333335,passed,
2025/04/11 00:45:00,0.7414415089433563,0.6804447314349769,95.23673035488717,118.8327630183239,2.6830623917578444,2.68,3255.318158333873,3599.353247224335,0.9851275503642063,0.9981905157745082,31.769775144585097,5.700109975024034,2.5003071610325986,1.0077399420785513,1.0215903522662555,18.391511056111113,passed,
2025/04/11 01:00:00,0.7389466680219136,0.6756038060185195,93.46788918474493,116.67637507802135,2.673599773930411,2.67,3197.3464108802527,3565.5197703778667,0.985050887802458,0.9981126830716399,32.2866515357092,5.141813065380718,2.510423344452501,0.9898403423165917,1.0058944266761731,18.08119749333333,passed,
2025/04/11 01:15:00,0.739003570090427,0.6739661995413724,92.96675831826562,116.10355236925223,2.669333545613792,2.66,3181.989261572636,3558.6514683991936,0.9850422266802816,0.9980562049676485,32.28096614979388,4.948694436901063,2.5108614309049826,0.9849313044118198,1.0029430996202444,17.993018419444443,passed,
2025/04/11 01:30:00,0.7383956991138169,0.6728911353176177,92.53581421638458,115.63276860682284,2.6665546955200026,2.67,3165.0373871938855,3551.473871731331,0.9850379556550886,0.9980676434127025,32.39734795220891,4.841831817986908,2.5173397404899327,0.9842236715937323,1.002861716379133,17.909944635,passed,
2025/04/11 01:45:00,0.740283342616513,0.66757601750145,92.24172786337897,114.88788356231268,2.6526215075479236,2.62,3156.7051874565623,3563.9266099081156,0.9850203016882997,0.9977191152643062,32.05255024505417,4.18482713583379,2.528102320347756,0.9806767499510821,1.0079105929261396,17.82729245,passed,
2025/04/11 02:00:00,0.742101628552508,0.6688700078940732,91.83710822534654,114.55276513316439,2.662830556099074,2.67,3130.785209457748,3530.982211693422,0.9846996143724652,0.9977441497406825,31.895241389424683,5.339403370591604,2.5327428607894946,1.005227844702898,1.032693432139941,17.739157846666664,passed,
2025/04/11 02:15:00,0.7384916832702944,0.6716166089769239,91.60447103321461,114.49983573703469,2.670439680508043,2.68,3117.8166776413277,3493.8762897866172,0.9849847567521693,0.9980871638898067,32.40994786527891,6.185213521768393,2.5443244136596337,1.012842318247809,1.0326904077552785,17.656127255555557,passed,
2025/04/11 02:30:00,0.7425425896147283,0.6669656225770071,90.77517513561502,113.50936814951815,2.6598330654582125,2.65,3097.9821010394,3506.952621423544,0.9845448189869525,0.9976567135359352,31.90208689912535,5.3248731619177105,2.5271453234437757,0.9965608944237264,1.0262989446150785,17.56802377,passed,
2025/04/11 02:45:00,0.7403591833159545,0.6662075938309994,90.5047174514613,113.1263463340099,2.659239394383546,2.66,3087.6620190682943,3485.6220983654716,0.9846387952753206,0.9976542082427894,32.0800845027408,5.699896064139052,2.542154626514464,0.9997545106693307,1.027894857029044,17.479936075555553,passed,
2025/04/11 03:00:00,0.7382933325444602,0.6668919272945625,90.03746833047664,112.76840434770814,2.6612657808918576,2.65,3069.5452070648066,3467.700424286489,0.9846334919029325,0.9977813578538732,32.33375086624583,6.008173717828984,2.5478441396789506,1.0054633818813956,1.0304179806150047,17.39734809999999,passed,
2025/04/11 03:15:00,0.7376839787548725,0.6654292488461986,89.35933736238078,112.12162064421825,2.6553964975568976,2.65,3052.4646985943527,3467.9837710857914,0.9845573785040233,0.9977313129486288,32.36234208366637,5.61870178755378,2.540904897379652,1.0007101067638635,1.026744155301972,17.314376028888883,passed,
2025/04/11 03:30:00,0.7356565801925287,0.6638206940353854,89.12859079627957,111.68785749742777,2.653691906381993,2.66,3046.1753689914262,3445.283855635045,0.9845789576228619,0.9975808385749232,32.37099387877028,6.182400677791914,2.5578831560319517,1.0086957001931562,1.0344753515104834,17.22633280499999,passed,
2025/04/11 03:45:00,0.736221144940496,0.6621575743032755,88.6178621123479,111.1679909095957,2.6493876072736366,2.65,3036.1446588432227,3439.4291188726907,0.9844535680274313,0.997405129594343,32.19343758022362,6.117712200002554,2.5498326819856882,1.0049915122078517,1.0334496941077642,17.156304916666667,passed,
2025/04/11 04:00:00,0.7359109470088823,0.6610742499664247,88.32663674412181,110.90281870411067,2.6451272412749387,2.64,3028.560420510325,3444.1692637830492,0.9843931008245302,0.9973476493596246,32.194302945657206,5.81938013039436,2.54931637456451,1.0012687922631462,1.0309083519963618,17.121193613333336,passed,
2025/04/11 04:15:00,0.7369106088792674,0.6597923315685879,88.0447589661968,110.60323390319341,2.6429754310201403,2.63,3021.3632180995774,3441.247607679083,0.9842114563357671,0.9971768070113369,31.972990625408283,5.883083763825974,2.5468801636846603,1.002962412010862,1.0355593934103453,17.08052163277778,passed,
2025/04/11 04:30:00,0.7367675813423208,0.6591279638725295,88.1428890556247,110.6078836744252,2.6445295474382324,2.65,3030.21135585727,3414.9850029851186,0.9842798195590086,0.9969758707297538,31.765282568843674,6.740623747029768,2.552415379305176,1.0057272649844713,1.0390522157886313,17.044512210000004,passed,
2025/04/11 04:45:00,0.7352255943209209,0.6603247391713181,87.87384128184972,110.5253141059783,2.645806300563157,2.64,3019.4241976068824,3408.884871160156,0.9843416843450234,0.9971574940869611,32.01718958744753,6.780232377803201,2.552859339523278,1.0071559905306977,1.0375009196034075,17.00806063611111,passed,
2025/04/11 05:00:00,0.7241532281056214,0.653645180536078,85.10962500297418,107.24856118688345,2.6289639402356157,2.6,2946.8347865119777,3346.603471554327,0.9843846182990542,0.9970231334920565,32.983694575031976,6.226522948199191,2.569706039161465,0.9806362365751268,1.0062440887597732,16.54522224055556,passed,
2025/04/11 05:15:00,0.7241980856313252,0.6531794430687146,84.88842334431921,107.17785111263115,2.624509654498947,2.64,2942.3365262795282,3359.4822985493743,0.9843707722970505,0.9970431607231387,33.04801658282977,5.590221591252519,2.5622410803811957,0.9682949501086895,0.9948532872920615,16.539184346666662,passed,
2025/04/11 05:30:00,0.7269127470535223,0.6523715945927336,85.19268892154271,107.560440097468,2.6191678645643908,2.6,2958.157801218398,3382.4934012817685,0.9843625519898654,0.9968699573344941,32.63889614663226,5.239918173908135,2.5508833827352144,0.9660874596558315,0.9971614614743753,16.607229869999998,passed,
2025/04/11 05:45:00,0.7275776329281884,0.6540791432426403,85.56401583079221,108.12602102311014,2.6208881800926225,2.65,2962.953622778333,3397.769186748087,0.9843685054005215,0.9969992483831338,32.57160594652046,5.408916303824743,2.5560096066461417,0.9837216547315367,1.0142060945188824,16.67074322833333,passed,
2025/04/11 06:00:00,0.7294222290865862,0.6574667840168026,85.89078547412795,108.8605687665473,2.629200153305743,2.65,2966.1788247669483,3400.416663327408,0.9843464948747663,0.9972384245799563,32.59255327543161,5.70609499553018,2.5480899749568353,0.9871869967068504,1.0158587288729317,16.739053833333333,passed,
2025/04/11 06:15:00,0.7305729436702684,0.6598545096055759,86.18175933337159,109.48613200794978,2.633943316480108,2.65,2971.6175051487053,3407.572970036131,0.984373984261358,0.9974228544300089,32.65057355309336,5.6882665236304515,2.5412645520295483,0.982649646309352,1.0099195074696,16.802426116666663,passed,
2025/04/11 06:30:00,0.7309012531027113,0.6611933577822213,86.57404764326223,110.13800960448592,2.6323263327549684,2.67,2988.3625519166594,3424.015516260983,0.9846128532572884,0.9975415956634236,32.681481486281086,5.340003511101895,2.5326678656544535,0.9728808950067152,0.9992875520724481,16.879471644444443,passed,
2025/04/11 06:45:00,0.7318353832502162,0.6613991310099377,86.87998756942093,110.68905634156505,2.627306606550152,2.65,3000.6636692132865,3455.9975759049807,0.9847036903215168,0.997597980728151,32.6580819974056,4.504959668453662,2.5244484833690786,0.960063063100887,0.9878388216537355,16.963628745555553,passed,
2025/04/11 07:00:00,0.7316516975742546,0.6634182000983818,87.33127100833983,111.4142883417596,2.628095427804806,2.65,3009.209307369725,3477.4627220632874,0.9848157511295837,0.9978076780615257,32.77800246030247,4.337455552379722,2.528625572728528,0.9671921233121245,0.993045508202887,17.047593102222223,passed,
2025/04/11 07:15:00,0.7324915509560602,0.6657118576399056,87.76864876981637,112.12792273379344,2.630325034887473,2.65,3019.418334876321,3491.9435739505493,0.9849002008456682,0.9979594725856713,32.70086981610443,4.506647755378527,2.527024104598755,0.9806687324183618,1.00534687500235,17.12699824,passed,
2025/04/11 07:30:00,0.7325512429814321,0.6705715731826241,88.44517713344712,113.23127631821836,2.642125394909657,2.69,3032.174050704349,3483.976356023546,0.9850540319161183,0.9982757388047558,32.8187194791386,5.386266254686499,2.530880257599763,0.9954490500275937,1.0147355414034376,17.216486466666662,passed,
2025/04/11 07:45:00,0.7364072966778556,0.6702448868405139,88.71839602810104,113.6883802780464,2.638955662465832,2.66,3048.2597717017547,3505.941322948355,0.9849570816558978,0.9980950050663833,32.34068112121146,5.048517612926462,2.5107005829160927,0.987614909179458,1.0121972404562378,17.29624609166666,passed,
2025/04/11 08:00:00,0.7375191889142766,0.670356289640743,89.19669217768197,114.24241999323803,2.635472830302209,2.65,3068.0241358493286,3529.0998194101576,0.9851016437723722,0.9980771480258607,32.17943972059671,4.645307967525067,2.504287956834409,0.982537341471752,1.0087529547933154,17.38654094222222,passed,
2025/04/11 08:15:00,0.730179718712288,0.6624780312818863,86.56256370979912,110.92942578925432,2.6183100380873823,2.64,2993.8421110653676,3482.5515907236168,0.9849355861461628,0.9978502230099188,32.81982363954747,3.7811826336417695,2.516261161694773,0.9597189969189317,0.9861223524845186,16.957206639999995,passed,
2025/04/11 08:30:00,0.7312009825846925,0.6661942023498577,87.23432668064967,111.8503884177246,2.6278858260377067,2.68,3009.975778870889,3478.423484036057,0.9850508004226017,0.9980424900344125,32.77781920762583,4.538870090093398,2.515793606468088,0.9730048648134354,0.9961448628775657,17.050772456666667,passed,
2025/04/11 08:45:00,0.7323917445044573,0.6683449746156979,87.78030663453926,112.60417499781182,2.63212199417592,2.68,3025.248108485656,3488.3420789254897,0.9851326074463507,0.9981616658139425,32.72480114577497,4.637402845111772,2.511652408899805,0.9740241155361096,0.9960309422580658,17.14456399333333,passed,
2025/04/11 09:00:00,0.7331820806180049,0.6708376827129611,88.30461612566275,113.40066778568345,2.636894714858443,2.68,3040.606500805077,3496.8487691621285,0.9852486555315825,0.9983261289855505,32.77519502548202,4.6567736936170565,2.505788634666601,0.9691889211739939,0.9892409151506412,17.23858125,passed,
2025/04/11 09:15:00,0.7348433819110108,0.6706569999375324,88.7646248672471,113.93062929122371,2.633661334304486,2.65,3057.0498047748606,3524.066540458365,0.9852769743699433,0.9982804861656095,32.589978549946565,4.169672802402823,2.500793935969515,0.9649464041224611,0.9875880558900223,17.332431655,passed,
2025/04/11 09:30:00,0.736784193650283,0.6715288016101366,89.3019690352263,114.56368846845318,2.633725768095104,2.66,3074.7403948239785,3542.083522878111,0.9853210634706864,0.9982616125282469,32.31751597830245,4.181741149682374,2.495903188347042,0.9721356499632616,0.996423224166073,17.426899654999993,passed,
2025/04/11 09:45:00,0.7390866073499435,0.6714772087471633,89.82105219966327,115.13741158628346,2.634024945993608,2.64,3090.709007566074,3559.353042900111,0.9852374542254596,0.998153976377778,32.08573205393784,4.020867749844758,2.4938835876101235,0.9677968175818029,0.9949890881573031,17.516429333333335,passed,
2025/04/11 10:00:00,0.737678036947209,0.666920406469407,89.25886709488952,114.23841674321527,2.618868188461601,2.61,3078.9695249674323,3581.036417108028,0.9852281273987968,0.9979469177060177,32.051134484852625,3.0639467059098373,2.498801588540777,0.9667973876935266,0.9981455032432871,17.441677696666662,passed,
2025/04/11 10:15:00,0.7382938405972759,0.6755670532246901,90.20496131291553,115.90539955614099,2.643264778190417,2.63,3099.42408490259,3557.276662665289,0.9852829127971627,0.9984245792527049,32.27532796232378,4.526730804724328,2.489822018802805,0.9767773201314409,0.9985372350108859,17.595422624999994,passed,
2025/04/11 10:30:00,0.7377984400552307,0.6751228241278517,90.1806654122266,115.8308535379831,2.640467811363343,2.67,3097.885906085979,3562.308961398457,0.9853627080089137,0.9984481490515874,32.322330341644914,4.369374720591795,2.493808850784322,0.9797081925075666,1.0015712703827824,17.586030165,passed,
2025/04/11 10:45:00,0.7374294284579107,0.6746594186871021,90.0982900316496,115.72121404450972,2.638992679707423,2.65,3093.6954807090215,3566.60930912793,0.9853421042372456,0.9984602593415756,32.40339441923451,4.132336706851421,2.4966239265306998,0.9769377965504842,0.9989431095496577,17.576495585,passed,
2025/04/11 11:00:00,0.7366649483499018,0.6749393686716378,90.2540473781563,115.86842720881548,2.6390920840962573,2.64,3099.0772661306937,3565.302094731794,0.9854562114668306,0.998493400753346,32.4808882787424,4.2033775389665955,2.5006734973207423,0.9768828228704326,0.997771402521196,17.587910816666668,passed,
2025/04/11 11:15:00,0.7385581572451049,0.6741853486586282,90.3952304111896,115.99681363788106,2.639019479715629,2.64,3104.955551693404,3572.9383670354564,0.9852580763123535,0.9983200079600386,32.23997689401258,4.167896153832243,2.4964036442380153,0.9748798456215308,0.998853985605163,17.623092134999997,passed,
2025/04/11 11:30:00,0.7388773245214524,0.6740732335030327,90.55914916827855,116.16957920722723,2.6384027526297658,2.64,3111.9614990088958,3577.081908942898,0.9852654186891503,0.9982676106509325,32.17560892334602,4.181283109385804,2.4960341448892027,0.9749231927544879,0.9995553514549459,17.64839054,passed,
2025/04/11 11:45:00,0.7391210876312985,0.6746000448936478,90.73076654131289,116.38844773168668,2.6398756381383213,2.65,3114.373342147002,3582.4674947361846,0.9852122203908281,0.9982869291477802,32.16049914201243,4.2440191416876045,2.4987124463326316,0.9799586462270282,1.0044083859334543,17.67882697777777,passed,
2025/04/11 12:00:00,0.7391992986259484,0.6751696140429154,90.97895983631767,116.65437030894195,2.6414245301946417,2.67,3121.345831267866,3582.938807910678,0.985241128333641,0.9982892713306337,32.128960298562475,4.473879541897983,2.5017096099719747,0.9860298179295115,1.0100494220431515,17.70886190333334,passed,
2025/04/11 12:15:00,0.7394281063248302,0.6749475295431586,91.17004450423411,116.86357134143101,2.642366105833777,2.64,3127.0044932607316,3586.4084659099235,0.9851484354697,0.9982174686887232,32.13960005212626,4.422425805436655,2.5046020593926084,0.9793511817574924,1.0039676251186884,17.739294857777775,passed,
2025/04/11 12:30:00,0.7399142710744216,0.6750433411726695,91.38019025172967,117.08100028630494,2.642821361799847,2.64,3135.6089428858986,3588.1623553705726,0.9851500285486787,0.9981592417504598,32.046820353663385,4.548093706692315,2.5036298212836066,0.9804901987276379,1.0056568915096542,17.769726418888894,passed,
2025/04/11 12:45:00,0.7386338908039289,0.6769434075418945,91.68965925391325,117.47945189032693,2.647909619885117,2.66,3137.9901579243597,3584.2009033211702,0.9852196172352562,0.9983263810688037,32.247971752196165,4.959179837500435,2.5152989682003186,0.9926825814268039,1.014334686051561,17.79975437777778,passed,
2025/04/11 13:00:00,0.7405183082978366,0.6758186495855358,91.61290121038535,117.3458577478621,2.647207596960579,2.67,3138.5217525641924,3583.358997630242,0.9850447264918426,0.9981366571218134,31.993848383480405,5.0070979202714785,2.5089481558170816,0.9903413608433851,1.015389485713728,17.79421378777778,passed,
2025/04/11 13:15:00,0.7406465190729782,0.6747031014539894,91.42755910062836,117.05658963773526,2.6465301325742265,2.66,3133.1313825154216,3576.727546136676,0.9849616915825624,0.9980433008568405,32.0179872952635,4.961985377925879,2.5104673514150013,0.9837048250916411,1.0099761684914916,17.757843839999996,passed,
2025/04/11 13:30:00,0.7402854780855728,0.6742681603769043,91.20785601377519,116.77594451827437,2.6489386540768396,2.65,3118.5251370872793,3569.412686807634,0.9847761015621845,0.9980494988570738,32.19382842978174,4.963617136156004,2.519872736543843,0.9815466589118796,1.0076608758961159,17.715937017777783,passed,
2025/04/11 13:45:00,0.736816423621205,0.6759224148047002,91.22082858741747,116.80989652935634,2.651351235053075,2.66,3113.7707496129333,3554.3654883404997,0.9850953679131904,0.9983297370221289,32.65881577996851,5.3094204731344785,2.53507350666858,0.9907264510500344,1.0110027631514475,17.67957125,passed,
2025/04/11 14:00:00,0.7388991231044423,0.6737613053685405,90.71895198695638,116.21678005746845,2.648575747129035,2.66,3097.620112897567,3559.894411948536,0.9847172498704819,0.9981276435707168,32.48716255444451,4.887391311667188,2.5273499389071614,0.9836154755658645,1.0085711180127443,17.632931506666672,passed,
2025/04/11 14:15:00,0.7389307807293207,0.6722779132004905,90.46503775129987,115.88637940897291,2.645641427614449,2.65,3088.461370975605,3566.426360431335,0.9845603839524267,0.9980504526414905,32.570790235467065,4.430973149771955,2.529047851959986,0.9749942971888923,1.0016479369654205,17.606446678333338,passed,
2025/04/11 14:30:00,0.7366013113594898,0.673328692489977,90.43970563636655,115.8724115414504,2.6496475701085616,2.66,3079.655341117716,3553.3868228641622,0.9846238780737775,0.9982236680141999,32.96495016875623,4.696105244187877,2.5447228657439123,0.9787265199672308,1.0014489346677484,17.575224052222218,passed,
2025/04/11 14:45:00,0.7364091471484868,0.6730027951565343,90.27303669087198,115.65951269101306,2.6500251421842074,2.66,3072.5849544667367,3547.7306569482917,0.9845761082275026,0.9982203894943508,33.02696083185807,4.723203057362596,2.5471685039571903,0.9783634664722919,1.0011049978452835,17.54400281944444,passed,
2025/04/11 15:00:00,0.7391536660478089,0.6712436398528436,89.86214806562901,115.1828521368641,2.6480297102309733,2.68,3059.558660184278,3553.8063974512393,0.984194920401948,0.9980099214053649,32.73687691097704,4.495310910879924,2.5369006948108983,0.9789603165419121,1.0067423915926734,17.51238715722222,passed,
2025/04/11 15:15:00,0.7386942286090673,0.6710389646665298,89.77092140278582,115.03710349532535,2.6507803231473748,2.66,3056.156602248309,3536.631290205193,0.9841592313629338,0.9979672571498339,32.8416231288116,4.79393940660347,2.5414307307157493,0.9738700575988559,1.0010806513479096,17.476032419999996,passed,
2025/04/11 15:30:00,0.7365391032356196,0.6715196311910508,89.68969070938624,114.93046238740186,2.6516750838793697,2.66,3047.471918217866,3531.3190830078306,0.9842599733995328,0.9981285643105469,33.17959403259888,4.790848060889911,2.5543400347510508,0.9764793641005838,1.000664785786512,17.444816179999993,passed,
2025/04/11 15:45:00,0.7332634375168282,0.6676451571513351,88.46336070346689,113.38360577904594,2.6460617775754325,2.66,3006.185273393475,3505.28263773861,0.9840480133538255,0.9980144083154049,33.61323584438647,4.444447267058809,2.570707421331044,0.9626215655562692,0.9869212042550745,17.22974635555555,passed,
2025/04/11 16:00:00,0.7315310188918865,0.6677722764525565,88.28261274185941,113.21214770172146,2.6459909294407087,2.68,3000.7335758434087,3491.8115003359644,0.9841100088609224,0.9980292033477002,33.727460907322104,4.836857065285702,2.578433854178099,0.9709983890808306,0.9934309571430541,17.179215380555554,passed,
2025/04/11 16:15:00,0.7317850236578937,0.6667299741721918,87.90800581290549,112.84313572329995,2.6446015306558945,2.68,2990.492252978425,3484.4666730340614,0.9839544968353445,0.9979154770393919,33.690570737905865,4.859867263430082,2.5764546257629397,0.9681453214026049,0.9921934891878524,17.12368628666667,passed,
2025/04/11 16:30:00,0.7312314575891877,0.6658291064124823,87.64165362465224,112.57631898338968,2.6438179877075263,2.68,2981.5684699266712,3476.252542229207,0.9838347533545516,0.9978309500430396,33.75481008229394,4.924771417158929,2.581747329347236,0.9650552672442697,0.9897428009265102,17.073303353333333,passed,
2025/04/11 16:45:00,0.7312388578404135,0.6629707420287426,87.20078236148014,112.05927061255686,2.636224917539531,2.67,2970.430296539957,3486.9062405443196,0.9836368694864158,0.9976416201857644,33.763707638234955,4.229581134616409,2.5819713288278106,0.9521499585114177,0.9805032131753215,17.022991479999998,passed,
2025/04/11 17:00:00,0.7277052785709333,0.6635657189255518,87.24966454353428,112.08374997969737,2.637329789840382,2.66,2973.1461510101117,3464.350648198718,0.9839079200534161,0.9977123771805146,34.04083010348036,4.843127529630072,2.598996231666763,0.9571402243421416,0.9810802338382368,16.977802080555552,passed,
2025/04/11 17:15:00,0.728780257255643,0.6626311714472279,86.99534859866405,111.7859454043144,2.639093176551832,2.68,2964.395318395598,3447.875784303365,0.9836465871355177,0.9975057856495765,33.833489115282745,5.379061824393706,2.6016119039600634,0.9633070862098991,0.9896600346786546,16.922580913333327,passed,
2025/04/11 17:30:00,0.7298820160594783,0.6600157276115857,86.62329057685916,111.31247126497787,2.6335262838326483,2.67,2958.046751280055,3448.755536428644,0.9834261075769695,0.9972227000789211,33.613250916584526,5.146527413571529,2.5975155211405574,0.9566372161321388,0.9875115340983338,16.87248222,passed,
2025/04/11 17:45:00,0.7272281148571013,0.6595385074908916,86.40352174515047,111.08444497065967,2.6304469652312887,2.67,2951.085966364653,3444.1977283923366,0.9835279243196101,0.9972698695699072,33.85862824753949,5.11736818494215,2.60873379960398,0.9581668217248301,0.9870342898107272,16.822454586666666,passed,
2025/04/11 18:00:00,0.7273200089646236,0.6578598185732347,86.04354426252756,110.69066361930763,2.626911652510471,2.67,2939.438679390796,3445.434598438814,0.9833089566864346,0.9971184785724158,33.79866656273943,4.9584302339228685,2.6119155665329115,0.9576295255639937,0.9889405391412585,16.77249801333333,passed,
2025/04/11 18:15:00,0.7314788730699187,0.6518386359628446,85.90033939196752,110.01154285697947,2.6184250304492775,2.66,2946.4306403012256,3438.1671618271716,0.9827582160948303,0.9962052007724757,32.70128592176274,5.62977833691248,2.61501644538021,0.9734621957417038,1.0173308316640375,16.71759069444444,passed,
2025/04/11 18:30:00,0.7379664541805059,0.6670400737855954,89.03200991131922,114.4745673143447,2.6602496488423717,2.68,3005.8032168316186,3453.8981163914705,0.9831006342693089,0.9972356890076355,32.78879202344869,7.821305251950052,2.6191618637133085,1.0171612132489978,1.0512998311300275,17.184418203333326,passed,
2025/04/11 18:45:00,0.737381303540243,0.6649300804481483,88.06173527051065,113.56012566752878,2.652407608723285,2.67,2986.124419098206,3451.4472444973335,0.9829905529133061,0.9971367850488584,32.95544577089952,6.925711276160945,2.6009952920308836,0.9840962451548818,1.019338560923676,17.075064062222225,passed,
2025/04/11 19:00:00,0.7209150980300827,0.6243484426495682,82.04309260425777,104.04786916297677,2.549580199263812,2.53,2902.5830189896774,3401.937226333318,0.9818446732377154,0.9935229360756086,31.465892349978482,3.9917381841134176,2.6354941855547107,0.939483123200554,1.0065061233073873,16.073879983333338,passed,
2025/04/11 19:15:00,0.6941368916392249,0.6332261412387342,79.87288380923953,101.97905887812068,2.578560255405669,2.59,2792.8922163417838,3238.5768799219973,0.9824209683081838,0.9950595185990049,34.48807967251768,8.118797167027974,2.7506252931971047,1.0352073885754804,1.061204285468544,15.552506493333336,passed,
2025/04/11 19:30:00,0.7044636982060477,0.6303024769516672,79.59718707747273,101.76349376003812,2.5823436589199447,2.62,2798.182494692654,3229.7702152023526,0.9814344431397611,0.9941955168818908,33.03813526066561,8.833269793704694,2.700533794342649,1.0286125646388673,1.0715382714337685,15.566245456666667,passed,
2025/04/11 19:45:00,0.6962757448362513,0.6382717669371394,79.95261824578678,102.67953060729475,2.594399920564756,2.62,2778.453705345469,3228.761846298312,0.9822120138265295,0.9954918426068499,34.637046393350374,8.94203290477327,2.743851032492335,1.0547242244406618,1.0771530156309552,15.585119549999995,passed,
2025/04/11 20:00:00,0.7009471206675982,0.6364078537763591,80.08692573848218,102.78210933587975,2.595731038844331,2.62,2792.9475766458736,3218.4621058253883,0.9818753208438016,0.9949816104278655,33.86274105018847,9.610768091750154,2.7259409083375488,1.0516362183777226,1.0826225912714482,15.604002699999999,passed,
2025/04/11 20:15:00,0.7000909142497654,0.6358885082765441,80.10465222074212,102.86150627205693,2.5891523765102025,2.61,2794.5889389248064,3237.404721120201,0.9819602358227006,0.9949953713670737,33.96767225647264,8.984886401306952,2.7298913196161942,1.045635462798056,1.0767203870588262,15.617750720000004,passed,
2025/04/11 20:30:00,0.7053735501343251,0.6337149900485866,79.98567073744152,102.7680195794112,2.586130820906445,2.63,2801.3307708712387,3245.0174372674824,0.9815190339213916,0.9945072778790557,33.167670989455615,8.955529191908033,2.702575458732442,1.03770998528711,1.0785810782376837,15.636647455000002,passed,
2025/04/11 20:45:00,0.706470295441658,0.6323836539017927,80.16109629742492,102.91285700132373,2.582150705794557,2.61,2817.0043688391884,3243.9896576568476,0.9816276061670534,0.9942764277181292,32.9013635034426,8.956872243433061,2.695763092596691,1.0232819274322307,1.0671479478228365,15.650400003333333,passed,
2025/04/11 21:00:00,0.7044345454284905,0.6347972146562079,80.44746608776866,103.40449963309719,2.5879328344030537,2.65,2819.9809478643224,3231.0981161506834,0.9819266907555568,0.9945803980353952,33.29031213308183,9.455650968089037,2.7089084679277255,1.0269982571765737,1.0654048209383482,15.65978619333333,passed,
2025/04/11 21:15:00,0.7039557152093161,0.6369626080356118,79.97791837609024,103.31241821136437,2.5878259592564796,2.66,2797.148046007984,3248.5369509698485,0.9818593916435958,0.9949642606304802,33.70366782181603,8.584141176560262,2.6983574641030894,1.0193909283931941,1.0545487648870284,15.645180576666665,passed,
2025/04/11 21:30:00,0.7056985664557046,0.6340303048663058,79.72280918596074,102.98685838586444,2.578449796192559,2.66,2801.659528010296,3260.3401970323475,0.981712044240754,0.9945949830799021,33.33122673107627,7.928228403456291,2.6827352939998996,0.9985051380167466,1.0396539031383076,15.630561955555551,passed,
2025/04/11 21:45:00,0.7081737203810723,0.6334754315181553,79.57671209749677,103.00458597512022,2.5749056632168994,2.64,2800.9659155800614,3275.6610201237118,0.9815569240949064,0.9944956793118422,33.12223075810093,7.343595284262228,2.6647948541077366,0.9846935645473198,1.0296045622298409,15.646741109999997,passed,
2025/04/11 22:00:00,0.702917059953246,0.6410084324182224,80.48258669040342,104.42374111210827,2.588630413125446,2.67,2805.714094055622,3270.6656450872288,0.9823557445213101,0.9955112499025862,34.23474815186414,8.046513828775403,2.7008639647602264,1.008473055094477,1.03783898653113,15.729501394444446,passed,
2025/04/11 22:15:00,0.708922000784344,0.6406210974489454,80.83571258103972,104.94420649645983,2.5900670178636798,2.67,2821.0820988275045,3283.779852984825,0.9820695707838264,0.9952261437950347,33.5912242749814,7.9656807008696005,2.67763094545899,0.9949856202902893,1.0320021367875503,15.812001590000003,passed,
2025/04/11 22:30:00,0.7130294432484292,0.6406471243146916,81.19500170287915,105.47820921478753,2.589943856589298,2.67,2830.9833246984977,3305.922560820511,0.9818329167077148,0.9950773798663934,33.18163014077206,7.785631712403619,2.66780647975289,0.9957288235478293,1.0380923443539336,15.894241696666663,passed,
2025/04/11 22:45:00,0.7141714957636037,0.6419042021966107,81.78134563405845,106.24710615073313,2.5905451620255273,2.65,2848.4267233139594,3318.7005472844667,0.9820449154828343,0.9951643786230404,33.13481310527039,7.7499477453011405,2.6686364174058617,0.9932566927379466,1.0356520808539165,15.97622171444445,passed,
2025/04/11 23:00:00,0.7167879961563199,0.6434038459746959,82.32898680700407,107.01700636938908,2.594223624690634,2.67,2860.9784970978126,3330.8717772353284,0.9820234671793544,0.9952022395055975,32.92198734972635,7.972795584115806,2.666974669169892,1.0007814869248468,1.044934936759441,16.063044262222217,passed,
2025/04/11 23:15:00,0.7157014073818013,0.6490828699742712,82.76399328004496,108.0453987210388,2.6027600361820875,2.67,2857.3653781380735,3345.4721387933355,0.9823678441409899,0.9959299983319361,33.58689409949251,7.772790217972919,2.671974664280068,1.0052898733967575,1.0413174914643655,16.144497600000005,passed,
