datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/11 23:30:00,0.7172439190393162,0.6499658757745094,83.34111390514087,108.54223357744839,2.6054955279531193,2.65,2871.3165686309944,3358.728194347756,0.9824500301734502,0.9959965846996598,33.50310046710542,7.735311205955126,2.673203465681226,1.0114055047798842,1.0477941526490544,16.232353768888885,passed,
2025/04/11 23:45:00,0.7158853456305787,0.6510572426489777,83.04880558815087,107.53381997480149,2.620775640199671,2.69,2859.225288585689,3308.5422620466047,0.982607848375481,0.9962812258125193,33.96745659581457,8.13811980957086,2.663837007865423,0.9958166733596311,1.0252930923190116,16.16433495111111,passed,
2025/04/12 00:00:00,0.7338053869942903,0.6560349721067159,86.6662715116631,112.08203660241988,2.6235024925217583,2.65,2963.3678859167303,3444.1026442555394,0.9826377000379252,0.9961954029743927,32.3868679953516,7.07499849006483,2.626904255231482,0.9982741617880433,1.0441867202275743,16.810014906666662,passed,
2025/04/12 00:15:00,0.7351078305621166,0.6583775620710184,87.07693645269417,112.26531773387845,2.638218264149692,2.66,2960.7959321047338,3428.1150593018456,0.9825036524420618,0.9963896596769287,32.407459000136136,7.927934053869196,2.6349123192208954,1.0236442570087332,1.067292652192339,16.855341665555557,passed,
2025/04/12 00:30:00,0.7342045486072665,0.6645670660060481,87.6759352164507,113.08843775109868,2.655717753236819,2.69,2965.8555299579675,3421.46506513366,0.9828577878666652,0.9971159200338818,33.136275687816116,7.956301428128755,2.6282508744339395,1.0126709671528051,1.0455763347430644,16.962920699999998,passed,
2025/04/12 00:45:00,0.7331901188344753,0.6536158275886034,86.68855018284145,110.78271673834779,2.6294957068301845,2.65,2959.1216645211143,3429.2362576334403,0.9826246654789306,0.9961932544662585,32.57152944528641,6.6964499526145245,2.6322223894673584,0.9955989320204384,1.0395413142880525,16.798159730000002,passed,
2025/04/12 01:00:00,0.727409205559255,0.6524032584300657,85.86386986499744,109.3467945282441,2.632952183619901,2.65,2931.783829590677,3381.6765629230053,0.9826753464991126,0.9962658347285328,33.05761228862338,7.379886887807934,2.6518413038288893,1.0106096303162069,1.0481383261947215,16.62303932666666,passed,
2025/04/12 01:15:00,0.7264847114502178,0.6494259250124489,84.6819989892441,107.60145638028055,2.634867633356627,2.66,2898.8046147584046,3343.7075652311073,0.9823035591768471,0.9960600346317762,33.115480339236,7.447258465701822,2.6427275744812095,1.0002326626026437,1.0384992331952838,16.44819329388888,passed,
2025/04/12 01:30:00,0.7227805816575678,0.641813881890287,83.59863935349898,105.55623478854781,2.6181564247927622,2.64,2883.332830138699,3330.0992499721,0.9821922555798659,0.9954944400851551,33.06238359691938,6.621233810625377,2.647707884161208,0.9815893937118626,1.0236733932926159,16.267737120555548,passed,
2025/04/12 01:45:00,0.7125393858440346,0.6436088183813274,82.88830909297056,104.42699464743433,2.624733294508594,2.67,2853.3560968171505,3275.8548995035385,0.9827422526557223,0.9960817347222978,34.211537309639844,7.431156095365538,2.681029184218051,1.0018483571830192,1.0286104225274626,16.087544171111105,passed,
2025/04/12 02:00:00,0.7165444123952753,0.6408458955295844,82.96697386325592,104.02439336327681,2.6247745043961204,2.67,2861.6233906972534,3276.98578875058,0.9824398627386892,0.995683595024178,33.691460035046795,7.236511192515634,2.66625229941374,0.9910020895920825,1.024501735168043,16.112464866666663,passed,
2025/04/12 02:15:00,0.7214895625911802,0.6367253454384368,83.0337374416656,103.55460842293503,2.618586684852701,2.62,2871.243149991954,3299.2458945668345,0.9820468476538307,0.9951626023909115,32.99345996611097,6.492754263792004,2.6489220616674483,0.9812978637682332,1.0245580081203856,16.157960451111105,passed,
2025/04/12 02:30:00,0.7172170691088287,0.6421452431834361,83.86816515556421,104.23194152495591,2.6367111372223158,2.67,2879.365643005487,3268.0603723735076,0.9826266555398908,0.9958492128836369,33.689404062364865,7.909979211696422,2.6797044590920165,1.0151066561619018,1.0455602970136364,16.20898664,passed,
2025/04/12 02:45:00,0.7207172601747954,0.6408962362436962,84.05868303332159,104.06683442354161,2.6383785904591615,2.66,2888.825398502375,3271.9769943431957,0.982485042509466,0.9956514567360705,33.339284977563196,7.684456016444939,2.6638409143776913,1.0058306878089986,1.0405691888965,16.254529133333328,passed,
2025/04/12 03:00:00,0.7225185965388582,0.6402344503475547,84.39134923652594,104.01582098402658,2.6412267329702557,2.64,2896.563463546551,3276.9342162383678,0.9824100308037008,0.9955791370609535,33.17941320606005,7.569651048447212,2.663167188247548,1.0063634901741274,1.042811826192369,16.305607107777774,passed,
2025/04/12 03:15:00,0.7251111073737383,0.6403210928888677,84.72206803898767,104.030505951952,2.6482892401080904,2.65,2904.8232655338734,3269.4254767721673,0.9823227489285018,0.9955163794804602,32.950642274402504,7.855254890587809,2.6566100633199916,1.0066123441522243,1.044565487719525,16.351196509999998,passed,
2025/04/12 03:30:00,0.723462684294,0.6444408807406163,85.2018902892835,104.46261107934681,2.6612583923660913,2.67,2912.7547010866665,3250.4785975098016,0.9828010877139699,0.9960617959991156,33.50388831747407,8.255506415022593,2.6563482386640573,1.004369531210433,1.0335196744120472,16.401956339999998,passed,
2025/04/12 03:45:00,0.7319996713719424,0.6356347146596325,85.22528126295722,103.61221548034813,2.6435118836039924,2.66,2935.6759728082848,3286.3359966204366,0.9821461966713315,0.9948917989433295,31.986941284492012,7.158687293512742,2.627872129397519,0.9869943673248225,1.0360419335168491,16.447962581111106,passed,
2025/04/12 04:00:00,0.7235315934544073,0.6425166300240577,86.12545976974631,104.45348306554325,2.6600473092983865,2.64,2940.7591470818265,3263.6129339369386,0.9830570306705126,0.9959637834403808,33.34025218339419,8.03044709638829,2.6726426131785184,1.0139847278508773,1.0436316516209665,16.503923259999993,passed,
2025/04/12 04:15:00,0.7308016337966008,0.6402287095908461,86.18412740359602,104.13841095303974,2.664390314299271,2.64,2944.318455208711,3267.0864037662986,0.9824607801473632,0.9954915325281097,32.524691496726675,8.036910289401032,2.6474049251243037,1.0092653400162872,1.0488773506760019,16.54960694444445,passed,
2025/04/12 10:15:00,0.7692502859659699,0.6277178887384364,79.92683497127058,103.54050075971779,2.5648271493734205,2.59,2810.3398127118962,3558.1666619690955,0.9786736727893537,0.99355569271152,27.112897974672222,0.05532119372231691,2.3735373362175016,0.920729770476489,1.0356953769990453,16.33411830722222,passed,
2025/04/12 10:30:00,0.736814015110302,0.6586825804363267,87.22733122395267,111.84769818675584,2.628441100008708,2.64,2970.3215767281986,3492.3016241278997,0.9829413064843777,0.9967899888064203,32.24826002751095,5.704209008554455,2.598062904781094,1.020484023555068,1.0632475279027669,16.986624435000003,passed,
2025/04/12 10:45:00,0.7204514979904891,0.6570470360211986,84.77698216126736,108.79635551950669,2.633301736356087,2.7,2898.31951803484,3355.537561999706,0.983278949674619,0.997028465869369,33.70478376545105,7.744861677263649,2.6440390162096508,1.0346037922522149,1.0590240034957248,16.46829270777778,passed,
2025/04/12 11:00:00,0.723083925116969,0.6508114321344478,83.92218412539914,107.45488021543174,2.6226187681983326,2.68,2883.8695833522224,3353.769115175869,0.9826392227741759,0.9962924541345646,33.00793521315608,7.456795261701438,2.6333067549451816,1.029694894873876,1.0651799440966772,16.358948319999993,passed,
2025/04/12 11:15:00,0.7175050791233991,0.6487518299689596,83.35004429009003,106.62380242737102,2.620426669295859,2.64,2857.665583993866,3343.0687486370257,0.9824770462013388,0.9963275017003995,33.851156454952516,7.013194651968633,2.6661387669606067,1.017710748726618,1.0488206735346564,16.248569614444445,passed,
2025/04/12 11:30:00,0.7177580632751566,0.647767109545783,82.52226190979972,105.72238177774443,2.6183706436302736,2.65,2843.2221312344727,3319.830693379212,0.9824333832750166,0.9962147068152852,33.56950416615804,7.252822449067282,2.6423478927249198,1.0166577174860412,1.048994737061593,16.13715659111111,passed,
2025/04/12 11:45:00,0.7126684248421322,0.6480666044814252,81.92022411092428,105.0502927836599,2.620087675421149,2.68,2816.187882948425,3301.8929704087004,0.9824364058841117,0.9964668036484674,34.24759805893965,7.257659170742557,2.6626951505242884,1.0202396988185622,1.0459421082406655,16.02990824111111,passed,
2025/04/12 12:00:00,0.703583943553909,0.640560964451965,80.52233526397693,102.85163989855728,2.6024038995362573,2.71,2791.1291896120456,3263.0717549355163,0.9823681911198034,0.9958818842075555,34.508792565604395,7.375726940106001,2.6945271167968925,1.0222647678243528,1.0469129183358685,15.755476146666666,passed,
2025/04/12 12:15:00,0.7207009793075178,0.649553936752539,82.81987659256258,106.1457579906098,2.6293145373099973,2.66,2847.874330046364,3309.725497772707,0.982302901489486,0.9962950556926591,33.66998095878096,7.378917957551467,2.6306995038417655,0.9947368226814715,1.027113069230216,16.190266742222217,passed,
2025/04/12 12:30:00,0.7313565391587522,0.6557075311776855,85.4797547164512,109.44095973001689,2.641076700596889,2.69,2908.8734581354606,3397.5058604088003,0.9823644928910232,0.9966425796285154,33.206782956465055,6.6422982592986335,2.620049746728181,0.9968552742063344,1.0341885196431688,16.655631483333334,passed,
2025/04/12 12:45:00,0.7306554975892515,0.6626674353425194,87.52007507021452,111.91471952319966,2.656383449066075,2.68,2961.701885679474,3407.1710196791455,0.9831004961630601,0.9972194821205419,33.615451568852855,7.442080371382418,2.6367545387804885,1.0038762164944295,1.0318244587570888,16.918168575000003,passed,
2025/04/12 13:00:00,0.7341502901096177,0.662496454980318,87.96345439713352,112.42481650549382,2.655145827463403,2.67,2972.4358425672253,3439.478397286201,0.982918171970795,0.9971454672327223,33.39100373475932,6.764870134404245,2.628768903682203,0.9955093972494053,1.0276499107766408,17.024567340000004,passed,
2025/04/12 13:15:00,0.7363419310693605,0.6638761472866807,88.69229527264335,113.25710632137266,2.6599108905743436,2.68,2988.864322447499,3455.171194208063,0.9828835790909392,0.9971880961600162,33.34379905462403,6.775586153131224,2.6305939468274895,0.9961550022758968,1.0293298446861636,17.140560249999997,passed,
2025/04/12 13:30:00,0.7443786127789537,0.6703443311554913,90.85904292772088,116.19583019577514,2.6740989526132046,2.67,3056.2625088979808,3508.422342157951,0.9828160329422028,0.9972845388674118,32.552720658334216,7.114782334859275,2.5963547453830755,1.0043784596971197,1.0402967008024018,17.55461688444444,passed,
2025/04/12 13:45:00,0.7435150552325671,0.6689694208850009,91.04658875646513,116.16865268076334,2.6685229244519397,2.68,3065.594669535507,3514.276054367992,0.9830470748835094,0.9972336165740678,32.58130488093203,6.824267522141908,2.603549844657354,0.9985239436142718,1.0350098002268342,17.558535866666666,passed,
2025/04/12 14:00:00,0.7415913984579986,0.6690760192957571,90.81935550319287,115.99430740794955,2.668347172137611,2.69,3048.6271286639876,3529.35593264015,0.9828449271404524,0.997377392487246,33.04685611968861,6.1846209198919135,2.6150702243593633,0.9946926924298418,1.0288597970629405,17.5523425,passed,
2025/04/12 14:15:00,0.7410475697651282,0.6705851062116521,90.74472209850408,116.01323996877278,2.674934044702944,2.68,3037.5373973622027,3522.857166083284,0.9826772040169678,0.9975152733435922,33.23816565853878,6.464297171702926,2.6202005129428767,1.0040647595035557,1.035720331554278,17.548622764444442,passed,
2025/04/12 14:30:00,0.7388332430686051,0.669118203781133,90.7034058841899,115.7518605981026,2.6737617132735982,2.68,3032.535934670366,3518.1012085576876,0.9826508202987977,0.9974704555003565,33.64994864939949,6.246303887808647,2.639187777082743,0.9935564648018238,1.0241396929432875,17.51484279111111,passed,
2025/04/12 14:45:00,0.7413161477306599,0.6678471053820887,90.65537864291852,115.49128535813703,2.6721140889549737,2.67,3039.010776315183,3503.1798168654477,0.9827696251176631,0.9972878330394219,33.13855039611268,6.646513266020571,2.6273477849675637,0.9953121561925291,1.0298394406110147,17.48147965666666,passed,
2025/04/12 15:00:00,0.7411260602366415,0.6679138256096955,90.53139116782249,115.29094047208433,2.6750698768571852,2.7,3033.032748014889,3489.310543878922,0.9827340573370665,0.9972939507888169,33.192620233814644,6.973987213064952,2.63015036770619,0.9995199706003031,1.0334929538733884,17.447724066666666,passed,
2025/04/12 15:15:00,0.7410790607497261,0.6666285522219243,90.2689464969799,114.905511028235,2.673726609781764,2.68,3021.9967637436225,3491.153779962724,0.9825537448498799,0.9972264141068287,33.30042495686126,6.646024375148723,2.634117462310748,0.9927634823592326,1.0279028087017186,17.414383922222225,passed,
2025/04/12 15:30:00,0.7396282625846542,0.6663808792550933,90.10937517846972,114.65579879012482,2.6743449741875636,2.69,3014.7667180526155,3482.9902074544398,0.9825733824620746,0.9972757263286122,33.55006524219009,6.622337291347033,2.6414317362622315,0.9894726675099976,1.0229382108213039,17.377243577222227,passed,
2025/04/12 15:45:00,0.740439146224199,0.6650045533778436,89.86021875879975,114.28729012915733,2.672994921942111,2.69,3003.998679782307,3487.3532269868997,0.9823384687848057,0.9971728360089084,33.53297714165613,6.319277797145486,2.6427346159764196,0.9858717166035675,1.0215662720544063,17.35135068333333,passed,
2025/04/12 16:00:00,0.7400708967141124,0.6650279612211556,89.71109634408423,114.0695009094439,2.675917991600108,2.71,2994.992507093583,3475.6932342805494,0.9822595210697603,0.9971908807685661,33.64155263154911,6.5879453345571495,2.6487876820642455,0.9910614803159885,1.026078749942297,17.315024393333324,passed,
2025/04/12 16:15:00,0.7382886854478957,0.665554126969405,89.68425401289555,113.99289747994531,2.679824732058303,2.69,2989.1816636409126,3462.26154575173,0.9822887501163055,0.9972937090515873,33.94181782864178,6.80218379659586,2.6602896725876906,0.989753443404797,1.0217734986215512,17.288737069999996,passed,
2025/04/12 16:30:00,0.7376492311841774,0.6645448798210093,89.4335300562063,113.62062063864899,2.677041551624356,2.68,2978.657598555287,3465.926657598065,0.9822475089979147,0.9973059190508575,34.076521350282185,6.418329344501714,2.665295582262783,0.986253916822913,1.0184415899204835,17.252419836666665,passed,
2025/04/12 16:45:00,0.738806656574754,0.6642063759235508,89.18465601359983,113.312541396608,2.680373992722343,2.7,2966.8720233185636,3458.023858782786,0.981964659773418,0.9972234020754797,34.0238539533361,6.690190185484506,2.6645040245171896,0.9949201082868702,1.028613651804893,17.221123828333333,passed,
2025/04/12 17:00:00,0.7381911029269035,0.6627315816563679,89.07523584198643,113.02242595708728,2.6751707023099285,2.7,2970.179203585906,3455.5161679868716,0.9821525495727524,0.9971575503063388,34.01618966199389,6.390161985211168,2.662884084768166,0.982455012625982,1.0167504120146595,17.189832000000003,passed,
2025/04/12 17:15:00,0.73365559028795,0.6645300306819043,89.22959306016921,113.12915044656926,2.6828517283549695,2.7,2966.2566819413446,3429.379785895689,0.9823439907032195,0.9974054506254116,34.562754876011844,7.122541040151635,2.6901718655458753,0.9920688724099815,1.0189809286529434,17.15854435166666,passed,
2025/04/12 17:30:00,0.7367440923096003,0.6616665562209576,88.86687460573818,112.56895485610212,2.6773955697631977,2.7,2961.5188509182176,3435.4667408851446,0.9820539238913456,0.997070975232456,34.1437032940269,6.759408959593047,2.67565382292228,0.984660176336233,1.0180988042465033,17.127260883333328,passed,
2025/04/12 17:45:00,0.7411786806970115,0.6582795564115104,88.69141604268192,112.06755746913709,2.6774212624893914,2.71,2956.9114281687725,3426.457106116076,0.9815281144120673,0.9965536998945596,33.49137539445398,7.175563963967023,2.6728946339624664,0.9899208172394691,1.0322358148600053,17.090966639999998,passed,
2025/04/12 18:00:00,0.7377873277989581,0.6588427325824465,88.62474370376442,112.07809494768789,2.6774751331833206,2.67,2955.0638260361466,3416.643114792398,0.9817201291072873,0.9966941976940091,33.92770677919099,7.168362793173792,2.684181544729033,0.9811207116740003,1.0188888310582478,17.060086889999997,passed,
2025/04/12 18:15:00,0.7352690517020981,0.65942977184436,88.3944973050274,112.0763491393891,2.6748228521687407,2.7,2943.8830458134694,3422.4509338466823,0.9817425597989061,0.9968361240365933,34.254830844550675,7.017536761090799,2.6952217520823263,0.9876007849434453,1.0227210472362054,17.028815613333336,passed,
2025/04/12 18:30:00,0.7342263650823811,0.6593236121411782,87.92513448453035,111.79350101381385,2.673459725233305,2.71,2928.4795218212544,3415.2709213191,0.9816206457498503,0.9968311090761576,34.31916847843985,7.200993724708417,2.6980272234837144,0.994923769127578,1.0297509370032796,16.959761316666672,passed,
2025/04/12 18:45:00,0.7346863356682877,0.6563132922545935,87.42880391148068,111.27187016041643,2.664694323539697,2.7,2923.9420929522453,3412.896189335051,0.9814638527876555,0.9964818024002907,34.01849143313679,7.028919301030451,2.6923369604230483,0.9850492413301345,1.02465704553951,16.885737000000002,passed,
2025/04/12 19:00:00,0.7271623146970992,0.6592144013249079,87.00036126147197,111.21893877240593,2.6618357620698245,2.7,2909.9079223987214,3405.984656786509,0.981998727854754,0.9970285129956639,34.819375514710735,6.904638139189033,2.7059577910800363,0.990642048431364,1.019058998797766,16.811868736666668,passed,
2025/04/12 19:15:00,0.7316910938714163,0.6557110121364625,86.33226616336485,110.52825453003193,2.6585774602206693,2.72,2891.469161640675,3402.423531112061,0.981294559987923,0.9964989866400493,34.1727525934656,7.04038948365713,2.6948743319261963,0.991687527926467,1.0302650113311749,16.732801249999998,passed,
2025/04/12 19:30:00,0.7292865568042045,0.6546173134226686,86.00710746074836,110.26045569296774,2.6529218649771065,2.72,2890.308118185208,3391.1469672414405,0.9814311565369636,0.996402150178711,34.23873919781691,7.150061988516388,2.69787722909418,0.9869224124032048,1.0246913017769137,16.664209539999995,passed,
2025/04/12 19:45:00,0.7271478463228926,0.6531786645146113,85.58969228403309,109.8867451233372,2.6491627687913284,2.69,2878.3755237884147,3382.422260180696,0.9813130031255441,0.9962830023066268,34.39777290522414,7.184534800225736,2.7099513002657116,0.9840129401470147,1.021759420749099,16.585872392222225,passed,
2025/04/12 20:00:00,0.7222527761367862,0.653916082220478,85.42641618621974,109.84721780637226,2.649162164278255,2.71,2875.3796281056593,3357.6297910351336,0.9815883688717534,0.9963966457073303,34.74587879669351,7.90575026042436,2.7291855571022685,0.9940743692507723,1.0261546775782706,16.512252722777774,passed,
2025/04/12 20:15:00,0.7297482199249476,0.6536691870152873,85.81367001729524,110.58562145795321,2.6498535268568557,2.69,2880.150255815403,3395.8434045896356,0.9810209251879534,0.9961613974192031,34.21001268376928,7.342398449207947,2.712538257059428,0.9863418906496191,1.0280597514587917,16.63046393555556,passed,
2025/04/12 20:30:00,0.7248902459135772,0.6560070584334644,85.80034035552387,110.88798561456724,2.647761233869496,2.69,2885.512671995528,3383.910946213613,0.9816096034906329,0.9964911580623655,34.559759858291216,7.679456030508384,2.718516349573912,0.9913005761005942,1.025441624117555,16.599936814999992,passed,
2025/04/12 20:45:00,0.7269458229744041,0.652943297547806,84.88920867680035,110.04687596755271,2.636167403863539,2.7,2865.4123178552277,3401.2797911383677,0.981186858691526,0.9961735553327172,34.13137081630061,6.939414646285377,2.6988087119910733,0.9880291471726207,1.029234117531278,16.520049467777774,passed,
2025/04/12 21:00:00,0.7197098530055149,0.6554845261309061,84.69029272415779,110.11337706639942,2.638984840067841,2.69,2856.0072416933995,3373.5590484931613,0.9816191351264297,0.9965727099833875,34.91082552490051,7.575222725001785,2.7246533276290785,0.9963700966309134,1.0268310937313314,16.439730999999995,passed,
2025/04/12 21:15:00,0.7218358569979761,0.651167696441959,83.85398101359084,109.2277132618869,2.6260619154408533,2.71,2839.269321983811,3390.3511642949034,0.9810972178404839,0.9960875811576969,34.41865240349281,6.887421593778501,2.7112382000545354,0.9918321428749873,1.0310945325961853,16.359369106666662,passed,
2025/04/12 21:30:00,0.7205463266862945,0.6473127993719383,83.6132689490879,108.73148498647004,2.620489544491097,2.68,2847.4048453259106,3359.561727760155,0.9810119570976885,0.995523025309885,34.05336776877154,7.714930054756969,2.720621488877117,0.9886286795258364,1.0317291182559565,16.265291007777773,passed,
2025/04/12 21:45:00,0.7173929635657437,0.6467515070018843,82.91498290518554,108.18120134389456,2.6159435860093496,2.68,2825.878790657763,3354.2153761775617,0.9809186580234605,0.9955619910941543,34.308046836358535,7.56982406619164,2.7276117434483482,0.9905285410305247,1.0315171581439353,16.166777696666664,passed,
2025/04/12 22:00:00,0.7129782729115418,0.6466583547337982,82.33042959989795,107.71184411078522,2.6120683332533594,2.7,2807.2523323609576,3344.3518384686577,0.9809540773404375,0.9956610937063135,34.655475723778444,7.706519137282636,2.741897322898895,1.002610310726565,1.0396109305979535,16.06841045333333,passed,
2025/04/12 22:15:00,0.7112440283097617,0.6452200240091743,81.72575969374927,107.18772393529842,2.6078145018474426,2.68,2794.0485355488167,3331.9711435580757,0.9808210968351003,0.9955177448439477,34.732214625037045,7.720003496078844,2.7424931117682365,0.9951941308687268,1.0325070091819235,15.975522957777772,passed,
2025/04/12 22:30:00,0.7064633531462062,0.6431613134659888,81.34571729348556,106.70935108848413,2.600916407753672,2.67,2789.9855438781947,3314.5711164847708,0.9808900704813661,0.9953167574539838,34.84907010784247,8.196914389870187,2.7636390014225825,1.0062379899768217,1.0416364866536871,15.877441579999996,passed,
2025/04/12 22:45:00,0.7057510874776234,0.6403930299568641,80.41166334405925,105.81501268725118,2.5891171967886977,2.67,2770.6312529518614,3323.9195420339543,0.9805903215083792,0.9950588540536134,34.642201404781275,7.570595328164848,2.7513373617900583,1.0031064448901135,1.0421382156425503,15.779506270000004,passed,
2025/04/12 23:00:00,0.7036568007189532,0.6379312119297289,79.93079455270181,105.25920218534466,2.5833318350838805,2.66,2767.690873018021,3302.6547228541394,0.9804989247767417,0.9947067875984528,34.4159367618369,8.160026017522709,2.7554092260585104,1.009114318283025,1.0498226185855488,15.681717027777779,passed,
2025/04/12 23:15:00,0.7106341697264295,0.6457567967521228,81.49698559167076,107.72728244263077,2.606864124468429,2.8,2782.357762706662,3328.7808756984437,0.9803289469396397,0.9952807693835948,34.322348839046555,9.081849220466871,2.76286317603578,1.0439856526097202,1.0845019619230387,15.930908076111113,passed,
2025/04/12 23:30:00,0.6902274562185012,0.6283879525678442,78.27589861190849,102.94848018514605,2.5506224550318697,2.61,2748.863717600972,3277.320365298881,0.9805127645833487,0.9938429027642866,34.51430917382001,8.216197951629546,2.8000325449652284,1.0257896570470586,1.065838146877501,15.37052044,passed,
2025/04/12 23:45:00,0.6699211942885053,0.6248784014344919,74.91867269473101,99.25521511697141,2.53933531003143,2.6,2659.9302835646754,3173.2772151483978,0.9805613352152154,0.993975793919178,35.989303724566746,9.0843128268076,2.8334290553119597,1.0370708241067164,1.057712958834624,14.812469772222224,passed,
2025/04/13 00:00:00,0.6542985321631336,0.616050556134769,71.79171831236091,95.08543016976425,2.5129568223995604,2.59,2589.0595248433683,3124.51480799771,0.9802308350082471,0.9934887431749756,36.7408460432085,8.067626582934786,2.8442058886866377,1.0303011659388008,1.0427128362666254,14.357965600000004,passed,
2025/04/13 00:15:00,0.6601398668570455,0.6144077950055089,71.68536252279061,95.13115308367249,2.5142124714559126,2.61,2598.183781492117,3115.274045992809,0.9797460391025422,0.9929434518614377,35.86606159645924,8.645719238692545,2.8098153682277895,1.0209122153384338,1.0437698160501199,14.364846925000005,passed,
2025/04/13 00:30:00,0.6524032114980401,0.6158932631866498,72.21006165164367,95.71610727915962,2.5105298470005537,2.58,2606.0996813142997,3118.4731017991458,0.9804967148576378,0.9933877316168598,36.796773115971156,8.627613462349652,2.8666310354579005,1.0289904289997391,1.0404157237338463,14.371710833333333,passed,
2025/04/13 00:45:00,0.6542926401737799,0.6133892741923903,72.27731464504869,95.76609429516,2.50935984135186,2.51,2616.151040960229,3111.6788766454147,0.9800869075174962,0.9928456274716342,36.243109495896924,9.187557879063153,2.8671602138884498,1.0264065862261225,1.0444345450414934,14.373186373333336,passed,
2025/04/13 01:00:00,0.6594789285276109,0.6108986795524078,71.89792891783382,95.5200966936126,2.505739319028391,2.5,2611.671985208595,3127.16041989318,0.9792313168706275,0.9922494452646053,35.43009824632855,8.943334869346792,2.8388008601109367,1.0215182602357582,1.0506438766999713,14.380018002777783,passed,
2025/04/13 01:15:00,0.6591444291432025,0.61193084968075,71.91288479847024,95.79384353527757,2.5035875452853125,2.51,2612.6674767669006,3133.819097129207,0.9794266460407254,0.99240549093284,35.50512244612275,8.909389092663234,2.835610045646437,1.0253679052968856,1.0535082684552382,14.386832215555561,passed,
2025/04/13 01:30:00,0.6598509422306635,0.6118949853023656,71.77945426570015,95.87242107721146,2.5034060887666034,2.49,2605.6558814521777,3141.9525860267927,0.9790932960524259,0.9923240883146862,35.3812835051399,8.858658798552906,2.835810730150558,1.0280319966189713,1.0580018733356955,14.38859803333334,passed,
2025/04/13 01:45:00,0.6570510099464063,0.6142652058565403,71.98096383371771,96.31298952096245,2.504333927476844,2.51,2607.8035577703536,3138.243234199666,0.9795949056951894,0.9927192296773492,35.856469628417116,9.018624887830805,2.849680972111792,1.0324327224281429,1.0559230970936722,14.390019930000001,passed,
2025/04/13 02:00:00,0.6577535961475484,0.615683492986282,72.02879454584304,96.31210282890643,2.5087486715732705,2.56,2606.736313871613,3131.89646075845,0.9797426159276639,0.9929151205607323,35.86908112227731,9.264885475377065,2.8413197499133624,1.042500080738393,1.0642885357403287,14.396787350000002,passed,
2025/04/13 02:15:00,0.6577574167309456,0.6146385874267015,72.16901758572207,96.17948898918658,2.5043511055557093,2.57,2621.7088280207126,3127.690753971785,0.980132382353219,0.9928209606522526,35.660825612121165,9.332409889746692,2.8330664339304596,1.0427631830220585,1.0654363343669957,14.398515199444445,passed,
2025/04/13 02:30:00,0.6597375834145,0.6127419440361406,71.98281460886973,95.78581026378956,2.505266875418073,2.54,2612.1236224707845,3137.596837433236,0.9795070200682211,0.9925389926254116,35.464629705120174,8.899825930849712,2.8310725300527895,1.0358577402609712,1.0632033109507342,14.404584211111112,passed,
2025/04/13 02:45:00,0.6584585286462192,0.6149720321525562,72.18817378590374,95.95269642543528,2.5121298974260773,2.55,2610.90267964192,3125.518206691579,0.9798349922745773,0.9929149788302815,35.8385451517241,9.166738553276899,2.839047266240094,1.0394857380485396,1.0611254818038602,14.41063441277778,passed,
2025/04/13 03:00:00,0.6603966636612443,0.613207724614035,71.92514487221477,95.49820192444072,2.5097787701098953,2.58,2602.3528678612356,3139.8476906862074,0.9793908260192431,0.9926945719036234,35.70913436389675,8.541686969488516,2.828809665074892,1.035074813691826,1.061303941346748,14.411653055555554,passed,
2025/04/13 03:15:00,0.6652507897593006,0.603169019138301,71.45395910474825,94.634442911662,2.493144864005501,2.54,2609.2249893970807,3173.6996133308626,0.9788797940779458,0.9919071026759185,34.45273192191645,8.304326220265963,2.7864065666813156,1.028373242451917,1.0770225480412947,14.417668772222223,passed,
2025/04/13 03:30:00,0.6572907631428955,0.61664072463459,72.40244012108113,95.80120118663127,2.519187205255997,2.54,2608.4489332606163,3117.074620048782,0.9801877725533379,0.9933207915033698,36.26419353073174,9.066191810702225,2.8456554274836634,1.0413287642554339,1.0569806989869448,14.42366567888889,passed,
2025/04/13 03:45:00,0.6596601805696779,0.6134160290352554,72.08246568812193,95.15404177041427,2.514263845971221,2.57,2610.2725360834784,3116.767435285248,0.9798353624586185,0.9928274387473333,35.68121262154665,8.963673595733708,2.825302900501831,1.0384323888396603,1.0613076986079504,14.399289544444445,passed,
2025/04/13 04:00:00,0.6604349360985552,0.6113004013751545,71.98479965727398,94.74401865256351,2.509957057618346,2.6,2616.987536575224,3114.292557641443,0.9798335653655512,0.9925493024920174,35.376267468078915,8.93671435530476,2.8146567321143006,1.0381473044515301,1.0645097312356564,14.385266921666663,passed,
2025/04/13 04:15:00,0.6594793190091051,0.61029114912849,71.93234485413376,94.45346661426505,2.5097332068355347,2.59,2616.415344385154,3107.8001108604617,0.9798498199506855,0.9924892716348714,35.48390535250711,8.794507925733669,2.819601693629497,1.028588378845647,1.0543297450431555,14.36625361111111,passed,
2025/04/13 04:30:00,0.6586460343806337,0.6105089911430408,71.79957256315282,94.17559611084907,2.512428277048834,2.62,2609.741277395807,3098.7834788310975,0.9798636684957749,0.9925827306650922,35.65472999373066,8.834750692051397,2.8207777259936004,1.0291522197443121,1.052810716326625,14.342259017777776,passed,
2025/04/13 04:45:00,0.6586504382402928,0.6107495527638069,71.68048735759275,93.96614524069467,2.5137229118401527,2.61,2601.411889269649,3103.116068141765,0.9797878846122385,0.9926927125828927,35.82331754465462,8.44598170506461,2.819173866475916,1.025812937549449,1.0485347673290406,14.339602627777777,passed,
2025/04/13 05:00:00,0.6585512812016856,0.6112970990911902,71.67640512776968,93.8675542556562,2.51578243193923,2.61,2597.507358672975,3103.537932058097,0.979826750872292,0.9928255938465362,35.97329408538198,8.313878767241473,2.8189439715453606,1.0276759409168907,1.04891951815976,14.342589586111112,passed,
2025/04/13 05:15:00,0.6617429247423646,0.6083057644829164,71.78452067773021,93.61659582812395,2.514023356259079,2.62,2614.8449781221834,3093.2225891922108,0.9796757737074622,0.9922843052676061,35.29039261717875,8.626784532824033,2.802070425837324,1.0175619029812035,1.0462715972768208,14.350215183333328,passed,
2025/04/13 05:30:00,0.6564390115173964,0.6115754644021073,72.00867791640627,93.84374553101291,2.516907820336838,2.61,2603.4005153248127,3103.27000560829,0.9801899874677767,0.9930323928722967,36.297535117711845,8.145884778135121,2.8366866695309683,1.0300667612017802,1.0468527920068285,14.363163662222222,passed,
2025/04/13 05:45:00,0.6594396070266391,0.6110259975969203,72.05449135161881,93.73228538631345,2.5251542791754193,2.64,2605.103033892274,3083.8137382750406,0.979852700919409,0.9927997849143751,35.98214554091502,8.833607034777806,2.826284299812419,1.028437318491564,1.0490159063176614,14.365392531111109,passed,
2025/04/13 06:00:00,,,,,,,,,,,,,,,,14.222565646666666,failed,cannot access local variable 'm1' where it is not associated with a value
2025/04/13 06:15:00,0.6784184948889407,0.6149026345084682,74.02591371481815,95.97917092539399,2.5380077784638715,2.6,2660.1012205370444,3145.7914623130428,0.9798716224992807,0.9928664746862856,34.530094264202475,8.171024027622904,2.7573649803852986,1.0094483784008461,1.0467105724113461,14.735400789999996,passed,
2025/04/13 06:30:00,0.7025520594085396,0.6233873658317072,76.96768590376844,99.74249396177908,2.5675641812820253,2.67,2729.9569730768335,3209.4647191318336,0.9798827929918216,0.9932837433898217,33.19459695543123,7.892386491053205,2.6854537472424664,0.9753261698074607,1.0276105860010372,15.249846394444445,passed,
2025/04/13 06:45:00,0.7055857146666049,0.6343684841770694,80.49009949556373,103.82022032568489,2.590919831149226,2.66,2802.493760092741,3259.6578330947036,0.9812150082766821,0.9945575129368945,34.102493927497,8.03056240243759,2.7285844485037947,0.9793074360376208,1.0192992067999838,15.706548782222223,passed,
2025/04/13 07:00:00,0.7066702107166281,0.6370632387317529,81.40667669351033,104.73706805446889,2.5961728313954597,2.67,2819.4417791403007,3280.562033796623,0.9814683629448062,0.9948614907872885,34.14871102237509,8.172375874464727,2.739553531113228,1.0018513265574756,1.0397752884477969,15.836664170555553,passed,
2025/04/13 07:15:00,0.705294440459218,0.6413885220117501,81.91006451258767,105.34460996125618,2.6115515599736496,2.66,2817.4829828936563,3263.0195892776546,0.9816748780687249,0.9953740079091735,34.62478018975913,9.02890531564375,2.756974258515258,1.0214172198731202,1.0515610489704348,15.879545977777777,passed,
2025/04/13 07:30:00,0.7099398934432745,0.6397011642666278,81.92268975793463,105.16534324603117,2.6121274176665765,2.67,2817.3554239148093,3276.091016678102,0.9812026677083022,0.995066088338576,34.11152871357666,8.78485274726609,2.742622211491574,1.0204732808517047,1.0579099679809951,15.916858515555553,passed,
2025/04/13 07:45:00,0.6954777495590124,0.629570037904856,78.2859437000181,100.56679344350994,2.5851576967970678,2.64,2732.476692176692,3216.660388039691,0.9807871323009655,0.9945213132743179,34.896846293317964,7.66363723314757,2.7501018504322365,0.9954968874199085,1.0283069666325828,15.379457512222217,passed,
2025/04/13 08:00:00,0.6833017360049324,0.636314475207293,76.34540421467484,98.8408985867906,2.619177019365702,2.66,2644.1450193571673,3091.9106984102973,0.9806231321852601,0.9955764506301354,36.600588591997635,10.453076445377697,2.780328189356687,1.0378364456165643,1.046076046221382,15.023745317777779,passed,
2025/04/13 08:15:00,0.6657250090105126,0.6405154710406544,74.23822141850599,96.68673849921294,2.6425453964835075,2.69,2560.643871709123,2970.376310366005,0.980853218919896,0.9966077615140961,38.5308715966141,12.971400998720481,2.8278035244269497,1.0866102871432737,1.06525159742944,14.61597192,passed,
2025/04/13 08:30:00,0.6570701367052919,0.6330225527488562,71.70183468045313,93.43090437106403,2.6273268001298784,2.69,2511.9161577494333,2902.3707319460896,0.9805338052635959,0.9959936763589499,38.65607459029501,13.17400510326628,2.8115094451525815,1.0699396105734016,1.0480739544175859,14.225101048888892,passed,
2025/04/13 08:45:00,0.6668220680226616,0.6268712805179129,71.6824456989148,93.01868977244257,2.620485601723027,2.71,2526.374392628573,2923.3770086422187,0.979523757315901,0.9948802102786027,37.41901611463044,12.330418561489505,2.7727766214665768,1.0298964550098193,1.0292266484175645,14.28099508,passed,
2025/04/13 09:00:00,0.675026593288109,0.6319238780395842,73.43355365509427,95.01394912906638,2.6312540062593475,2.73,2573.2781580814703,2954.015703773192,0.9801822855225226,0.9953094791159852,36.97465274409915,12.397848451995525,2.7527050689624026,1.0302826146935602,1.0317373509777958,14.543714117777782,passed,
2025/04/13 09:15:00,0.6821031640606449,0.6377080976114172,75.3130947328251,97.18174059326388,2.6479441133249857,2.74,2616.3777983876334,2976.9676968010754,0.9807340884661392,0.9958286822124051,36.85094231005865,12.63349517814646,2.7472679353427614,1.025727173414345,1.0270874578867015,14.810866277777771,passed,
2025/04/13 09:30:00,0.6837365901829416,0.6339749878863142,75.3099307230378,96.77885261779497,2.64395618617021,2.75,2622.600974872852,2978.1296359490952,0.9804058722285497,0.9953348403764933,36.62994047269687,12.231043169335761,2.748065820602167,1.003637234084663,1.0113753264731637,14.808086345555548,passed,
2025/04/13 09:45:00,0.6815714898139031,0.6334415177294274,75.44635809500133,96.79133706283838,2.6395492903395974,2.72,2631.4221718488548,2977.9566236439027,0.9807142816802032,0.9953490604483193,36.734781855538635,12.154877581520092,2.7569876747780917,1.0015034446333941,1.00724105826035,14.806231818888893,passed,
2025/04/13 10:00:00,0.6808963423745407,0.6366664842108176,75.02029927638604,96.7001295951905,2.6439975476231137,2.74,2598.7789120202287,2998.3578673376387,0.9803985094583547,0.9958359678815417,37.143700978935414,11.652768991106703,2.759023757937002,1.024087291672448,1.0249477561325486,14.798815918333332,passed,
2025/04/13 10:15:00,0.682215203975167,0.6374883049321012,75.0777225017842,96.85759257673382,2.6466337578631545,2.74,2608.0172572752367,2982.843980843383,0.9806647906992617,0.9958789404496526,37.029201841273284,11.952599802061922,2.74054661158659,1.0101180872043942,1.01154620688115,14.796962088333332,passed,
2025/04/13 10:30:00,0.6818668299938858,0.6364173996536036,74.98408930715945,96.71380309999908,2.6395775664958725,2.73,2612.1536808505116,2990.844490334658,0.9807812309995786,0.9957861710705708,36.94249842652417,11.49405210820974,2.7351232642212677,1.0009280939805425,1.0035588075801687,14.789548277777774,passed,
2025/04/13 10:45:00,0.680315739349291,0.6382434588416962,75.03016811947545,96.90511898398123,2.6438453601345255,2.73,2607.5975315738424,2985.5383272255817,0.9809256963157975,0.9960601309497891,37.27735057321709,11.627652393711996,2.742496589872032,1.0021887511637975,1.000637122136073,14.787386288888893,passed,
2025/04/13 11:00:00,0.6830674284190617,0.6336812770844501,74.88776495817311,96.48101430980041,2.6338940068058045,2.73,2618.6311019615855,2990.71239293883,0.9805915758719217,0.9953726397499267,36.57503278173435,11.45312871473231,2.730238781221667,0.9933353475980997,1.0012530608670047,14.774416213333332,passed,
2025/04/13 11:15:00,0.6771978006720113,0.636843343508723,75.20107705753018,96.9123024884228,2.6402191458170807,2.71,2615.9629120960763,2979.2409923743644,0.9810966079764941,0.9959445410674975,37.42158743080211,11.9055702077974,2.7657215752862,1.0058442451145564,1.002457793221797,14.77256447333334,passed,
2025/04/13 11:30:00,0.6808495395937489,0.6364698251256801,74.8640154437683,96.68390450133299,2.6417780654078844,2.74,2604.825195227963,2984.27248443494,0.9806310002263944,0.9957850712847525,37.09212568398993,11.686086861763819,2.7443131052650216,1.0012625034539993,1.0029653422806923,14.76515565555556,passed,
2025/04/13 11:45:00,0.6799035069734031,0.6350419274749589,75.02648012609278,96.70321234596635,2.6385606471267176,2.74,2618.521330241534,2974.5842317555653,0.9808361766385962,0.9955993086171899,36.99597950018906,11.983150412902216,2.7493236327030677,0.9969581602062608,0.9994304925950508,14.75774823111111,passed,
2025/04/13 12:00:00,0.6763370062393397,0.636616131543986,75.07396895376914,96.84196083632422,2.64028783390159,2.75,2608.465005248729,2980.2809242582966,0.9809206671638651,0.9959228991629807,37.583941162337226,11.87942309745383,2.7744741742786827,1.0080916819888839,1.004275681256486,14.755897884444435,passed,
2025/04/13 12:15:00,0.6802583863380425,0.6351936014849856,74.77025384854318,96.56748294868801,2.6379327947320452,2.73,2605.3166229926,2985.6114626101703,0.980564106623224,0.995632915099792,37.09768603263295,11.485753539001047,2.747987401713207,0.9926253866771032,0.9956527169653073,14.748492549999996,passed,
2025/04/13 12:30:00,0.6807559767992968,0.6338054795373967,74.73836825761678,96.46239858206566,2.632753443280372,2.72,2611.0386239084773,2990.1858043182297,0.9805692151645158,0.9954467256629097,36.93150517656185,11.269645602432524,2.74292107769622,0.9870089755970063,0.9925911990043378,14.746642899999998,passed,
2025/04/13 12:45:00,0.676780244627022,0.6370529457930498,74.75498563082824,96.68469061551028,2.63771493548565,2.72,2598.77473217816,2988.990381625906,0.9808460363888111,0.9959996608966183,37.59948331536102,11.352894720709097,2.762219718567952,1.0002284937332206,0.9968355441243204,14.73893149666666,passed,
2025/04/13 13:00:00,0.6774641963201739,0.6374400667421449,74.70150133782161,96.70208549876047,2.638498110065609,2.74,2597.330956261396,2988.074804354019,0.9808040898827031,0.9960017122261993,37.4548932920953,11.610347380614796,2.7568434275268836,1.0111437348756367,1.00813123935791,14.737082543333337,passed,
2025/04/13 13:15:00,0.6788797722711911,0.6359474920348328,74.65209427774612,96.57993935238102,2.636626920887119,2.74,2601.8407321001387,2984.7219280596287,0.980670167093328,0.995741926124669,37.13780484238504,11.728988804619743,2.749822222468814,1.0070318404936442,1.0078149862542918,14.729681504999999,passed,
2025/04/13 13:30:00,0.6796642381161022,0.6348268331858445,74.57902524305447,96.46604104130955,2.634410669474484,2.72,2600.897973448709,2989.662913275631,0.980479820905684,0.9955722821196045,37.01207711046222,11.565199270904085,2.7487892276355597,1.0043522906651794,1.0077052901232584,14.727833248333333,passed,
2025/04/13 13:45:00,0.677635667152267,0.6362383127025719,74.69856837954387,96.65315901773386,2.639483301481386,2.75,2599.5461838188635,2977.467427799094,0.9806376090148641,0.9957776150404045,37.30679525112674,12.111443208855206,2.762174813980464,1.0153644335765388,1.0143241631941784,14.720434299999996,passed,
2025/04/13 14:00:00,0.6799673469104369,0.6352661424331755,74.26203935916463,96.2915306774223,2.635343372635807,2.74,2579.866975056142,3005.2066410923408,0.980011740498784,0.9956354643968321,37.14768586875551,11.198148819025809,2.7534724885145065,1.0163533732119236,1.0198433024964482,14.718586740000006,passed,
2025/04/13 14:15:00,0.6704914442865818,0.6407525892172106,74.81995239703116,97.04943353497337,2.645590293461425,2.72,2583.720893540981,2976.9246523794764,0.9811185154971933,0.996602531515951,38.45247223420065,12.093057486486009,2.8012649219799,1.0306341950555273,1.0147903274263739,14.711189881666668,passed,
2025/04/13 14:30:00,0.6756797595994696,0.6370340126563138,74.62793947758051,96.69845745260646,2.643032242101749,2.72,2585.782130831285,2979.546503463545,0.9804206521719618,0.9959224830919579,37.68685848045779,12.093896673540666,2.782861242797217,1.0213028493883167,1.0170546732231984,14.70934301833333,passed,
2025/04/13 14:45:00,0.6773544423488871,0.6355778177141401,74.82854157779326,96.81117732174877,2.6413647892773993,2.71,2598.2560550317658,2978.171540199992,0.9803785729597071,0.9956529000109083,37.41888567881927,12.235012460111932,2.779396453015923,1.0146378389878845,1.0144644586690559,14.729379500000006,passed,
2025/04/13 15:00:00,0.6783455622774809,0.6371389842445223,75.2139547815678,97.34901129371625,2.646635007595041,2.71,2600.08487910533,2987.594503206846,0.9803169045651984,0.9958110820439167,37.55965574345048,12.160217021034164,2.7886267835656433,1.0131853465233682,1.0121908005379767,14.78854786444444,passed,
2025/04/13 15:15:00,0.6845757197345507,0.6372106830085722,75.31758626745818,97.60078637926375,2.6462178289456224,2.71,2608.569231895393,3002.34485832455,0.9801126594017023,0.9956223316438569,36.89027643807606,11.966730396484815,2.7536645975319183,1.0093975284284613,1.0160471712583174,14.84770090222222,passed,
2025/04/13 15:30:00,0.6766245535139711,0.6443569724105224,76.08263282814103,98.75150380436864,2.6575244879962057,2.71,2608.8131221022218,3000.4817990419297,0.9810789669901318,0.9967751487475907,38.26441783409545,12.276558990357387,2.8005511568072254,1.0282771427590152,1.0155433653088664,14.90683861333333,passed,
2025/04/13 15:45:00,0.6815126844189766,0.645859041092242,76.09273923459712,99.01966826768366,2.664113003187582,2.75,2599.4115090068467,3016.1220579460505,0.9805701297027707,0.9967899316725363,37.99648970402762,12.169551221662637,2.7832684335834035,1.0373041790623228,1.028624307016513,14.960415995555557,passed,
2025/04/13 16:00:00,0.682119268382875,0.6466606479188445,76.4504774947234,99.46070729614149,2.669021586343127,2.73,2595.857017026974,3031.4949035614673,0.9802792760013398,0.996861320103889,38.19828645873761,11.988894905292407,2.8033424636485953,1.0414546732304484,1.032420019724902,15.019523750000003,passed,
2025/04/13 16:15:00,0.6850194480771334,0.6479308098679645,76.83011234928716,100.00321400219937,2.6742148255970126,2.72,2605.9809902769557,3032.5399069406094,0.9802895551267062,0.9968870012448736,38.0346297798053,12.210811796865082,2.794026880039281,1.0373986369748927,1.0303562002859923,15.07861617777778,passed,
2025/04/13 16:30:00,0.6858366123943862,0.6475240186517616,76.96304625547552,100.11646260706398,2.673596844114478,2.72,2615.41227787209,3027.8495707130583,0.9803777954094208,0.996777450892908,37.822873187638386,12.513220005522161,2.789114732493596,1.0395915528487345,1.0341254870857781,15.087807068888885,passed,
2025/04/13 16:45:00,0.6812085105444341,0.6469884335888252,76.35706985979486,99.44868140215802,2.6716678285511684,2.75,2596.215693508494,3012.9535069547665,0.9803852615658228,0.9968796370972219,38.27419952877165,12.48097158861944,2.8022864890763137,1.038785518663506,1.0284802053372537,14.985836897777773,passed,
2025/04/13 17:00:00,0.6807074472802473,0.6416922025490296,75.5791557390841,98.3173502976658,2.6563239076544067,2.76,2586.59425265867,3018.802446510022,0.9799852407768419,0.9962829985937581,37.92537391656432,11.849465212816575,2.7964381406683994,1.0304947511861067,1.027027429752578,14.889749263888891,passed,
2025/04/13 17:15:00,0.6771147062718533,0.6392724346797646,75.14311571379305,97.666007354873,2.653257114156675,2.71,2581.736691564823,2991.6111496769354,0.9800147368614551,0.9960679488162639,38.06545982957526,12.188275230001935,2.807428606691375,1.0190924780102806,1.0145967493968502,14.787524809444442,passed,
2025/04/13 17:30:00,0.67294814241125,0.6346133962684668,74.24353552482218,96.21799070908793,2.6408477631019984,2.73,2572.725648987207,2970.2817839007835,0.9800182452095167,0.9956464074213777,37.94061358220078,12.23657281041408,2.8052855350026573,1.0223938669734018,1.0185293309021792,14.63823878,passed,
2025/04/13 17:45:00,0.6680217561827773,0.6310103613230871,73.57403840616358,94.76898235946754,2.6380475743726586,2.73,2564.7734702481357,2929.8692183370713,0.9802143570767895,0.9954426149953165,38.16974896630507,12.42825630522565,2.809892638554791,1.009643680574981,1.002863278369485,14.495128816666668,passed,
2025/04/14 04:45:00,0.7440473915883933,0.6516899138905278,90.57485236710002,110.84129364045512,2.6884751806285268,2.66,3035.773101526007,3386.778062202148,0.9821296056961532,0.9959926668413864,32.97709833618289,7.102111917026749,2.666916392820503,0.9540492894777213,0.9984304009011498,17.266869400000004,passed,
2025/04/14 05:00:00,0.743634153178072,0.6527052093331825,90.49672802424456,111.31378034058231,2.685194475582202,2.65,3032.062241710155,3397.5910945123446,0.9821110319256815,0.9960467999084669,32.98428460758279,7.114528253845536,2.669782619754117,0.9573509549006068,1.0018602792373936,17.264869618333332,passed,
2025/04/14 05:15:00,0.7443853936490535,0.6535520440178408,90.41109485014032,111.80218726128314,2.682563048249993,2.64,3031.5724747823997,3404.043716206677,0.9820610273378115,0.9960213342928762,32.874753464637834,7.234185851532552,2.6649668577040058,0.9568963068730637,1.0028648807614657,17.26394618666667,passed,
2025/04/14 05:30:00,0.7444007328045222,0.6550216389270126,90.42004129559952,112.39804119268803,2.6816191044177797,2.66,3029.098152572803,3411.4521786275445,0.9820226308140683,0.9960856511079056,32.8586308817536,7.44319018520449,2.6679556147164596,0.9623156949339443,1.0084156176599357,17.27110281111111,passed,
2025/04/14 05:45:00,0.7453349497532321,0.655653163523048,90.32140846544375,112.86759590886032,2.678003795712553,2.66,3029.183531142617,3420.5213995256377,0.9819689763372795,0.9960413949169046,32.732417889082214,7.456424747984146,2.6614684003626423,0.9602160343277873,1.008212137329162,17.272334285555555,passed,
2025/04/14 06:00:00,0.7446972626657293,0.6558073135359896,90.23758516442834,113.30449493682022,2.6703515283945074,2.65,3030.642488339224,3438.0050996877744,0.9820200179687025,0.996024542515859,32.727085365689675,7.156946327743786,2.6615468627998475,0.9567800001306163,1.0056803678435124,17.27356297333334,passed,
2025/04/14 06:15:00,0.7417505769039794,0.6581358388591486,90.32297840120333,114.0173572051173,2.66978374383858,2.64,3028.6505350585435,3441.9671334163227,0.9821789945152732,0.9962561862066572,33.10783246928568,7.384300233799201,2.676458405111065,0.9627425203632584,1.0076863550044384,17.27514986388889,passed,
