datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/14 06:30:00,0.7432948901952285,0.6583694062899084,90.17810659750977,114.45884170141798,2.6628622662311665,2.65,3029.7069496852214,3460.275058581769,0.9821295773444934,0.9961731029310377,32.77515959040618,7.215187924649159,2.665046277617412,0.9628140437042507,1.0110729486080046,17.281928198333336,passed,
2025/04/14 06:45:00,0.7436151497061824,0.6602308251243064,90.18836463100128,115.09796050580383,2.6637302438540944,2.67,3027.834921590754,3460.489971204048,0.9820883200066789,0.9962252229949864,32.67885984811359,7.763986497575592,2.6663153574668432,0.9750663601201597,1.0234987888516742,17.28314724888889,passed,
2025/04/14 07:00:00,0.7411506006857672,0.6619787301436609,90.2328317881424,115.78689138687065,2.6598521498209773,2.66,3034.0051817667086,3464.372920877091,0.9823728681362783,0.9963788136215355,32.92546117937652,7.774591087457998,2.6688949812771865,0.9678815876500476,1.0129852989853265,17.284724966666673,passed,
2025/04/14 07:15:00,0.7418445744391081,0.6626035692480257,90.10883419512099,116.26107525572199,2.655849388239616,2.66,3029.291185512257,3479.337894338423,0.9822535012537552,0.9963610780052294,32.83755729396307,7.6810942248247,2.6677833089007565,0.9693095576519426,1.016243421719245,17.28593856,passed,
2025/04/14 07:30:00,0.7427628494154475,0.663114025229493,90.00464416698063,116.76901885868155,2.6504066445426813,2.66,3029.9771553694186,3494.568445563126,0.9822161931151152,0.9963175967129754,32.6790149683658,7.568053821138708,2.6604223172343207,0.968000381499522,1.0171374335818137,17.292699013333337,passed,
2025/04/14 07:45:00,0.74172379748442,0.664088158386896,89.93781685938085,117.33043588823006,2.6465255657458764,2.66,3025.4113513856582,3509.2950509155226,0.9821990115821196,0.9963970031344974,32.88527578752893,7.333279221475474,2.666950881819839,0.9633822888992193,1.0118595526180232,17.294267558333335,passed,
2025/04/14 08:00:00,0.7427744207074908,0.6659036466355251,90.39139804860851,117.97451367813498,2.6493205619718387,2.66,3038.1758658135705,3515.215776176157,0.9823235384188332,0.9964901201811658,32.705619894072235,7.767797188003055,2.664042288310808,0.980106824115458,1.02854809001845,17.362035227777774,passed,
2025/04/14 08:15:00,0.7435043416025308,0.6659565247092624,90.49209788902901,117.98978935551513,2.6528165023182146,2.67,3036.7617612336467,3512.6210655072528,0.9822201054667035,0.9964887055269148,32.7223511275344,7.803988810892789,2.6667596293322826,0.9772964490709976,1.0259898045367208,17.374310842777778,passed,
2025/04/14 08:30:00,0.7429912688758485,0.6649046485921128,90.28984348007728,117.60341751178564,2.6485972392621866,2.66,3036.5742142480262,3513.3578879865763,0.9822979717706077,0.996432761722332,32.63334933511867,7.578268574708589,2.661666740400136,0.9753821066280189,1.0244026450423351,17.348132083333336,passed,
2025/04/14 08:45:00,0.7441178217717799,0.6638836444110878,90.11261042040061,117.27267018150303,2.6480529884379833,2.66,3033.1111503199645,3510.241147508294,0.9821784731677526,0.9963169427315683,32.46004422909419,7.547982667593928,2.655897234888522,0.973815738308413,1.024904800600289,17.327143606666667,passed,
2025/04/14 09:00:00,0.7409865914424836,0.6643615274574984,90.15738383864907,117.16243838347276,2.6498972436608206,2.66,3032.2301478804097,3496.559605193328,0.9823679058898632,0.9964389774246785,32.760192768427714,7.897714718562513,2.6710340582851253,0.9829281799200744,1.029915956185077,17.30062197111111,passed,
2025/04/14 09:15:00,0.7443697649304682,0.7006141345137682,97.82742488283738,129.29450120504876,2.71590078745873,2.73,3247.8890301716324,3667.775667341983,0.9835143060533706,0.9988597212231589,32.15567282563291,9.184340332582673,2.6011718493341998,1.0231743240098015,1.0377940381255006,18.78225919777777,passed,
2025/04/14 09:30:00,0.7405068281474879,0.6984797480207612,97.16496041065997,128.33303508495598,2.7081670263702198,2.72,3231.71479017391,3676.0212509102676,0.9833206789961121,0.9987460858605036,32.979513069857845,8.412337002293343,2.6103802516441545,1.0143934797773777,1.0266664859668402,18.707302973333334,passed,
2025/04/14 09:45:00,0.739106243723014,0.6947717083459136,96.80450248377794,127.44289145925838,2.699683434605895,2.7,3230.0865243065787,3669.5458075228357,0.9832780012206247,0.9984187636342676,33.257666019281416,8.266840626440723,2.618150023359719,1.0130884038517156,1.0277964681334226,18.62682311111111,passed,
2025/04/14 10:00:00,0.7354838297005989,0.6939231258049467,96.36360487924391,126.73096117279964,2.695078883926226,2.73,3222.191883431746,3657.4640496360853,0.98349711346426,0.9984697968153502,33.788292532829345,8.098206068534225,2.6241865481143813,1.0101391074294672,1.0211444462419412,18.541215433888894,passed,
2025/04/14 10:15:00,0.7403954236724847,0.6881096825094646,96.05077707580597,125.72846707214111,2.688259314583298,2.7,3223.028278174258,3646.297991323424,0.9831452831971663,0.9978018245832727,33.09740635813972,8.155967781760959,2.615893515567287,1.0016263524061912,1.0241446383756385,18.466530328888883,passed,
2025/04/14 10:30:00,0.7397852506313373,0.6844731444269587,95.8293386397371,124.90408585567444,2.6782989152047167,2.68,3212.338957620625,3652.5905724456516,0.9832427477616104,0.9976527674055586,33.154141450918075,7.511275780186357,2.6357360215166326,0.9995011481464148,1.024906593992092,18.38633331333333,passed,
2025/04/14 10:45:00,0.7439114058819407,0.6793232059419988,95.31461699005837,123.80894235225121,2.669569026136163,2.66,3196.792319763069,3662.818992293702,0.9828233077429812,0.9971889531001371,32.634692273582026,6.90394678626092,2.6328495164476973,0.995090248151754,1.0302173229208818,18.31220589,passed,
2025/04/14 11:00:00,0.7405294185299612,0.6829309309183665,94.66901244682235,123.4426119730692,2.6828482365181014,2.71,3174.6582001569504,3619.0924847866013,0.9828233591653512,0.9975656939449375,33.251190277414494,7.587087586568304,2.6245150994795914,0.9894694440526862,1.0154338047917688,18.226602044444448,passed,
2025/04/14 11:15:00,0.7396081993856426,0.6786539978366289,94.59460963001719,122.65935612935492,2.6733850731348254,2.67,3169.4673241167134,3614.4003968424245,0.983029469087584,0.9973691788886379,33.30397666160242,7.240474672875584,2.650743238432192,0.9861767334928021,1.0154988962273208,18.135890703333327,passed,
2025/04/14 11:30:00,0.7412954014064893,0.6751537623841537,94.1688670292324,121.75883934634616,2.6692540964638756,2.65,3155.6040225531724,3606.770007131061,0.9828190943885781,0.9970920959815462,33.1149218919861,7.022273028469541,2.65445789112318,0.9803605356554475,1.0148765940518691,18.050494580555565,passed,
2025/04/14 11:45:00,0.7444505597734609,0.6711632911268379,93.6838886256753,120.79085837959633,2.666112195479202,2.66,3140.775712992899,3597.3055939859164,0.9824444996866472,0.9967001400765401,32.7487914553938,6.879308295064601,2.6529279114032622,0.9728719374883266,1.0146702352261021,17.964480746666663,passed,
2025/04/14 12:00:00,0.7462523541184377,0.6701206280259739,93.66689249406286,120.54475910905296,2.669041576532868,2.68,3136.800735288499,3587.7571721997074,0.9822220761346416,0.9965364429920057,32.543175672284626,7.227243474864292,2.655440508905392,0.9795680067344038,1.0243267872938018,17.94812463888889,passed,
2025/04/14 12:15:00,0.7445963576587802,0.6713309232332418,93.64397690153623,120.52934262465487,2.6735471623262663,2.67,3133.3080370567545,3575.699536384763,0.9822850136738992,0.9966849210043212,32.8114366119852,7.484390716293072,2.659554728613574,0.9819579748913181,1.023133303452805,17.93684816,passed,
2025/04/14 12:30:00,0.75967928279619,0.6917972700872355,98.09501757128488,127.24635759247812,2.7619455637642285,2.87,3217.8242931384943,3527.0037371712647,0.981968183229847,0.9977968727547517,30.127693414708073,13.20574046567737,2.624327440944479,1.065777740662201,1.1043893022466713,18.62884785666666,passed,
2025/04/14 12:45:00,0.7299878669768236,0.6873341193873067,90.49313171126803,118.41240139575171,2.774424278451874,2.79,2965.609055920444,3268.3373016463706,0.9818296596640725,0.998740965393108,35.60913570361982,14.954809880150863,2.6980735409410115,1.0562822090250843,1.057930579038877,17.295612124999995,passed,
2025/04/14 13:00:00,0.72895125497665,0.686734844606629,90.33767415017988,118.06704411336564,2.782465184627585,2.8,2952.6475141219244,3239.8248480257516,0.9817482602727113,0.9987800846931973,35.823487499126784,15.642312467748532,2.712888448384987,1.063159536790886,1.0637472770401943,17.23033875444445,passed,
2025/04/14 13:15:00,0.7317326236934754,0.6838560903159693,89.90964419177143,117.2860114747629,2.78188908246326,2.79,2941.496029972096,3226.242963707428,0.9814456227282378,0.9984733944665145,35.50934674749528,15.717203683136127,2.7065500439134085,1.0565606039076954,1.0633662513990962,17.15796577,passed,
2025/04/14 13:30:00,0.7316586285603862,0.6823214533595302,89.54067200642659,116.63205083367926,2.7799524895363685,2.79,2930.0836420289434,3217.9187746380017,0.9813599628793566,0.9983759207924637,35.564918601911906,15.535666067477104,2.709299150038329,1.0492692532484849,1.0571798471464868,17.091154623888883,passed,
2025/04/14 13:45:00,0.7256466683544474,0.6839320057065469,89.37982423811316,116.31970887816291,2.786150345318453,2.79,2905.7007593667345,3199.082101775879,0.9815932574014995,0.9988316234543415,36.446569823908476,15.761182093459597,2.7499409258823677,1.0642625871841724,1.0621538496823508,17.008842876666666,passed,
2025/04/14 14:00:00,0.7302219845608409,0.6803151513318719,88.18408149219731,114.75120640232568,2.7840226631139435,2.77,2866.2502710757317,3190.980026605312,0.9808445008358261,0.9984541129957608,36.060832105790794,15.377087074259615,2.7345242131618104,1.0601078264245767,1.0669728377452898,16.863466424444443,passed,
2025/04/14 14:15:00,0.7321321989660208,0.6746945020274311,88.02141104620614,113.87501922920403,2.788237769902198,2.78,2864.77064780305,3133.5425450444327,0.9808231173907073,0.9979843871936902,35.754556040980056,16.603770445873685,2.749082893130694,1.0479979961469874,1.0632540359127984,16.7247234,passed,
2025/04/14 14:30:00,0.7255714262835485,0.6750569971224102,87.22218461594943,112.89821712464617,2.7869677722282638,2.79,2837.26630829026,3111.8082142445965,0.9810423902064864,0.9982859848981328,36.54997396642795,16.419147209367377,2.7677495722482677,1.043792075344024,1.0501014347987558,16.57987896888889,passed,
2025/04/14 14:45:00,0.7205155248171665,0.673117110964237,86.29110509875048,111.62016742857779,2.7767217083620865,2.77,2813.003307850266,3108.1352187391753,0.9810388338907213,0.9982698015708097,36.962283279203156,15.727303207727635,2.7795222678066493,1.0375026864867782,1.0396879554284908,16.441353885,passed,
2025/04/14 15:00:00,0.7244294840491831,0.6684144116832732,85.52856276898562,110.43905931359623,2.7768727086156875,2.8,2799.2589539588416,3078.7269792103475,0.9805037872007061,0.9976972557234175,36.377476153613856,16.17765396557738,2.7618658546975148,1.0274521640219205,1.0396139989837336,16.322418719444435,passed,
2025/04/14 15:15:00,0.7316947230208839,0.6666640282404676,85.34232399369377,110.127060391723,2.7724045045694097,2.81,2793.292129119214,3106.210194881677,0.9799599107943139,0.9973526430430251,35.74039284572434,15.29360093839263,2.735272376235199,1.016645722712833,1.0389382319426643,16.355806817777772,passed,
2025/04/14 15:30:00,0.7234830524773568,0.6715317719115493,85.87460341154124,110.8768776489532,2.7822550103832966,2.79,2796.801389461381,3095.145287860094,0.9806082885658605,0.998092470856339,36.85882081515912,15.64987183380515,2.7695696863722663,1.0247654211153752,1.0312549231132688,16.39289816388889,passed,
2025/04/14 15:45:00,0.7177364180728906,0.6732089345335621,86.49130855032665,111.47592722865318,2.7852881413502546,2.76,2812.5421452575392,3086.2852144183807,0.981133361791799,0.9983956179544557,37.40837965748393,16.1617466729743,2.7994666705257094,1.0367821304039808,1.0343926322863852,16.429933892777772,passed,
2025/04/14 16:00:00,0.7252630236063853,0.6738702146242482,86.35243194881416,111.55328649419339,2.79373526829545,2.79,2783.890304921324,3112.4358614784796,0.9802366843130728,0.9983405057544459,37.049451659598,15.839056206418192,2.793092378092041,1.0551438001803408,1.0608125937225081,16.472774364444437,passed,
2025/04/14 16:15:00,0.7348681652619282,0.6679535398031023,86.56536998757349,111.43255330355677,2.7874716093618033,2.77,2816.273420750761,3103.261066912711,0.9798670210444369,0.9973564136542242,35.77529021427366,16.0099694010604,2.7528202868550378,1.014203051240778,1.0384508973518938,16.500534324999997,passed,
2025/04/14 16:30:00,0.7307446831045707,0.6685269037298948,86.9082900678641,111.76194438937011,2.7852149392242365,2.77,2824.0038260951533,3107.665805813007,0.9801566135683042,0.9975080459944532,36.17203941606629,16.003025763245127,2.777221044483995,1.0197213913671552,1.0387443346322887,16.520974873333333,passed,
2025/04/14 16:45:00,0.737865197527155,0.6654413035455315,86.84857353072674,111.58481707725674,2.7841883358179578,2.75,2828.210149551592,3110.571858418383,0.9796126234732514,0.9969522005898573,35.402921392182634,15.927628100915372,2.7543883134251055,1.0035547580076778,1.0344512072536236,16.534687595555557,passed,
2025/04/14 17:00:00,0.7183182448533014,0.6781371682724765,87.14579234174892,112.77535381652925,2.8020766237181793,2.78,2798.0945364077365,3107.5794094934154,0.980763398268846,0.9988817205092163,38.0136389235716,16.209217468106758,2.8279505515661896,1.0528082969464214,1.0455638984898163,16.54815091111112,passed,
2025/04/14 17:15:00,0.7332506886233123,0.668281682463296,87.2623933185572,112.28891821510868,2.792086686388857,2.77,2834.8028533442935,3097.1271427432252,0.9799850988599781,0.997346290810727,35.98444147527401,16.577979747139892,2.774186921654066,1.0120899999462483,1.0348211674119305,16.562462766666666,passed,
2025/04/14 17:30:00,0.7250765711899892,0.6728249674364543,87.38570203043582,112.68689778145804,2.7952802208837744,2.79,2820.0097045556313,3104.7818337910394,0.980460578001878,0.9981055124513779,37.02903533554438,16.500975713856587,2.8126820047182504,1.0401800504202834,1.048027070036389,16.5614526,passed,
2025/04/14 17:45:00,0.7303448823528927,0.6704805631870979,87.30884024371798,112.53894626479786,2.7917502940059515,2.81,2830.209233720011,3104.005999566501,0.9802412905344694,0.9976794469742881,36.336211147865534,16.52959937436995,2.7850856862246776,1.0271504229644486,1.0442405182566272,16.566847122222217,passed,
2025/04/14 18:00:00,0.734877488463501,0.6687614147436969,87.61821050595985,112.82618779211225,2.7879689048169056,2.83,2844.302025997227,3124.8512352901234,0.9799040671330452,0.9972929588292722,35.75535409120016,16.262123374994193,2.7728928581097874,1.0218352566735882,1.0466525535131128,16.641813680555554,passed,
2025/04/14 18:15:00,0.7362871610981326,0.6712243162955249,88.40115036901967,114.1460252736055,2.7838681835246053,2.78,2892.4067755799065,3161.2183524433067,0.9799897545932656,0.9971632862086423,35.47767456555603,15.523786373283404,2.7317279088173274,0.9888473745374571,1.0127788015804708,16.85249438888889,passed,
2025/04/14 18:30:00,0.7296328055852859,0.6795835508156512,89.52666595063502,116.23698614469438,2.7927549100513347,2.84,2926.93554666895,3192.8601518520486,0.9805075637424935,0.9979215010499424,36.32296963227086,15.355477609123074,2.73006811516424,0.9897738800590269,0.9978018443257017,17.091089485555557,passed,
2025/04/14 18:45:00,0.7263855182178779,0.683330875342414,90.41189632971,117.59735491373266,2.7856573895137555,2.82,2962.30569264008,3241.4584832771134,0.9809142244941453,0.9981863576412947,36.65546264313,14.309052939393984,2.725949406944671,0.9777555175613596,0.9788637255993863,17.281561519444445,passed,
2025/04/14 19:00:00,0.726222144344887,0.6857780370744676,91.59975763731263,119.13374295719662,2.7854751816531014,2.84,3002.610188852673,3273.4760880486406,0.9811709206308312,0.998274517537696,36.5578600580059,14.334792249685082,2.725275523299856,0.9870056595190858,0.9861563217692677,17.481882562222225,passed,
2025/04/14 19:15:00,0.726196744909982,0.6886739716543436,92.79020226678816,120.74276083643635,2.7923755778105352,2.86,3039.5933394283547,3288.5507434873275,0.9813567871658133,0.9984068258659686,36.4716962634734,14.885248231335447,2.725615850132912,0.9976141286279271,0.9943828909173518,17.67055499,passed,
2025/04/14 19:30:00,0.7288308900801727,0.6909527635775002,94.00627114082552,122.55216309576763,2.791997130464449,2.81,3095.428004755933,3331.4597246553003,0.9813186903191216,0.9982468559510637,36.05681718526611,14.48297340023471,2.6935710170300498,0.9782090297221382,0.9770258186441602,17.94385209833334,passed,
2025/04/14 19:45:00,0.7257662202803398,0.6968272488604152,95.15765625325922,124.49422246198823,2.792018926195355,2.8,3131.554594744933,3389.049452651027,0.9816074905440084,0.9987012395858611,36.42001672634791,13.78997662511529,2.6883623558168765,0.9842338807245651,0.9744046107963341,18.205649910555557,passed,
2025/04/14 20:00:00,0.7248844860872077,0.7007721427651151,96.11496467282606,126.04262136591801,2.7929521663956334,2.81,3159.72466622,3432.4180548096206,0.9817559556080268,0.9989776872640106,36.49216808944355,13.436852529213928,2.6841360142607438,0.992624743427921,0.9789459979739966,18.411539293888886,passed,
2025/04/14 20:15:00,0.7236057664970934,0.7015236996062859,96.02475480775102,126.11160630270882,2.7990202660939234,2.82,3156.3357045351627,3414.1922981071057,0.9817401489529182,0.9990626651862949,36.708727219354245,13.830400660763308,2.684986256315461,0.9859403057130135,0.9702512662485284,18.391041038333338,passed,
2025/04/14 20:30:00,0.7245003470101927,0.7014097892902984,95.6698027182688,125.80075987570751,2.79230049351894,2.77,3147.5078080984867,3434.1613108036827,0.9816248719200886,0.999027156731612,36.618695544831716,13.11576172528987,2.6752068738439165,0.9841138682443686,0.9693125651545454,18.377997928888895,passed,
2025/04/14 20:45:00,0.7260204920235908,0.7042001773331582,96.81957075673415,127.30893528980287,2.7986414231127963,2.79,3174.0132960533524,3452.438147556933,0.9818774177376549,0.9992655836089874,36.24589768931587,13.36582256009048,2.6794892117307145,0.9904638701704263,0.9752932571583629,18.545061498333332,passed,
2025/04/14 21:00:00,0.7316492413699467,0.7066798011541453,97.89746405634547,128.78486348559912,2.8076490761041994,2.79,3194.423890446523,3472.8082003866407,0.9819043507365237,0.9994248188470026,35.29098901745573,13.619184982575026,2.670539087877176,0.9963689055233995,0.9853043422266506,18.71924802,passed,
2025/04/14 21:15:00,0.7359329604133018,0.7100295608046623,99.13744691985835,130.49326942705662,2.816989034878572,2.81,3218.0923364236633,3493.488310035173,0.9821125896311044,0.9997167634484528,34.447971554998155,13.877652636650879,2.6668899631219705,1.0029212653707718,0.9936620241908954,18.90644908777778,passed,
2025/04/14 21:30:00,0.7417272769789852,0.7119080754597142,100.18923255951448,131.93965485823634,2.8243224154342887,2.8,3242.894430303063,3514.97431494885,0.9820938529323411,0.9997746245601926,33.43583911768322,14.107452723823261,2.6529427540625052,1.006492573974398,1.0024411919668816,19.08640017777777,passed,
2025/04/14 21:45:00,0.7400605299410772,0.7076228859882956,99.33430187070208,130.6011319890324,2.8054586372856756,2.79,3234.3921421050195,3528.2091357778177,0.9818900896906322,0.9992954239345583,33.84268115778703,13.220671041286158,2.653540634917466,1.0005612215748174,0.9992146902574973,18.97219816555555,passed,
2025/04/14 22:00:00,0.733608808267129,0.7074213167552226,98.2790192212414,129.39418189356203,2.804209181987759,2.8,3201.8082983407803,3493.794305274817,0.9820369458896043,0.9994870312751706,34.88876463200921,13.396968625717404,2.670936589639604,1.0024970482270605,0.9933857902453478,18.7758703,passed,
2025/04/14 22:15:00,0.7359310902357772,0.6944593512285933,97.13609697250742,126.91456649835611,2.769406132777335,2.76,3212.380093578121,3496.7148492306446,0.9814601622764149,0.9979336448185944,34.788615024260885,12.67477758189282,2.6634258325747995,0.988707935450831,0.9968679308618436,18.58020868,passed,
2025/04/14 22:30:00,0.7352579430592202,0.6934972393805048,96.7841157480268,126.12365066521559,2.776140943091663,2.81,3175.4644482351855,3446.885985206316,0.9817913008848199,0.998216488671981,34.732623612007245,13.885062909918057,2.7020355674364955,1.0234134586607533,1.0308002541423689,18.384578177777772,passed,
2025/04/14 22:45:00,0.7318842709256456,0.697383041084133,96.97247373703075,126.70133803176746,2.799223410229893,2.81,3163.147268795292,3385.9404864026455,0.9822109345143245,0.9988628230632153,35.094239549792796,15.61405301509008,2.7191211744110237,1.0328806738155025,1.0318307640102193,18.332359760000006,passed,
2025/04/14 23:00:00,0.7406615966676547,0.6964056986726648,97.4930961339439,127.1773871927037,2.7963101831626056,2.82,3166.9459405687917,3426.4052856345265,0.9818513334655214,0.9986244121035934,33.757148714039765,15.128817672930733,2.7091989478749103,1.04904243112283,1.059524706516358,18.437055174999994,passed,
2025/04/14 23:15:00,0.7313624605065019,0.6839557242922588,94.01569528425918,121.97409295645765,2.7520340051017382,2.78,3091.638689386858,3384.8420223997373,0.9818707487775733,0.9978004690897276,35.35664564587633,13.162266808451658,2.737631961212143,1.0056748686479362,1.016589066167021,17.823495152222222,passed,
2025/04/14 23:30:00,0.7419857049151244,0.6769426641782026,93.67152366091138,121.28906803463339,2.7285960477938898,2.74,3107.780959515212,3445.340578741398,0.9810695074243494,0.9967227322417604,33.94255606019976,11.181815547397381,2.6881712379745863,0.966543851304107,0.9974306499796092,17.880821530000002,passed,
2025/04/14 23:45:00,0.7329870225697881,0.6837145084331636,94.8361651260155,123.13781739820944,2.7332211129799133,2.75,3136.899253223903,3459.0346712608675,0.9820181800078281,0.9975582197280932,35.0049465724956,11.42052501905625,2.7172292494676444,0.9791107012232138,0.9936970477554709,18.02814586222223,passed,
2025/04/15 00:00:00,0.7532017831831238,0.6891058247445476,100.87437143833147,130.09484453230792,2.7441544272744083,2.71,3332.3301868883595,3612.542895983698,0.9819020904954555,0.9969633175301177,31.426910080407122,11.833132072527079,2.666913839149114,1.0079316761747328,1.0451015973425046,19.057804217222223,passed,
2025/04/15 00:15:00,0.7490040681151254,0.6580328192442664,92.1432860465194,117.71210070881814,2.6652906574153232,2.55,3068.455702711175,3538.0740789508923,0.9808767127473814,0.9954728878005816,32.79398108060334,6.942298640690797,2.7108936075325203,0.9458110399529746,1.0052971021847716,17.608322105000003,passed,
2025/04/15 00:30:00,0.7480756352033847,0.6704955838784444,95.2846819705169,122.06950024540242,2.691423699373867,2.69,3150.116696414666,3584.529451724991,0.9812187940933995,0.9961772329607917,32.772324333900926,8.752226305056661,2.7198150314924514,1.0089966185615247,1.0570119594340883,18.12578625,passed,
2025/04/15 00:45:00,0.7504973867214425,0.6701127483228422,95.07144994102039,121.89399633912714,2.692212871240845,2.69,3147.718001147292,3583.9409659826583,0.9809953188200122,0.9960364841584859,32.45479965976676,8.838225584787315,2.7035096580497857,1.0100958494626682,1.0612470784526629,18.123058916111106,passed,
2025/04/15 01:00:00,0.7505205824936849,0.6698029224094018,95.10443884817198,121.8886438517261,2.692455381400195,2.7,3153.649865007708,3574.31842087778,0.9810711811643797,0.9959776604743584,32.407724291659385,8.969446245680118,2.7003452821920026,1.0010197902105897,1.0521356849057664,18.11475441722223,passed,
2025/04/15 01:15:00,0.7481750396212846,0.6694828854861972,95.0532215893754,121.80947821791928,2.685488783913356,2.67,3155.55692563317,3588.846375730369,0.9813195297464586,0.9960830138847006,32.6979538897607,8.244936468583472,2.7039165463872665,0.9891863764662084,1.0377435994121538,18.112019419999996,passed,
2025/04/15 01:30:00,0.7496731884966449,0.6687753979293001,95.19033850396887,121.8072993546132,2.6863342212698487,2.68,3160.0040587111916,3581.256641652633,0.9813031476980789,0.9959598921435184,32.43259741732103,8.62425533028005,2.704803906338055,0.996325588948309,1.0475823606081618,18.109279313888887,passed,
2025/04/15 01:45:00,0.7490558279518319,0.6693388387527166,95.40671861572505,121.97927364163225,2.689201129942562,2.68,3163.289269294693,3569.7638658107567,0.9814496633577596,0.9960308699736145,32.463432887136555,9.101130225135272,2.713912617376862,1.0061815750502159,1.0564855105892919,18.106534098888886,passed,
2025/04/15 02:00:00,0.7512492611107557,0.6687659654341916,95.1710980425066,121.79167335264343,2.6888354238724026,2.69,3161.8058163200863,3570.9996475640473,0.9812405201017912,0.9958781014089798,32.17701794421999,9.017844845626378,2.6968509623613373,0.9999303925752314,1.0529964726990537,18.103405833333326,passed,
2025/04/15 02:15:00,0.7498444783864949,0.6689695093056967,95.1205856328087,121.75372513389802,2.6854393490419946,2.66,3158.952195732401,3583.4117525285965,0.9813515789999695,0.9959986703788783,32.37365243813895,8.555098062989009,2.700290722210251,0.9979873553775674,1.049193289009204,18.106209452222224,passed,
2025/04/15 02:30:00,0.7503711496365948,0.668993884820851,95.11186077938235,121.7448003900276,2.6858866693183407,2.67,3159.7232736832143,3580.4889797975065,0.9813571697555232,0.9959820168347668,32.27321819446082,8.676889743692897,2.6971545406965123,0.999951564638623,1.0517598766651963,18.103446240000004,passed,
2025/04/15 02:45:00,0.7481096339983407,0.6708072550741498,95.23535643663861,121.95873613994058,2.689827210998417,2.69,3155.895637000364,3573.413162047076,0.9815467299070382,0.9962469008050133,32.582508844997335,9.000505372950103,2.709594956604673,1.0130899695670978,1.0605673269330227,18.100677918888884,passed,
2025/04/15 03:00:00,0.7513810199231665,0.6695290546236283,94.9198912580983,121.66852744470029,2.6870496313721155,2.67,3157.608960056626,3577.6237195300796,0.9813032370594367,0.9959854437869599,32.11674570640805,8.783607464011874,2.683102270676956,1.0014964132907922,1.053817086074961,18.097904488888883,passed,
2025/04/15 03:15:00,0.7492397932080207,0.6699595106745324,95.12653255795085,121.80454313384433,2.6868304475407583,2.69,3161.591464601383,3573.1565231484087,0.9815675472670412,0.9961186132562492,32.36283068422101,8.867507357344158,2.6961740368086375,1.0035150148589962,1.052894002695503,18.095125949999996,passed,
2025/04/15 03:30:00,0.7475983315699173,0.670448172007225,95.01283541261027,121.7608391443027,2.68324825073903,2.67,3160.399778904799,3582.3018318161526,0.9817437055910414,0.9962594003127504,32.56548272338604,8.413037453159296,2.6942163910216963,0.9976140528058118,1.044399322240706,18.092342302222228,passed,
2025/04/15 03:45:00,0.74886218526478,0.6706824414456717,94.9434084515738,121.7307048458098,2.6876003919505913,2.67,3152.0213071490493,3578.582963179747,0.9815021428931442,0.9962351511551821,32.46942378723674,8.651009908585731,2.6949866237846782,1.0038765082885839,1.0519117099911979,18.089174674999995,passed,
2025/04/15 04:00:00,0.748814317593681,0.670426737675347,95.0048219196525,121.74322785800302,2.68585423256778,2.68,3162.959551476019,3570.9802409460194,0.9816995369511825,0.9961846738767621,32.36653519922647,8.785666812493742,2.6871719176175937,0.9985584944567986,1.0466237553642668,18.086380693333332,passed,
2025/04/15 04:15:00,0.7504000511123714,0.6679228771452037,94.80098811673437,121.35506618760496,2.6768572421346573,2.65,3159.766326990028,3593.6916841851785,0.9815642425138849,0.9959799461068191,32.14981176116248,7.945853052699854,2.683161500813603,0.9889106347913126,1.0415438147483207,18.078042986666667,passed,
2025/04/15 04:30:00,0.7486131899681574,0.670041780977912,94.96289990970143,121.624746787191,2.682259662696517,2.67,3160.270173859835,3578.5409834072257,0.9817959279488172,0.9962214705286142,32.348989503100555,8.568937991221135,2.6904583789986694,1.0040910123830968,1.052596925897293,18.07524134166667,passed,
2025/04/15 04:45:00,0.7495437281411306,0.6698552301830719,94.87485581685554,121.54918279121559,2.682063515436037,2.66,3158.439496055177,3581.881152936229,0.9816967877662542,0.9961767338206396,32.233107589070954,8.482095741981501,2.6844963927370022,1.003258785038905,1.0529835284950484,18.077968095,passed,
2025/04/15 05:00:00,0.7476572322792789,0.6714816580004292,94.92564851448871,121.73266521568847,2.685994475958715,2.67,3159.698312792837,3569.7100458472883,0.981872423805977,0.9963620763538963,32.482037430823176,8.77419369139043,2.6863402264090595,1.0027251099817192,1.0482317488381747,18.075153677777777,passed,
2025/04/15 05:15:00,0.7484647882480584,0.6701241229352713,94.638860526327,121.40424223698871,2.6793222098528084,2.63,3152.1634345837697,3591.5340621189703,0.9817394907629436,0.9962883800775698,32.4084042943646,7.962378773261138,2.6803201206999896,0.994445359454049,1.042341755775006,18.068538479444438,passed,
2025/04/15 05:30:00,0.7468347143783652,0.671533070747663,94.6076168519076,121.39920153708734,2.6822080922464724,2.66,3142.2411094286504,3585.361477470797,0.981879893705118,0.9965331552880743,32.62896450524139,8.258630588449563,2.691590082986458,1.0133037807601608,1.0580832832671185,18.0448301,passed,
2025/04/15 05:45:00,0.7471562032229295,0.6716907395364594,94.45364404903968,121.26330904764535,2.6842819635935324,2.69,3138.526517544978,3574.8978858567766,0.9818391619382212,0.996523027217757,32.592902730264974,8.491180009339807,2.6871885140122096,1.0137068217946017,1.0585104636283835,18.020724040000005,passed,
2025/04/15 06:00:00,0.7482009790031325,0.6719884951293295,94.39554201415754,121.25568409325855,2.6876661068691137,2.68,3140.274112357387,3561.6581975986983,0.9817839881707252,0.9964670990941192,32.43186158658376,8.85179314543568,2.6779304204425807,1.010829274821231,1.056214178127663,18.012556319999998,passed,
2025/04/15 06:15:00,0.7458337735018183,0.6707604647255427,94.11396342389261,120.76066101857296,2.681646206120846,2.68,3134.301890519236,3555.5346791666557,0.9820762227507011,0.9965303220935906,32.70210518869775,8.514029498406336,2.685734169588472,1.0018358795506563,1.0454774317474151,17.939774856666666,passed,
2025/04/15 06:30:00,0.7463859865520073,0.6714476699632262,94.14462524209661,120.91266748792378,2.683127778263356,2.68,3137.276461608265,3557.7096052640027,0.9820324321782152,0.9965418911716983,32.62549649323796,8.540071490869794,2.67774492778628,1.0005933163218166,1.044062497633934,17.963503091111107,passed,
2025/04/15 06:45:00,0.7454486568198159,0.6724178495622356,94.13008227810231,121.05595386389241,2.681420175228337,2.69,3141.625139709962,3566.4777672469877,0.9821573973721874,0.9966515403330185,32.72707484420673,8.272284582468137,2.6691758223307915,0.9968934571516116,1.0382170207852401,17.98724247222222,passed,
2025/04/15 07:00:00,0.7463788538590405,0.6715766189375919,93.90415521248192,120.90156029349342,2.674732906310268,2.67,3142.3960290193627,3591.3578188912875,0.9820571673672808,0.9965738559448104,32.6128883932537,7.401959247453129,2.6520994581059316,0.9833767012378796,1.0265997086324836,18.010993000000003,passed,
2025/04/15 07:15:00,0.7424782799540652,0.674184181847615,94.25113635772067,121.39988496363888,2.6771075649482228,2.68,3146.758385100595,3591.95407647276,0.9824534408358865,0.9969555867562988,33.10298373279973,7.52209174459074,2.668335596625478,0.9927348684458782,1.0288733814350792,18.040258108888885,passed,
2025/04/15 07:30:00,0.7461553529903224,0.6734633470465293,94.12652420102889,121.28633617912409,2.678227493338162,2.7,3147.8790331673877,3596.8939737059727,0.9821028836565483,0.996724056526541,32.62818465684247,7.520672765896667,2.6478042323951287,0.9907024611079042,1.0316488343175791,18.064036503333337,passed,
2025/04/15 07:45:00,0.7417405793975524,0.673832330692558,93.68956131716247,120.73107448258912,2.6772413817320513,2.69,3133.8110802094297,3579.375274128007,0.982434424531903,0.9969968370810012,33.24681003188097,7.285211733096804,2.6571956272864363,0.9797278384085787,1.0144139945154447,17.97282031111111,passed,
2025/04/15 08:00:00,0.7413940154912457,0.6761480071955833,94.16614114262784,121.46571008196666,2.680376323925202,2.69,3151.7583672656106,3596.270348659602,0.9824765887890448,0.9971237962072579,33.28608862876876,7.193366825313891,2.6474962821761214,0.9799799458325419,1.011832750095458,18.087256403333324,passed,
2025/04/15 08:15:00,0.7368585851086628,0.6783747236163113,93.17450920130206,120.60802720713596,2.6861085752725664,2.72,3116.9149057339714,3563.5910891434373,0.982596442026109,0.9975571380903487,34.02938985512943,7.231211445578748,2.6457877194429726,0.9727665797873906,0.9959967333545033,17.944564439999997,passed,
2025/04/15 08:30:00,0.7351224899601124,0.6853051385342387,93.61554165195223,121.61650486865462,2.7108067906870983,2.84,3119.8103881066286,3525.2627398953055,0.9825880455063986,0.9980382330807834,34.33856032765909,9.012337920777314,2.6434428969433736,0.9984622265711363,1.0115488978827498,18.01350936,passed,
2025/04/15 08:45:00,0.7278680108784339,0.6965096309785109,93.09481256161838,122.11267597448497,2.7599462997162183,2.83,3084.345506577042,3403.565541489781,0.982695174884905,0.9991474029840232,35.5292960577891,12.583973548100571,2.639625385464963,1.0303184052533274,1.0209496364715813,17.90628609,passed,
2025/04/15 09:00:00,0.7244956203109467,0.7112067417727974,98.19234804169596,129.03519552782504,2.7929665307408325,2.86,3240.340883500223,3461.3884878350505,0.9838201167955019,1.0001157282736346,35.5292960577891,12.583973548100571,2.642392669039321,1.0694111530860817,1.0430843889982793,18.71770583222222,passed,
2025/04/15 09:15:00,0.7297687805265923,0.7019049866451705,95.35606867287754,125.1370248932208,2.7709946538713615,2.81,3169.1143625484656,3444.8064353922105,0.982936998733092,0.9992514710738962,35.08246151142945,12.644591735663015,2.6120787664251286,1.0045965711439988,0.9931500195677667,18.327139172222218,passed,
2025/04/15 09:30:00,0.7281612586420819,0.7020181127399642,95.91706700964623,125.61717878082932,2.7602535324780164,2.76,3188.0479000774653,3492.5705315364303,0.9831169919369007,0.9992786960710925,35.2646840549892,11.394268742833171,2.6210721107860024,0.9966842672257691,0.9840482624126218,18.440200625000003,passed,
2025/04/15 09:45:00,0.7386058078728821,0.7007213632827544,97.77517825668495,127.32842288707214,2.756720758371702,2.75,3242.590539970119,3549.473931245854,0.9831007375646434,0.9989043966935601,33.44538945843292,11.052676278362515,2.609937244298908,1.002664988397551,1.0044019055990885,18.72382511999999,passed,
2025/04/15 10:00:00,0.7456682958456032,0.7205171455461565,100.68494267610016,132.5377317750435,2.8359566930362603,2.81,3257.698146362191,3498.3210956893317,0.9836232744115899,1.000967936794064,31.848075193652264,14.349723163386807,2.595487239145963,1.0200994959464686,1.0080048921263656,19.15977798777778,passed,
2025/04/15 10:15:00,0.7319664545402578,0.7085332717055935,96.8702291923988,127.20380115848144,2.794528259024714,2.77,3197.612952790732,3458.542895870183,0.9830098317663971,0.9998140464317636,34.66596327918409,12.951517867712214,2.603661057714282,0.9961268533398907,0.9804059651605086,18.600815615555554,passed,
2025/04/15 10:30:00,0.7289091612462545,0.7066817322582858,96.55822633686842,126.49921289781683,2.7870749828349752,2.77,3194.180795095402,3453.766989749108,0.9831202187919704,0.9996966753996251,35.13527349612151,12.683437429881467,2.615365070068735,0.9945896381457445,0.9770553226345834,18.528328958333326,passed,
2025/04/15 10:45:00,0.7267552729241533,0.7050236053360289,96.34060741328696,126.00949171485868,2.792577345370244,2.79,3189.308560037153,3416.934472258907,0.9830608622845944,0.9995789118751457,35.53208210136656,13.48821498359972,2.6268001026141974,0.9929549822423478,0.9744702669152648,18.448444630000004,passed,
2025/04/15 11:00:00,0.723539568173276,0.7011091323038654,94.9291604221521,124.00005082657617,2.776237174019279,2.76,3159.2210263125594,3406.8400491011134,0.983062401868124,0.9993420473929038,36.07124440962685,12.630748190154183,2.6267189867483505,0.9836078281589756,0.9645696152623567,18.228942844444443,passed,
2025/04/15 11:15:00,0.72306371346087,0.6954569128317779,93.27329942049833,121.47418613762879,2.758238216421306,2.75,3104.526629109046,3403.003613413985,0.982902300447057,0.999106055768797,36.229723726081914,11.142953294935827,2.638878586882931,0.967928267419727,0.9532899359167734,17.949318609444436,passed,
2025/04/15 11:30:00,0.7248553248431091,0.6935802541379184,93.47403231766043,121.40685898641554,2.757095855202299,2.75,3112.0631682648814,3403.174547857161,0.9828062915187875,0.9988782108330911,35.97933437268135,11.216779662112527,2.6411733853755255,0.9669653824616226,0.9561442812639006,17.963134902777774,passed,
2025/04/15 11:45:00,0.7267247367620304,0.6927841149354567,93.62128213680522,121.44228818820008,2.7582518272992234,2.76,3118.228556298365,3404.068053319736,0.9826722685841599,0.998728316218505,35.73343313399763,11.350814068423702,2.6361963760515996,0.9680863605130221,0.9600074044847197,17.990136541666658,passed,
2025/04/15 12:00:00,0.7296447704879365,0.6907745508041822,93.66466873939189,121.30136588591957,2.758787342544033,2.76,3118.888876148357,3409.540234726585,0.982263498235098,0.9984157586032909,35.44780719797672,11.32985765427906,2.6337104883496947,0.9670398095856615,0.9642506207220729,18.010547597777784,passed,
2025/04/15 12:15:00,0.7265721730176414,0.6917521741200563,94.00435074644787,121.52111401282032,2.7563324131867417,2.75,3130.2504652647494,3409.0070234956565,0.982772355540764,0.9986411157376965,35.70872798807969,11.29014011747533,2.6457608105738877,0.9695193730735535,0.9620810285106883,18.024367374444445,passed,
2025/04/15 12:30:00,0.7278636886148685,0.6902080367707067,94.34125608244746,121.57273793679958,2.7545971719739084,2.73,3142.226040729489,3408.446185496046,0.9828334906686165,0.998470877598939,35.45986927164306,11.49181648450153,2.6508964238980903,0.9740683780115218,0.9695144909630609,18.044463188888884,passed,
2025/04/15 12:45:00,0.7335777895691968,0.6873415812420615,94.43210886513076,121.36395770868826,2.7547100364438766,2.79,3143.2927708606103,3414.521883114675,0.9823558102815647,0.9980398048238331,34.72865527028983,11.764138478603975,2.643673893012412,0.9867840785302037,0.9914006170006141,18.064877844444446,passed,
2025/04/15 13:00:00,0.7305204951169949,0.6894195873602766,94.81728929776618,121.78094180409475,2.762303501915306,2.78,3145.974630772517,3401.2037950570416,0.982592920689321,0.9983325755634831,35.130911362747376,12.422734590864174,2.662762823737324,1.0031675356278351,1.0017656951543026,18.085293893333326,passed,
2025/04/15 13:15:00,0.7387360904283734,0.6861232647974704,94.73187501868881,121.46747608576491,2.7667178352160295,2.78,3142.9535627055093,3401.1584190433723,0.9817592036684819,0.9977290087114233,34.145573654065494,12.805386966099793,2.6428167668812357,1.0077207508236377,1.0190839179368425,18.105711335555547,passed,
2025/04/15 13:30:00,0.7328839678979198,0.6889903795896246,95.30222569539015,122.04978213107951,2.7747829297216464,2.78,3150.8936913042876,3379.179799940307,0.9823551453235306,0.9982196448787894,34.84854172237462,13.646577040927152,2.6726540676805857,1.0266510349747056,1.0278214315324514,18.119536453333335,passed,
2025/04/15 13:45:00,0.7357197842567084,0.6882684610963268,95.25166559563345,121.94122908128566,2.7754483024240226,2.79,3152.531883613888,3383.333487813462,0.9821137164063608,0.9980421016044355,34.48441523072522,13.606149084004722,2.6584155433273615,1.025079340261023,1.0301388045141957,18.139956449999993,passed,
2025/04/15 14:00:00,0.7332995689960206,0.6891759644871915,95.47513617404678,122.142088496318,2.7751216399787504,2.78,3161.21953685234,3382.7739149586823,0.9823902089066834,0.998191872773023,34.75875246644546,13.54647815124,2.664224934331869,1.0214693935564605,1.0226678228965074,18.160377840000006,passed,
2025/04/15 14:15:00,0.7335589353602258,0.6889782656704292,95.53204264273705,122.10717752448694,2.772745211540535,2.78,3164.179323807485,3392.6728634509805,0.982393024357157,0.9981683853096536,34.71252461615654,13.238192377592249,2.6622045727360844,1.019473120383011,1.0210405459094005,18.18048050499999,passed,
2025/04/15 14:30:00,0.733526148910133,0.687956958216274,95.30599950284349,121.66867829829442,2.774954386079825,2.79,3156.890480750742,3373.584419151043,0.9823639119782519,0.9981097561350862,34.733349026237136,13.509814994699175,2.664693206806962,1.0164352395643288,1.0185651660480728,18.121769966666665,passed,
2025/04/15 14:45:00,0.7331761419717472,0.6874222018789893,94.92405284128085,121.13929828765959,2.7765201567527513,2.8,3143.636354056545,3359.633734453559,0.982308586710019,0.9981188127969929,34.82242200970228,13.597516365741953,2.664840525230343,1.015335820236897,1.0171413120194306,18.05646048555555,passed,
2025/04/15 15:00:00,0.7343449652482774,0.686441954514669,94.44651334402992,120.55825049565729,2.775939971708966,2.8,3131.6774236795636,3354.174768187503,0.9821100513500651,0.9980076673184689,34.72422596813555,13.398699260572156,2.653945005139779,1.0067743748161482,1.0106208449321998,18.00433635,passed,
2025/04/15 15:15:00,0.7324592890583095,0.6869937677638807,94.208409404353,120.35327768303988,2.7753338581744336,2.79,3127.7072331653376,3352.6607348276516,0.9821583809622538,0.9980951720127328,35.02301843228957,12.99361962125936,2.650440386528345,0.9902904318347168,0.9912468195373114,17.985184635,passed,
2025/04/15 15:30:00,0.7326739977871667,0.6865048821728443,93.88343887815803,120.00860228046655,2.7717367781533118,2.8,3120.092423809568,3361.7754318519083,0.9820311413858908,0.9980448065969539,35.051770120600835,12.403887804033426,2.6432437169901872,0.9793306921849841,0.9809770836193418,17.966031526666654,passed,
2025/04/15 15:45:00,0.7315200608305171,0.6870911474617644,93.55156671489318,119.78729223877973,2.770852965210368,2.79,3113.3763200336257,3363.5321669903788,0.98199504143098,0.9981117739336586,35.266692004330665,11.988703583942085,2.634944531707352,0.9675385918744691,0.9672803918839985,17.946561086666662,passed,
2025/04/15 16:00:00,0.7325651618042667,0.6842429646285121,93.49476800551454,119.40537137914704,2.7605155138087327,2.75,3111.9567676408287,3384.656367865124,0.9819013295434742,0.9978701706143233,35.13692045949205,11.10873590209514,2.642701654657734,0.957843627717645,0.9618423254341342,17.934001347777777,passed,
2025/04/15 16:15:00,0.7273174414634628,0.685542625669607,93.96615071820291,119.7053181431423,2.7647963424244697,2.78,3118.2192995185515,3359.02038906413,0.9824781167625245,0.9981966805490046,35.73147987039938,11.920522523913021,2.6782688888343764,0.9716709213224125,0.968238123757666,17.908248600000007,passed,
2025/04/15 16:30:00,0.7298338464907398,0.6847762961243512,93.64083091714441,119.38471147914483,2.7635399528806492,2.77,3112.984726079348,3360.2671796944396,0.9822874975487641,0.9980557950068207,35.40364792497074,11.854899118206971,2.6603564705825034,0.9716283112867276,0.9716850121174001,17.889090266666667,passed,
2025/04/15 16:45:00,0.7327470025836081,0.6834181069964164,93.64759145275423,119.2154825023159,2.7662410707450946,2.77,3106.525013805088,3353.479766323019,0.9820623074608777,0.9978955731197371,35.02327079616977,12.360809456935998,2.6639630547958504,0.9870543222130768,0.9915460995456983,17.869930540000002,passed,
2025/04/15 17:00:00,0.73224486911876,0.6841458116414896,93.92178037438602,119.50222376379718,2.771770124987012,2.78,3111.4780671253898,3340.627373406816,0.9821541743928248,0.9979744433159626,35.06182766990086,12.999188041217668,2.6712221625488937,0.9973236780095234,1.0003938248322652,17.88375310333333,passed,
2025/04/15 17:15:00,0.7290874272675844,0.6878974752229049,94.55916069668771,120.44502407172943,2.7780490171186436,2.8,3123.651353196568,3349.7179359325337,0.9824349645859128,0.9983831885399909,35.45507546064133,13.288351398182751,2.6824616297950308,1.0146203900405155,1.0099886840237295,17.983337191111115,passed,
2025/04/15 17:30:00,0.7266743606518015,0.6905436573598395,95.06601386882272,121.2409261696832,2.7810877125596076,2.81,3139.589341234111,3362.4026323874064,0.9825921035655902,0.9986047776933136,35.782141250049165,13.141931310122976,2.6843772133839154,1.009509358152733,0.999589071892277,18.082609984999994,passed,
2025/04/15 17:45:00,0.7363173462915588,0.6865178571576241,95.12366119268775,121.24830324871981,2.776276845676213,2.77,3162.9361048203373,3386.196879795912,0.9817692608223563,0.9977277452599269,34.56126585670889,12.725971684012569,2.6367103183197624,0.9858794155892422,0.9919922186073173,18.182206264444446,passed,
2025/04/15 18:00:00,0.7286460415041124,0.6925900989500859,95.8335882346044,122.47274670933416,2.7830589816214597,2.8,3177.9055740710287,3393.8899289276533,0.9824247255120927,0.9984829957543794,35.534819150509385,12.747003781677638,2.6549125884980374,0.9898031004654381,0.9813026348829135,18.2896945,passed,
2025/04/15 18:15:00,0.7309297286292729,0.689990805630389,96.8360598756866,123.17558905561765,2.7634855145002404,2.67,3218.994954132656,3460.3993067392507,0.9825940218438868,0.9981336178749695,35.06038518150861,11.301230126145311,2.6580326042576394,0.9826803109289842,0.9810722753266284,18.458409285555554,passed,
2025/04/15 18:30:00,0.7317621669826335,0.6981517098850755,97.77234721337602,124.94864945765386,2.7928610928725552,2.78,3221.6422571869434,3441.267850078474,0.9827213249269693,0.9989196695682756,34.85164834002018,12.629837184372745,2.655924819426635,0.9987365102154911,0.9891395040330411,18.60858240388889,passed,
2025/04/15 18:45:00,0.7343873563862133,0.7024635066382588,98.44839891828171,126.1496567864024,2.805634435291972,2.79,3229.356425405634,3454.464045011287,0.9826803090943151,0.9992709011058442,34.41815416477668,12.74536978755059,2.6450602690275726,0.9990880012324223,0.9880919530156687,18.752356871111104,passed,
2025/04/15 19:00:00,0.7366871736170083,0.7066940640616337,99.37341742615467,127.54279107770881,2.818709351088836,2.79,3243.682683818889,3465.096237335108,0.9827957444508649,0.9996590288941499,33.952862932420125,13.01344017128522,2.6398738638210184,1.000659027895562,0.9879855882625891,18.910097879444443,passed,
2025/04/15 19:15:00,0.7263579446574439,0.6998552892791853,96.73567423801106,124.11884397027949,2.790628605097872,2.77,3191.4975060141624,3445.68371825594,0.9825964428214267,0.9991892381225155,35.83298370900441,11.819170516566466,2.651374408594905,0.9905398614582883,0.9723483395249676,18.521907781666663,passed,
2025/04/15 19:30:00,0.7321078734502916,0.6963261835481599,96.97247573751302,124.10928265817203,2.7817129649413452,2.77,3209.0870155179246,3472.7676110022358,0.9822585660240893,0.9986410356789345,35.03154525672219,11.417964462553455,2.63489882724594,0.9890614578584557,0.9815423710830701,18.587001644444438,passed,
2025/04/15 19:45:00,0.7344249747679349,0.6928094992791197,97.51633526474924,124.20806791494532,2.77504246444072,2.76,3227.4666410013624,3484.337741093781,0.9821819974353406,0.998227622305453,34.67294342234587,11.372777690033402,2.6491843169568408,0.9905869403713098,0.9900530924853232,18.625542173333333,passed,
2025/04/15 20:00:00,0.7370554343210175,0.6931499866642231,98.01838247523656,124.59289664021601,2.780365475333229,2.77,3236.6893759131017,3469.1769241074708,0.9824177003561632,0.9982913160330497,34.090186692144904,12.104724886351784,2.6524888525746664,1.0024612874652876,1.0043424046969442,18.64475914277778,passed,
2025/04/15 20:15:00,0.7386713913105087,0.6982173031610406,98.39994675403388,125.29756185182372,2.7990049877708394,2.81,3215.9205515679582,3449.693842897766,0.9827094490222996,0.9990180683202391,33.64700114683962,12.933159335759537,2.664030829832593,1.0270370303584015,1.0241192302507742,18.657087936666663,passed,
2025/04/15 20:30:00,0.7440865788831321,0.6949950586781976,98.23130442221553,124.95584088339668,2.7968227161808845,2.79,3219.49340608372,3453.5067422721118,0.9821868941761556,0.9984882647601743,32.95900192189284,13.013075251648198,2.644271014320652,1.0238267682645,1.0307278498546242,18.663198400000002,passed,
2025/04/15 20:45:00,0.7462100085327695,0.6967762375714411,99.69668046892377,126.50866057621518,2.8052000792776277,2.78,3259.772166911608,3451.2718826978144,0.9826354743077382,0.9986434925330074,32.31635810809524,13.78417300100563,2.650232424252174,1.0264095613566229,1.0349597435977806,18.825821300000005,passed,
