datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/15 21:00:00,0.7437907006338828,0.7004066738938366,99.74652166224183,127.0167790382992,2.8083388191565444,2.78,3261.920981139738,3465.5980102027543,0.982741459761835,0.9989876526808589,32.70298157200525,13.331166431484178,2.639961172630049,1.0161413700205288,1.01799573180203,18.89315274,passed,
2025/04/15 21:15:00,0.7453600693587347,0.6965700334686561,99.88277097436666,126.75886934277904,2.7970075091875324,2.78,3280.5691977460906,3478.6684295749983,0.9826311060447425,0.9984847329840942,32.47627534377985,13.030666347754446,2.638374496754744,1.0105336441585877,1.0189549809300582,18.905638400000004,passed,
2025/04/15 21:30:00,0.7475908440257266,0.6991017441960042,99.98499997719252,127.04283418904515,2.806586676661617,2.81,3261.44077650015,3479.170119521086,0.982595725700783,0.9988421721091836,32.08181925763367,13.2031628647557,2.643035719835627,1.026262914434386,1.0337437196566968,18.918108733333327,passed,
2025/04/15 21:45:00,0.746175021419632,0.6996282418961418,99.88574013803944,127.06103310122322,2.8079211170053857,2.78,3263.4231079251604,3478.3013195718836,0.982520465045469,0.9988455842822207,32.388358909697324,13.140029508740879,2.6377337930619085,1.017838315237584,1.023201149220553,18.930230384999994,passed,
2025/04/15 22:00:00,0.7435269259458007,0.7034757409568482,100.16726847524686,127.65281734264401,2.8216641784450247,2.83,3260.193956714718,3450.76718958293,0.9829048035550302,0.9993815219087793,32.659469730775335,13.929540732006583,2.64618193752021,1.0225248189287748,1.0203080566391274,18.936078669444434,passed,
2025/04/15 22:15:00,0.7438154581224713,0.6998024902413752,99.78794503919185,127.0085919633423,2.801307124605516,2.77,3269.655297057362,3496.742968776924,0.9825425465418999,0.9988206508438989,32.81005573410785,12.438668355176825,2.633782463913732,1.006332289814996,1.0090565346281204,18.954759669999998,passed,
2025/04/15 22:30:00,0.7444153992699688,0.6995264289438071,99.94532682794411,127.07330548587476,2.7988317312430886,2.76,3277.5123373796737,3496.950723804973,0.9827348925644128,0.9988140801296367,32.59181175290819,12.48532175719508,2.631959036895637,1.0089339371356032,1.0126345828623122,18.960582177777777,passed,
2025/04/15 22:45:00,0.7437672074606818,0.6998726116139641,100.05995521787267,127.18570945891598,2.7997879246001687,2.76,3281.0960573672432,3495.361165207131,0.982801392579833,0.9988568631602283,32.67356355330617,12.521684662805441,2.6340072893447735,1.0070291039376762,1.009622933367258,18.97264310333333,passed,
2025/04/15 23:00:00,0.7447700571414206,0.7023651100932977,100.16074776627364,127.51960986532505,2.8104471600365883,2.8,3270.222184547161,3487.2802703597235,0.9827729140495273,0.9991534914753061,32.504880724335834,12.871506767813823,2.63365782033945,1.0133984050766391,1.0138992151600348,18.99160358333333,passed,
2025/04/15 23:15:00,0.7439831724610796,0.6986911816038907,100.33036314829418,124.44379783678696,2.8326984417885734,2.79,3277.6685651202297,3428.6761460162475,0.9827073188221204,0.9990283284600422,32.68685041670509,12.79403650138198,2.6241581111776395,1.003784467773907,0.9983075346390172,18.997052213333337,passed,
2025/04/16 00:45:00,0.7784018331366829,0.6573376684303426,75.92501997470345,107.1789227821734,2.654999654627433,2.67,2560.4878659989654,3329.571104847783,0.9748432960946093,0.9953370556086122,29.769188784258937,7.479418745305876,2.423900920973506,0.9149817937450068,1.0220848434806509,15.63810453333333,passed,
2025/04/16 01:00:00,0.7225664804719778,0.6846229154369458,87.55998023846149,120.60122838732933,2.6591823699597485,2.71,2906.6437455417927,3495.0293203253186,0.9822972264939341,0.9985900372339674,36.608284580188034,7.682471539602901,2.7115986672533428,0.9374711939528021,0.9517134293104247,17.023216154999993,passed,
2025/04/16 01:15:00,0.7400816139956131,0.6785543737666562,89.80343852220838,122.41337057085472,2.6512586746361873,2.7,2991.728065839822,3593.152919313013,0.9813082619509144,0.9972498342006172,34.14928617359916,7.242160610465287,2.672503158225259,0.9510620810514328,0.9923672886623444,17.458222833333338,passed,
2025/04/16 01:30:00,0.7470296290160366,0.6792463363635951,92.27780361337297,124.92050880035879,2.649763244195719,2.69,3082.3379542071707,3667.910398174377,0.9813697287964803,0.9968280252364343,32.87849041244591,7.223617762254576,2.6523862190343355,0.9706264177395684,1.0205357525685257,17.886559973333338,passed,
2025/04/16 01:45:00,0.746974023611265,0.6835974744515155,94.23720668893402,127.14293241755023,2.6601370793377517,2.69,3145.6731206427717,3696.4465819830057,0.9816574655440877,0.9969742004545964,32.728198616987356,7.827694135881492,2.6519548491006004,0.9873021513939623,1.0328501387036157,18.20097632222222,passed,
2025/04/16 02:00:00,0.7429749491096775,0.6829935165760205,93.63055640527772,125.9544052780176,2.66202291557476,2.7,3124.803066329173,3658.804104665258,0.9819512405924559,0.997177358645537,33.29000695906184,7.910549906994226,2.6633505979697354,0.9813391101703864,1.0212203064683432,18.05811773944444,passed,
2025/04/16 02:15:00,0.7431266357252229,0.6803562418305652,92.91013904554836,124.55032685354335,2.6603737210230007,2.69,3100.0378809477897,3641.6106028904383,0.9818225897422226,0.9970919931287797,33.33323811679038,7.590889574487532,2.6646154088447616,0.9764493629864305,1.0176521449553524,17.93530446277778,passed,
2025/04/16 02:30:00,0.7390449431059886,0.6814299933562386,92.90093467648211,124.18251102552114,2.666290646788433,2.71,3096.819181109502,3611.8362730681197,0.9821660603556619,0.997354406963864,33.874024872319644,7.9283973007316195,2.6780906423445754,0.9747036200690513,1.0086394146580506,17.88722529,passed,
2025/04/16 02:45:00,0.7447270030733747,0.675656945221211,92.40895895692358,122.86506652422278,2.6602090239848644,2.69,3084.9016991712965,3618.7939023946337,0.9815536941143832,0.9967570803687965,33.19309230508791,7.325877944284799,2.66590338653502,0.9662995684220652,1.0117066895271078,17.833231533333333,passed,
2025/04/16 03:00:00,0.7446654934955664,0.6729503885831436,92.31019501554644,122.1000189770404,2.6548565967132185,2.67,3083.881722055803,3615.269046814256,0.981736176888711,0.996655015037655,33.10370707350426,6.997338739026914,2.6711135597106868,0.9643336197577415,1.0115726880450582,17.78528461111111,passed,
2025/04/16 03:15:00,0.7449757243520522,0.6705507807513488,92.08136401549937,121.27381596902016,2.653357762588122,2.66,3077.1089946844927,3605.5318795856383,0.9817046403567401,0.9965274728724604,33.0650607036371,6.782441191031616,2.6737417198787963,0.9590353609369808,1.0079274307531,17.731437038333326,passed,
2025/04/16 03:30:00,0.7435538342755815,0.6706739815714609,92.07679227308381,120.8246389071053,2.6607392154352314,2.68,3074.452776142258,3569.4400173862723,0.9818551322327933,0.9965938680129642,33.238635228971646,7.483918467983533,2.682566041961284,0.9627195112523682,1.0085409824532416,17.67766609888889,passed,
2025/04/16 03:45:00,0.7463593195151729,0.6679885328644962,91.93207657297059,120.17187673093648,2.658534018031908,2.66,3071.672830065353,3576.57083944387,0.9815713630889052,0.9963287604310327,32.88817421364577,7.072443359149569,2.674325645253786,0.9587282259190683,1.0096187693782057,17.67458195555555,passed,
2025/04/16 04:00:00,0.7435917268452763,0.6693907983342964,92.28106152853235,120.24020390251543,2.664789670595332,2.7,3081.8295895286174,3555.775299000112,0.9819057070176294,0.9965253417371132,33.20401485935768,7.56993887081786,2.683609548744824,0.963160042327569,1.008443538756588,17.68782094444444,passed,
2025/04/16 04:15:00,0.7426946921839341,0.6686841713467958,92.31722009596922,119.88405187813758,2.6642121962430676,2.66,3081.3267205884604,3558.4760792580723,0.9819794582496735,0.996569836412264,33.32489545774045,7.246390972504172,2.688113850506771,0.9620979405289347,1.0062130125522835,17.689843600000003,passed,
2025/04/16 04:30:00,0.7447544144790168,0.6678722252225919,92.4471531476653,119.61707083333798,2.6688313055465023,2.68,3088.8147284954744,3542.4578975486043,0.9818851123948114,0.9963967349009527,33.00526869449683,7.722586795865243,2.6800155763783535,0.9659562375229184,1.0123059968403243,17.69774798,passed,
2025/04/16 04:45:00,0.7449437529471925,0.6665326430401632,92.22536810413229,119.02812957681114,2.665093607280397,2.66,3076.115003659999,3565.1761268878627,0.9817174942475152,0.9964199846289129,33.063739410791534,6.866134838949829,2.681502151764561,0.9686283805609817,1.0160274582834206,17.699662536111106,passed,
2025/04/16 05:00:00,0.7442561213184397,0.6679502734491687,92.72475726393178,119.20827167010661,2.6787753960900447,2.68,3092.447232967707,3517.691428510391,0.9819102000806057,0.9964419140936076,33.081603372487606,8.285205383259045,2.687132070135641,0.9746219715430876,1.0184283990332723,17.707076811111108,passed,
2025/04/16 05:15:00,0.7440789232048951,0.6666763176482161,92.5615883531424,118.70900314374913,2.674895352946028,2.67,3089.3018059756832,3533.3117405653406,0.9818520608714134,0.9964208039591901,33.145699637711196,7.480973004556542,2.681790908400068,0.9662707955999154,1.010296651752028,17.7147982,passed,
2025/04/16 05:30:00,0.7451190199114464,0.6657419922035053,92.50859324765813,118.31063103613424,2.6767526886123156,2.67,3085.382660200632,3535.357988992787,0.981651889074182,0.9963409156316372,33.06829660021414,7.309267964906733,2.6793893293706486,0.9672736684428468,1.0126171035203821,17.722085333333332,passed,
2025/04/16 05:45:00,0.7451245727562206,0.6656853253085825,92.5531489304655,118.04656858441558,2.679447276278598,2.67,3089.4203299716332,3525.432299118544,0.9817355611660331,0.9963567023178431,33.02103278496749,7.4158783327123805,2.673959310088835,0.966566427153942,1.0109008507170232,17.724148859999996,passed,
2025/04/16 06:00:00,0.743184330374937,0.6664349561141971,92.71206817749854,117.92927448420389,2.683294788014182,2.69,3094.0177939192126,3514.0206955455005,0.9819356105240897,0.9965005450394461,33.260930720375065,7.5818481181828234,2.6782441957337215,0.9685695227426216,1.0089468517498863,17.731315237777775,passed,
2025/04/16 06:15:00,0.729974613772562,0.6795321219402118,90.22535929276293,115.96889375511472,2.75126444547887,2.77,2951.958374959126,3312.862450724887,0.9817755272093418,0.9983301634590587,35.63858187274818,12.346061988484756,2.7266113504031817,1.0470646707502187,1.0535352974720467,17.236178795,passed,
2025/04/16 06:30:00,0.7179976541554508,0.6686522337965286,84.91059525553028,109.14586047155301,2.7381772199970547,2.78,2791.5394750763867,3180.9819991488125,0.9812008068186718,0.9981466783378262,36.840178994357345,12.14927156203438,2.7494253522887346,1.0262574844336607,1.0284342399240383,16.353822246666667,passed,
2025/04/16 06:45:00,0.71616905493312,0.6655182579993416,83.54204349318539,107.25904413732147,2.741229512281504,2.77,2757.1973914305145,3128.8487620846054,0.9809047811198077,0.9979468443340478,36.969502732433185,12.537463373246837,2.738863171252237,1.011982727040602,1.014565380595586,16.13500342666667,passed,
2025/04/16 07:00:00,0.724301206066551,0.6584697361561116,84.12346670922447,107.07265245633896,2.727111361960595,2.77,2803.424340687833,3144.194187562926,0.9807660789858931,0.9969276446768002,35.73139504697182,11.876967475262306,2.707429148383779,0.9729352102190973,0.9923818750309271,16.219818065,passed,
2025/04/16 07:15:00,0.7200204596764642,0.6631319320853617,84.75034661138264,107.7222407804973,2.737466367407952,2.78,2806.4607689393893,3147.5424552941336,0.9812126207682712,0.9975986170367412,36.46867399767243,12.061252182215174,2.729667498731064,0.9919732784792317,1.000096014837322,16.298883577777776,passed,
2025/04/16 07:30:00,0.7218717541961479,0.6662204099783714,85.16246576846217,108.15487572745972,2.749966358169963,2.8,2806.0812667050686,3149.779473678476,0.9811905127547713,0.997925711990138,36.617348203147834,12.136386006976338,2.7251593161613736,0.995521238015556,1.0009072514586546,16.378416669999996,passed,
2025/04/16 07:45:00,0.7258108474337884,0.6662411319496803,85.27839851134209,108.14731223750854,2.7464725071494542,2.8,2810.830637400538,3181.611887588468,0.9811158553166756,0.9979345473905433,36.477507363766215,10.810811785878657,2.6998167430391846,0.9725508539505012,0.9814710202777198,16.45807864555556,passed,
2025/04/16 08:00:00,0.7193462345392734,0.6626803451592566,84.20688486817339,106.41170724331093,2.7401250675911384,2.8,2790.5632008278103,3139.917403458025,0.9812783968206805,0.9977905632364494,36.71100947644728,11.226007690808427,2.710881352436483,0.9799660190477179,0.9848688834997944,16.250258566666663,passed,
2025/04/16 08:15:00,0.7214663360222044,0.6622536402567537,84.41827163087449,106.35139892604383,2.7441524378671844,2.81,2797.7894000934007,3135.7594475831224,0.981240474151373,0.9977150504351279,36.562926197682316,11.198071420312623,2.7025227490238724,0.9711235486860472,0.9778871350866403,16.282562535555552,passed,
2025/04/16 08:30:00,0.7217974714420166,0.6616499802626816,84.56785044031173,106.2037609638022,2.742238863461066,2.78,2802.8630352321215,3146.6181600418604,0.9812933576703868,0.9977090693226136,36.576229894168215,10.69229369126974,2.7006055006995466,0.9664309662760161,0.9734108720695767,16.31489855111111,passed,
2025/04/16 08:45:00,0.7214475029665212,0.6645589978979454,84.87451043126475,106.78156871101146,2.7522241956222304,2.84,2805.502633528115,3134.1539683344004,0.9814050701414163,0.997968774175027,36.73299115938997,11.421889010262747,2.7040145178509505,0.9756756158522807,0.9789263371498849,16.347266613333332,passed,
2025/04/16 09:00:00,0.7224468912347007,0.6641490301628041,84.86283217854486,106.88858015391058,2.7439913474922983,2.79,2806.9033280858503,3164.535313648422,0.9813762129793198,0.9979541308019245,36.74435766828787,10.281305320136013,2.6961254687593645,0.9592807390205058,0.9646002904556021,16.385575965000005,passed,
2025/04/16 09:15:00,0.7226959190031588,0.6661254225944644,85.10263320977323,107.32910174514362,2.7496345266543267,2.8,2807.8807113348594,3163.0996683656176,0.9813974085565643,0.9981140795574075,36.76484201002253,10.812588674816196,2.6997017777304353,0.9757707412056884,0.9791977539961482,16.418013809999994,passed,
2025/04/16 09:30:00,0.7236396476745119,0.6662471486746318,85.33854414649129,107.67004288932043,2.749345376648622,2.78,2821.6864953471886,3161.7318999507343,0.9815228395114151,0.9980532484889447,36.67927464087633,10.763598411441967,2.691040585695345,0.9598551611176098,0.9644955582789781,16.450483701666663,passed,
2025/04/16 09:45:00,0.724713210519391,0.6672624863810077,85.27785455650994,107.81456608453507,2.747957475433325,2.8,2808.7088755528575,3189.559215331916,0.9812945925148523,0.9981959385511112,36.74370197893617,10.17291025737935,2.692985901478359,0.9695147615101196,0.9744722048663738,16.482985639999995,passed,
2025/04/16 10:00:00,0.725559639094626,0.6672270955110131,85.76904396722489,108.28087303129291,2.752321016643401,2.8,2818.7994226511782,3183.8102051609476,0.9812437357965702,0.9980935101600462,36.54301646063119,10.983068383104975,2.7080242957192464,0.9871131227305182,0.9931868387238525,16.521108633333338,passed,
2025/04/16 10:15:00,0.7261268982409577,0.6681982809711098,86.18124358582372,108.79455127778445,2.7570209104991155,2.79,2826.8050716160665,3181.444137491741,0.9812537436043349,0.998119688257769,36.47774181911862,11.568946739256495,2.7160146707802686,1.0014209790179065,1.0071794104787115,16.564868705,passed,
2025/04/16 10:30:00,0.7273187370788886,0.6684092788593471,86.51002693866344,109.19548767300726,2.7565702070410416,2.8,2834.359674171944,3192.7974923300594,0.9812240907189544,0.9980808605427147,36.32441745815738,11.672444784427336,2.7195268064257596,1.0126983644762722,1.0198868963908712,16.614281878333323,passed,
2025/04/16 10:45:00,0.7289204270530656,0.6687531508278485,86.893445869831,109.67887450493343,2.7630884689490314,2.77,2843.727231090902,3185.0895442436313,0.9810846236867825,0.9979777504078816,36.157407078421905,12.20702092224033,2.722367493314488,1.0107781430471807,1.0196018972150802,16.65815411333333,passed,
2025/04/16 11:00:00,0.7259864590629358,0.6720766322356301,87.18566786951087,110.3639509353146,2.7683219616919903,2.77,2857.9152325916257,3177.3979872661293,0.9814103055846184,0.998259694399047,36.48005943449075,12.575967718332814,2.716999544190665,1.0072046840932891,1.0091918427232451,16.707690132222222,passed,
2025/04/16 11:15:00,0.7377640281912661,0.7026930655396803,96.3427667545546,123.23320562213374,2.809522138952464,2.83,3132.269829432053,3433.836153230973,0.9824672436356663,0.9997954005961266,33.93878056034936,12.21614361488789,2.6359112570992056,1.0456386828540685,1.0316270753329158,18.447620124999997,passed,
2025/04/16 11:30:00,0.7337682623580224,0.6997503092943388,96.54827861829364,123.45819820919156,2.7819400821668143,2.72,3177.9299708255367,3495.9537637727026,0.9825942160166873,0.9993050022524398,34.571124801419174,10.385714124713529,2.6199529386193556,1.0107297249897147,0.9982260698644868,18.566344664999992,passed,
2025/04/16 11:45:00,0.7336993778649321,0.677588704001717,92.27537967143894,116.61551214324389,2.7451547470680113,2.78,3045.724201501534,3396.718514867996,0.981740778751872,0.997806886660681,35.02590867416549,10.204346806163224,2.6821307444850206,1.0119977918194274,1.021783195784132,17.68550220555555,passed,
2025/04/16 12:00:00,0.731900878957451,0.6762547650469259,90.3323232505993,114.38580173065621,2.764640089652043,2.8,2956.9816921005395,3295.342264894361,0.9812576378629538,0.9980005200917926,35.57572406296341,12.073644104580183,2.712956522416486,1.035265426037545,1.042705977923427,17.285425465,passed,
2025/04/16 12:15:00,0.728339613190146,0.6773710679969477,90.09560004658844,114.18742790471987,2.7703329141719566,2.78,2941.329564970576,3266.6076034065704,0.9814676846654243,0.9982768529891924,36.06452584438546,12.730819654145924,2.732907807773076,1.0462277366813793,1.0479187901795184,17.198052666666666,passed,
2025/04/16 12:30:00,0.73094391337031,0.6753970134952276,89.41445601495062,113.47255694172108,2.770980589185894,2.82,2918.603453408194,3256.3214203986777,0.9810014882153257,0.9980431194624214,35.86350895529607,12.683657671824283,2.724996400391318,1.0372222875127122,1.044072565340178,17.110596964999996,passed,
2025/04/16 12:45:00,0.7300773950159585,0.6747556123282586,88.85591815267715,112.91038834090075,2.770898597320203,2.8,2899.8702737775493,3241.5006728620338,0.9809245549925314,0.9980585282729612,36.0452373705135,12.704499023302194,2.7272898505399623,1.0321534287289937,1.038521162939953,17.017116141666666,passed,
2025/04/16 13:00:00,0.729826011704744,0.6730841953012136,88.43197174321521,112.35780348849663,2.7665771291406127,2.81,2886.197897582337,3235.1153210994353,0.9808869671792179,0.9979777570413542,36.105284469809,12.532628996722373,2.733155619220574,1.0277936133695713,1.0357404489842663,16.935085151111103,passed,
2025/04/16 13:15:00,0.7257930705691636,0.6732916591436714,88.01073091468577,111.90941463134511,2.7671270685250304,2.79,2861.3729057334745,3224.8816337804137,0.9809186402141971,0.9982109011963431,36.749517175140035,12.398988567275111,2.760141235601168,1.0292713645438074,1.032212679509499,16.841439682222227,passed,
2025/04/16 13:30:00,0.7341701149207007,0.6677756366348725,87.1954973646082,110.86677475633356,2.759276703245408,2.78,2850.599049364411,3223.1845620191602,0.9802027890257867,0.9974340726744236,35.72435210802797,12.047187678973646,2.721976087646238,1.0051825874031755,1.0245998936890843,16.759249619444446,passed,
2025/04/16 13:45:00,0.7274987751460663,0.6694916860435038,87.21210658319713,110.831991738096,2.764427857645212,2.79,2838.003043103292,3190.5281261622063,0.9807844872303043,0.9979274025459455,36.53700296757927,12.808911920983507,2.7636904004094047,1.0207403052629702,1.0302421637912835,16.665439505000005,passed,
2025/04/16 14:00:00,0.7273842018220031,0.6659394240377604,86.79199688756066,110.13790101906699,2.758906859733866,2.76,2827.9805688117935,3180.7361836869823,0.9805379257812344,0.9975780916386637,36.37939955084626,12.864429095381094,2.774426941392371,1.0181671995663428,1.0320601062949557,16.57748986666667,passed,
2025/04/16 14:15:00,0.7270051235732161,0.6651453352918962,86.27149582896178,109.62315006266482,2.7610395431314387,2.77,2809.6910418700822,3164.529902448141,0.9802954123892246,0.9975109990668996,36.39297909265375,13.240418393114894,2.77724742495217,1.0264955168820817,1.0411550108603567,16.495060266666663,passed,
2025/04/16 14:30:00,0.7200286867730191,0.665842986755402,85.85980138283827,109.24049942051099,2.760901431540631,2.79,2793.5933271104914,3146.8585671597234,0.9805138313891396,0.9977853848119216,37.062330917492325,13.508204888564624,2.8038619019301225,1.0374168413765148,1.043269095400107,16.401002138888888,passed,
2025/04/16 14:45:00,0.7182376446014926,0.6658701557618579,85.18092985154892,108.66119543418509,2.7591490145443944,2.76,2770.8835394231414,3143.4086501783872,0.9803805558278703,0.9978818659519145,37.32550464483406,13.218827297688865,2.8035216976997948,1.0353184515235256,1.0392287936449283,16.31841346666667,passed,
2025/04/16 15:00:00,0.7151714408303733,0.664303281024498,84.85193602995079,108.1937196573035,2.760674474414183,2.8,2761.80557081379,3115.088225864688,0.9803299892137255,0.9977688681981369,37.4383800478665,14.001786310985212,2.821954185989706,1.0464931670239406,1.048874284327162,16.224190693333327,passed,
2025/04/16 15:15:00,0.7232302878100667,0.655051869276829,83.9502111706306,106.73084539899303,2.73966905085012,2.76,2753.9036816764637,3135.7969305577612,0.979345402683019,0.9965481315704757,36.165809580864455,13.052336236924075,2.794318436133934,1.0260848677228722,1.0501680537391347,16.13583048611111,passed,
2025/04/16 15:30:00,0.7123123684964026,0.6608063825101363,83.54453360655519,106.75757872094599,2.7512724233475216,2.77,2721.4389104598285,3110.552195204474,0.9798044622149583,0.9975264700457421,37.65757539600761,13.472659712974869,2.8339006991460707,1.0450801898856779,1.0490009372216356,16.04539630222222,passed,
2025/04/16 15:45:00,0.7139709369749913,0.6578997165762723,82.73145324087294,105.85426863353952,2.7450654292180054,2.76,2703.7165156429046,3106.8133641046757,0.9793905468134342,0.9971846112122471,37.43293571672586,13.085447871212809,2.8190447775419663,1.0300536698115748,1.0399064505868776,15.950284698333338,passed,
2025/04/16 16:00:00,0.7094637765796992,0.656197338935357,82.18832277354413,105.19601438461831,2.735553902544433,2.75,2697.8317643290175,3098.131214839195,0.9795731542818532,0.9971154676107822,37.606422903155554,12.9369011788119,2.825386516705694,1.0271231281029438,1.034120399155909,15.855169146666661,passed,
2025/04/16 16:15:00,0.7038257453006292,0.6580026775985264,81.59755139531553,104.76596462676761,2.739278431762944,2.76,2669.524356836666,3083.8337043515035,0.9795851408502635,0.9975017412363899,38.27016350255781,13.13603374656371,2.8462964464702716,1.043956428348064,1.041966798003831,15.760049647222221,passed,
2025/04/16 16:30:00,0.7013849816003934,0.6552376570573424,81.16817175483703,104.07085509966001,2.735095862681244,2.8,2672.816285624767,3052.6266791599082,0.9797231519178227,0.9972209466561865,38.22478835881706,13.589472985687467,2.843403326472661,1.0293299502947773,1.0279888132294104,15.659635364999998,passed,
2025/04/16 16:45:00,0.7033422633829906,0.6494774834152285,80.62347137200184,103.06928817502134,2.7195015466940684,2.76,2671.5395143330347,3064.1421974970012,0.9793214655144931,0.9965357471548728,37.704338302685244,12.760785348532652,2.8327240116594967,1.009805433629303,1.01815260365643,15.598195286666668,passed,
2025/04/16 17:00:00,0.7035845899332809,0.6506947186857254,80.439912232029,102.95442189061876,2.724487828590984,2.79,2661.531564548764,3057.588421289086,0.9792683717298998,0.9966964369771288,37.82031940298423,12.839544596855433,2.826903518271087,1.011113013857287,1.0179776250871004,15.581672791666664,passed,
2025/04/16 17:15:00,0.7011799704125833,0.649708400417704,80.8932024279973,103.17492472640326,2.7176002624116196,2.76,2683.140168708436,3062.990347978563,0.9796729615861988,0.9966267939554337,37.76131911680166,12.914859388140203,2.840344411008822,1.018549902313596,1.0236735633289118,15.615685800000001,passed,
2025/04/16 17:30:00,0.7077366196654278,0.6509416522663957,80.79824580683386,103.28188614627922,2.7253466588241455,2.76,2673.275645895033,3071.0634826419655,0.9792381371996769,0.9966252171934065,37.4126330591661,12.694590301684888,2.8100490138127685,1.0109327001602166,1.021945611190623,15.655315451111113,passed,
2025/04/16 17:45:00,0.7075902924525044,0.6484530227146149,81.37185898853824,103.52266060600694,2.7196603071333465,2.74,2704.769510989873,3066.1522054508873,0.9795364043009055,0.9962790114357668,37.083172294527024,13.011292434798765,2.815727502061877,1.004037415606108,1.0179021543889348,15.69494672777778,passed,
2025/04/16 18:00:00,0.7015716031519342,0.6570027264975381,81.5014843325841,104.2394146262557,2.734806780249905,2.76,2681.1680186962967,3070.230676788886,0.9800423619909892,0.9975005165768814,38.31646260946621,12.994808750909241,2.8351976612781042,1.0299755526992582,1.025470577977757,15.728964148333334,passed,
2025/04/16 18:15:00,0.7155830521043288,0.6491707749681164,81.49308079177689,103.73447758116303,2.7271012425887005,2.76,2698.0439735727127,3084.139068899032,0.9789896377867232,0.9961909827307133,36.52978958202474,12.80580260466038,2.789956821784757,1.0078216542697527,1.029712632836812,15.768598560000006,passed,
2025/04/16 18:30:00,0.7110113301934876,0.6518579894285933,82.0737593988391,104.3739130667691,2.7334946478673037,2.76,2710.445711152892,3072.833016805831,0.9795213254186598,0.9966013021559432,37.187722982749825,13.161605815501096,2.8136474966647573,1.005907567224874,1.018748451778697,15.808561449999994,passed,
2025/04/16 18:45:00,0.7086454497501048,0.6537170522311457,82.44331968113354,104.77239873190514,2.7364027943120455,2.75,2719.1889962111736,3070.376784227011,0.9798791411336254,0.9968712081241271,37.45485596422297,13.41600635045228,2.823818425031527,1.0145434387806793,1.0220857670732884,15.842583979444449,passed,
2025/04/16 19:00:00,0.7112938025112493,0.6537105909966003,82.62377604014524,104.94401499805865,2.735932857347433,2.77,2728.351311432714,3076.6975667925794,0.9798952902759879,0.9967952567728006,37.1349066688706,13.365787799088883,2.8092466923465547,1.0130494089410031,1.023572127375019,15.882223964444437,passed,
2025/04/16 19:15:00,0.7112183614895442,0.6548212814425797,82.93223039516617,105.26349089980604,2.738577973569069,2.77,2735.2123091872936,3078.7048874991765,0.9800420743407336,0.9969230127451144,37.18482243730348,13.481639153836149,2.8117433430398036,1.0177614826457764,1.0265869801490404,15.921865574999995,passed,
2025/04/16 19:30:00,0.7134395484681014,0.6551667682058344,82.9515167428083,105.30632304882842,2.7381957956445313,2.78,2734.5273322893963,3091.1824588220966,0.9799548016172157,0.9969326706637361,37.05999378017716,13.092500526878105,2.8000801037673315,1.014064923539061,1.0248428733700738,15.951934056666673,passed,
2025/04/16 19:45:00,0.7108681516590694,0.6590810816704066,83.39264369775374,105.96714903432662,2.751826104958981,2.82,2739.8783929602887,3069.0955155428132,0.9803396888540857,0.9974129583600876,37.56604703750061,13.828553346506727,2.8096997231413723,1.0148407838287943,1.0173688516078674,15.985286044444438,passed,
2025/04/16 20:00:00,0.7215195179858107,0.6505087936973217,83.16315722030868,105.15095719719599,2.7273461974090507,2.75,2755.6062480507135,3117.846958829389,0.979561605352238,0.9961951565896318,36.01936488594915,12.272331784230909,2.769712357569058,0.9900524379666832,1.0155433936512495,16.018940269444442,passed,
2025/04/16 20:15:00,0.7160595478666798,0.6569863438733732,83.53284126273175,105.9032868906674,2.7467567005061744,2.77,2741.34317496782,3100.8043999191423,0.9798910103113683,0.9970828656946918,37.092940959413596,13.037245315079955,2.800728892662126,1.0122684366642307,1.023164773647213,16.046957996666663,passed,
2025/04/16 20:30:00,0.7189352649628235,0.656369662825509,83.61989817896381,105.939990667296,2.741548296507965,2.77,2756.1044508414643,3109.2767793495605,0.9800207830682337,0.9969282717260906,36.607858160883104,12.851757125175665,2.775102540143559,1.0081648791751034,1.0230621639439972,16.080225919999997,passed,
2025/04/16 20:45:00,0.715773011031161,0.6593799063194371,83.97485859630257,106.43033766667135,2.7485048205221925,2.79,2758.6237812780173,3104.126861348214,0.980345205612208,0.9973465278214445,37.10244004712279,13.123676247937635,2.789958852402615,1.015335506731928,1.0225905251765148,16.11379840277778,passed,
2025/04/16 21:00:00,0.7218964238319958,0.6575148013666723,83.91258920839789,106.27879607873119,2.746276863520496,2.78,2763.0622543910927,3114.4973332291156,0.9800086811165855,0.9969886090735405,36.50248861626505,12.673678219355626,2.761324107484458,0.9965026523726732,1.0128346344640649,16.141405909444444,passed,
2025/04/16 21:15:00,0.7217976582937251,0.6577033995701647,84.06389457447403,106.40403535840657,2.7443822458242,2.79,2764.2762332210364,3129.554449095867,0.9800179932740058,0.9970484660930269,36.62532287908603,12.140848621871296,2.7656190482084635,0.9898207361166346,1.00560983714919,16.17492428444444,passed,
2025/04/16 21:30:00,0.7193008576222908,0.6605291592295502,84.50235132583197,106.94434331385825,2.753967654336242,2.82,2772.0807538262443,3113.3968767766937,0.9803468340342322,0.9973872598593398,37.001651155733065,12.849678857823926,2.7772929764726864,0.9989871252420246,1.008215030065732,16.208415024999997,passed,
2025/04/16 21:45:00,0.7222480497633154,0.6608508091246446,84.27599665527092,106.81694705048243,2.7478137275719656,2.79,2770.4277821628975,3138.249484453159,0.9803256293015739,0.9974137037263737,36.799937446166524,11.791467803366023,2.747689623336851,0.9830188324726605,0.9950363257890523,16.235944505,passed,
2025/04/16 22:00:00,0.7216201486025026,0.6615299351727117,84.577383470586,107.09159890328222,2.749634852186653,2.8,2777.497815654896,3139.4264351559023,0.9804469136343535,0.9974928811524781,36.8658071053086,11.93040701730153,2.7544354293877156,0.9874672938087629,0.9978150880747713,16.269381137777774,passed,
2025/04/16 22:15:00,0.721104393725944,0.6623507912779883,84.91077540125144,107.39451615555076,2.7529427285585664,2.8,2785.9973101122305,3135.9530330564457,0.9805874053656095,0.9975744326847977,36.91360494807112,12.23125022681053,2.7601370627687785,0.992633939961299,1.00119227099403,16.302790136111113,passed,
2025/04/16 22:30:00,0.7230332034979181,0.6620079571851835,85.08942849861114,107.51585777434919,2.753301594388847,2.81,2795.2846471777284,3135.8642043411255,0.9805948956918025,0.99746652877241,36.663580592543966,12.355810283151541,2.751085754477936,0.9917132614056092,1.0027167256704532,16.33024158944444,passed,
2025/04/16 22:45:00,0.7242045912301556,0.662179060834809,85.27893043509695,107.68214105457317,2.754650260458148,2.8,2800.377796266649,3139.975763273225,0.9805883610944134,0.9974621995480714,36.64176017097657,12.152443878257353,2.7476122420317695,0.9817244472666092,0.9935591360175531,16.363596479999998,passed,
2025/04/16 23:00:00,0.7250957696756529,0.6623779271441821,85.53752855586156,107.90265568571996,2.756892440934674,2.8,2807.0754143530626,3140.53555974502,0.9805955769673578,0.9974466807424162,36.5931753842244,12.279501095259121,2.748173495530977,0.9826736413996491,0.9950934792331653,16.396923736111116,passed,
2025/04/16 23:15:00,0.7266609569936416,0.6630585707918466,85.39500216453875,107.83169023953111,2.7527966546040177,2.8,2799.916698022778,3166.4873715652707,0.9805261717412572,0.9975571904135945,36.48944030074148,11.532928770648477,2.735726090717517,0.9868481677519811,1.0001322972640851,16.424297162777776,passed,
2025/04/16 23:30:00,0.7221412042946506,0.6673325778175706,85.74016880475021,108.39433693452612,2.7632608836627917,2.82,2797.3887655422463,3158.4623118616605,0.9808614241486052,0.9981327340375595,37.2381977611506,11.888319875715027,2.7556076730823182,0.9972910468080972,1.0000442186693845,16.45757031111111,passed,
2025/04/16 23:45:00,0.7275151089420179,0.6635125758456599,85.90818347263276,108.24945788907444,2.7549330788578437,2.78,2815.002389201261,3170.7955393289617,0.9806470291375087,0.9975640207645595,36.37678539675271,11.678977870246499,2.737698292565661,0.9898063310577199,1.0031601591497674,16.49047271666667,passed,
2025/04/17 00:00:00,0.7334432273902454,0.6776504118625131,91.07178797042069,115.03502838337525,2.7746912324591357,2.8,2973.3954829822715,3302.987674997267,0.9810456848856044,0.9979902457723759,35.423372420379465,12.587693134192852,2.7140381727032308,1.0568157561888423,1.0640115484030808,17.41502532000001,passed,
2025/04/17 00:15:00,0.7289972601670595,0.6735919398755974,89.31456898655298,112.66859697048409,2.768628112438943,2.74,2917.597390771497,3245.9368524552942,0.9812182369477833,0.9980373059883578,36.07889448640831,12.359524899099123,2.7331744461702985,1.0292867964307226,1.034156644082383,17.064534177777777,passed,
2025/04/17 00:30:00,0.7285771493661062,0.6481480048005723,85.25114457177462,106.41880564865889,2.699866826458539,2.7,2840.951866385884,3233.2672038769433,0.980371821115131,0.9959337238924658,34.96438066100108,9.424772193146282,2.7375019316788967,0.9733402331180612,1.0077115437843054,16.399582564444437,passed,
2025/04/17 00:45:00,0.7298910655222695,0.6473888685323942,85.74994480342717,106.89966310663577,2.6921702811199455,2.73,2859.7869414181628,3265.832927258393,0.9804936984968148,0.9958543060997257,34.85029084231771,8.571706379937007,2.735595951148223,0.9622782330438509,0.9990837341536181,16.491211763888884,passed,
2025/04/17 01:00:00,0.7343342115564706,0.6430555243911172,86.0054919264741,107.09461170727685,2.664532795281211,2.71,2879.8108449473157,3363.339692243419,0.9804835922468205,0.9955553644373022,34.30499489418481,5.685173792816211,2.7104668006451482,0.9398656184879989,0.9873145352229948,16.635079352222224,passed,
2025/04/17 01:15:00,0.7350798769330794,0.6524085272028662,88.21247461041689,109.87359038184495,2.6868389273388797,2.7,2934.4600693329894,3361.5178779564685,0.9812794446896589,0.9962796505205324,34.52322735536028,7.194663180608284,2.7193656532269443,0.9587076948802111,0.9959284572800097,16.91627863444445,passed,
2025/04/17 01:30:00,0.7387521961671909,0.6564833955285451,89.70414386614014,111.75753591720674,2.6938005461439123,2.7,2972.442938237088,3400.0165624880487,0.9814342389512697,0.9965019516110311,34.3145807317669,7.234615933938601,2.71475013363487,0.9676334989387216,1.005294071068753,17.166134883333335,passed,
2025/04/17 01:45:00,0.7406480910108093,0.6588118920453921,90.81476663809285,113.20303777468118,2.6945551925220337,2.72,3011.8937593013256,3441.275473697345,0.9814354768013314,0.9964773009372211,33.982406673462584,7.067691957467653,2.7023685867868523,0.972963600783776,1.0113686151115777,17.388420664999998,passed,
2025/04/17 02:00:00,0.7420231700259337,0.6585923533961541,90.69806496629073,113.07732877192218,2.695128255074291,2.72,3011.706502772702,3432.9302662931223,0.9814056315651859,0.9963937562900516,33.7559713969947,7.3582705934562265,2.6935930622676993,0.976542163183082,1.0166890695036896,17.369122649999994,passed,
2025/04/17 02:15:00,0.7394220476344208,0.6586242698969533,90.59865939226337,112.98198363766092,2.691692985780321,2.68,3012.0487558571444,3429.988818612545,0.9816976645862262,0.996529268721468,34.05802765893563,7.048122438364729,2.6976450712604714,0.9651580926601012,1.0021391501012245,17.339987353333335,passed,
2025/04/17 02:30:00,0.7402988573059606,0.6576027905255702,90.47888956097258,112.74271617474373,2.6899595382688664,2.7,3004.7909086605073,3430.429872072957,0.9816253856279787,0.9964643564534287,33.94244914606447,7.0585515727418615,2.7024962128330663,0.9717680895255905,1.0109916944520718,17.310483520000002,passed,
2025/04/17 02:45:00,0.7403091641674717,0.6578532788296352,90.36901125135228,112.62319814834277,2.692724610290002,2.7,2996.658779462105,3421.1521144904523,0.9815703222306218,0.9965017991552586,33.97004612461272,7.340641617084676,2.7073692672594354,0.9780454709427641,1.016942726064775,17.28139733833333,passed,
2025/04/17 03:00:00,0.740905868830407,0.6572962584891444,90.18797494781784,112.41610151604648,2.6936098735526817,2.68,2991.0977398943555,3413.6691441505736,0.9814639989051549,0.9964321026190198,33.92184051022237,7.399349950005625,2.705554627530496,0.9733235700045284,1.0132397599861531,17.251943316666665,passed,
2025/04/17 03:15:00,0.7382204443768637,0.6592694431851438,90.13297249998271,112.48363534265887,2.69842550034204,2.69,2985.1159837450327,3397.460169577304,0.9816567307196605,0.9966956075268457,34.28988836497882,7.834093601464634,2.7140588325726918,0.9806385898412344,1.0152652606174863,17.22290625,passed,
2025/04/17 03:30:00,0.7398454726468895,0.6580287011379543,89.87299884928991,112.16794049230532,2.6925632860072497,2.7,2981.5874207860384,3406.003420807571,0.981659206638068,0.9966049621167793,34.00414859226636,7.486659967807105,2.70255834088433,0.9801490657635832,1.018022159159649,17.198992586111103,passed,
2025/04/17 03:45:00,0.7416025695333401,0.6559681285554729,89.54123291016775,111.76374081284294,2.6870004914242833,2.68,2975.427176544766,3416.348270477399,0.9814577167170672,0.99640469374752,33.80233658524624,6.927262627194926,2.6926680601931174,0.9693761978557153,1.0113687154003783,17.174703767222226,passed,
2025/04/17 04:00:00,0.7410687521922549,0.6556447655058909,89.44563824707005,111.6116706418247,2.685906185599167,2.69,2975.7988029843636,3407.7942513971216,0.9815445203851714,0.9963732841648822,33.75061157757735,7.151631023435635,2.6926995158672202,0.9729978303639683,1.0148381382184108,17.145732071111112,passed,
2025/04/17 04:15:00,0.7405398562169349,0.6566310121219466,89.3453650266642,111.57339251687789,2.6916125878663086,2.72,2967.423628629936,3391.7359776241433,0.9814780633028334,0.9964533902572951,33.8346006701831,7.6762594636664625,2.698175440298977,0.980615819076596,1.0206915956103475,17.116394044444437,passed,
2025/04/17 04:30:00,0.7392563135905914,0.654858968159155,89.1460451819309,111.23112964533131,2.683959810050796,2.7,2965.5267709666864,3400.988628908077,0.9814958064337761,0.9963405870390529,33.814673056127425,7.31010486900568,2.702886576379751,0.9823537846045588,1.0234160986195822,17.087471463333337,passed,
2025/04/17 04:45:00,0.7395326510705403,0.6534663929754275,89.03507945819229,111.01044467353717,2.6804483067664266,2.67,2969.705662014608,3396.118128329015,0.9815111233412158,0.99616383169694,33.60189055864037,7.3530122398413775,2.698277791986756,0.9782532175176046,1.0212147259045694,17.0632616,passed,
2025/04/17 05:00:00,0.7398481672058875,0.6523635526093267,88.9143300220097,110.79339300173132,2.6784526097401744,2.67,2971.0094793182434,3388.77602073301,0.9814740152341762,0.9959972750324223,33.38489167037882,7.629094345777087,2.6965056567369,0.9833502013248036,1.028211624275867,17.034384069999998,passed,
2025/04/17 05:15:00,0.7372422256484613,0.6550127341029152,88.87370452698114,110.91498970837148,2.6882444543786224,2.69,2959.0282678791978,3366.8588349974248,0.9815348892698774,0.9963174077026719,33.84639051526284,8.274483653902319,2.71023688420248,0.9929163910916918,1.031572667338937,17.00553092333333,passed,
2025/04/17 05:30:00,0.7374544965825123,0.6543624775132221,88.46258893015653,110.55964016422892,2.683602461372955,2.69,2949.9417818696343,3376.000050431948,0.9814890430481717,0.9963197325616638,33.86884300941184,7.638723190178045,2.69852655652018,0.9813036551330693,1.0206197131950188,16.976313071666667,passed,
2025/04/17 05:45:00,0.7359815523095365,0.6536613229439281,88.19216989057021,110.2808677767827,2.676787450129662,2.67,2949.80343344027,3381.4833630437297,0.9816690057764779,0.9963328599762964,33.90582377705588,7.181643093307927,2.6916431519130763,0.9741126673507975,1.0125460800033184,16.94750904,passed,
2025/04/17 06:00:00,0.7357242841628363,0.652894203139511,88.14451306596398,110.1571960851635,2.674870361978229,2.69,2955.932997162758,3370.877842179794,0.9817607546141359,0.9962058985000923,33.74706074000153,7.485196401482069,2.6885842578187242,0.9748188253475144,1.0139624023814173,16.923398799999994,passed,
2025/04/17 06:15:00,0.7386374305606391,0.6515957238350368,87.81870039397485,109.90417635077414,2.6702501761102844,2.68,2946.699259871608,3392.9350719835797,0.9814911021572351,0.9961019701212939,33.57754515024314,6.528573791822019,2.671130066480674,0.9581685841473764,1.001807119933233,16.928409691111117,passed,
2025/04/17 06:30:00,0.7369423503831127,0.6564937522051015,88.62855499263391,111.039349863917,2.6814680978605243,2.71,2962.0803166789096,3387.791296034063,0.9818744723571675,0.9965737075836498,33.950272762499885,7.223062233987376,2.6815268530061527,0.9700773639765503,1.0063715475853494,17.026978154999995,passed,
2025/04/17 06:45:00,0.7387927863392107,0.6580478022874567,89.20913499450864,111.87086884334765,2.680465587235669,2.69,2975.4431173703288,3425.0342783511155,0.9819428936469011,0.9967483690892912,34.03790348167241,6.397595389380217,2.675037492717772,0.9617529955350341,0.9986514266479164,17.156259401111107,passed,
2025/04/17 07:00:00,0.7398667934929273,0.6605819598343964,89.78131442193404,112.77296218845159,2.6826617618763082,2.7,2998.746579436915,3442.908525546134,0.9820495636596204,0.9968347525761446,33.79121365162257,6.5008046646550115,2.6590357383611503,0.9665525480216246,1.0024505583744672,17.28078183333334,passed,
2025/04/17 07:15:00,0.7363027107990665,0.6648369389694142,90.58067247172826,113.9466964761477,2.687033689088091,2.7,3022.829923989744,3456.699684206352,0.9824605512944529,0.9972344879928546,34.19955965098494,6.6170735520905275,2.6651478375843163,0.9724174690685063,1.0003015048028838,17.410714346666673,passed,
2025/04/17 07:30:00,0.7386079897206758,0.6655537149749825,91.19993962738883,114.74061751375096,2.6870206642923207,2.71,3047.459933778551,3480.4607076330412,0.982370974864437,0.9971052960583683,33.84119710284285,6.537643106215716,2.6531099295639087,0.9730274852250841,1.0033286600075264,17.54065765833333,passed,
2025/04/17 07:45:00,0.7380950329680073,0.6681494429986549,92.15559765236623,115.97066867060406,2.6878372338557415,2.71,3079.55121011012,3507.0691988791723,0.9826037235895222,0.9972368889940848,33.806759508266346,6.563446039484918,2.6528515734582263,0.9820821927344845,1.0096779581936726,17.703763580555552,passed,
2025/04/17 08:00:00,0.7408071589975642,0.6696457486048097,92.96358671485113,117.00389205287735,2.689900243597281,2.71,3108.789167850338,3531.6170637623977,0.9825121893127335,0.9971285118975493,33.372151085073966,6.731868008679634,2.6409580322442143,0.9914440281114907,1.0210696472767182,17.86203034,passed,
2025/04/17 08:15:00,0.7381078283762004,0.6748591882635797,93.56330779838511,118.21929573327094,2.693682385950003,2.78,3128.604676863881,3563.5459256893064,0.9827651137578644,0.9975963689437776,33.71726917786053,6.365743505479746,2.629437135646652,0.9956124143964606,1.0167796053538931,18.02652820222222,passed,
2025/04/17 08:30:00,0.7344823580828603,0.6744433499627009,91.8455840757032,116.5551534487003,2.693476887317592,2.73,3078.7972738924036,3526.98627070649,0.9827153734461249,0.9978319054435536,34.38307127611459,5.889370363084029,2.614502066457973,0.9697920071811228,0.9863236384069586,17.792525299999998,passed,
2025/04/17 08:45:00,0.7309058034006711,0.6786298692262512,92.60326676560922,117.64625763220982,2.698040446480656,2.73,3101.3758771706066,3538.532692411732,0.9831252414326043,0.9982302463921545,34.789289069045324,6.020758612210848,2.6206382998173616,0.9765744579844706,0.9847804206920867,17.914741881666668,passed,
2025/04/17 09:00:00,0.7331572482859492,0.6786826795248551,93.39902175889722,118.42408923178093,2.69755936561784,2.73,3130.653538205676,3553.9514235353554,0.983175161591486,0.9980602531386769,34.37154230622704,6.22161061680655,2.618014589441177,0.9821963880488859,0.9931957083272843,18.032118720000003,passed,
2025/04/17 09:15:00,0.7348641067131938,0.6782693323205256,93.98890390375725,119.01778242341878,2.6935496633523184,2.71,3148.151266780719,3590.219093116518,0.9830928652227053,0.997959320801553,34.115587979631776,5.761166522139057,2.618647106783825,0.9885564541666596,1.002494470345725,18.150135214444443,passed,
2025/04/17 09:30:00,0.7347441225938163,0.6794836767703687,94.7093256225761,119.75741124961553,2.6960876304386656,2.72,3175.8181853328856,3586.7009975016736,0.9833405804323794,0.9979435421781798,34.004094117855885,6.3080952318751216,2.620401822386595,0.9938379881013261,1.0064370048043776,18.232344319444447,passed,
2025/04/17 09:45:00,0.7381923441847135,0.6795657054655937,94.87700136381866,120.04758545271204,2.696110476587104,2.72,3187.5366809323227,3601.690511787596,0.9831574503303564,0.9977890782528145,33.488632081204194,6.252931605968283,2.598697147370388,0.9941449922928233,1.0106744929141909,18.304506562222222,passed,
2025/04/17 10:00:00,0.7360355245993714,0.6822060301508551,95.329906950497,120.69681182940866,2.6994076275080263,2.73,3198.5454698295466,3609.3205965606167,0.9833828919812422,0.9980568101170807,33.75183318279646,6.350396656048121,2.6043639996349177,1.0020865007336999,1.01339454229615,18.37720558666667,passed,
2025/04/17 10:15:00,0.7377353530197941,0.6820774878190491,95.60187408032775,121.02222554890803,2.6982605107263518,2.72,3210.080798107401,3625.619214305983,0.983287867159963,0.9979532251336428,33.49936046636403,6.1947439943974905,2.5964745417502626,1.002289958840258,1.0161023609731104,18.444499406666665,passed,
2025/04/17 10:30:00,0.7377032194352096,0.6832093255529772,96.01628676528196,121.51012418907094,2.698146606994816,2.72,3223.0764347470176,3637.892412785378,0.9834568609643245,0.9980551828819489,33.412504923401094,6.149192619233276,2.595911336280032,1.007978952047232,1.0209000654913318,18.511899816666666,passed,
2025/04/17 10:45:00,0.7389717313197247,0.6842628126109451,96.41717365501624,122.00539200303618,2.70376329755516,2.71,3229.7944463345566,3639.996463089103,0.9833479284785526,0.9980751091683778,33.24339094862395,6.345307334877331,2.59792602557608,1.007462671058871,1.0208021036923969,18.574288522777778,passed,
2025/04/17 11:00:00,0.741886776446291,0.6856579895111142,96.86794238672142,122.54071153192793,2.705858296767872,2.71,3240.627541827914,3648.986236395967,0.9835210190768021,0.9981954212680899,32.61360513926861,6.404985245851811,2.5889057464904868,1.013139707282051,1.0282480806488616,18.642318603333337,passed,
2025/04/17 11:15:00,0.7411350958160482,0.6890877052552907,97.43052459436278,123.33226527798683,2.7137345072477363,2.77,3245.405950197159,3651.0550374257145,0.9837599069413672,0.9985893382490898,32.61716331414027,6.531555177557135,2.597536260815925,1.0161762239450827,1.026601911452177,18.715164159999997,passed,
2025/04/17 11:30:00,0.739637075590425,0.688504008500028,96.44832716395203,122.41772304849322,2.7135359593564625,2.71,3225.9518726402043,3631.592353721991,0.9835083850119075,0.9984885949293917,33.03348348321643,6.60287433305683,2.5804241390218237,1.0094094672895833,1.0179714254771783,18.60819285111111,passed,
2025/04/17 11:45:00,0.7391410612293443,0.6809184152455028,95.83720982091491,120.98746772731309,2.6951950204017687,2.72,3222.232515388395,3629.4820336894254,0.9834106099153604,0.9978332615103476,33.178022903029174,6.181071463809669,2.592823613401453,1.004983131532103,1.0215707029300611,18.46670693388889,passed,
2025/04/17 12:00:00,0.7388275931984584,0.6778336619739135,95.06060960965227,119.87186350703587,2.688621737505905,2.71,3194.1354805417836,3623.785303660661,0.9833027199422956,0.9977364228807668,33.294414683078244,5.659423415534477,2.601204917319162,0.999141451077727,1.01814892295574,18.330810025,passed,
2025/04/17 12:15:00,0.7349637037457513,0.6851685321877443,94.72838231163259,120.37533737749376,2.7076337958094356,2.79,3179.915105775771,3600.580432461625,0.9831991710695266,0.9983377269018651,34.04112832409383,6.277340926048828,2.5818778468103636,0.9983624812722166,1.004234186718587,18.359098871666664,passed,
2025/04/17 12:30:00,0.737956979025551,0.6891792290660425,96.42937000761872,122.3299329149697,2.7126658847122176,2.71,3225.2551419285564,3630.6084879050477,0.9837482200528951,0.998661859953527,33.20586008377068,6.463441889169143,2.5825843763885823,1.0106668798618264,1.0162355821328453,18.59766737888889,passed,
