datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/17 12:45:00,0.7362544967342768,0.684632934844555,95.89137309025966,121.34278136696501,2.7001317302354835,2.7,3218.7752999126683,3633.636047089662,0.9836581818452252,0.9982992516971905,33.56278487312266,6.007619134875323,2.5909209647985008,1.0071535532886495,1.0159819885618484,18.50241330666666,passed,
2025/04/17 13:00:00,0.7360553689582218,0.6810977586306102,95.4845505020027,120.51573075768066,2.695033294208572,2.7,3204.856816205989,3625.339075210238,0.9834835997324096,0.9980386525887738,33.69361931306149,5.8399477847291985,2.6046137476878806,1.0031156730323438,1.0153369084972785,18.407605333333333,passed,
2025/04/17 13:15:00,0.7368181111219345,0.6832238470092974,95.13903567066413,120.45894515561515,2.7015916384908847,2.69,3196.3351442735775,3612.5587306998455,0.9833614968106049,0.9981579820971006,33.62363471886526,6.1596475823819405,2.5844011501758666,1.0030099573251405,1.0131395867338089,18.39485076,passed,
2025/04/17 13:30:00,0.7355733822413402,0.6841283217693741,95.42662114805836,120.74267825641296,2.703892081826647,2.73,3209.035458751568,3600.7242713388096,0.9835996762527519,0.9982218674162603,33.716668292184174,6.514177782613297,2.5866444191425324,1.0006186554491827,1.0083157189661562,18.41285541333334,passed,
2025/04/17 13:45:00,0.7382376777818731,0.6799905848895941,95.71123329230133,120.57325335011816,2.692215226279487,2.7,3219.7583904159474,3626.067596255915,0.9835904840721205,0.9978675270058224,33.24227262575711,5.950327502754729,2.5953626913455063,1.0024138654597607,1.0183995583338488,18.43043695777778,passed,
2025/04/17 14:00:00,0.7371563162501894,0.6844257962037142,95.48681348248077,120.88107392112079,2.704439416244167,2.71,3214.3842897104914,3609.046271554052,0.9834894102325844,0.9981640409757696,33.493095970145966,6.473170919986115,2.574113611371126,1.001860791295788,1.011031949023634,18.45355456388889,passed,
2025/04/17 14:15:00,0.7380330619240563,0.6817376603207469,95.78110964897066,120.8160268089217,2.694852813675833,2.71,3221.900137716366,3632.478417717819,0.9836031202900477,0.9980093282886093,33.272354076474514,5.951867637324802,2.587379823477535,1.0079120538337951,1.0216356915442923,18.471541336111105,passed,
2025/04/17 14:30:00,0.7387470554552348,0.6819103772624716,95.90000059886208,120.95773045780702,2.697081857318225,2.7,3230.2318015711794,3624.9933892519753,0.9835863018524551,0.9979322595714482,33.152151304962395,6.214348406699957,2.5809440330357343,1.0033379139631096,1.0176663910224613,18.489103489999998,passed,
2025/04/17 14:45:00,0.7406347047983806,0.681312069553178,95.97743128746825,120.9627530839742,2.695588371090919,2.71,3231.196787940024,3634.4948916917588,0.9835220333349767,0.9978644585469724,32.84344073649077,6.105394486770809,2.5778914274718225,1.008711468591624,1.0258795542821577,18.507078651111115,passed,
2025/04/17 15:00:00,0.7384131265801014,0.6851225626589109,95.9995035683126,121.37491639527201,2.70606122124134,2.69,3229.0517969495463,3618.6018165558166,0.9835819043211937,0.998196030789856,33.21521146362069,6.472218454673213,2.5729665094637024,1.0028389549025898,1.012842439482052,18.530169899999997,passed,
2025/04/17 15:15:00,0.739231635552048,0.6832352119145922,96.31550377063243,121.39509545151574,2.6993844092173336,2.7,3236.0334431036517,3635.212146980969,0.9837168433849455,0.9981051730094661,32.99117414719952,6.132676451431368,2.585126991261318,1.008622138847749,1.022063064553411,18.54813321777778,passed,
2025/04/17 15:30:00,0.7402145230590403,0.6820422308573395,96.5827109967478,121.47979185127669,2.6979737046290917,2.73,3247.91805432419,3633.42030397003,0.9837441973551425,0.9979332272640721,32.795715883516614,6.30291793997304,2.5873627789059372,1.007943290876478,1.0240589417541122,18.565669943333333,passed,
2025/04/17 15:45:00,0.7402116341320436,0.6859059751123646,96.49246945614995,121.80400489348752,2.70940342755261,2.7,3237.8374176246207,3621.0974538007413,0.9836924304017116,0.9982715320033508,32.82536263045941,6.648831271793708,2.5763531796998382,1.0081758526999645,1.019278070643859,18.583621649999998,passed,
2025/04/17 16:00:00,0.7407150892440886,0.6839968812786803,96.74953940438621,121.8387133568764,2.701667737304723,2.72,3248.087292012398,3639.0240595223904,0.9838104574125744,0.9981387074487368,32.66612130740074,6.255644644289297,2.5830078303764,1.009660492641716,1.0240500910118429,18.606686541666665,passed,
2025/04/17 16:15:00,0.7399814074029483,0.6840805551889286,96.79551360618079,121.92136566107406,2.6986152718387366,2.69,3247.9044214897044,3651.748351410632,0.9839007633375624,0.9982207531524715,32.75038645327982,5.897064352539479,2.586544386716287,1.0098726617654605,1.023627691768017,18.619508343333333,passed,
2025/04/17 16:30:00,0.7395123534507767,0.6867845354632063,97.14644780855848,122.47012894457285,2.7087546774687437,2.71,3256.704227815407,3625.475933159073,0.9840622448393617,0.9983912187051511,32.74567637483911,6.761194634525132,2.5873035568028104,1.0097703532716582,1.0198224322837321,18.642137702222215,passed,
2025/04/17 16:45:00,0.7425772906882907,0.6838717264931878,97.00098806823,122.19031601424243,2.698821483468354,2.69,3253.955178349355,3660.1983026225357,0.9837883523480027,0.9981158403861943,32.33321194992323,5.930410371427938,2.580502439403001,1.0114201038528539,1.0286842794707833,18.66006595444444,passed,
2025/04/17 17:00:00,0.7473878030523797,0.6815139616233691,97.13063509008026,122.16988721584137,2.69791008716846,2.7,3263.7802010367154,3661.2483897038232,0.9834463309854317,0.9976745398497696,31.625351866085065,6.222314603515595,2.5690617668786486,1.011785645899691,1.037407873627446,18.683104488888887,passed,
2025/04/17 17:15:00,0.7436906054406471,0.6849849679808568,97.34477331206222,122.63734863966415,2.7023124245465224,2.7,3260.7999818968024,3657.6841907932826,0.9838686951452075,0.9981835205715807,32.07848874199591,6.230097227584535,2.5818129214995986,1.014934052005495,1.0324361288354227,18.695905738888886,passed,
2025/04/17 17:30:00,0.744506240364785,0.6866041018484254,97.41541314727884,122.92699449620568,2.7094460962229747,2.68,3267.3698811332742,3641.2402561049835,0.9837985366805256,0.9981831246846893,31.965568162137703,6.789756114288116,2.569041717166515,1.010306447971353,1.026727754937245,18.718506766666664,passed,
2025/04/17 17:45:00,0.7433466347422439,0.6874873824623348,97.48786107276239,123.09632475235905,2.7082381979564465,2.69,3260.8935816790745,3657.4090914692324,0.9838839352827631,0.9983979747320799,32.134297473459334,6.332273452151987,2.5782852425567557,1.0126918709992285,1.0270232542510453,18.73641156444444,passed,
2025/04/17 18:00:00,0.7466699859554066,0.6859287690960838,97.46016944888608,123.03276700015033,2.704888904611419,2.69,3261.2385607056326,3674.138234136011,0.983623885953885,0.9981741849949719,31.65764116675112,6.065123966232952,2.5689742131077242,1.0139953510769149,1.0340819279852198,18.759423741666666,passed,
2025/04/17 18:15:00,0.7430154254885002,0.6902637702117758,97.70609208710725,123.61023049366338,2.714150319696948,2.74,3259.695090191467,3656.72523618752,0.9840065264086905,0.998689647482373,32.12566487887147,6.470492917052501,2.5792319770491896,1.0151651666838255,1.026048776300456,18.772204439999996,passed,
2025/04/17 18:30:00,0.7440286743277847,0.6885319645976168,97.59405114181055,123.39736434566649,2.7111166077335955,2.67,3269.9358134920585,3647.466977853621,0.983937770308659,0.9983869049585569,31.97475388990599,6.746698436109458,2.5682148716916156,1.0107741477555274,1.0249121390541518,18.753885590000003,passed,
2025/04/17 18:45:00,0.7431114249372675,0.6859929527201354,97.57909120093215,123.10922169649899,2.7000468369383825,2.68,3266.912886972514,3672.2249915559128,0.9840368212217236,0.9983162623438148,32.09009717008747,5.98080899079647,2.584052496862265,1.0142469737260758,1.030745908748727,18.735997279999996,passed,
2025/04/17 19:00:00,0.7486129246319945,0.6824309251212539,97.25732712484016,122.63169226783667,2.6963645991420875,2.7,3270.489677201073,3673.386980264775,0.9834870767631104,0.9977021561705857,31.367061508344822,6.138642132719293,2.5596905051408467,1.0110740474623028,1.037834968592618,18.7232232,passed,
2025/04/17 19:15:00,0.7444694649148098,0.6840814517697971,97.34548796612553,122.7709255031661,2.6968128871509935,2.69,3265.496942612938,3669.0157269292963,0.9838674997526041,0.9980606160666673,31.932407736645004,6.061076332978461,2.5791368681957083,1.0135550414094185,1.0338240471347007,18.701083133333338,passed,
2025/04/17 19:30:00,0.7434333839523443,0.6840312098089685,97.38050103501938,122.79050277551383,2.694960821583343,2.7,3267.6317301375007,3669.1098334560265,0.9839985176596961,0.9980974655128989,32.05169733460796,6.017695693806717,2.5832986774469453,1.0134892680597998,1.0328190364276888,18.694246743333338,passed,
2025/04/17 19:45:00,0.7454985583344238,0.6830659456008188,97.22364561739624,122.627069663964,2.693390034341896,2.7,3267.205762673745,3671.037930860263,0.9838355519064611,0.9979245832483625,31.756162741966758,6.042075786315918,2.5725882005478797,1.014433327693911,1.0372097587713691,18.687396420000002,passed,
2025/04/17 20:00:00,0.7457236841000111,0.6826648286736401,97.22243745860101,122.60545726040714,2.693896253893578,2.69,3267.1616745781744,3667.387515280119,0.9837621523400828,0.997851446937816,31.75641094416223,6.161457796181092,2.5745649508966677,1.013578795759394,1.0371253948553363,18.680956085000002,passed,
2025/04/17 20:15:00,0.7451679980992151,0.6825684773219135,97.08804842101712,122.51966623551719,2.690871669546839,2.71,3264.74481257569,3675.0426763652094,0.9838063007492136,0.9978878460259231,31.835963239490443,5.887491559951319,2.5722803194778616,1.013071675912275,1.036215654266141,18.674077546666663,passed,
2025/04/17 20:30:00,0.745038675740523,0.6825709800753595,96.88163482727194,122.33069175598273,2.6911928018682403,2.7,3256.1795195903037,3672.6067832506706,0.9837487587125388,0.9979150541699477,31.893993231227103,5.869986359574923,2.5725257659423226,1.0147962465568678,1.0375951817166946,18.646699823888888,passed,
2025/04/17 20:45:00,0.7439441548968073,0.6834721407282712,96.77823556169848,122.28944465870413,2.693516600037316,2.73,3247.4218915656006,3665.3669650242628,0.9838061646042534,0.9980656426117901,32.06700391533756,5.975043247141627,2.5786665820403027,1.017906834486791,1.0382369431673424,18.619711537777775,passed,
2025/04/17 21:00:00,0.739608388543096,0.6874520925563533,96.25486066749669,122.28946457600455,2.702013953285337,2.73,3234.090961078449,3644.9045689286604,0.9838375229955976,0.9984443848543397,32.85457569822895,6.169189186268065,2.5670276726508767,1.0072012960793744,1.017515231582191,18.58714190666667,passed,
2025/04/17 21:15:00,0.7405395453367095,0.684002862308677,96.1734965284332,121.86551682192052,2.6900674952529937,2.7,3233.6248166636205,3665.7052366925577,0.9838701230190914,0.9982184992077214,32.66476957808659,5.581114775979549,2.574442644591217,1.0126411057048115,1.028334415964546,18.559663515555556,passed,
2025/04/17 21:30:00,0.7410077234600455,0.6818062814844736,96.11878093268919,121.61143947250557,2.6863232235918213,2.71,3241.0459014669514,3657.8156517184425,0.9838121115937484,0.9979221010227529,32.611120595689215,5.791792669851567,2.5738009818075973,1.0097658065684565,1.0286900992574883,18.53257200666667,passed,
2025/04/17 21:45:00,0.7416155583620903,0.6802387541758864,95.725629255037,121.19449428945396,2.6810697510066794,2.7,3231.61419067441,3670.4918711344417,0.9836146078155603,0.9977920142454807,32.61069992917782,5.316601359384871,2.5676351205237062,1.0073171276785438,1.0287281320874657,18.505027780555555,passed,
2025/04/17 22:00:00,0.7393262822316773,0.6826182783840976,95.78368700983296,121.35811996101557,2.6856137978350683,2.72,3224.7010143776447,3655.4583958206545,0.9839359229503571,0.9981476549198006,32.851076348344705,5.639786241841176,2.579240524910704,1.0152216762920179,1.0310401517191168,18.477451043333335,passed,
2025/04/17 22:15:00,0.7388622649345338,0.681982397756296,95.51562991144189,121.10976961623666,2.6841178938170107,2.71,3222.2191639806015,3651.488521326391,0.9838468182163972,0.9980500763494211,32.9860501998537,5.622201326212139,2.573826720805015,1.0103348650925135,1.0263097943723702,18.449841795000005,passed,
2025/04/17 22:30:00,0.7350184685204801,0.6868213656734117,95.0219445654775,121.14452075291905,2.6967279624556353,2.72,3203.1838913248907,3620.8790498824605,0.9838934113173415,0.9985258602623834,33.65609018160231,6.136203909106111,2.5659599620402527,1.0063760466011882,1.0118369281903339,18.40264135111111,passed,
2025/04/17 22:45:00,0.7367677388248448,0.6827821609270831,95.02564500382252,120.67694353181918,2.6881756716904546,2.71,3207.0874955083773,3618.208087291064,0.9839601537157927,0.9981865293053118,33.30425030820979,6.035839559077989,2.5752504110792267,1.0025171213195354,1.0145907660842788,18.347593537777783,passed,
2025/04/17 23:00:00,0.7401791190830972,0.6796700298833334,95.55631449426745,120.92606584583152,2.678919175546787,2.68,3225.9098304225327,3649.4012240467896,0.9838972062505236,0.9978357440108412,32.71595973389513,5.655493998936153,2.5794220650393025,1.009511200131118,1.0299083245940719,18.41840262166667,passed,
2025/04/17 23:15:00,0.7409646736197122,0.6806056390411603,95.61312537089506,121.07904609953792,2.684180490130137,2.72,3226.6412513716687,3637.834505537415,0.9838031086171705,0.9978290592312127,32.624181708911124,6.133111128424906,2.5760894001462638,1.013073036033623,1.0331715087558835,18.425491901666668,passed,
2025/04/17 23:30:00,0.7405458015974914,0.6806472752650979,95.57234801980665,121.1135484929642,2.6825912412177004,2.7,3227.4022815936883,3643.930018353028,0.9838181595334149,0.9978478919408903,32.693002958533896,5.883873562393245,2.5734880163612748,1.0069289093269524,1.0266337701115187,18.432975843333338,passed,
2025/04/17 23:45:00,0.7385460095567935,0.6792161136038429,94.74766512633714,120.09716627209974,2.6806776206319114,2.74,3198.3760495656866,3614.247425019125,0.983902673844778,0.9979022894838704,33.012641932416834,5.932913082002806,2.5837033931963505,1.0010069194209479,1.019375325001068,18.262447286111115,passed,
2025/04/18 00:00:00,0.7403381579305754,0.6778939531646274,94.90049267375598,120.1273101644698,2.677319593618647,2.7,3205.966354226197,3627.4604539167353,0.9838211552368968,0.9977349156825787,32.72958905251288,5.707267621555179,2.57971422130383,1.0004941745360236,1.0225234661238418,18.295267485000004,passed,
2025/04/18 00:15:00,0.7409926081882033,0.6752120116319751,94.4326387137386,119.43755260950459,2.6713018540437243,2.69,3193.67880486653,3626.0894678705454,0.9837455241233782,0.9975716338305191,32.65162965448001,5.314595318768159,2.579073123721658,0.9912985663214073,1.0169882172189069,18.21765963111112,passed,
2025/04/18 00:30:00,0.7386253162374147,0.6729403480150066,92.6527515587352,117.24460978313333,2.6728290602087497,2.71,3124.451950235864,3564.074998203387,0.9836672967088849,0.9977163889132731,33.12931073249153,5.749386508745387,2.5950267061843255,0.9965896983435613,1.020807752713298,17.87728919777778,passed,
2025/04/18 00:45:00,0.7382556432331614,0.6729161823197595,92.27291822988958,116.92236030744205,2.67268340795973,2.69,3111.4091887589384,3563.431631096518,0.983569696514004,0.9977719440591075,33.250512079449656,5.507470891831363,2.5909487117237315,0.9920235248967754,1.0156876517127509,17.83973631,passed,
2025/04/18 01:00:00,0.7377511730188605,0.6721580438037503,92.07926258481584,116.63719078548245,2.6711069633808187,2.7,3103.127077071096,3559.5459310294023,0.9835844568098793,0.997777414344077,33.33364684280638,5.4227062715491465,2.596593768192355,0.9912994605649792,1.015189530403955,17.796712266666667,passed,
2025/04/18 01:15:00,0.7423040228915074,0.6685666062651916,92.03097877599008,116.20933535176293,2.668428926276039,2.68,3104.882630916549,3550.2582393520684,0.9833068938467399,0.9972973397578442,32.65772049996623,5.7438877552426915,2.5936488298186564,0.9918952887256938,1.0249020562099016,17.75877040666667,passed,
2025/04/18 01:30:00,0.7391435400005502,0.6708712331486822,91.79930271751427,116.12879107819606,2.67386989273065,2.69,3087.789439874636,3537.726636342535,0.9834087093541095,0.9976526724138266,33.17862604008466,5.9308103220173045,2.6048524121459993,0.9991340249574235,1.02567646387381,17.715767960000004,passed,
2025/04/18 01:45:00,0.739892644170686,0.6704038945459313,91.7913616940097,115.98120102441462,2.6755761938219047,2.7,3085.6035911664558,3521.5139127763346,0.9834309019974516,0.9975854298161427,33.030068192729686,6.455439801757987,2.6101310699539058,1.0083042498194956,1.036129763419739,17.677846303333336,passed,
2025/04/18 02:00:00,0.7423893400791757,0.6684164244607199,91.385248126185,115.46684674566303,2.6727358146622198,2.7,3075.513555965544,3522.544268003126,0.9831587576093955,0.997361306137217,32.72554802869528,6.253127810129367,2.599546587090708,1.0039259113218062,1.0367793316161442,17.634865453333337,passed,
2025/04/18 02:15:00,0.743218553918289,0.6675008599704124,91.19638389351684,115.17654000009173,2.673348760889414,2.69,3066.107871250197,3516.4104276055045,0.9830102557627515,0.9972833018731807,32.65673940999456,6.313846505062211,2.602720027122209,1.003981575550509,1.0386736027961734,17.597367137777784,passed,
2025/04/18 02:30:00,0.7439629868833088,0.6663804366422486,91.40697991752138,115.10373457238448,2.675971382586105,2.69,3072.037984191589,3487.9749777522234,0.9831231115783137,0.9971212936451213,32.455362636944876,7.190615168447031,2.6152131974139916,1.010877151607728,1.0475759956662167,17.554406955555553,passed,
2025/04/18 02:45:00,0.7430776384296032,0.6670842260581954,91.10331317933199,114.87892055174375,2.677701554575713,2.69,3061.11266543621,3480.5143739346167,0.9831154939050277,0.9972369200335907,32.623278755860646,7.224516935258962,2.6128476446957247,1.0114703355614738,1.0461290444792575,17.51652489277778,passed,
2025/04/18 03:00:00,0.7402232850354462,0.6656873182758598,90.81195682105101,114.3442329367496,2.6723009580206,2.68,3045.6358392086877,3480.1058092192443,0.9832428374127851,0.997317096433862,32.9044322944415,7.008063290711891,2.634803762369527,1.022596139432961,1.0558083097885156,17.43874565888889,passed,
2025/04/18 03:15:00,0.7405463773052046,0.6655227116318724,90.3580088889188,113.85390136331402,2.677518882146539,2.69,3032.2925206395403,3448.6137426327546,0.9830871555020508,0.9972374131469542,32.81389900601599,7.733712492090995,2.630968786668152,1.0262073559926421,1.0594603427239548,17.352748893333338,passed,
2025/04/18 03:30:00,0.742380254534534,0.6621199209413466,89.63681355211838,112.93980344888016,2.670087989363262,2.68,3015.8976208461263,3452.8006708811154,0.9827450482982028,0.9969176869716706,32.54111444576755,7.161647591759907,2.6193994925894266,1.0141434114194612,1.053141445292809,17.27199361555556,passed,
2025/04/18 03:45:00,0.7411093088438769,0.6598880608350551,89.39720119272452,112.39399635029883,2.668666383774307,2.68,3015.6360635198325,3424.4372596805943,0.9827432560084658,0.9966484024094887,32.39374517438349,7.83285170686305,2.6278132723670966,1.0177999115400918,1.0579100999916309,17.186407186666667,passed,
2025/04/18 04:00:00,0.7391151591633188,0.6586025501576528,88.94155713143022,111.81819043955102,2.663521283287982,2.68,3006.412415881899,3418.7581181358614,0.9828061457756809,0.9966111782963425,32.49599261207513,7.667264535278319,2.629123684284364,1.0169486190937944,1.0561785925047444,17.113578466111115,passed,
2025/04/18 04:15:00,0.7370147813997169,0.6584320429546768,88.67377853996501,111.49781191141068,2.664371974260727,2.67,2994.608702167622,3407.0058464412978,0.9827889987926947,0.9966659037844808,32.72781530532933,7.819623416789689,2.6402309453048898,1.020253555842894,1.0571574927909813,17.056282393333337,passed,
2025/04/18 04:30:00,0.7346128086603577,0.6588263625643893,88.43012918794791,111.24513751607974,2.6647190516601387,2.67,2988.6501681970767,3392.352568060107,0.982948728354577,0.9967767011478612,32.96484025419033,8.01469697589413,2.6438543752928587,1.0212267352479327,1.0546521880773398,17.003579559999995,passed,
2025/04/18 04:45:00,0.7349262716553008,0.6570455991280089,87.87615729378686,110.59112279484422,2.6607912933510462,2.68,2969.8030430781423,3397.189725660513,0.9826637082959712,0.9966537048010684,32.90017846041566,7.6318531164692525,2.6431506504444697,1.0220290963327847,1.0580018001399831,16.941238923888886,passed,
2025/04/18 05:00:00,0.7345248389731073,0.655988619813519,87.44334971161389,110.11047891250769,2.6585971846859353,2.68,2957.9379319349264,3392.589485735292,0.982548931928675,0.9965883143227252,32.93171102713711,7.458937588007993,2.6408691219048777,1.0168533729010252,1.0535838203130499,16.883494313888885,passed,
2025/04/18 05:15:00,0.7327824928036274,0.6568577983253397,87.16348477805533,109.86548315551792,2.6615170124118164,2.72,2950.959995800887,3371.0446814728407,0.9826752221153193,0.9967042899778026,33.10429597841273,7.903554160680932,2.6397530986962754,1.0202984571285885,1.053784639266521,16.8261230011111,passed,
2025/04/18 05:30:00,0.7304989842026008,0.6551460815786139,86.8292162772996,109.39177641437674,2.654649554200538,2.69,2948.2819915586583,3368.3120504853023,0.9828245171451381,0.9966436449797172,33.29606195044109,7.423330292169241,2.6411374869215876,1.0028607541545231,1.0355344137450924,16.768343557777776,passed,
2025/04/18 05:45:00,0.7305360509395152,0.6522721677153664,86.40933308552657,108.77404225895826,2.646854118368428,2.68,2941.769397012773,3371.7385931068134,0.9826901274157404,0.9963862463352018,33.112852605690065,7.053545120336303,2.638963981508245,0.9977110005955889,1.0340848610854279,16.710934625000004,passed,
2025/04/18 06:00:00,0.7307251302588755,0.6496120459824639,85.81753113912738,108.06930417386084,2.638569389916397,2.65,2928.559438842602,3382.860837605379,0.9824913068864002,0.9962025239046647,33.03489090169195,6.278582442733281,2.630930604546809,0.9861053808529305,1.0259500058099247,16.653120348333328,passed,
2025/04/18 06:15:00,0.7273071652094732,0.6506624131423729,85.7301429499347,107.92134570287875,2.643422341655522,2.68,2924.9444949941135,3351.2608807691513,0.9826876943915563,0.9963217198878243,33.30180419356764,7.184417024937435,2.645598843048287,0.998480614384387,1.033120242127684,16.590661511111104,passed,
2025/04/18 06:30:00,0.7264378981586583,0.6495511304469658,85.39420101319679,107.51415810665442,2.6412261984146155,2.67,2917.3801238203087,3344.039172823923,0.982633430259765,0.9962425116280685,33.33902626664005,7.102830225711982,2.645686156332586,0.9926982067013144,1.0276162772951722,16.53782468555556,passed,
2025/04/18 06:45:00,0.7257627259225987,0.6480210269642297,84.96593176769876,106.97495278795154,2.636886258320751,2.67,2910.4661963596564,3337.5570799195716,0.9825994632216072,0.9961113464693215,33.272555318449314,7.02738241193614,2.640978949865823,0.9909073935573026,1.026966788840648,16.475326718888894,passed,
2025/04/18 07:00:00,0.7268431840365278,0.6505116368447575,85.43796406835324,107.66878244559932,2.6424001489800757,2.68,2920.673144748492,3343.6442903977363,0.982748151680591,0.9963394591165704,33.3698780042877,7.0483383593541165,2.636821945193577,0.9871165091786481,1.021135544279126,16.55283332388888,passed,
2025/04/18 07:15:00,0.727588028982941,0.6530030052480418,85.80533823644913,108.33490787521676,2.644598972610777,2.68,2925.0943142544006,3367.2685855058025,0.9828760038931386,0.9966602833824941,33.595656534014054,6.488987207057233,2.631920248720866,0.9817719756865345,1.0136400104772079,16.640776460000005,passed,
2025/04/18 07:30:00,0.7286840392681153,0.6562304033175909,86.28139568921537,109.08719937236097,2.65244929538166,2.71,2932.5393254807423,3372.3291706364234,0.9829507451141278,0.9969244406591683,33.67275235298053,6.7461455980474465,2.628902591704049,0.9882062626366029,1.017406713844337,16.723344,passed,
2025/04/18 07:45:00,0.7304693608114102,0.6556229527999705,86.61599313200583,109.4991701351164,2.6459187576393988,2.67,2947.884627223806,3405.802374614397,0.9830324280307,0.9968887133276608,33.548266967292435,5.784301260197203,2.6172089425613234,0.9721785577424966,1.0042366920939818,16.811339618333335,passed,
2025/04/18 08:00:00,0.7341658941059944,0.6550045079991587,87.02141226378669,109.89178203709828,2.644087928492905,2.66,2961.7895308525676,3427.5419726098658,0.9828873168349189,0.9967018539618099,33.07763362131949,5.607940157438199,2.6082397077935906,0.9756586890343701,1.0128227203460447,16.893954299444445,passed,
2025/04/18 08:15:00,0.7350509192964694,0.658366658547081,87.71551872310863,110.77886358296595,2.65472385921448,2.69,2977.0516667690918,3417.9577496909637,0.9830140652612753,0.9968879113754685,33.06630370971489,6.458144446917655,2.61171977291148,0.9876277372694835,1.0216936815982447,16.976984077777782,passed,
2025/04/18 08:30:00,0.7362061828069367,0.6606060897191177,88.25348348209485,111.5100214698292,2.6595997112162637,2.69,2989.557170778465,3426.6956774437094,0.9831048466146471,0.9970448250074564,33.049731865863734,6.631899750737282,2.6097218508200952,0.9929820102433804,1.0257774736889411,17.064664222222223,passed,
2025/04/18 08:45:00,0.7367890430910732,0.662631216335353,88.77117806051926,112.20160024456266,2.6632849952339166,2.69,3004.270971356766,3434.2983158280804,0.983272949877361,0.9972041533042041,33.095951526757396,6.664997049267175,2.606437854964601,0.9905848172437854,1.0217736991648705,17.14774497333333,passed,
2025/04/18 09:00:00,0.7391092604446722,0.6617558274738986,89.1750810949943,112.59678103175162,2.6578405422379143,2.68,3017.137880998021,3467.628038713994,0.9832147656374319,0.9970927947450394,32.80577785200202,6.055936887046638,2.6030471128933717,0.9910616381360052,1.0265205265701474,17.23547376833333,passed,
2025/04/18 09:15:00,0.7390505318350442,0.6674499945982991,89.74466928184097,113.68109044670236,2.6705608376958265,2.69,3021.4541288183277,3473.0000256830067,0.9833848749721437,0.997641108471829,33.18649932844846,6.33697082741885,2.6005857746348324,0.9992955589181322,1.0281122205853306,17.343834927222222,passed,
2025/04/18 09:30:00,0.7372088371344644,0.6764292190477806,90.01651571169135,114.64704832572264,2.704633751049927,2.73,3016.1206805493325,3404.112345018282,0.9833398450403207,0.9982241916215188,33.56544227431034,9.032057434846639,2.597430579698707,1.0336833942159178,1.0492555394946694,17.36437893055556,passed,
2025/04/18 09:45:00,0.7349910675119848,0.6691983186850049,89.20574495793626,113.34931361706961,2.671663190761116,2.7,3008.74245091953,3459.0654065728027,0.9836249971418429,0.9979673860722204,33.80684984569164,6.005571489112677,2.593564501248084,0.9806021021170436,1.0021977983496984,17.27980417777778,passed,
2025/04/18 10:00:00,0.730666681802721,0.6670540020049589,88.72402683042098,112.67428091765025,2.661182425623357,2.7,2998.734394436557,3462.7954037841814,0.983894918500521,0.9980293911700775,34.19887273768873,5.294367105427017,2.6042665601540893,0.9718648282484835,0.9912043483952728,17.195309541666667,passed,
2025/04/18 10:15:00,0.7324931630505112,0.6636753352759537,88.07968958432178,111.80374366200068,2.6550387427439857,2.7,2985.445627384778,3459.092754623769,0.9836022014489914,0.9976918742337216,33.86011113081595,5.030598455095258,2.5938356385208166,0.9653991216601252,0.9903600000004446,17.11049908333333,passed,
2025/04/18 10:30:00,0.7339488681266214,0.6604914797286607,87.46644389215801,110.95897916698948,2.650440708249095,2.69,2970.275445745467,3453.624688760789,0.9832778323486117,0.9973823218585689,33.60406807718439,4.795989776799528,2.5878390509583915,0.9585609233821354,0.9886628225436369,17.026166422222218,passed,
2025/04/18 10:45:00,0.730614538117448,0.6591995800738264,87.06760756846693,110.40381960936757,2.64607880368144,2.69,2963.755097687056,3438.7456134224544,0.9834637859311559,0.9973766129406229,33.85101688464894,4.741670742687087,2.594633590523311,0.9526654180344185,0.9805219100876237,16.941521422222223,passed,
2025/04/18 11:00:00,0.7303168446868679,0.6572522082231963,86.57245003523795,109.72824294293397,2.6428579960573937,2.69,2953.343316646966,3425.11165946558,0.9833608575222874,0.9971924751983304,33.731694045343545,4.833458624287547,2.5926682088606725,0.9518949352123995,0.9815940497892428,16.857350736111115,passed,
2025/04/18 11:15:00,0.7295509055790017,0.6549626844189668,86.07802212507158,109.03590585200688,2.6382692592988284,2.7,2941.757321327902,3417.6686404201096,0.9832534716190494,0.9970264362315453,33.70783821882728,4.656246110486812,2.5936855687885156,0.9475277391777464,0.9789622485415,16.777878021666666,passed,
2025/04/18 11:30:00,0.7242209789753957,0.6567319596672173,85.70027339863921,108.70769236455828,2.6410771200993546,2.7,2924.3572667075537,3396.4981573748732,0.9835197912760429,0.9973956229780951,34.35916701351038,4.943116687588132,2.6100800548504397,0.9546531591202501,0.9781235679419408,16.69386664,passed,
2025/04/18 11:45:00,0.7267976602353194,0.6522869323601573,84.95198723950416,107.70424266185091,2.631939087314816,2.72,2909.0739941261386,3401.8377800312005,0.9830888676771137,0.9969434219587994,33.89132192369371,4.370403393459613,2.5958580202031074,0.9462938219847887,0.9778420067773177,16.609935374999992,passed,
2025/04/18 12:00:00,0.7275049482145254,0.6490482671816917,84.4161129465838,106.91566091467938,2.626802358011435,2.7,2900.5788055771027,3390.6064878013317,0.9828749714931972,0.9965983745459638,33.642996100714214,4.239279587651792,2.5896138529036756,0.9368732651100159,0.9726967691395788,16.525700363333332,passed,
2025/04/18 12:15:00,0.7207972722825,0.6501387558585141,84.23842241077718,106.64543513764463,2.627510658639678,2.7,2894.1441235963293,3363.463631207486,0.9833043903248826,0.9968712320154407,34.27866914623963,4.78811041660769,2.6149198769024844,0.9461079434653211,0.973370864125631,16.44193107333333,passed,
2025/04/18 12:30:00,0.7232713255104647,0.6454944836307208,83.53101886597652,105.65148126309015,2.618620274760465,2.69,2882.392888951299,3364.355323328663,0.9828499414775522,0.9963348476974582,33.72883772494892,4.398836159833217,2.601004991967079,0.9391027759033187,0.9745723641525084,16.35786152,passed,
2025/04/18 12:45:00,0.7194007184929115,0.6445409321489182,83.14330345998611,105.09739834007756,2.615149937295882,2.69,2871.8724813963854,3351.194874285678,0.9829753217704479,0.9963624543643176,34.02247989078337,4.481341865559555,2.614674916542156,0.9436879374221739,0.9761322290567586,16.274254205,passed,
2025/04/18 13:00:00,0.716375940811506,0.6437075244150033,82.80227907347495,104.57244684288558,2.6146397650467215,2.68,2859.4407860215892,3332.7507068323753,0.9829403650637775,0.9963184910162706,34.1790714222029,4.957025461577029,2.6322290509155857,0.9564197061072656,0.9866877463516345,16.190350109999997,passed,
2025/04/18 13:15:00,0.7156079323399986,0.6411810579755822,82.46897839293044,103.96838217048564,2.6110070780787398,2.66,2857.1524865523634,3313.6043910199787,0.9828596603023684,0.9960022266591209,33.963541120785464,5.311584265605651,2.6355649504713488,0.9564933024711165,0.9888764232134436,16.111889884444448,passed,
2025/04/18 13:30:00,0.712304250324334,0.6404335062622347,81.81512910445768,103.17625757473989,2.610708219655727,2.67,2832.7964965511937,3295.2829290890836,0.9827131526952636,0.9960175049440421,34.22015604659167,5.644356773270116,2.64983315645591,0.9711512437451811,1.0008959337363998,15.99862732722222,passed,
2025/04/18 13:45:00,0.7079186213279948,0.6313165157295305,80.22142734642895,100.761918127874,2.5922216125678808,2.65,2810.776639349895,3251.8987573593804,0.9822552257511102,0.9949731021459254,33.633162301902246,6.195401398827899,2.6574073542854024,0.9794455210675619,1.015873321902519,15.715798193333335,passed,
2025/04/18 14:00:00,0.6994602283085858,0.6261681915876076,78.57551342747446,98.65272737834356,2.5806172082743473,2.62,2771.369509565955,3209.2290867108527,0.9821017916523199,0.9946432712531124,34.0902685590774,6.199582444995785,2.6768420415826952,0.9753782320710468,1.0088704839437552,15.433635653333335,passed,
2025/04/18 14:15:00,0.6894302121248496,0.6195360309402139,77.18148778009363,96.56104902155667,2.5651387391584697,2.61,2749.5963474173245,3157.067868714175,0.9820674371749315,0.9940052626991863,34.23348437253894,6.947161509522624,2.707922509627333,0.987659228781393,1.0186726841455447,15.151413200000002,passed,
2025/04/18 14:30:00,0.6767434152129325,0.6187288793424147,75.789228088036,94.89940590872834,2.5642830414943663,2.63,2704.6959894827887,3094.135234572631,0.9822729581712477,0.9942436787046157,35.29795776786877,8.006161227382782,2.7510536250417896,1.0114898899216445,1.028622506090273,14.869844568333331,passed,
2025/04/18 14:45:00,0.6713189775590173,0.6127177150094224,74.06648237329006,92.85461218111092,2.5457715517470776,2.59,2664.0697332041345,3094.2935221082644,0.9816685423470269,0.993706245933232,35.375803567402876,6.899970001105282,2.750606209028612,1.0068837204408543,1.0263563201226948,14.659477359999999,passed,
2025/04/18 15:00:00,0.6850001346775197,0.6247677372094212,76.73977887154659,96.40065891370696,2.5877176446313555,2.65,2709.193742826461,3108.699909138226,0.981819408295093,0.9946399331417735,35.036374971738056,8.791232176742009,2.7356597968976586,1.0319349447126869,1.0506990588833431,15.055066057777776,passed,
2025/04/18 15:15:00,0.7324541474987395,0.6533389144851185,84.81159946775385,107.26150247426754,2.6627571143909785,2.7,2893.6740443247213,3297.8819225704397,0.9821764906809125,0.996385398825614,32.9336466162645,8.419280402088177,2.6032222503606413,0.9982108913314792,1.0342403981576054,16.486609700000002,passed,
2025/04/18 15:30:00,0.7363910844533939,0.6607776951029855,87.7615201230251,110.85741245440923,2.6618512431926855,2.71,2972.2358265578855,3422.5959529241027,0.9830086835228488,0.9971755285983015,33.171296120445625,6.289479267659235,2.5972943558469654,0.9899583776575185,1.0216626993353222,17.022090922222223,passed,
2025/04/18 15:45:00,0.725815524811764,0.6385769276608413,84.55729041686789,105.07406844047497,2.6156903804593443,2.68,2923.2124135209706,3356.8614822636887,0.9827042915857659,0.9954517489507109,32.871946800978506,4.939079869456386,2.6261672922386348,0.9508029197366622,0.9950021698478361,16.426728877777773,passed,
2025/04/18 16:00:00,0.708771591452139,0.624363738947908,80.62102285239943,99.19777733833807,2.592528798330822,2.64,2832.9105627290833,3231.296967261631,0.9822470632042589,0.9943593226523161,33.29311846260736,5.891169515703754,2.665319393088176,0.9693715387918491,1.0103169648683625,15.72163266055555,passed,
2025/04/18 17:00:00,0.7233104498724768,0.6402200665616937,83.99592749489925,101.54730681603542,2.666773482269213,2.69,2878.506892068247,3223.070235734397,0.9826931342643165,0.9961187643370574,33.85446458557698,6.68768164819875,2.6221327430750287,0.9710696517904556,0.9984957275405932,16.27152408444444,passed,
2025/04/18 17:15:00,0.7296903243844535,0.6451443933426565,86.43006832159116,103.76657306396116,2.678742203691317,2.7,2942.4262579341216,3280.8091435021925,0.9831335370609581,0.996542902181211,33.63541090526323,6.14398037841213,2.6119011897066455,0.9736285660672477,1.000315004706278,16.67044331333333,passed,
2025/04/18 17:30:00,0.7268976044858948,0.6393397219828749,85.55782312224967,101.9600396959757,2.668727199448702,2.7,2924.6381937083597,3269.8723509410906,0.9831201603785662,0.9962722427397758,33.79160601404931,5.138293531938018,2.613524352140986,0.9557923700791201,0.9844474987149202,16.531458777777782,passed,
2025/04/19 05:00:00,0.7062163260193828,0.6230986952445143,80.11086928521999,95.80676191273712,2.6285970426923595,2.64,2793.384251833266,3136.039411847829,0.9821185757109991,0.994714180783774,33.74060637073421,7.282003158606645,2.673127972401935,1.0153777041162408,1.044639240580712,15.586065507222221,passed,
2025/04/19 05:15:00,0.7036605649969891,0.631814908327064,80.97145710326316,97.75520827744307,2.641909527367092,2.67,2802.128163866821,3134.8397685952473,0.9827938593489608,0.995694605696376,34.48653084716548,8.318784147905754,2.690495761723838,1.03641476681107,1.053258373725261,15.684932144444444,passed,
2025/04/19 05:30:00,0.7126087991095204,0.6300528855179347,81.0148209973565,98.50228141018617,2.631394282310644,2.65,2811.6839076603696,3186.6763841085694,0.9820678784282038,0.9950949274477618,33.39912106957682,7.404066095995991,2.6543261454097697,1.0187295434434074,1.0511673715295855,15.784050974999992,passed,
2025/04/19 05:45:00,0.710755911957433,0.6361498827597968,81.56561074021589,100.11817671396122,2.6318395119910254,2.65,2817.0883480342677,3218.014448516135,0.9825827744524231,0.9958399711678205,33.9464445977755,7.16856454444938,2.6623688711818696,1.0274112039272971,1.052439656211817,15.883421998888883,passed,
2025/04/19 06:00:00,0.7150137546504339,0.6394486329236553,82.08441015356306,101.55742549248495,2.6329956690091785,2.67,2835.0051158798274,3235.434343931888,0.9826158033323253,0.9958911284075737,33.4818010586345,7.615796983659052,2.644760688452069,1.03155310874906,1.0599668823780548,15.983440806666662,passed,
2025/04/19 06:15:00,0.7194289898691096,0.6413583634224809,82.37325440243455,102.7599583352798,2.6303171614493706,2.67,2842.430604284207,3270.370080019861,0.9823789761197668,0.9958661969630208,33.10157570104386,7.26875649130547,2.629457011928154,1.0234486261497744,1.0572180065559917,16.078604544444445,passed,
2025/04/19 06:30:00,0.7304440462087789,0.6523117409358307,85.30729382442405,107.28861545530606,2.6494251823556527,2.72,2916.914133334472,3333.2676296768423,0.9827381963000983,0.9964422678412787,32.54499301149897,7.87534749846012,2.6086981053347866,1.0284282084592329,1.063597344251476,16.559388957222225,passed,
2025/04/19 06:45:00,0.7385853495724268,0.6643201159853978,88.62909964562735,112.43273990376323,2.665109647075071,2.67,3006.7506426151695,3413.3251398413013,0.9833844868885957,0.9971697496790105,32.295168101842755,8.02053220953412,2.591437074912585,1.0241479317615947,1.056788352064312,17.110205902777775,passed,
2025/04/19 07:00:00,0.742426343361973,0.6739303570718886,90.87473998830315,116.05988297656617,2.6751285421969904,2.69,3071.700946169312,3484.0318910179776,0.983863931253675,0.9978183723235582,32.31805245094835,7.576372123651559,2.567482030638554,1.0165455017008411,1.0444665283008578,17.537428027777775,passed,
2025/04/19 07:15:00,0.7380194300969097,0.680442560410745,92.83748690956342,118.87663503224022,2.6742775498493634,2.69,3141.443489405191,3565.095591031785,0.9843779316294471,0.9982926662543282,32.84261377092703,6.453821330084881,2.563688240867151,1.006291155575015,1.0233834193047646,17.9351469,passed,
2025/04/19 07:30:00,0.7391911534312713,0.6869807582405776,94.02479099090874,121.05717631095403,2.6805405172386196,2.7,3198.0871123685447,3612.790078809418,0.9844692212406309,0.9985138885496111,32.574357964006005,6.275888384764853,2.5175366551113907,1.0012478650939365,1.0134028799756005,18.25683226888889,passed,
2025/04/19 07:45:00,0.7367185184756723,0.6881208312932819,93.74040312864784,120.8548145764475,2.6794622332857125,2.7,3188.169564136494,3610.0255875064595,0.9846944101991123,0.9987655144198307,32.90377573940552,6.0368882328307825,2.5186436461202533,0.9998716535195395,1.0078039751318073,18.215507163333335,passed,
2025/04/19 08:00:00,0.7336695975042297,0.6852605765062353,92.46867292661963,119.21119832805918,2.677995291298083,2.7,3134.6086547960927,3580.3222427423666,0.9844774476093409,0.998825335505314,33.57911845257906,5.684456167844374,2.54138429034678,0.9886587010110913,0.9956172440601895,17.982553325,passed,
2025/04/19 08:15:00,0.7325584419109888,0.6839578680023671,92.082927738092,118.68748928257833,2.6708185158795814,2.69,3125.7453759629634,3584.4047684386946,0.9846789718688311,0.9988820532982613,33.668695336823106,5.189254568937738,2.540101095495917,0.9855962570620079,0.9927547462558621,17.921593249999997,passed,
2025/04/19 08:30:00,0.7324176147315812,0.6835316670509004,92.0196434181772,118.59794535737646,2.6669770185670303,2.69,3124.2447397764636,3594.4301789001856,0.9847650692620431,0.9989195106070303,33.64691701464458,4.875328405366278,2.539309467711726,0.9870767388966635,0.9946699825729522,17.918551603333334,passed,
2025/04/19 08:45:00,0.7353562465293227,0.6825496850830434,91.89173349407649,118.4350794317378,2.666646322183696,2.7,3122.918374602351,3595.595633616166,0.9845420139770582,0.9987288523516544,33.238188531432705,4.9217503427331994,2.5272881413747994,0.987157889441036,0.9990415797792483,17.91590067055555,passed,
2025/04/19 09:00:00,0.7343555317222326,0.6829915473749176,91.93586457508968,118.47694073963557,2.667815450023201,2.7,3123.0591745299303,3591.366812661531,0.9846139827211133,0.9987952514607883,33.380057626274386,4.9959049856814834,2.5317107616427745,0.9869419846921457,0.9971364770167339,17.912849386666664,passed,
2025/04/19 09:15:00,0.7353017411600056,0.6831717792234213,92.23291409452798,118.75630756903227,2.669370426907192,2.68,3136.3474262105424,3585.774690722562,0.9846630972643275,0.9986978409036334,33.18078563535439,5.383004543001867,2.529208338911583,0.989188764027182,1.0002456141520844,17.943833984999994,passed,
2025/04/19 09:30:00,0.737345903012011,0.681976568889187,92.63928413947647,119.05643941925156,2.6679246348305137,2.71,3149.457465213621,3597.8701572838254,0.9845402180125508,0.9984833559534348,32.87515499422793,5.382886006821066,2.531873698760472,0.9909855583031446,1.005945997521189,18.00136158333334,passed,
2025/04/19 09:45:00,0.7377686420820727,0.6837127833551473,92.84323432004594,119.473019628005,2.6720302344521967,2.68,3157.349521424976,3601.1517867394246,0.9844779257012513,0.9985355437877718,32.832434670573896,5.540467487288973,2.5233684888737966,0.9923044690822342,1.0058367975634075,18.058919835,passed,
2025/04/19 10:00:00,0.7330670555777378,0.6834622847029439,91.86935508172034,118.38352657341048,2.672112259985887,2.73,3118.384512510001,3572.949101879802,0.9846162661834579,0.9988430174240758,33.61152843131542,5.312565619675126,2.5387971093686152,0.9827120986448994,0.990648546615735,17.87999458666667,passed,
2025/04/19 10:15:00,0.7354306761160777,0.6801279362840833,91.67225417536667,117.85514429605897,2.666927191106091,2.66,3116.2875580373475,3568.9201173860433,0.9844763963492524,0.998506190584564,33.26107096214688,5.266297509980441,2.537831838571522,0.9790783032014418,0.9932894822567209,17.828962127777785,passed,
2025/04/19 10:30:00,0.7365135452302299,0.679239789052156,91.75037493522241,117.82651371534169,2.664585745939083,2.69,3119.2499989715907,3574.4137938855074,0.9844772492397079,0.99842086906072,33.06315144380582,5.201902363722866,2.5377882646946093,0.9817215560116493,0.9981654142549332,17.83584113055556,passed,
2025/04/19 10:45:00,0.7361537869897194,0.6791103835324671,91.75065877313563,117.82687822210025,2.6651711045605677,2.67,3117.534746101018,3575.2791501330403,0.9844078898728191,0.9984120332487211,33.16751173599996,5.132097878378332,2.541334059668447,0.9788821870503831,0.9950985710045344,17.837494204444443,passed,
2025/04/19 11:00:00,0.7354914361860136,0.6795730076562987,91.90206170169701,117.96819134609606,2.6670653798744115,2.7,3119.0971794684074,3571.5396631359126,0.9844538505120398,0.9984597121632891,33.26253159967371,5.310622676959491,2.5489139875722033,0.9817681796507304,0.9967013364715058,17.844365892222225,passed,
2025/04/19 11:15:00,0.7373606764482382,0.6785170483155899,91.86901647569879,117.8552029463431,2.6657051223751975,2.69,3120.6795891300826,3573.9895216115983,0.9843310803033495,0.9983014243595081,32.98987864363868,5.291257812157581,2.542557878174801,0.9812044835418278,0.9993757267615363,17.846013741111108,passed,
2025/04/19 11:30:00,0.7383862668739729,0.6775404286026279,91.84117001578106,117.764558822634,2.666390949866667,2.68,3116.321480022,3577.2429055353687,0.9840654768601149,0.9981634982429838,32.95079062268058,5.240603982224968,2.546234683336891,0.9804711461892047,1.0009246760267367,17.847659500000002,passed,
2025/04/19 11:45:00,0.7361739598400417,0.6784537340808721,92.03346914057668,117.95812612268989,2.666524557222628,2.67,3123.2429843246764,3570.751389982424,0.98437520422076,0.9983110378774649,33.182019910041426,5.392372892236426,2.553854031570176,0.9813136829978235,0.998285551975547,17.849700385000002,passed,
2025/04/19 12:00:00,0.7355451469214441,0.6787314071936918,92.15687994009647,118.04835696056519,2.6680989779019666,2.69,3125.7645088176496,3564.895106080605,0.9844441546658601,0.9983424859863197,33.25814627695266,5.547901414793441,2.559372444715398,0.9807293020574692,0.9965863106416402,17.85134208,passed,
2025/04/19 12:15:00,0.7375235425383311,0.6775343387065745,92.1094756963976,117.93601266398503,2.6681562149472384,2.68,3125.7903151086057,3565.340280988457,0.9842020697486693,0.9981360965325099,33.03225008081268,5.564343717286997,2.554598656037131,0.9772714155479272,0.9966532662557364,17.852981685,passed,
2025/04/19 12:30:00,0.7360782776561726,0.6781467932587155,92.20134536159566,118.04971293524117,2.668266952705404,2.69,3124.7570809122863,3568.6638048396385,0.9843021682438617,0.9982626851239464,33.23999759233042,5.5004205389262975,2.563050401857719,0.980741413664084,0.997917011683994,17.859833749999996,passed,
2025/04/19 12:45:00,0.7370913825950088,0.6769160993839348,92.15559522348583,117.91942720558941,2.6681204000070196,2.67,3121.065913824088,3573.3351821508168,0.9840414123880722,0.998108070010368,33.20051379019988,5.355725023742278,2.5655922590978286,0.9774698386424105,0.9971786954862796,17.86146812999999,passed,
2025/04/19 13:00:00,0.7372229140226108,0.6771442988024423,92.18236841599678,117.95303309719002,2.6668528359306842,2.68,3124.732059796853,3573.462973438303,0.9841758466189263,0.9981393518641862,33.10179257363553,5.3911922756751345,2.5613871059541964,0.979868419225976,0.9994750821876623,17.86310042,passed,
2025/04/19 13:15:00,0.7371261645223937,0.677817785078487,92.19719661760625,118.03341721240898,2.67100954684187,2.67,3123.7868942823084,3564.7435417141255,0.9840814047696637,0.9981452022203138,33.17197880305399,5.629775388245873,2.5617142795297068,0.977472130791793,0.9960670190266467,17.86512864888889,passed,
2025/04/19 13:30:00,0.7372312436967399,0.6765704003819853,92.21441653344138,117.94182944504409,2.6698381751935867,2.68,3119.5160854040314,3572.558753066094,0.983884743568813,0.9980390731892264,33.26193838227057,5.428224690897195,2.5718649516252947,0.9775061084487687,0.9977823242655707,17.866756874999997,passed,
2025/04/19 13:45:00,0.7383938827522338,0.6759554679625859,92.22790825281986,117.88943419042387,2.669433004976975,2.69,3121.1874565845883,3572.5122833215055,0.9838154030562307,0.9979377022633523,33.08907208019884,5.488079566063628,2.5690796706958716,0.9784651979790159,1.0006871577533818,17.868383011111117,passed,
2025/04/19 14:00:00,0.7394541759263529,0.6748366452744611,92.26581351018785,117.8291541781377,2.6673897291802913,2.68,3124.7868654388108,3574.6492393533476,0.9837729369073247,0.9978031021673944,32.919085057140215,5.428379355058791,2.5676363316269444,0.9756634308054689,1.0003524869354423,17.87000705722222,passed,
2025/04/19 14:15:00,0.7385539045402189,0.6752181397818746,92.41411900733698,117.96581048083145,2.670094583622431,2.68,3123.96879997926,3571.2383563872813,0.9837499709834997,0.9978487047293515,33.09633907912316,5.5617434647107435,2.578842597734185,0.9765840505192402,0.9998213308024696,17.876836364444443,passed,
2025/04/19 14:30:00,0.7396939588741238,0.6739924849028498,92.43622376468895,117.86734516630108,2.668262375653537,2.67,3124.757741956277,3575.65348772146,0.9836451893207149,0.9977110762720489,32.946716458817974,5.475470574227554,2.5797140926772095,0.9765576064949293,1.002484431181875,17.878455185555556,passed,
2025/04/19 14:45:00,0.7382711006412808,0.6738746494864055,92.55136121173682,117.82916854079373,2.6687727748310968,2.67,3125.813956891103,3574.07107152424,0.983724379545374,0.997764554148064,33.16202024669051,5.4246766501171075,2.5893078600648036,0.9760845572442605,1.0002971896009247,17.880470758333338,passed,
2025/04/19 15:00:00,0.7401726872666946,0.6713826277980272,92.55787168207351,117.07812577238327,2.6707409808935276,2.67,3126.6165165350644,3568.9356330308947,0.983517169406382,0.9975395718079433,32.930776510282755,5.304528108194149,2.585447955604365,0.975553138880836,1.0029404629355423,17.882085515555556,passed,
