datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/19 15:15:00,0.7416163807672842,0.6691665629352562,92.66221214495533,116.40953316878473,2.674896846613664,2.68,3126.0849190762824,3559.6675447684374,0.9832891593833978,0.997339961566681,32.79414354584593,5.362846341120855,2.58999418693639,0.9781341945901655,1.0078925536810335,17.883698182777778,passed,
2025/04/19 15:30:00,0.7393800640173949,0.666522140021485,92.147008682323,115.02933503260851,2.675909552437289,2.67,3106.9250689512496,3530.24057459226,0.9833813580900682,0.9973537267202915,33.15085474452109,5.1906700305150295,2.6016877832621166,0.9703073844557538,0.9983601493017125,17.760454946666666,passed,
2025/04/19 15:45:00,0.741309364180271,0.6599616697227134,90.35782744983887,112.03973246087553,2.67448275250469,2.68,3046.0850418244786,3470.7683106018817,0.9830390072953533,0.997035819613031,32.99021903942215,5.255451894218141,2.60213445344422,0.9665797083274379,1.0007018523426785,17.429211891666668,passed,
2025/04/19 16:00:00,0.7341594343642844,0.6533972077609643,88.96066317758843,109.33312842852455,2.6698866748019827,2.66,3006.051015574652,3397.4317894029537,0.9831743342538932,0.9967978967330068,33.57480941201926,5.623287679392449,2.6374934972452553,0.9591336365636846,0.9900666029492058,17.09657341333333,passed,
2025/04/19 16:15:00,0.7288855817556386,0.6438495350139165,86.7271494774098,105.79240568214888,2.661054893768898,2.65,2943.132376397523,3333.9221001735164,0.9825665612519137,0.9961386635542901,33.861011567558776,5.5268699852431205,2.660429274459853,0.9500072730600787,0.9840530282029024,16.703586533333333,passed,
2025/04/19 22:30:00,0.674948501992109,0.6349287512533572,74.20309811874402,91.11767638030929,2.70447554875155,2.77,2538.845464973764,2861.698189442208,0.9808907735324093,0.9969628104228095,38.73447923475695,12.022167726716416,2.7501573843227796,1.0400369819046933,1.0161886287992241,14.60563826333334,passed,
2025/04/19 22:45:00,0.6767555096338831,0.6360136264954682,74.55148527271837,91.83162011224788,2.7064791242809685,2.78,2554.255623464526,2855.2897671936385,0.9810024708586061,0.9968942532439914,38.4645178287805,12.721502576529103,2.744983965451636,1.0400853666609593,1.0181403893999368,14.640821671666659,passed,
2025/04/19 23:00:00,0.6761745352450833,0.636708980427066,74.78176720409245,92.39660857937716,2.701596914240498,2.8,2564.7167810839137,2863.888035087572,0.9812075151081724,0.9969208669645481,38.426377018888296,12.790745695719243,2.7500154906250045,1.040967290305187,1.018688663631574,14.665902019999992,passed,
2025/04/19 23:15:00,0.6796035938364877,0.6353070651335272,74.88499615594193,92.76838195501777,2.694437575725983,2.76,2577.592391463815,2876.5561844990348,0.9810157589665569,0.9965226083529656,37.86793114738244,12.70136935422391,2.7366088585896193,1.0317181290280344,1.0170976581409774,14.695862866666664,passed,
2025/04/19 23:30:00,0.6759532263087255,0.6407112754527569,75.07388444072745,93.63074798859334,2.7011548929818257,2.8,2567.9150510036206,2881.8306647281297,0.9813681764823138,0.997269426000033,38.59795583185939,12.8916076569937,2.754620010029943,1.0462053718728166,1.0208953839311283,14.720607305555557,passed,
2025/04/19 23:45:00,0.6759454684185068,0.6424169878539967,75.13319176912316,94.16513692926308,2.6979518127313553,2.78,2565.7946882922097,2901.1376949074734,0.9813620951801986,0.9974227438663512,38.63003722847066,12.672875536025439,2.756873954822677,1.054365173667538,1.0280202430442786,14.749520133333332,passed,
2025/04/20 00:30:00,0.6862792386129338,0.6324373258718907,75.78143359883637,92.28038823954206,2.7049187814514255,2.78,2604.98318855484,2875.706513764539,0.9809495905177725,0.9961911229347344,37.2776096195218,12.433554620139317,2.7202167013270455,1.021695253508008,1.013949940633069,14.824820511111113,passed,
2025/04/20 00:45:00,0.6862095687404909,0.6368359209301658,76.01827481770657,93.00809278776102,2.7147887177963677,2.81,2601.9217008774467,2873.300481364106,0.9811450007074584,0.9966982375749168,37.61562831992126,12.767768886393831,2.7190799257335407,1.0256163582770166,1.012479417117716,14.864071407777773,passed,
2025/04/20 01:00:00,0.6839598760481559,0.6390729779944979,76.36098743566788,93.62455130007085,2.7155427991319034,2.81,2607.126331248504,2879.117586045478,0.9814409787840712,0.9970048908999818,37.897173389219574,13.020579012590257,2.735320050074654,1.0397487283104856,1.0213650077272831,14.898130163888881,passed,
2025/04/20 01:15:00,0.6880939100285076,0.6373845014787293,76.26926455888677,93.70437865208926,2.70700571068857,2.77,2607.5455647931312,2908.7148335647503,0.9809941776602192,0.9966360957647417,37.36259921027217,12.295428647429597,2.720639392350533,1.0342746305436565,1.0242330901751024,14.932548399999991,passed,
2025/04/20 01:30:00,0.6857550965172753,0.6424000382283529,76.70663820591054,94.61193459583257,2.718747675678695,2.78,2612.8600674433906,2892.1243060195843,0.9815236347582542,0.9972611401903899,37.90817189852798,13.064912725216951,2.728902843828794,1.0378451702269833,1.0187596107832613,14.966663469999999,passed,
2025/04/20 01:45:00,0.6870598517797153,0.6434057914201367,76.87003390802633,95.06091849491773,2.7177568217236403,2.8,2618.735058810238,2900.819261415123,0.9815663815920617,0.9972935220512905,37.78062236958548,13.068833455408699,2.7227673669281867,1.0382261333250604,1.0201962587200262,15.000806406666666,passed,
2025/04/20 02:00:00,0.6888544359449702,0.6432534522770423,76.95701335969575,95.36987227807509,2.7115548558393305,2.79,2625.3222824982236,2919.458483276138,0.9815337513649425,0.997185912074678,37.52058100290728,12.69730298947501,2.714091547586063,1.0351491418415828,1.0204535038894103,15.034977209999994,passed,
2025/04/20 02:15:00,0.6871423175819605,0.647646669826375,77.14744715061025,96.06320641015505,2.7179223202554135,2.78,2620.6526689800125,2923.8434717851183,0.9818155604531854,0.997753002671604,38.04908986150662,12.653499819559135,2.7187285523425464,1.0350080493529483,1.0132328025308721,15.069509815555548,passed,
2025/04/20 02:30:00,0.690622238438732,0.6471824205930956,77.1312632977119,96.29199263402222,2.713583758851763,2.78,2620.9563371109,2945.0177676165076,0.9815033731345678,0.9975528410338166,37.64630646538627,12.284725109132292,2.706261709053474,1.0347956217507521,1.0187465108612537,15.103736932777778,passed,
2025/04/20 02:45:00,0.6900668207962856,0.6494043315266687,77.43754568304887,96.92089773019985,2.717080518907523,2.79,2627.0536497937483,2944.3645733045178,0.9817059542628507,0.9977744281073415,37.78691671437576,12.622445481720426,2.711389255466508,1.038880810392653,1.0198715163367116,15.137991916666666,passed,
2025/04/20 03:00:00,0.6917402875135454,0.6504465831164702,77.59279845966302,97.37342619020917,2.717374847795943,2.8,2630.3258244022472,2953.2286332210406,0.9816427885726401,0.9977837745716233,37.586353586939794,12.838334497335888,2.707231992326081,1.051324087096868,1.0335540788677133,15.172610444444443,passed,
2025/04/20 03:15:00,0.6928966391060138,0.6506918919429734,77.82321269090814,97.83467362797703,2.7151451797878083,2.79,2640.8458511401845,2959.930805454899,0.9817061987250892,0.9977204644980295,37.43429720149047,12.784747110159321,2.7037999651475575,1.0413828589763896,1.0257211634262036,15.206921742222216,passed,
2025/04/20 03:30:00,0.6936760033901024,0.6513816907480534,78.08134317847745,98.19419909864135,2.716125170628664,2.79,2649.067755389191,2962.3308176518976,0.9817951059197347,0.9977452421765465,37.34980236240332,12.969794580134387,2.7027754929267966,1.0451346650131266,1.0296440601789958,15.241260906666668,passed,
2025/04/20 03:45:00,0.6944920096420485,0.6517533776374542,78.32043542487186,98.46230153273963,2.7160689224661785,2.8,2656.94580313755,2967.346434187621,0.9818737213894302,0.997751436843195,37.242840883170494,13.020675131608215,2.7013632969343404,1.0482586335436017,1.0332195259486505,15.275965356666669,passed,
2025/04/20 04:00:00,0.6973116529148332,0.651451767628105,78.42284961959189,98.60323014453196,2.7152753601519195,2.79,2661.8520026341594,2976.7513816441065,0.9817442581228046,0.9976260558541775,36.9621442776827,12.775311393058589,2.6894727273568355,1.0398432845688177,1.028799886252774,15.310360835,passed,
2025/04/20 04:15:00,0.6927693676129892,0.6573988552027907,78.78046951011342,99.3527973660007,2.726289084915561,2.79,2656.9463386149237,2973.4347301417993,0.9822761207156546,0.9984653579486914,37.81572994801406,13.134948877282813,2.707055268891837,1.058307134418675,1.0336135502417862,15.350046451666667,passed,
2025/04/20 04:30:00,0.6965886815848583,0.6552244349262131,78.8889970910876,99.36355077129615,2.720421812104335,2.79,2668.5937263135625,2986.595620260447,0.9820842483646913,0.9980816523866383,37.261748710071714,12.787963936599205,2.6918961151577134,1.0478505323733511,1.0309630773126337,15.384500449999997,passed,
2025/04/20 04:45:00,0.696112327835337,0.6593729685939022,78.86281411451388,99.70670509470571,2.7280834641107856,2.81,2654.211571263327,2996.1156177310413,0.9821062061248386,0.9986011550582815,37.66492744772968,12.624299923820171,2.6888295441276435,1.058684073784057,1.0356916809531376,15.414564171111115,passed,
2025/04/20 05:00:00,0.6994517920286708,0.6576234779898511,79.04252278311024,99.8231977530756,2.723132605498877,2.8,2669.921742350587,3004.0905399743006,0.9820559707439214,0.9982745681112183,37.20262507142061,12.340926613942706,2.672730071200487,1.0416155029185783,1.025416633485321,15.451087850000002,passed,
2025/04/20 05:15:00,0.6996635517312892,0.6568970201859612,79.35269397717585,100.04563413870196,2.7209914136926607,2.77,2684.703766399243,3003.325096456558,0.9822156528868222,0.9981533187359771,37.03702094620277,12.534041331812475,2.675432603119314,1.040790695241579,1.0257589913332634,15.477077696666665,passed,
2025/04/20 05:30:00,0.6984104403403287,0.6594205563630118,79.69051531223637,100.53643482321735,2.7283425914233876,2.79,2689.3144858869714,2994.844247768861,0.9824574622024966,0.9984506538553788,37.2717491547397,13.00766518187349,2.683135353814405,1.0467504081535317,1.0267473665773819,15.508332369444435,passed,
2025/04/20 05:45:00,0.7024714103422346,0.6579767958855729,79.81516101797592,100.61442193337899,2.726000944693508,2.82,2698.158738051847,3004.279315119024,0.9822180519270947,0.9981305994112868,36.73679585560642,12.966230635694943,2.6687419840365196,1.046779257747143,1.0335709758760674,15.544851520000003,passed,
2025/04/20 06:00:00,0.7037596583197961,0.6580174240946546,80.02243505893618,100.85835596637313,2.7254084171833632,2.81,2708.818908014628,3006.325725646364,0.9823042657731533,0.998072348551897,36.58558020429284,12.929486942111877,2.6613309878762283,1.037806450453778,1.0262945135741826,15.576103289999997,passed,
2025/04/20 06:15:00,0.7025156321396,0.6609488503875636,80.08794551202833,101.1817188038157,2.7288334676319734,2.82,2701.771958133942,3017.651323569801,0.9824288487227871,0.99848003954639,36.99719691873783,12.515376889951428,2.663098286655949,1.0359647238411889,1.0193758227812726,15.607353666666667,passed,
2025/04/20 06:30:00,0.7058477654229738,0.6579865067993614,80.05668419402086,101.00664099658219,2.715784150042211,2.78,2714.093195308501,3042.3794341452217,0.9823384345113874,0.9980696660501177,36.416067026793215,11.741594472636242,2.6436661036975644,1.0253470476072921,1.0168718867848836,15.633337127222227,passed,
2025/04/20 06:45:00,0.7044639243825727,0.6610007646257461,80.29994270782738,101.4805325392951,2.721505130996387,2.79,2713.3441266063123,3044.4441139997293,0.9825399534257836,0.9984501159816082,36.74112145174489,11.848724030018479,2.6497175886973925,1.0323535607919923,1.0183616489497556,15.669850240000002,passed,
2025/04/20 07:00:00,0.7018969090945922,0.6643190069911752,80.64175555969109,102.0240651940417,2.7297547861266414,2.8,2715.0149433222336,3036.819073587972,0.982836416877569,0.9988744194183247,37.19892838459363,12.279320389673183,2.6628744914615896,1.0408688248339515,1.0193754215023871,15.701096436666662,passed,
2025/04/20 07:15:00,0.70650978139831,0.6626797160449993,80.82450909627842,102.13415945746915,2.7292830581202066,2.81,2729.5049356614895,3034.7712148802743,0.9826558897287151,0.9984877597084058,36.54402553588764,12.564509925249,2.6444949852860993,1.0365987800324978,1.0227056446566838,15.732341239999998,passed,
2025/04/20 07:30:00,0.7083213768384218,0.6624864252449455,80.9865289273504,102.30803731329839,2.729733789765784,2.84,2737.333711458472,3035.5074537669334,0.982631887179338,0.9983840148483925,36.31007406944975,12.647606178448216,2.6374049185063018,1.032742716999037,1.0212990324855176,15.758319591666668,passed,
2025/04/20 07:45:00,0.7094771142401982,0.6623038319613296,81.17182927812853,102.51972289223407,2.7265352083927454,2.81,2746.956873271488,3046.046135839659,0.9826982969628048,0.9983214273837603,36.16661524524756,12.393997854263171,2.6311123203791826,1.027077477571123,1.0174572746267692,15.794826666666664,passed,
2025/04/20 08:00:00,0.708507339481063,0.6651564540101638,81.1331825595768,102.75858277236318,2.7275078363246625,2.83,2736.46115359529,3065.929981355854,0.9827786790965115,0.9987326531581481,36.5185072124892,11.801303809168008,2.6296471839319855,1.0323758034868267,1.0181330084618494,15.82606729,passed,
2025/04/20 08:15:00,0.7116494730823767,0.6644615593697303,81.27404223221096,102.90689323129585,2.7269025557387403,2.8,2747.1778402134873,3067.9571695170384,0.9827055590119378,0.9985290846603342,36.15649790165267,11.749200984472091,2.6140959734360565,1.019798317661755,1.0103511144214599,15.857306519999995,passed,
2025/04/20 08:30:00,0.7077045737527453,0.6689001229083013,81.71089994707155,103.62529082745938,2.737529585798048,2.84,2752.3814694851903,3053.513390249147,0.9831936350759263,0.9990996945239177,36.83897666887132,12.180239346781699,2.6281334216779526,1.0170179092700273,0.9975983446955871,15.89380895055556,passed,
2025/04/20 08:45:00,0.7139936142304197,0.6645590566988366,81.35146498517231,103.1281406531131,2.719591886485646,2.8,2750.826673823735,3102.912219540927,0.98266870845677,0.9985391619295801,35.98604712710383,10.700436735088257,2.599471704456039,1.0106081801281739,1.0042670222187726,15.919780799999996,passed,
2025/04/20 09:00:00,0.7076301071567165,0.6716931129099931,81.81660386906302,104.0307122988037,2.73723089165349,2.84,2747.971821552328,3079.4561453899873,0.9832708197599567,0.999447862623891,37.018622287719325,11.658411189540983,2.6240696997012067,1.0287308388021916,1.0058011740794557,15.951015849999997,passed,
2025/04/20 09:15:00,0.7137991054454137,0.6674552763006449,81.85362506121578,103.84822453067679,2.7274721051158783,2.8,2763.4774140123595,3096.2523616612375,0.9829192181157514,0.998787138696951,36.141552195274315,11.155463839194285,2.6001354430837047,1.0107358283515386,1.0006549897925414,15.98224950666666,passed,
2025/04/20 09:30:00,0.7098254031067048,0.6711279005137147,82.19850914964957,104.40585247701031,2.7340154897038893,2.82,2758.475144070516,3100.579407657491,0.9831689620478422,0.9993066211498328,36.714954845257864,11.485654984405555,2.6257318693118497,1.0375867860597998,1.0179280244055307,16.018745899444447,passed,
2025/04/20 09:45:00,0.7141102099316468,0.6694599688745605,82.54720577782926,104.63415155294757,2.736704611962005,2.82,2778.985571213169,3085.7236060870223,0.9830468643864612,0.9988833209836372,36.071115249621535,12.201068308016156,2.6127627514141785,1.0323743423424347,1.019824122199578,16.04997665333333,passed,
2025/04/20 10:00:00,0.7092114734582128,0.6709390726896716,82.41532607481919,104.5686788739077,2.73459127814719,2.82,2767.9306387492747,3091.556763441577,0.9833195238474984,0.9992602475952104,36.676369691773324,11.916140949389039,2.6316854245551933,1.0415818963881636,1.0213707327611705,16.02330314444444,passed,
2025/04/20 10:15:00,0.7120477917313599,0.6657326895423342,81.57000705358703,103.45198124784831,2.719964510889602,2.77,2753.108900621342,3106.7944696735385,0.982826056686447,0.9987040874927717,36.15961839032009,10.898321148360155,2.613296012336198,1.024770118303742,1.014875226934882,15.938729204444442,passed,
2025/04/20 10:30:00,0.7295270912173799,0.6775742996304287,86.28076715820667,109.2341819677112,2.7596863756621945,2.77,2885.0688478297707,3153.239587128338,0.983184728829236,0.9989725944961804,34.83440619611195,12.859822821309193,2.579889874306634,1.034318384206439,1.0303738472265789,16.66383752,passed,
2025/04/20 10:45:00,0.7274028419832145,0.6884550800865165,89.44453718024384,113.51717832805028,2.7725365141343215,2.79,2986.787448016918,3226.9558885173205,0.9838268567430081,0.9995795687639802,35.02890387931473,12.989246621129988,2.574859823242256,1.0482257115749092,1.0305135270768435,17.227830290000007,passed,
2025/04/20 11:00:00,0.7261416757147904,0.690009931563669,90.33142987251166,114.55026256675868,2.7712895132965567,2.82,3019.1652562446225,3245.89495550744,0.9841325593224314,0.9996509800543558,35.087636233533296,12.926448776198225,2.5790906542373295,1.0472749624888307,1.027233094472916,17.362295664999994,passed,
2025/04/20 11:15:00,0.7307571491222501,0.6916681085094167,92.47711782351041,116.99328512666307,2.7687309981277077,2.77,3095.4613716281237,3311.1831099033516,0.9842063146380353,0.999406030539493,34.24483153515364,12.516586925704233,2.5679919256349844,1.0441020910388679,1.0292035540996265,17.73827517000001,passed,
2025/04/20 11:30:00,0.7400592641801398,0.6920798641859847,93.73091482010194,118.57650973454996,2.764725030755377,2.77,3147.466853687944,3380.6112136721194,0.9837949180432644,0.998974268410987,32.79570787108329,11.529186277460349,2.5249536555817134,1.0284857274645696,1.0249687631375686,18.048340835555553,passed,
2025/04/20 11:45:00,0.73656872155169,0.6925126564139877,94.09038782413656,118.7758095295442,2.769220890916926,2.78,3158.0231116312843,3352.135131480431,0.9841937214845916,0.99910883570985,33.211008255460136,12.27961824049334,2.5450793750101095,1.0289923507261214,1.0208266536440882,18.028066209999995,passed,
2025/04/20 12:00:00,0.7327238558435054,0.689123428501882,93.54647672599782,117.81340476824045,2.757415073391626,2.73,3146.56084064085,3353.9878095432887,0.9842059038216463,0.9989166029563862,33.89640726371081,11.703534181068644,2.562561850850196,1.0239344477652312,1.0153200214606564,17.924710833333332,passed,
2025/04/20 12:15:00,0.7295228022737417,0.6923396460777933,93.07888428142935,117.51185461752272,2.771430660782145,2.76,3114.6775112437176,3317.799422477494,0.9842782424654049,0.9994227940276336,34.423701179693055,12.455299478452403,2.5752001032743967,1.0366940287330428,1.0196511975883964,17.827163798888886,passed,
2025/04/20 12:30:00,0.7349690132054574,0.6851021394920258,92.44100099236682,116.23776254479316,2.75766513054518,2.74,3102.835581518841,3326.494647583492,0.983697799333101,0.998636409327458,33.77132154591399,11.854926408928444,2.5687911217129074,1.0269699663713858,1.024517159961682,17.729939785555555,passed,
2025/04/20 12:45:00,0.7294526811978792,0.687700992255874,92.0204461520943,115.88549901652928,2.7684957060131774,2.75,3077.344627614247,3287.2594165224923,0.9839359150138755,0.9991220365243078,34.61689842716945,12.535737056956773,2.5892916953226663,1.0327838290210098,1.0202226438032036,17.620378966666664,passed,
2025/04/20 13:00:00,0.7309968059973313,0.6843352945505503,91.41496543625549,114.91614868710793,2.76375322421668,2.76,3058.852662987596,3277.024677414528,0.9837208415080373,0.9988569515079081,34.460765095895574,12.2961733775067,2.5904071065197525,1.0237361150203625,1.016462874571399,17.510801427777775,passed,
2025/04/20 13:15:00,0.732386992663012,0.6812326277465485,90.74429373821846,113.9223477644458,2.760371052107315,2.73,3037.925884959566,3263.779552450255,0.9834766116702721,0.9986148132110373,34.34668899697422,12.09866886232028,2.5903017301942275,1.0133912810569405,1.010640089575376,17.395045268333334,passed,
2025/04/20 13:30:00,0.731466375396682,0.6789101801539376,90.49820856207374,113.25887949571285,2.76082991114065,2.72,3021.4364925668233,3239.401259003285,0.9834964686419606,0.9985524293276068,34.49723774722671,12.511379064723661,2.6149875680505383,1.020138183075621,1.0182798207389372,17.285108133333328,passed,
2025/04/20 13:45:00,0.7326862097255968,0.6780566875802081,89.81394635790119,112.4651574193786,2.767504375201339,2.72,2989.0036400062586,3217.122794301715,0.983098436741517,0.9985283250520883,34.49432177599289,12.972185267398952,2.618354300306997,1.0327952626986843,1.0323703143173175,17.175482060000004,passed,
2025/04/20 14:00:00,0.7329072576331098,0.6763958224516807,89.27092674147968,111.69738851702893,2.7699641099625345,2.73,2970.628040836468,3188.1795868622266,0.9830171409023992,0.9984492897835341,34.49862256753603,13.39608717917031,2.6207820074626356,1.0310505746777596,1.0320993840904382,17.059676088888885,passed,
2025/04/20 14:15:00,0.7330009171461939,0.6744860866208213,88.68838988920604,110.87471231805118,2.7682901941809495,2.74,2952.0965157868304,3170.822297688968,0.9829500682620959,0.9983613276640831,34.51761452163061,13.361752583773148,2.622463716922318,1.0238291932290515,1.0265473383991965,16.950016111111108,passed,
2025/04/20 14:30:00,0.7309939495157785,0.6733266941873224,88.19088370191746,110.17485511855855,2.7670886890383204,2.76,2935.6157138015137,3150.2109763543385,0.9830596425660709,0.9984057069511986,34.77466941969781,13.42146296574885,2.6314937655835626,1.0186241233473232,1.0200641421827865,16.840022197777778,passed,
2025/04/20 14:45:00,0.7325045095822162,0.6692239891650451,87.11671348095129,108.82378278845182,2.7538412432371904,2.73,2907.051877160688,3165.9802760437706,0.9826048264035463,0.9980560345416797,34.539638811055255,12.320717182410114,2.620317638661422,1.010077180289516,1.0181242462051985,16.724166414999996,passed,
2025/04/20 15:00:00,0.7277198577646284,0.669239947045564,86.73231727272261,108.31277793033362,2.758791253733544,2.74,2895.737277923876,3126.631351921892,0.9828036373301822,0.9981895362914328,34.986938798507225,13.147482112907221,2.635743485965826,1.0146207266296656,1.0169029840333603,16.614457902777772,passed,
2025/04/20 15:15:00,0.7256596687261384,0.6697311958977693,86.62363566095384,108.18206348850644,2.7607978422355894,2.75,2886.938311346114,3122.573790983406,0.9828095038006809,0.9983245736552983,35.33257676776411,13.120679952720316,2.646582274304805,1.0159614620256925,1.0151154485420957,16.591048045,passed,
2025/04/20 15:30:00,0.7340395718251033,0.666275811851843,86.50438954972611,107.88593431629965,2.7577165362476848,2.75,2882.062447088321,3145.6832811688405,0.9820393770484697,0.9977537406077011,34.490857230431494,12.538062541086347,2.6261148726742567,1.0072082756379934,1.01996350143503,16.622814071111115,passed,
2025/04/20 15:45:00,0.7289416238667483,0.6691804273173885,87.12594195093239,108.57384425024478,2.7650512781481753,2.74,2894.5881960559254,3133.231150991579,0.9825106139398436,0.9981582641066372,35.14220605002672,13.154331334187141,2.652208636795977,1.017572323929965,1.0208564784320118,16.66722959,passed,
2025/04/20 16:00:00,0.7243795248171714,0.6720793323377035,87.73526523914965,109.24757030243816,2.774317574903329,2.76,2904.960585670694,3116.514785829307,0.9829328014765736,0.9985565116522787,35.66761613725895,13.99780558128114,2.678343875980784,1.034157192438409,1.02836016369416,16.705484950000002,passed,
2025/04/20 16:15:00,0.7344144269872972,0.6681588054324703,87.56804009977907,108.90403143363703,2.768808079258805,2.75,2902.1001626222073,3145.175561817148,0.982111057618832,0.9978844477476666,34.596261808383154,13.309537430530005,2.6483006079432707,1.0253830727089785,1.0359430917104553,16.743745883333325,passed,
2025/04/20 16:30:00,0.7244621354854204,0.673557371955115,88.20257300623747,109.74962615458125,2.77717241732575,2.75,2908.9793507689783,3133.862024618172,0.9829200352216997,0.9987185877310657,35.81078862322611,13.83872798402627,2.689374878060437,1.0445678856141984,1.0367393330250074,16.782012389999995,passed,
2025/04/20 16:45:00,0.7313816671503433,0.6731598946775508,88.05758650795671,109.7281391796753,2.783413203918726,2.78,2901.5045994440993,3143.6401708846706,0.9822024766642631,0.9984183239045797,35.18425429635913,13.841185089193125,2.66208871414084,1.0462952008103863,1.0469630372782064,16.82613577333333,passed,
2025/04/20 17:00:00,0.7348809643396368,0.6710469143366998,88.1822081788649,109.74801253242741,2.7817461554377454,2.77,2918.8089697742184,3141.5012992674947,0.9820259626070803,0.9980113869657855,34.67553206627252,13.874417082788618,2.641659753471835,1.0263899852004605,1.03383821283825,16.858244791666674,passed,
2025/04/20 17:15:00,0.7298000896124126,0.6750614747588257,89.47283015150992,111.26440384012976,2.7857861464056306,2.81,2963.589067904589,3148.1771045639184,0.982750002361061,0.9983990488807738,35.173264205915565,14.191938578630069,2.6553326665646417,1.0242866263050274,1.0217738497207074,17.026073533333335,passed,
2025/04/20 17:30:00,0.7308463488361767,0.67804329078445,90.52271288629126,112.76363544612582,2.776452542098049,2.76,3012.1558445585083,3220.608830008325,0.9828300717751541,0.998387662941542,34.952830311181195,12.746990662827773,2.6260109751250176,1.0101556478603775,1.0068691203281812,17.304975325000004,passed,
2025/04/20 17:45:00,0.7296332214226473,0.6829314399236034,92.12729587565127,114.7629778869393,2.7818615119184655,2.81,3056.590364156574,3261.99100471898,0.9831128378450102,0.9987182537514155,35.01496015504423,12.933336822956386,2.6342475443570037,1.0382516687910244,1.0288239567227322,17.577418319999996,passed,
2025/04/20 18:00:00,0.731154176692172,0.6857468005556542,93.00951387500427,116.03015626826905,2.787483775888114,2.8,3088.0985278298303,3289.131034461087,0.9829759600033792,0.9987243805450328,34.82413095737772,12.885208506927606,2.6183311793654003,1.036351337589246,1.026044901533787,17.776423939999994,passed,
2025/04/20 18:15:00,0.7362970640766276,0.6767690360511418,91.90196504833224,114.08201307491863,2.764287607184898,2.71,3067.101112789532,3295.307549776735,0.9826558854665394,0.9979228772661397,34.09654874295052,11.64052898759805,2.6093354080924933,1.0090081194769724,1.0146054170318732,17.587527417777775,passed,
2025/04/20 18:30:00,0.7224620733209086,0.6748518422433002,88.08220144708622,109.50253865249287,2.777989286956035,2.79,2896.242940315439,3151.044536234814,0.9828731303306348,0.9989879103898717,36.343706930956905,12.945872143034801,2.694722937385722,1.03885933391538,1.0262640672153638,16.799299825,passed,
2025/04/20 18:45:00,0.724784554414425,0.6794966530071205,88.47125600457525,110.46422833502574,2.796613947068167,2.83,2909.2688940688054,3143.665022069941,0.9825323162048173,0.9991011357684219,36.127250936916816,13.95824313784846,2.6650601698664027,1.052441329540641,1.0369297427456152,16.927719410555557,passed,
2025/04/20 19:00:00,0.7292314842130682,0.677288131642875,88.83806961600754,110.77634800055284,2.788707281338976,2.87,2939.491077862257,3167.356428772019,0.9823529502510454,0.9986066199748989,35.47230736950115,13.317124047229798,2.636394980977683,1.0241555120225665,1.0173404755304167,17.030210107777776,passed,
2025/04/20 19:15:00,0.7252494306130852,0.7038890624153669,96.72258121808748,121.8688207543934,2.8128462940120316,2.82,3220.640400176732,3383.1519664887674,0.9836806450797364,0.9998505992874461,35.47230736950115,13.317124047229798,2.571497957667531,1.0404713793999896,1.0060989545180792,18.575452884999994,passed,
2025/04/20 19:30:00,0.7241485396594471,0.717612545136318,99.12958774939668,125.93254681524607,2.837138343071368,2.88,3280.4425931222722,3447.5751712698584,0.9840477037316061,1.0009324995876516,35.47230736950115,13.317124047229798,2.5498582344735987,1.055272835222868,1.0068589047625243,19.08831717222222,passed,
2025/04/20 19:45:00,0.7226755230692844,0.7183887565013548,101.99098686077922,129.06917922355808,2.8358133155758067,2.83,3390.473285384682,3490.478908408758,0.9845388363746613,1.0007062853181234,35.47230736950115,13.317124047229798,2.5599455096149555,1.0731256839005134,1.0250940855104698,19.513095854999996,passed,
2025/04/20 20:00:00,0.7238330997468121,0.7127260414455644,99.3659590765421,125.65925906358831,2.8279479071012137,2.83,3303.2158212168797,3433.01447572904,0.9841528775898345,1.0004146895451185,35.47230736950115,13.317124047229798,2.5634782214230456,1.0460708332305364,1.0038395327128686,19.04970837,passed,
2025/04/20 20:15:00,0.7240527237314535,0.7094531518774756,97.84001971916122,123.64747217108437,2.8248204974802418,2.82,3248.9967554795353,3389.5964239828177,0.9840796506426428,1.0003536307369159,35.47230736950115,13.317124047229798,2.570892993927661,1.033509525291841,0.9933449141454119,18.75283408777778,passed,
2025/04/20 20:30:00,0.7316529246345607,0.7061587871046241,96.4051054149357,121.67381367399877,2.8185032914743275,2.8,3177.62514504241,3384.134537185259,0.9837941378085514,1.0003478905972718,34.30684691142221,11.856441844060924,2.5719990564910145,1.0075644493432032,0.977372631878032,18.494341262222225,passed,
2025/04/20 20:45:00,0.7281186584763337,0.7014631689292513,95.69199524832504,120.50512475121432,2.7961313269588377,2.81,3170.3813507412915,3404.481474697558,0.9838613118137872,1.000021031240082,34.887514551358514,10.762782321101314,2.5821958850673017,1.0042349947944123,0.9753651695669099,18.384179916666664,passed,
2025/04/20 21:00:00,0.7322271542511837,0.6987910871635363,96.07472461388723,120.68111585496628,2.788941940133341,2.8,3190.6484506223483,3419.9091236902973,0.9838044547450386,0.9996383778575069,34.20026544762831,10.68671759062053,2.5741972544220926,1.0054373762803894,0.9845725019252993,18.43646126666666,passed,
2025/04/20 21:15:00,0.7338487211200044,0.6977409048526643,96.31925046515303,120.90728261357029,2.7854883625564693,2.77,3203.8120801909868,3433.0389720363814,0.9837115213760992,0.9994340451593832,33.96328004770379,10.508207277764459,2.5689913363207535,1.001066006756635,0.9837860273449681,18.486871369999992,passed,
2025/04/20 21:30:00,0.7358636880049386,0.6967462622358155,96.62914594938196,121.20873127505355,2.7797175308184943,2.74,3217.174099268739,3458.802176430269,0.9836344819760141,0.9992621282794167,33.645798008187256,10.019949804410782,2.5638824879583617,0.9976302488485899,0.9843581656751601,18.557328288888893,passed,
2025/04/20 21:45:00,0.7395366075209814,0.6995607636856966,97.55311651520076,122.25025926822228,2.7953440532987703,2.8,3231.922108906577,3429.6394065007353,0.9839644969021683,0.9995306449352391,32.796337170467744,11.44316638567644,2.5677440292183698,1.0131433210956295,1.0006285620715643,18.621356367777775,passed,
2025/04/20 22:00:00,0.7428877708948068,0.700664342924406,97.91540937979676,122.73566939052083,2.7990813830923384,2.81,3235.001665160187,3438.3625517765554,0.9839528618717428,0.9996157032853701,32.180603073270596,11.56273048064445,2.5628930287361555,1.0218151085679887,1.0117879316215814,18.679289542222218,passed,
2025/04/20 22:15:00,0.7389899619371993,0.7017179414002025,97.41673527801551,122.36892515949164,2.8004352574208555,2.8,3218.7466842553767,3428.1074531137588,0.9839528484209998,0.9997902448660212,32.903289763774765,11.446675269994957,2.5683455370162345,1.0162074268610346,1.0004285697039994,18.614084677222216,passed,
2025/04/20 22:30:00,0.7405721271174807,0.7052235919928591,97.74240339537985,123.03965667031775,2.810466082054097,2.83,3214.4088871310787,3429.349526110775,0.9840209965863704,1.0001592125679868,32.573186562162405,11.682345765310306,2.5657368642909413,1.0239387427442233,1.0058126763188477,18.67205767777778,passed,
2025/04/20 22:45:00,0.7420978660728207,0.7032781267246625,97.92840903468912,123.13017482039506,2.801690389972267,2.79,3231.6804350939574,3449.187538118279,0.983987573992929,0.9998712128896987,32.30844892668386,11.278889885535218,2.5574762099187955,1.0183359680888984,1.0048269085873012,18.71772359722222,passed,
2025/04/20 23:00:00,0.7440900775485666,0.7029473052179397,98.34733951297814,123.51986224462851,2.8016752759162875,2.79,3244.016928336662,3454.106220886907,0.9840371703096881,0.999799230187433,31.905295276798597,11.431755157360334,2.557642922492097,1.0209924260920868,1.0104563363990764,18.765966022222216,passed,
2025/04/20 23:15:00,0.7404207362896326,0.6999688080474422,97.4056329725971,122.31347440394269,2.79248219721697,2.79,3228.7570982101483,3436.5484897298843,0.9840030914700135,0.9995668423365589,32.61138555341265,11.312885273088698,2.5603044147389196,1.015434565109965,1.0037205944735006,18.61274719333333,passed,
2025/04/20 23:30:00,0.7390188310662732,0.700163038415473,97.25190924546386,122.15841266400055,2.7945701064719484,2.8,3223.4219021967956,3420.701782635049,0.9840861860029282,0.9996328554281763,32.82304890776839,11.634971766674832,2.5650999563891523,1.0167535289467904,1.0030818901807776,18.567469433333322,passed,
2025/04/20 23:45:00,0.7388236028374563,0.6989616625796118,96.93655428347769,121.79534694426555,2.7912201556322622,2.79,3220.026332929644,3417.909100413635,0.9840004948513904,0.9994919059086484,32.907065023806794,11.580013584100973,2.5604381741306796,1.0140039166290689,1.0014401462432654,18.527939173333333,passed,
2025/04/21 00:00:00,0.7453099805606549,0.7059934084483162,98.57480343878541,125.45944229446651,2.794152768327735,2.79,3252.619087446104,3483.033255308153,0.9841558689173202,0.9999204509241384,31.603753515169377,11.620525491764448,2.55335088235656,1.0219514463414847,1.0142442178400215,18.820441640000002,passed,
2025/04/21 00:15:00,0.73163096348791,0.6766031166667339,88.07858969146298,111.90580192981805,2.7302702850562137,2.81,2938.703621036838,3321.8793224668084,0.9825863603617003,0.9985463504372818,34.94414207379788,9.165267397020656,2.599192257388727,0.9997884959144845,1.0038179778046186,17.09308357777777,passed,
2025/04/21 00:30:00,0.7239396401512777,0.6779489229349666,86.46502117204935,110.03640721631997,2.755488449907875,2.83,2862.841253764785,3187.030864996594,0.9827902920991721,0.9991200355797968,36.0131561617323,12.085496778035939,2.6466705720733756,1.0314101894277332,1.0232806769808502,16.670352746666666,passed,
2025/04/21 00:45:00,0.6948257841071807,0.6707383198224849,81.49546382413739,104.18624561643615,2.7313974143733084,2.82,2712.0727598320454,3077.041043890281,0.9830482723751182,0.999623572784136,38.485099112069506,12.113245041244973,2.7269728512360456,1.0591259085743325,1.024328498544586,15.812370474999993,passed,
2025/04/21 01:00:00,0.7012362713008996,0.669022270353228,80.93255759632238,103.6737450794128,2.7383145583493658,2.82,2692.701954905971,3062.1176900450996,0.9821991560684066,0.9991812257177352,37.77375443541987,12.782834515691308,2.7045884057393446,1.0714083001355592,1.0462433154425035,15.758506414444446,passed,
2025/04/21 01:15:00,0.7040253748819183,0.6661951150502804,80.47489882723814,103.12744745950216,2.7341686298646986,2.8,2686.2635187285946,3057.468191329514,0.9818245978693458,0.9987767663499456,37.33400845694974,12.67451913262363,2.6898563695628948,1.0592024861232463,1.0417796885315531,15.704331060000003,passed,
2025/04/21 01:30:00,0.6980811788077035,0.6685121137602912,80.35593851843619,103.17555938750704,2.737852018914559,2.77,2679.5646324263107,3036.7998373558153,0.9822587915754454,0.999199963976829,38.01804001582729,13.103023845003948,2.707992031308944,1.0626984776385457,1.0352569663415998,15.650560004444447,passed,
2025/04/21 01:45:00,0.697641830009463,0.6676742827131951,79.94952938304435,102.79625301466095,2.7346407347140147,2.81,2666.1081202972155,3039.1874243592656,0.9820654281217752,0.9991412436556115,37.9990178007477,12.952298446753469,2.708978445083013,1.068170126649047,1.0415268213504378,15.601933599999995,passed,
2025/04/21 02:00:00,0.7003320398152969,0.6619799716215055,79.58314262604827,102.09165346452527,2.7201963170605383,2.81,2676.445532942076,3037.407396334768,0.9818564199291211,0.9983931966754618,37.22007953452604,12.82180748566947,2.6928550411194814,1.0556689923929126,1.040360331887619,15.542801694444442,passed,
2025/04/21 02:15:00,0.7403726311470308,0.6645591657738169,88.49241524847884,111.94824664665437,2.6794270117091874,2.7,2974.3459836628726,3428.0402083309673,0.9826658846721845,0.9974197265837172,33.3660247586562,6.440753911927213,2.5977842236727224,0.9784913960097013,1.0094454660186996,17.154726502222218,passed,
2025/04/21 02:30:00,0.7377583790322352,0.662269582251,88.20827921302016,111.67302296998976,2.6633966688856083,2.71,2973.1601327290655,3464.530254751758,0.9828718174149803,0.9974393094968931,33.58671691843211,5.001175190433259,2.5980252188654256,0.964492909284509,0.9959595847615694,17.146123133333326,passed,
2025/04/21 02:45:00,0.7365794505712278,0.6621298009033705,88.24062150058039,111.7703120770975,2.6610052457642053,2.7,2978.2917611818575,3463.7161794715294,0.9830162808811787,0.9974438724573127,33.66191021261659,4.915041927691912,2.5996500177664186,0.9572073119472442,0.9877476070403535,17.14221692333333,passed,
2025/04/21 03:00:00,0.7357292381153993,0.6621882054420472,88.3286231157869,111.72647951338953,2.6619503939746267,2.71,2981.90760364738,3456.490611984444,0.9831148813887778,0.9974540767108115,33.692494101382714,5.128074733188471,2.6036775719290652,0.9606356472622095,0.9899271569833508,17.138696666666668,passed,
2025/04/21 03:15:00,0.7362450983522899,0.660721466721703,88.29249756469682,111.40481454079976,2.6605176661139187,2.7,2986.206322719671,3452.276350265135,0.983126848705563,0.9973207203080967,33.5847620301644,4.987346184170723,2.598460573131881,0.9529093434596518,0.9836996844577979,17.12969689444444,passed,
2025/04/21 03:30:00,0.7343812956649871,0.6605368233309132,88.476224090719,111.31216544514787,2.6620970952937086,2.7,2992.427033449265,3440.910386365547,0.9833023837574234,0.9973499399347067,33.73083849097228,5.186491937364518,2.608576925634817,0.9528078292495963,0.9811943044212643,17.126168858333333,passed,
2025/04/21 03:45:00,0.7356068144046786,0.6591741459084016,88.42478177979038,110.98901084384188,2.660412889228862,2.7,2997.4400174687707,3436.73337547128,0.9832996476532683,0.9971841314720958,33.467958616628756,5.202427903658691,2.5995292656331603,0.9517905836098728,0.982463954123968,17.117557826111113,passed,
2025/04/21 04:00:00,0.7365386503292937,0.6581052513295118,88.42415040955368,110.71510177898384,2.6605435665963797,2.69,2998.9785183167164,3433.402749505703,0.9832403472913337,0.997067240599964,33.29586421153824,5.237220399785555,2.5971205014303176,0.9528998874961248,0.9851980339660442,17.1136306,passed,
2025/04/21 04:15:00,0.7359471153612017,0.6572054550725909,88.42853974871038,110.44726279671013,2.6590826410000052,2.7,3002.058718590009,3430.6172537899324,0.9833284778712017,0.9970256790228172,33.273952557048084,5.18626420607168,2.5980238959019277,0.9535364102891185,0.9857053170770588,17.10501701333333,passed,
2025/04/21 04:30:00,0.7356826162638037,0.6563710884939044,88.46475922561557,110.23626285198735,2.6587546888094895,2.68,3004.597895266001,3427.5387762454166,0.9833678206273695,0.9969800745595399,33.256524858374654,5.119211530131831,2.599640434508803,0.9510806494707016,0.983345654975861,17.101473534444445,passed,
2025/04/21 04:45:00,0.7339377981006759,0.6578551628216943,88.65102176653033,110.25364975643173,2.664510183839337,2.7,3008.2520007250673,3408.512060255797,0.9835756503562253,0.9971350554473403,33.394578845913294,5.773600390724432,2.607156976079348,0.9632064735108786,0.9912944058753277,17.097533187777774,passed,
2025/04/21 05:00:00,0.7348701246979605,0.6574469338613298,88.4782860108299,109.91640848993747,2.664424970869747,2.71,3003.581210978112,3410.153339274167,0.9835116358364444,0.9971203931059401,33.2832835596162,5.65622747797961,2.5985574144141315,0.9674544151976818,0.996448688221619,17.08891449222222,passed,
2025/04/21 05:15:00,0.7353105384690529,0.6563589049122007,88.29881387700945,109.58492352580852,2.662792191509841,2.69,2998.1733386681954,3418.011260518487,0.9834347227786341,0.9971122405775069,33.3384277660724,5.017383033556198,2.5924832398782054,0.9542157218429306,0.9842118095135362,17.084966249999997,passed,
2025/04/21 05:30:00,0.7347425303710566,0.6567946169367834,88.29737305257812,109.41819156042435,2.6650215867409344,2.69,3000.0102589134535,3407.571985432541,0.9835609485056757,0.9971741550503743,33.35853110696058,5.238774375900471,2.5895733212381664,0.9577609801876054,0.9859833346474203,17.076345,passed,
2025/04/21 05:45:00,0.7347104219759687,0.6561348179937873,88.28105737076305,109.18064221843139,2.665364726389187,2.68,2998.8381248919814,3406.581998027598,0.9835443399087687,0.9971566364669184,33.36572559585641,5.113076840185579,2.5904376602874595,0.9563009516534827,0.9846417445568956,17.072780853333338,passed,
2025/04/21 06:00:00,0.7359553208878203,0.6554776274368171,88.17666961739799,108.89918985971171,2.665460140287247,2.7,2996.9038950879985,3406.800753339462,0.9834677711665804,0.9970926982401985,33.200613270785354,5.0244781295974414,2.5825328179376017,0.9571250836542583,0.987026954473799,17.068819490555555,passed,
2025/04/21 06:15:00,0.7356205774439686,0.6576038759255322,88.79217738526805,109.44313980689853,2.670420086111847,2.68,3011.850367427143,3410.782172997926,0.9836878334952953,0.9972909449898933,33.261921125930805,5.338755733757637,2.587548651801398,0.9700143979143679,0.9968833245914689,17.151126941666664,passed,
2025/04/21 06:30:00,0.7402022949256216,0.6568594447462137,89.30286471293397,109.75874838208185,2.671429615583971,2.69,3031.0966416595406,3423.6648762800432,0.9835538315803877,0.9970559909845147,32.692905520176204,5.305514641204277,2.5735094129602274,0.9687742188502967,1.0011611005057706,17.243441080555556,passed,
2025/04/21 06:45:00,0.7397901569774349,0.6587578539538365,90.07832883991757,110.41190382027742,2.6764343931605183,2.68,3051.8135096587594,3425.18224420664,0.9838025163031587,0.9972010065557805,32.695002693643566,5.754990475859041,2.582506594744446,0.9817380071862483,1.0114142474116474,17.335254199999994,passed,
2025/04/21 07:00:00,0.7437756335037697,0.6728675641827783,91.90856220670705,113.2785854990207,2.7229105542696868,2.84,3084.8500424074086,3411.0618457978358,0.9833595559204371,0.9978539920694756,32.35536080780568,8.86354859104052,2.562642949766115,1.0601931690267419,1.0780088440953248,17.687787039999993,passed,
2025/04/21 07:15:00,0.7328613806526119,0.6742779009696773,88.87378997907355,109.99742789996691,2.7427634139996733,2.78,2970.8847955687934,3271.0381762103657,0.9835576274106101,0.9986794818805734,34.220262352315686,10.225959069781377,2.5851732684998434,1.0471928335938265,1.0464304372502355,17.120117959999995,passed,
2025/04/21 07:30:00,0.7220980559111418,0.6695669330621612,85.48551189329241,106.09525242767394,2.734522147803551,2.81,2868.684583822649,3192.61688584973,0.9835652568730768,0.9989377665873032,35.58237149749776,9.471672964514228,2.5930114845088887,1.0096144558291982,1.0013716887849193,16.574763113333333,passed,
2025/04/21 07:45:00,0.723696487974683,0.6676686750051285,85.90675822641695,106.29897400672716,2.722559766328389,2.77,2892.0897298230593,3232.112998877986,0.9837470200797682,0.9987882291834483,35.35658116604685,8.208219722529227,2.580820614902532,0.9918448942567771,0.9878153170611839,16.67350795,passed,
2025/04/21 08:00:00,0.7259242361529114,0.6687751420014532,86.63612981007132,106.90242972971188,2.729663915193875,2.8,2915.7410761136457,3227.0392688709594,0.9838421693721735,0.9987472977677414,35.11282795907349,8.707355767086696,2.5768012042201387,0.9915489733613535,0.9879504475438604,16.76772584666666,passed,
2025/04/21 08:15:00,0.7264910875571774,0.669448571020762,86.58651095147708,106.93092041638876,2.7271968548382626,2.77,2915.7530448165303,3254.136464680538,0.9837830241985712,0.998864179524885,35.20808738458234,7.709767635200741,2.55985082583889,0.9804047866177571,0.9766432558404274,16.826503264999996,passed,
2025/04/21 08:30:00,0.7276021897487462,0.6684206283405519,87.33614514425743,107.3083654374805,2.7271814765027598,2.78,2944.3442479884206,3250.833582233661,0.98400948770308,0.9986746392415791,34.89961500363824,8.114208928087898,2.5663307034005074,0.9820289181133266,0.9799978523902644,16.89537422222222,passed,
2025/04/21 08:45:00,0.7241227606630688,0.6717566839097169,87.75344627215968,107.80433237386943,2.7313846295444137,2.76,2952.344331627794,3260.5881433920977,0.9843252938391497,0.9990981613223231,35.334603605655275,8.105976555084636,2.5736793824341744,0.9954645734047486,0.9851420314104312,16.969908266666664,passed,
2025/04/21 09:00:00,0.7181856637018983,0.6821226569216045,88.9465049379784,109.58542034706817,2.7582149781458103,2.85,2975.328231095203,3245.7728128615304,0.9846958813025652,0.9999530541328914,36.151480665938664,9.576003061908125,2.586446100074787,1.0270562404800228,0.9967266415493129,17.15913408,passed,
2025/04/21 09:15:00,0.7307400597419575,0.67420093981187,90.10322557481487,110.37289087557627,2.729183669717538,2.71,3051.000052056738,3353.0650859459925,0.9841550301725903,0.9986634203728435,34.275219638442834,7.054489167353009,2.5272436357624373,0.983186935766697,0.9786381993001069,17.47786999444444,passed,
2025/04/21 09:30:00,0.7289981688251445,0.6785856036060419,91.1591502115056,111.35673064246733,2.7443196836557844,2.8,3067.776725056975,3337.8743796698823,0.9844418249115663,0.9990460388021347,34.42895195266545,8.568212390646032,2.5531495355352054,1.028083780214122,1.0152783531506484,17.579154413333335,passed,
2025/04/21 09:45:00,0.7354611535064872,0.6746756054701714,91.46247447198431,111.32559265417942,2.7383278275411,2.8,3091.018667039631,3359.3978106181685,0.9840285092193684,0.9983976462488632,33.502651876042385,8.163313629819482,2.5292041419453137,1.013804033758834,1.0130205306441613,17.663354939999998,passed,
2025/04/21 10:00:00,0.7303537761344604,0.6744069244058951,90.09813036133274,109.61211961569471,2.747084038643503,2.79,3033.2366398045847,3293.5272305234153,0.9841118767146327,0.9987591829561419,34.366157386170265,8.814849080125398,2.5519904605106256,1.0159076592003837,1.007475392770439,17.380152044444444,passed,
2025/04/21 10:15:00,0.7317565704535193,0.6729529861615487,90.04314771092548,109.327447858686,2.743243377490716,2.79,3027.9884117223414,3314.22741854585,0.9839101957888055,0.9986627902995512,34.22675310319317,8.19959356353967,2.5514941422814137,1.0194069344984331,1.0137773022306362,17.398241575,passed,
2025/04/21 10:30:00,0.7379532246826772,0.6743963528016161,92.7590235787533,112.1233414583338,2.740123187726509,2.72,3141.552151802059,3383.4195997015704,0.9840876487841806,0.9981507870887757,33.017636187089,8.1155188714945,2.5199089630012717,1.0144110809479108,1.0160914008832458,17.87922639555555,passed,
2025/04/21 10:45:00,0.7266751386783958,0.6820079614268628,92.31483660595079,112.24916728600121,2.753311768098384,2.71,3116.538101637108,3359.5851038538663,0.9846537346483473,0.9992282126800175,34.723341200345644,8.025925715899684,2.5332825139206863,1.0070040634502029,0.9869235861619977,17.83078623333333,passed,
2025/04/21 11:00:00,0.7336762214579065,0.6750783585336336,92.33628221990104,111.63469175233661,2.741944428134864,2.77,3109.0500534732955,3362.3451883425964,0.984316479871536,0.9985453025290784,33.665989543690316,8.463167501247202,2.5550593642509587,1.0355542236235882,1.0310259114699325,17.744206125555557,passed,
2025/04/21 11:15:00,0.7358128513519193,0.6751000360976555,91.7162341670588,111.20427967164692,2.7493011148345587,2.76,3081.6402875528674,3337.126302618957,0.9839011372984264,0.998469855370048,33.509179185162196,9.191486511079317,2.551959696676561,1.0450565055948766,1.0426397359668635,17.64712214222222,passed,
2025/04/21 11:30:00,0.7322063058984413,0.6764615632651466,91.41954129080581,111.06289569851279,2.7535398669460314,2.76,3067.274944190839,3306.36193303868,0.9841627289745258,0.9987418670051976,34.01177149692045,9.794969662167935,2.5675132201650617,1.046610022785849,1.03844527953384,17.55006323888889,passed,
2025/04/21 11:45:00,0.7319320101820301,0.675719501870465,90.81594524658072,110.6054062520255,2.7530932224279567,2.77,3044.043999931663,3297.2927061571245,0.9839572557466449,0.9987258308139321,34.17065179079125,9.688884955063289,2.570846996178837,1.0395410399554192,1.0322354296428788,17.458291106666664,passed,
2025/04/21 12:00:00,0.7323730100329201,0.6738435851312209,90.04297353376276,109.91677135222949,2.7444743425680787,2.75,3021.1651541885267,3304.739007998411,0.9838185348474142,0.9986466044785886,34.167010927429374,9.02130232666952,2.5652816793384785,1.032878914632787,1.0286691464625985,17.361281666666667,passed,
