datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/21 12:15:00,0.7303911815544415,0.6740975291236538,89.59979686033762,109.58742190090456,2.745345048274466,2.75,3000.57513657606,3287.9958820351735,0.9838770007926102,0.9988069692392403,34.48411950970772,9.216143870629047,2.577732474861025,1.0345616590283913,1.0278246477926898,17.264297306666666,passed,
2025/04/21 12:30:00,0.7311579492090129,0.6727611842672732,89.36800296732963,109.27471174415824,2.747402302563171,2.77,2988.939876602846,3259.6310045711693,0.9838524950001133,0.9986983614467418,34.36276065618051,10.047554646507953,2.5899673575769024,1.0439443968707405,1.0395795263002376,17.16733802666667,passed,
2025/04/21 12:45:00,0.7336420192413439,0.6682619430558812,88.58110281067022,108.43636710973902,2.739788711950156,2.74,2967.826467350321,3262.728375149237,0.9832592047334051,0.9982099984540116,34.24193826155784,9.226381120689014,2.5851510471510544,1.0105235515079272,1.0150443203450314,17.070403826666674,passed,
2025/04/21 13:00:00,0.7302002260400419,0.6692614793761295,88.18348713787215,108.15815169935632,2.7402572413647013,2.75,2946.981594912606,3244.817750496064,0.9835258921453609,0.9985317779676034,34.70215765623215,9.516735859504562,2.6033224005418405,1.0209077480193391,1.0205269340763965,16.967122993333327,passed,
2025/04/21 13:15:00,0.7321635271141029,0.6662669617246303,87.68656621221996,107.57134577554675,2.737652814458475,2.75,2938.676246179963,3222.2883380838757,0.9832752507043105,0.9981269819179258,34.29372575964381,10.044660162378069,2.598967887200782,1.018559953127227,1.0244637136977464,16.86658203388889,passed,
2025/04/21 13:30:00,0.7322299467399108,0.6623792199776346,86.78910019425764,106.6338285242746,2.724388159375578,2.76,2916.081661651901,3234.301697759129,0.9829536976669436,0.9978134924902471,34.16507109418804,9.19038560062349,2.596498222348849,1.007805102357454,1.0194057698229961,16.7560316,passed,
2025/04/21 13:45:00,0.7286153384431968,0.6625332747875439,86.36829568939365,106.28227702374345,2.7270476583937158,2.76,2899.2527092780747,3206.429583713998,0.9829614540723158,0.9978845686128177,34.46304713796371,10.008696428526001,2.615403264414691,1.0244602386225659,1.0321777065665287,16.650486600000004,passed,
2025/04/21 14:00:00,0.7261515433700519,0.6608316282583421,85.89272167822972,105.76319318165957,2.723929193858038,2.74,2885.613354587485,3188.492199981845,0.9828912477947793,0.9977540537054229,34.54058898291506,10.453473873629612,2.630189262578215,1.0344968030793176,1.0420346304794397,16.545433446666667,passed,
2025/04/21 14:15:00,0.7412838121386128,0.6688339938511928,89.49104999916693,110.3428077257315,2.7452382174720853,2.74,3000.4692616427756,3249.065752892911,0.9829516761981227,0.9976763019711816,33.04346233646869,11.35070184124287,2.581049791505337,1.0288089555636513,1.045313757130064,17.15646236333333,passed,
2025/04/21 14:30:00,0.736095696191098,0.6691540054216546,88.88271072616658,109.89525942166593,2.736910308521547,2.74,2977.552512187092,3256.1003092248143,0.9832344897829229,0.9980095980908551,33.82144651714105,10.460723714845548,2.5965091324335896,1.017832453649049,1.028320909672828,17.060948666666672,passed,
2025/04/21 14:45:00,0.7326370725438393,0.6686912659192012,88.37279034510534,109.47811527446592,2.7324643089472236,2.73,2961.2424487664534,3247.7175918509874,0.9833659741239063,0.9981245904739177,34.27693561769166,10.189192268900838,2.608008098995762,1.0081566113883975,1.0156938835787896,16.96576170666666,passed,
2025/04/21 15:00:00,0.7337172264746445,0.6667067179124438,87.69919013619489,108.85732788400107,2.7292810114185437,2.77,2938.7372867990175,3244.447660468668,0.9829775221953291,0.9979147324438458,34.12725082779558,10.107900258984632,2.607191966868844,1.0090178253672701,1.02073619897757,16.875649266666663,passed,
2025/04/21 15:15:00,0.729935150344191,0.666484368780425,87.22074843155949,108.49597514004778,2.726162213360311,2.77,2928.2204951901713,3227.0956189536355,0.9831432514671404,0.9979802012197337,34.4442082704987,10.3032929598565,2.6150780072350885,1.007272799256064,1.015601314044457,16.78039020166667,passed,
2025/04/21 15:30:00,0.7304465815104092,0.6617409345226377,86.50592620413066,107.61594183023095,2.7108128949386376,2.74,2916.111828238567,3238.7723856594066,0.9828696111565577,0.9975224569922864,34.136210578713,9.528246247923034,2.6128520006710025,0.9951421810972506,1.0105648133841054,16.684739493888888,passed,
2025/04/21 15:45:00,0.7273438674011662,0.6653648463658831,86.23949788476448,107.7972040574376,2.7186396425376778,2.75,2898.975494761685,3223.2554453081043,0.9829923661682994,0.997969444692395,34.683137806787734,9.956860069845037,2.618391661616931,1.0031006216406342,1.0111046751624286,16.64413973444444,passed,
2025/04/21 16:00:00,0.7306764716042277,0.6673498078668224,86.93618397287482,108.89985327516392,2.7229332267638866,2.74,2914.140920857573,3245.7128474670226,0.9828737537797984,0.9980168728573822,34.57400600545513,9.794289804762233,2.6144778103336006,0.9956269929888414,1.0057366454000833,16.772870497777777,passed,
2025/04/21 16:15:00,0.7257473133382453,0.6769572485569458,87.38608318238863,110.44799086396172,2.7373058301229873,2.81,2923.1614599733302,3251.5239694003385,0.9833791629808155,0.9989652430901942,35.54118934353505,9.847457153810947,2.6008841370287508,0.9897951538449355,0.984051729248841,16.902002425000003,passed,
2025/04/21 16:30:00,0.7314632495135228,0.6713755563919631,88.13435571944622,110.97808496669197,2.713302565417609,2.77,2959.2668921635327,3321.5562753442923,0.9832727501795684,0.9982890150836892,34.615517122601986,8.332865469113557,2.596346400741258,0.9788003367322481,0.9872072136198271,17.041773613333334,passed,
2025/04/21 16:45:00,0.7317660587839684,0.6742052337509518,88.56629084373496,111.81765934299662,2.7193070767065293,2.77,2967.3143209816903,3325.0062925684774,0.9832732177135058,0.9984373970023547,34.56259968563881,8.970204344968868,2.5990740603804836,0.9973359476286225,1.003478763084951,17.11075197333334,passed,
2025/04/21 17:00:00,0.7287813125617738,0.6778136560603732,89.27486302031659,112.85151955723083,2.7302740849243925,2.76,2981.231291695302,3303.638684576151,0.9835981084379214,0.9987434774022973,34.910037358102066,10.164744025046993,2.621651846870004,1.0123681136640506,1.01162957313467,17.159417623333326,passed,
2025/04/21 17:15:00,0.733990669445095,0.6755166138038181,89.6634544412127,113.35767975762043,2.7239208268918387,2.74,2997.5413430500944,3339.8955270010156,0.9831025011312883,0.9982524226839041,34.26404595953183,9.684884719023442,2.6116865880626667,1.0078142153564191,1.0169708677337388,17.262676279444445,passed,
2025/04/21 17:30:00,0.7347850907203763,0.6770301167082663,90.01923575922123,114.00570523928693,2.724968040513107,2.75,3009.6589624152734,3342.183492003936,0.9832533734468935,0.9983086989509629,34.04363741463753,10.141622993123077,2.6093031655025016,1.0202286879371412,1.0293886761655697,17.308567686666674,passed,
2025/04/21 17:45:00,0.7343762717993789,0.6780296067485901,89.76519459679687,114.02644219333288,2.7274244320437466,2.76,3000.4320070317235,3331.8539182621785,0.9832197797296871,0.9983917931618544,34.13375793183665,10.423169293949636,2.607381680215304,1.0215636059960984,1.0294708244107071,17.27083134333333,passed,
2025/04/21 18:00:00,0.7326271514800897,0.6789302467909228,89.46238210275766,114.03592928796672,2.7277430194545373,2.77,2992.8142871035225,3326.8126907675683,0.9832107981769034,0.9984884296758623,34.445360972008075,10.271715878847251,2.6050928231942456,1.006607134700726,1.0120260044819684,17.23831837444444,passed,
2025/04/21 18:15:00,0.7337342301554152,0.6759814362436432,89.26902584645438,113.74356964707061,2.714927670291017,2.74,2987.1568245739227,3350.4630331629087,0.9831739164081935,0.9982915156105603,34.27109847345685,9.508197681284145,2.6116259888736106,1.004597756810308,1.0153858165093692,17.206179515555544,passed,
2025/04/21 18:30:00,0.733866240377973,0.675864569620468,89.18257387484606,113.78371883433269,2.7169795976861146,2.74,2979.7381931840087,3339.092076264604,0.9830888615264427,0.998262749166627,34.29311296080835,9.907263319480268,2.6207042099521063,1.0079155477492807,1.0194415924544888,17.168132923333335,passed,
2025/04/21 18:45:00,0.7376541416393447,0.6743828242725238,89.04398527576595,113.44680472324993,2.718901850079818,2.76,2976.176167842895,3326.2455860588207,0.9828816163459064,0.9980243845425816,33.73497577800668,10.47057916250489,2.611300593927527,1.0212523316265432,1.0384138950971995,17.135666166666667,passed,
2025/04/21 19:00:00,0.736781003461345,0.6742653783593511,89.10697384715465,113.33940788750309,2.7230503864139997,2.75,2977.1225954479987,3303.9112581877403,0.9830138674017099,0.9980474231299907,33.81878933798568,10.993845331383815,2.6191073961053326,1.0210615790726574,1.0368669880818167,17.103571662222212,passed,
2025/04/21 19:15:00,0.7376877120272703,0.6725436128270706,88.68338041602642,112.7497542798748,2.717981296254873,2.73,2963.929782844332,3314.838845166182,0.9828077945015801,0.9979384963359161,33.753769953640365,10.353304159569653,2.6142552512159263,1.0147501926625462,1.0331643413049612,17.065575694444448,passed,
2025/04/21 19:30:00,0.7348640770213508,0.6751404886473118,88.45993461242848,112.69626922899553,2.7265820099966223,2.75,2956.9589873386985,3290.2439092199347,0.9829401660281978,0.9982290495933762,34.1970245008847,10.782922895107706,2.6100706368676416,1.010421713894232,1.0220530156686651,17.03351103055556,passed,
2025/04/21 19:45:00,0.7335204952662919,0.6713970299478801,88.42413436689114,112.18735358770618,2.7151927494063477,2.73,2962.323400975238,3297.1029646296524,0.9830699230551468,0.9979690854718919,34.16496842726902,10.233851923237244,2.6235485563580005,1.0001174210108883,1.0144356632429488,16.995549083333323,passed,
2025/04/21 20:00:00,0.7338747029837925,0.672202395722127,88.11566085489342,111.91235446292546,2.7207220446732556,2.75,2946.6036394499097,3288.3273757237607,0.9828917231839888,0.9980783383469374,34.330371912196924,10.288564854086815,2.6199917119280736,0.9998846469006697,1.0132251399901713,16.963514260000004,passed,
2025/04/21 20:15:00,0.7316289631863967,0.6719541512883542,87.97183085138705,111.63598155618831,2.717482240773405,2.74,2946.394437874128,3284.056342331731,0.9831106260953176,0.9981432317631379,34.408940859684165,10.252347416701816,2.622330814427036,1.0026716276346817,1.0135550119053405,16.931139347222228,passed,
2025/04/21 20:30:00,0.7311499470917255,0.671596573771087,87.73422577227947,111.29698766805998,2.7177735100480773,2.74,2941.2007352505175,3274.6329101902297,0.983117439118778,0.9981369286654299,34.44184787822279,10.323288204420052,2.6192017333468174,1.0017051828415802,1.0121492850128058,16.893228024444436,passed,
2025/04/21 20:45:00,0.7290928028694041,0.6764707291679699,88.07752966263767,112.10068025948384,2.7250342925761704,2.76,2945.7267473453653,3292.723307997614,0.9832674555228069,0.9986430146576019,35.02784037777539,9.844983546183903,2.6122487348925105,0.994471012896678,0.996895978233528,16.99999033333333,passed,
2025/04/21 21:00:00,0.7294793515494555,0.6771882219359975,88.94904950643489,113.00682754986903,2.722682287870792,2.75,2977.1266649320382,3322.0760837952057,0.9833950880924287,0.998598722737404,34.89513971365965,9.531162681526235,2.6120073176252743,0.9944084971958672,0.9968890583140488,17.150727751666672,passed,
2025/04/21 21:15:00,0.7328833461520596,0.67729822504245,89.75634530077295,113.84985913650111,2.7222726276538474,2.77,3009.2316441862627,3346.3929232832825,0.9833037912403045,0.9983650982885214,34.351354691270124,9.532801804530981,2.599312858879141,0.9973336572730435,1.0040685087700651,17.301742791666666,passed,
2025/04/21 21:30:00,0.7311778551207888,0.6817173266948942,90.59920245988532,115.04094132890913,2.72904047769625,2.78,3037.758129834625,3357.278714054878,0.9836191298309034,0.9986789954786035,34.48287114424625,9.865299969865077,2.5938701173067034,1.0074268572119272,1.0075695504342943,17.45231440333333,passed,
2025/04/21 21:45:00,0.728959641889097,0.6855980473034582,91.07634501591163,115.97461041556836,2.729677987064156,2.78,3060.3904154428233,3388.4179137116294,0.9838119469813646,0.998975695324878,34.767663350303074,9.191737668556907,2.576543207607012,0.9974950378881053,0.9912743924522812,17.60317013888889,passed,
2025/04/21 22:00:00,0.7318987276413245,0.6820437436119267,91.65915053786512,116.26978574546042,2.711210032713321,2.74,3087.561822195988,3452.4817743482818,0.9838584622561071,0.9986459328057821,34.2293158448632,7.724729684129866,2.5714033472226054,0.9940140442175673,0.9958828654662873,17.731431813333334,passed,
2025/04/21 22:15:00,0.7312599217072088,0.6874585626251036,92.3180082629513,117.29993165243334,2.7311297896775444,2.78,3096.5501395531014,3431.8237633764847,0.9838055852870818,0.9989788760202947,34.36977320898103,9.137264395172616,2.5750498182691026,1.0207945081863654,1.015095401579029,17.82983644444445,passed,
2025/04/21 22:30:00,0.7264533762785247,0.6927887666784566,93.03692396924973,118.4142623164931,2.7445132028972243,2.8,3125.1140272952557,3405.2794468844204,0.9843461000506655,0.9994238202699711,34.92291211052423,10.086707390832165,2.573515242853459,1.0144713463278643,0.9973739415591317,17.922751109999997,passed,
2025/04/21 22:45:00,0.7342574703943581,0.6855169550105235,93.38585420254607,118.18791374998118,2.722905661974607,2.74,3149.724688077428,3468.836835904536,0.9838993387025532,0.9985663175659409,33.78898879464501,8.48650314942032,2.558392775301727,0.9980388675499059,0.9987391193735818,18.021718647777774,passed,
2025/04/21 23:00:00,0.736483199544997,0.6864359194635724,94.1102153180481,118.8435213016829,2.726550415285166,2.78,3166.5709905555295,3477.2708978789474,0.9839543732616071,0.9985713632318555,33.35894800727596,9.068258790044704,2.5628151031828446,1.0257185970250462,1.0276027782792443,18.114769860000003,passed,
2025/04/21 23:15:00,0.7333878906269922,0.6845690899511366,92.54528768204104,116.93735368137874,2.728632450463642,2.77,3107.859203027762,3430.828979712743,0.9837692882450204,0.9986842195170129,34.01392175882851,9.075373768531463,2.5751066421602973,1.0170659498651025,1.016262063667366,17.841676758888884,passed,
2025/04/21 23:30:00,0.7329918780699737,0.6859324426500921,92.56674744424097,117.03603270047195,2.733536227394245,2.77,3107.5018374845436,3425.170242868997,0.9837410554519024,0.9987836019038431,34.09918017811362,9.339679052946867,2.5711036144835115,1.022609864626739,1.019470269852064,17.857295793333332,passed,
2025/04/21 23:45:00,0.728825107069963,0.6884313422070841,92.7199711161568,117.31091825137523,2.7356655825429117,2.78,3110.096608745693,3425.1027119432897,0.9840652920617632,0.9991357665877666,34.65817997061193,9.208600742524009,2.579837390044782,1.0213057381652095,1.010440038768705,17.878119856666668,passed,
2025/04/22 00:00:00,0.7314932317210533,0.6855062602965639,91.86480547013096,116.90070218211999,2.7227291651300765,2.76,3091.5934989260168,3428.300466541256,0.9838964077035535,0.9988314148666176,34.28048187802173,8.751487755102252,2.568532476547011,1.0008533286936034,0.9984675010733046,17.75190545333333,passed,
2025/04/22 00:15:00,0.7320232106159815,0.6850964810484783,91.98637867252523,116.90306910135419,2.7230152618475265,2.76,3097.3365440867406,3421.327965572769,0.9839801733619545,0.9987756358650896,34.142271246362824,9.04563068050038,2.568753210655465,1.0052959248652416,1.0037722672329532,17.750422946666664,passed,
2025/04/22 00:30:00,0.7330060540082041,0.6838015209451763,91.91801553075935,116.71618344826628,2.721067743636243,2.75,3099.9494220336323,3420.6561475777794,0.9839084919268122,0.9986181324804255,34.006737209876036,8.902758228418849,2.5633651253939864,0.995852620606072,0.9968979047727841,17.743009484444443,passed,
2025/04/22 00:45:00,0.7325298621508126,0.6838016900361741,91.89783290657874,116.6419099447995,2.7202941451212443,2.76,3100.0536450219543,3419.817601102895,0.9839883516865874,0.9986511331152141,34.04821390790908,8.858439481907034,2.56378708878557,0.9961685637028737,0.9965423926841331,17.735967577777778,passed,
2025/04/22 01:00:00,0.731682873641163,0.6841781790339376,91.84157437683446,116.55856155002816,2.7222061984919352,2.77,3092.326360435435,3420.3788893805345,0.9839256072448911,0.998738991997243,34.23151450188673,8.750317149718553,2.5706626156785135,0.9967645793982194,0.9955243336397217,17.7289266,passed,
2025/04/22 01:15:00,0.7331675301158733,0.6828973326747844,91.64803215121403,116.26146476068331,2.720333825903844,2.77,3085.211647549318,3427.208777013181,0.9837071442304169,0.9986099275959714,34.08630377463781,8.491019975294382,2.567398873064491,0.9958918614941731,0.997650028051732,17.71595756944444,passed,
2025/04/22 01:30:00,0.7306220034600905,0.6842105398889614,91.6968554925757,116.3291386683953,2.7214664244417204,2.76,3084.9451922794497,3422.178640281813,0.9839566257071052,0.9988294067264334,34.401519567247796,8.60352649822359,2.574521807627137,1.0017914355150523,0.999015409553143,17.70891903,passed,
2025/04/22 01:45:00,0.7352984326329858,0.6825985393947518,91.45493207087706,115.97519799118248,2.7202594174093817,2.76,3080.4368010784233,3424.808146465483,0.9836484276817499,0.9985581075299959,33.73930495858952,8.686266168403229,2.555906801774396,1.0088373036825984,1.0128440733330841,17.69595383111111,passed,
2025/04/22 02:00:00,0.7313741820400307,0.6843463851419198,91.64059206682168,116.16416052013705,2.721677412934505,2.75,3084.339049010204,3414.931454516463,0.9840938442103808,0.9988703573313206,34.196069147991054,8.864062127275137,2.5692500566725798,1.0119371471687006,1.009309064813827,17.688917729999996,passed,
2025/04/22 02:15:00,0.7302438298212863,0.6852295046092111,91.62605231461042,116.13826602476875,2.725273617282568,2.75,3078.9976705196577,3407.0760947442095,0.9841325030445857,0.9990027757304187,34.37450834550391,9.060465966395213,2.575446349089546,1.0168177883168232,1.011530744067802,17.676325712222226,passed,
2025/04/22 02:30:00,0.7312780229605955,0.684528985104166,91.6812036966538,116.08927201901933,2.7266719034175155,2.75,3079.974413576451,3400.0581410753903,0.9840594187329523,0.9988960568559896,34.231435057618086,9.31005674213588,2.577405025401605,1.018053738766121,1.014599108749103,17.668922700000003,passed,
2025/04/22 02:45:00,0.7308004495239167,0.6851203975602728,91.69163665205676,116.08862889458563,2.7289865323712967,2.76,3077.211480319025,3392.7120448122805,0.9841200716207648,0.9989780816619787,34.28322662654494,9.604892429801957,2.581562807129725,1.0275227839198973,1.0225562134398298,17.65633416555556,passed,
2025/04/22 03:00:00,0.7328066946785085,0.683766838055836,91.5243460506845,115.86239960597801,2.727275890544839,2.76,3076.6736110959328,3394.594661097167,0.9839203688056608,0.9987740241868209,34.03569780519994,9.451641225590052,2.570933372073528,1.0191809945605643,1.018147458717343,17.64893394,passed,
2025/04/22 03:15:00,0.7348325722271211,0.682410947631818,91.33509898938904,115.62462928399536,2.7260375516279773,2.73,3074.512382742093,3395.0789397826243,0.9837045073822398,0.9985749478965363,33.79202723620799,9.324898697679966,2.561177074258051,1.0106268937213256,1.0135118928355635,17.63634888888889,passed,
2025/04/22 03:30:00,0.732269361734007,0.6834158082959166,91.41116906118349,115.70172157979319,2.7251440724740315,2.76,3074.93498066328,3394.198216636569,0.9840011054535495,0.9987919762131,34.08750579023862,9.275853171840787,2.5704010613949877,1.014224249802982,1.0129636186434208,17.629319986666665,passed,
2025/04/22 03:45:00,0.7331490846882064,0.6822710314493002,91.26134121543632,115.49949894656686,2.722465598609906,2.74,3078.8052135470875,3391.935827668333,0.9839737743852262,0.9986372644121951,33.94615849241908,9.080709903310053,2.5590933074261915,0.9992761660985794,1.0004398240443562,17.616369882222223,passed,
2025/04/22 04:00:00,0.7323915558210847,0.6824236586688411,91.23382821628311,115.46467875244767,2.7225508435812715,2.74,3077.153214751716,3389.181546209306,0.9840386469932964,0.9986907964805088,34.045687943645525,9.080574636014765,2.5621022305253938,0.9983863587930661,0.9984940039226932,17.60492515833333,passed,
2025/04/22 04:15:00,0.7321028246616395,0.6825668650047202,91.08580110246774,115.31598459646948,2.7230984651747696,2.76,3072.6816810453365,3384.0862390984857,0.9840549632240466,0.9987279992880019,34.08807696405187,9.124722849941758,2.560354192568248,0.9985522164689725,0.9980308115214545,17.582414813333333,passed,
2025/04/22 04:30:00,0.7316369520108363,0.6815849960007678,90.91352756867302,115.09251694434305,2.718204399129599,2.74,3070.540483204902,3391.6164927843447,0.9840917519803072,0.9986986212092887,34.15076891068181,8.621795868576774,2.558460058356783,0.9880033328999542,0.9882603153834042,17.565463519999998,passed,
2025/04/22 04:45:00,0.731217152788326,0.6807137465823583,90.71717626624458,114.82076006623497,2.7138907892816584,2.74,3063.82237708313,3400.3207050173,0.9840945508501452,0.9987038315913135,34.22340245907952,8.193752431508043,2.560129795409678,0.9862396293376124,0.9870220685262403,17.54297837111111,passed,
2025/04/22 05:00:00,0.731290179851674,0.6822996396546057,90.72849695451518,114.87835170673321,2.721703533898006,2.76,3054.8777970345113,3384.6231803424953,0.984038055100256,0.9988425368753017,34.24069955803605,8.931007786195524,2.566674257558965,1.005997740054857,1.0044985926743548,17.526412566666664,passed,
2025/04/22 05:15:00,0.7305529114427812,0.6815064611264863,90.44495619631623,114.56849519224355,2.7185379771928293,2.75,3047.471433654839,3387.8962080274355,0.9840068409273942,0.998835450619095,34.38699078205167,8.472407438132926,2.565558547420416,0.9941741304066503,0.9928132688844712,17.494791331111117,passed,
2025/04/22 05:30:00,0.7259609879471904,0.6836150846175567,90.54789753849025,114.68876421803878,2.722897543438368,2.74,3046.2838042499952,3365.9593924902247,0.984448969755916,0.9991905879025441,34.95449147978855,8.959149784072963,2.5837004251251297,0.9995952393913172,0.9904417136477403,17.459881248333332,passed,
2025/04/22 05:45:00,0.7304903837669259,0.6804768290529638,90.13573354157319,114.09822939705533,2.720104788399618,2.76,3035.98433608312,3370.0151010140744,0.9839257628390923,0.9987714665008435,34.4409499155325,8.724046623802368,2.569744691737573,0.9932516309312278,0.9925095549571866,17.424989743333335,passed,
2025/04/22 06:00:00,0.7284039393393904,0.681467611050785,89.7363880181275,113.85348859242785,2.7194126460538603,2.74,3025.498476663486,3369.3077111160333,0.9840018623880274,0.9989612442692272,34.764691455170855,8.316560747447502,2.5630904582880443,0.9827282928966704,0.9785545399563436,17.390116816111103,passed,
2025/04/22 06:15:00,0.7304472890790449,0.6852339440584188,91.52268198846782,115.99777637995867,2.7225140985355814,2.77,3089.4910609241992,3407.2930730914954,0.9843084377267731,0.9989826796768813,34.244932405415156,8.739751194177046,2.553661359530461,1.0004628448330524,0.9952984708936332,17.687586400000004,passed,
2025/04/22 06:30:00,0.7309058617744294,0.6847445819672104,91.76245345579547,116.18254720203524,2.723082547419477,2.75,3099.4940331197445,3406.1855066639278,0.9842851729796916,0.9988682874832775,34.176389319260366,8.815100339593826,2.5548565197639563,0.9939428464215679,0.9900011440735027,17.715502413888895,passed,
2025/04/22 06:45:00,0.7284214905010061,0.6875944980463318,91.75478727362102,116.49346570760599,2.7262679306743443,2.76,3097.216998289937,3413.1488505154416,0.9843771044755816,0.9991784041205667,34.56428461623966,8.611213191056489,2.551946130801065,0.9934460213358435,0.9836759170700813,17.749001630555558,passed,
2025/04/22 07:00:00,0.7252545461993779,0.6899177315860372,91.63171632269732,116.69487456413225,2.72755702826112,2.75,3092.107262067391,3427.599008729852,0.9843797252272907,0.9994657007743606,35.11235052243892,7.95219021671069,2.5490981102254513,0.981425900055928,0.9660725508708958,17.782870661111115,passed,
2025/04/22 07:15:00,0.7244906779973649,0.6903092427021699,91.64326497616042,116.8052908177071,2.720669254891925,2.72,3096.239508162901,3452.2854705384048,0.984581153082488,0.9995968713264247,35.13955796842054,7.263624341321474,2.542395506368307,0.9815700623611966,0.9652785424966843,17.81637057444444,passed,
2025/04/22 07:30:00,0.7256987199903455,0.6897344524100897,91.80208693285259,116.9357854601653,2.7188323650400874,2.73,3104.075170177156,3461.1955384178527,0.9845401703188256,0.9994905905219142,34.952345140154875,7.13379391840424,2.538178208644992,0.979897412079418,0.9657286928722368,17.849870487777782,passed,
2025/04/22 07:45:00,0.7269260183419943,0.6898005443604492,92.03661770240616,117.16854846118444,2.72067172663628,2.72,3113.3729462046604,3459.908986309366,0.9844989767434935,0.9994004999510876,34.76094918463838,7.351713944649264,2.5348774419478106,0.9796421493541466,0.9667498164492845,17.883742305,passed,
2025/04/22 08:00:00,0.7273456776690035,0.6908071663201096,92.26680677934762,117.46949316047672,2.72525270368049,2.75,3121.3289776269585,3451.147569524088,0.9844979079197329,0.9993938733012594,34.68842901735288,7.815166209273012,2.533131945208096,0.982859345690748,0.9692066675252891,17.91165948,passed,
2025/04/22 08:15:00,0.7278972670628089,0.6916053847393293,92.59135062618992,117.86859912398286,2.7271814044903597,2.75,3132.325280791959,3455.9763996229017,0.9845055084909515,0.999391050489376,34.58812492635756,7.959964509260498,2.530945380750604,0.985711996060479,0.9718414552623489,17.96749383,passed,
2025/04/22 08:30:00,0.7250856358433506,0.6918863180827142,92.81477116604665,118.1175715960649,2.72095812397346,2.71,3132.660724193189,3489.3152910949084,0.9846531952099445,0.9996003127244171,34.99951983443476,7.056450800161683,2.5468351125079702,0.9871503820341183,0.9702941313162509,18.01811943555555,passed,
2025/04/22 08:45:00,0.7283207814167794,0.6917086512114485,93.29410335144969,118.57484533074927,2.7251179251622872,2.74,3153.5072104349406,3480.898710439509,0.9845424539586731,0.9993381548060003,34.494426492211986,7.787374443298657,2.5380615502573387,0.9916095883348219,0.9784539978316518,18.079538497777776,passed,
2025/04/22 09:00:00,0.7279466771989925,0.6916310730090979,93.5073876719825,118.71757081872529,2.7227790941564485,2.74,3162.507098246153,3483.7497317511284,0.9847370296472956,0.9993518004163762,34.4568460524425,7.819551409348988,2.540741765852941,0.995642729170793,0.9821395178045152,18.096289151111108,passed,
2025/04/22 09:15:00,0.7316860666507664,0.6871347049787341,93.18127303775299,118.00413875638148,2.711916951765736,2.74,3157.5939207845086,3496.8917375879396,0.9845557592735668,0.9989541816722863,33.89201240115056,7.220972841725961,2.533780161070311,0.9891783226157178,0.9848896154646444,18.046412462222214,passed,
2025/04/22 09:30:00,0.7303845281274498,0.6882447216389915,92.80421075250196,117.7448782005914,2.713966972737803,2.71,3143.718094374052,3489.281977209205,0.9845625843212161,0.9991243650888082,34.119835072079724,7.232931798855152,2.5307335236636885,0.9911197260759329,0.9839232994000462,18.00174312444444,passed,
2025/04/22 09:45:00,0.7288703855892887,0.6897964073416635,92.86615852945718,117.76466190707924,2.7224441490347817,2.75,3138.0997683352225,3457.8385883922006,0.9847001419931536,0.9992902571378587,34.31389404177579,8.195311018469278,2.544432399772851,1.0046398896193043,0.9932626095613796,17.957073786666665,passed,
2025/04/22 10:00:00,0.7302370076185857,0.688886937802488,92.82410054623162,117.56304897692671,2.7290666068956244,2.78,3133.605613784528,3428.049240938802,0.9845369446869607,0.9991299605177411,34.159739310344705,9.073424396837536,2.5500794245799874,1.008265587753276,0.9990022055775023,17.90719315,passed,
2025/04/22 10:15:00,0.7320268302370373,0.6851503597254764,92.35924232533287,116.85166123686027,2.716787929343916,2.74,3124.695974667552,3450.172343319638,0.9843539069022423,0.9988447945942485,33.94052060158084,7.974514280492375,2.543194286070125,0.9919542168703968,0.9892656734225983,17.862522883333337,passed,
2025/04/22 10:30:00,0.7332312924441271,0.6838014391387527,92.14320425705635,116.5548819109823,2.715822752253661,2.71,3121.469287841929,3437.231503125464,0.9842953786116589,0.9986800120162322,33.757238061086795,8.200204004393722,2.53987472598635,0.9883762896711891,0.988562139855157,17.812268833333327,passed,
2025/04/22 10:45:00,0.7289944486006702,0.6874299795393345,92.08212977735765,116.71105711612036,2.728083344553391,2.78,3103.2866733083056,3407.652286177781,0.9844310183710399,0.9991379761038368,34.43534324252027,9.100985407414582,2.5627705707486177,1.0064428299850563,0.9972499676781027,17.76238413277778,passed,
2025/04/22 11:00:00,0.7364398889452226,0.6804930394054544,91.546405204028,115.77770837076325,2.713867749622661,2.74,3094.616824242811,3433.966943218118,0.9837348773967054,0.9983475136443585,33.487465916886805,8.174554724975074,2.545130849515187,0.9925520907806658,1.0000451810830127,17.717712937222224,passed,
2025/04/22 11:15:00,0.7302185068892552,0.6845236533473843,91.34947085609383,115.93337913558848,2.7220673754895506,2.75,3080.203948042394,3412.3031444715284,0.9840451098883372,0.9989042411003783,34.425344859976654,8.452292514217136,2.559954510712436,0.9908773107378671,0.9868258141555257,17.673041741666665,passed,
2025/04/22 11:30:00,0.7337806948867316,0.6808243564008174,91.13534636833862,115.41273339924011,2.7164516845862874,2.76,3068.767950075381,3418.7956584845565,0.9837061091304677,0.9985455425212236,33.97826434534247,8.339925832479672,2.5665433439614502,0.9980832143379544,1.0022065326421903,17.623153093333336,passed,
2025/04/22 11:45:00,0.7334573515986351,0.6799339116467131,90.861527055341,115.14786539553512,2.713749034192644,2.72,3067.4803772453392,3410.0828562754755,0.9837627201240836,0.998470207776479,34.005141168335506,8.206021803220137,2.5599902520627356,0.983001011483732,0.9879648014911342,17.57848096888889,passed,
2025/04/22 12:00:00,0.7276832150628761,0.6838841158932245,90.93110563933566,115.41176136763305,2.725704303479129,2.77,3050.9660457581103,3381.7966064723746,0.9840260163534427,0.9990214047785698,34.87698328652422,9.10079541493535,2.5928472967000458,1.0036729821514558,0.9972597351418889,17.533808844444447,passed,
2025/04/22 12:15:00,0.7277521184685984,0.6826815412913094,90.57858609720768,115.03975122428083,2.7192534606901093,2.74,3047.9142493592412,3381.6271513189286,0.9841569726059646,0.9989688432776999,34.796631435384796,8.725415905388006,2.5833029859928818,0.9917392035212929,0.9870689991760557,17.483552704444445,passed,
2025/04/22 12:30:00,0.7314731946591034,0.6800328806108311,90.3558118440018,114.62159405088502,2.718124047733203,2.76,3035.2187382444663,3380.692709779242,0.9837457140469174,0.9986535010682914,34.364138335271996,8.90181315023308,2.586369555159537,1.001252471687998,1.0035665853846552,17.439243195,passed,
2025/04/22 12:45:00,0.7360490391348682,0.6763631425120876,89.87004692928282,113.97603365026463,2.712401589332732,2.73,3025.0455113114094,3385.873166212961,0.9832748377731573,0.9981985232575026,33.80793477241629,8.554174337383254,2.571570184922281,0.9911946744837102,1.0028201492326787,17.388986009999996,passed,
2025/04/22 13:00:00,0.7316752089763253,0.6795487292829678,89.82859081602615,114.11157833508028,2.7220956265380516,2.77,3008.2804292687874,3361.344743323442,0.9834787327532274,0.9986553451693978,34.470131869483694,9.323356157329151,2.596604609938953,1.0105852846580152,1.0133843489008294,17.338728824999993,passed,
2025/04/22 13:15:00,0.7343139466005276,0.6767521125759468,89.75623820085552,113.8356987215859,2.7219792738296262,2.73,3016.6792915254928,3336.938288907364,0.9833516079764781,0.998235437963963,34.07423795382844,9.76356010349549,2.588572788765581,0.9910888733007067,1.0000543325945412,17.294415367777773,passed,
2025/04/22 13:30:00,0.7329596630151156,0.6757557369499465,89.54382848453886,113.52527175259084,2.718970608439105,2.74,2995.929625185298,3348.2880474942194,0.98321074163594,0.9983113815219993,34.38727716454175,9.354565493315565,2.6124586309459428,0.9996527621463805,1.0083110246943054,17.249741385555552,passed,
2025/04/22 13:45:00,0.7326405475338309,0.6766796878075183,89.2040492734974,113.33692915217642,2.7250207138610034,2.78,2982.2491948002857,3329.43976523925,0.9830545929857315,0.9983730105533265,34.52535976600763,9.8102659183745,2.610515079806351,1.002409331155073,1.0094660198073837,17.19948315555555,passed,
2025/04/22 14:00:00,0.7364707357422946,0.6731703015862122,88.8084020802747,112.74713223757804,2.7192212264957756,2.75,2967.0195333028487,3341.8330526907894,0.9825627995021193,0.9980003290540524,34.1156453709264,9.344713575097954,2.608698565139922,0.9993935719101663,1.0148447320580705,17.155165866666668,passed,
2025/04/22 14:15:00,0.7330672816147391,0.6740038326555855,88.84237964583569,112.75493982822145,2.722827157316874,2.75,2963.0723248414242,3318.796472462275,0.9828468997125502,0.9982025674079664,34.56029175322801,9.84397227064159,2.6288252024049337,1.0014260654620055,1.0119833246367305,17.10444296,passed,
2025/04/22 14:30:00,0.7330513590260137,0.6740093056160062,88.56610457639323,112.48327240993163,2.7272476480553656,2.76,2943.9937155992493,3306.1494261457156,0.9826487757519836,0.9982490184391981,34.666826938596756,10.207802771929032,2.6402247668287275,1.0122781968758128,1.0226180274477006,17.04568818333333,passed,
2025/04/22 14:45:00,0.7330757872531359,0.672677752449368,88.16753686021232,112.05399898348534,2.7255386577794973,2.73,2931.6527489068308,3300.870689416366,0.9824812149140809,0.9981502051600184,34.74999882497191,9.958677553739617,2.640741454963109,0.9988018776031798,1.0108159803171357,16.986983566666662,passed,
2025/04/22 15:00:00,0.7275642311143098,0.6748921289104552,87.95703439059862,112.01998517687379,2.7298754620217442,2.75,2918.1595221029875,3285.018379448153,0.9826998271884726,0.9985311400598512,35.578226985682385,10.138313235026036,2.6598698967451844,1.0004925752430671,1.0037985836294978,16.933903139999995,passed,
2025/04/22 15:15:00,0.7303819877672861,0.6725645697810886,87.48952020569305,111.44396224337561,2.7258564062074706,2.76,2901.4591603718054,3289.3643981389473,0.9823650792090578,0.9983102374499332,35.27117885702756,9.828806822915402,2.6552889823614256,0.9986092685639246,1.0079222456957906,16.875296056666667,passed,
2025/04/22 15:30:00,0.7338301347741967,0.6664508742773761,87.28069311745035,110.78642166781428,2.714109249774624,2.71,2915.3197683955227,3282.775459862843,0.9821454474857567,0.9975411754062853,34.54316564154754,9.68797410113023,2.6436820662549465,0.9754792497679469,0.9959431441170224,16.822307589999994,passed,
2025/04/22 15:45:00,0.7284317019652503,0.6693154373065819,87.28636697741764,110.9310664396246,2.72454336382405,2.77,2903.5321147527075,3251.5226277934116,0.9823556118698316,0.997932786621951,35.16000603460785,10.83343489316626,2.672629104028543,1.000624795382187,1.0117940987476801,16.769713552777777,passed,
2025/04/22 16:00:00,0.7338200362695985,0.6627786754447347,86.57646004887576,109.89020113672215,2.706503347576548,2.73,2898.3126779472277,3276.1671526706295,0.9818222897065881,0.9971775043289388,34.34289000122507,9.570909286129462,2.646903331947606,0.9737187378133957,0.998919738738007,16.71125033111111,passed,
2025/04/22 16:15:00,0.7260124406461189,0.6677346683693859,86.2862340663749,109.95633239637785,2.7189894441909632,2.74,2872.785304810552,3245.7219467176756,0.9821406752991684,0.9979157690435777,35.49495609414858,10.24956663873686,2.674758104086897,0.9874737481907445,0.9981299487269185,16.636156631111113,passed,
2025/04/22 16:30:00,0.7282916450397113,0.6630788018305952,85.77649185941112,109.11101036227261,2.710249465669304,2.76,2861.579685640528,3248.9758262747873,0.9816697096244783,0.9973835419212668,34.97835032775182,10.136588469897715,2.6756156854029562,0.9937783279298243,1.01285982581136,16.561129811111105,passed,
2025/04/22 16:45:00,0.7285307219429982,0.6606142057768379,85.31119053875597,108.49423713604122,2.7080602349980105,2.73,2845.5409573490642,3242.274098627054,0.9813038037398243,0.9971292248728832,34.89178024467373,10.1422257919213,2.683071760286731,0.9934924857472045,1.015988637747789,16.486169871111116,passed,
2025/04/22 17:00:00,0.7263064146545848,0.6609675417654757,85.39218994969342,108.58161695855587,2.711019665408321,2.73,2848.351782458129,3223.6231634085193,0.9814475742380246,0.9971681358842901,35.06765960585891,10.753240385022142,2.695102222843445,0.9981931801095439,1.017897616105075,16.46124348611111,passed,
2025/04/22 17:15:00,0.7220504918479187,0.6629538739479728,86.24384416292833,109.45051803869632,2.715806923515381,2.72,2873.370348646014,3205.418599186054,0.9820349475227172,0.9973882292782014,35.275093018065355,12.005172848066575,2.7239227372465646,1.0257836191135494,1.0385510510154123,16.50881711111111,passed,
2025/04/22 17:30:00,0.7288773427665425,0.663648379070412,86.11660867773564,109.61808203457278,2.7211552309773115,2.74,2867.514738567624,3214.6242549633107,0.9815545581825514,0.9972560629466009,34.74114877374583,11.880907739398776,2.691215305016878,1.0179060662004336,1.037866812404936,16.550444337777783,passed,
2025/04/22 17:45:00,0.7309962593400099,0.663318707352359,86.25696827003804,109.85716544443895,2.717273323801158,2.76,2880.927238584184,3225.2017470837286,0.9816246098461698,0.9971437940965314,34.57641038261812,11.369733408630813,2.6733448355688862,0.9937489953561359,1.0164836404203257,16.59202140444444,passed,
2025/04/22 18:00:00,0.7286688569272312,0.6630876176925683,86.65315937622857,110.2230160130068,2.709828121366776,2.76,2893.6102009381634,3246.664527977466,0.98187554584742,0.9971820305776783,34.70854590648671,11.023557540314224,2.6899393047567024,1.0017899170400364,1.022732607881599,16.639089133333332,passed,
2025/04/22 18:15:00,0.7292994535461139,0.6657487632657807,86.84790516174787,110.64531417353358,2.719078216965032,2.75,2888.333945671699,3246.304987941534,0.9818076613735702,0.9974499439505096,34.94837722612396,11.161174153387103,2.6907686938189,1.003846851123485,1.0220834034897468,16.680563093333333,passed,
2025/04/22 18:30:00,0.7298052630266169,0.6675396937001534,86.96271368071604,110.8921979108166,2.7236635492632044,2.76,2880.7190677096073,3256.8974174550794,0.9817072711346947,0.997660835824365,35.077419757831976,11.070657609357848,2.6942949219073085,1.0147801492754154,1.0313660299114504,16.716802300000005,passed,
2025/04/22 18:45:00,0.7291305470325241,0.6703080057731702,87.38946287249198,111.50583420925037,2.733819727525454,2.77,2890.2191183658974,3241.7551962586617,0.9819202833285497,0.997917979022175,35.38084959169904,11.513960151841543,2.69507214080626,1.0053505117170125,1.017460866644406,16.763712349999995,passed,
2025/04/22 19:00:00,0.7312537909843307,0.670297717309454,87.48198076688215,111.66031085051023,2.730420665561341,2.78,2899.5725538195975,3258.5302947304936,0.981951036194765,0.9978805232495666,35.334238097176986,10.723585486104342,2.6755392533671567,0.9808057489743898,0.9951402839767522,16.814211278333328,passed,
2025/04/22 19:15:00,0.7327238147784944,0.6693212713278096,88.00099412893145,112.04625442201373,2.7216843385087905,2.76,2910.5525852257183,3303.2957515237786,0.9819062932812403,0.9977938205687313,35.0308444651834,10.055712510496667,2.685459650109896,1.000348231727014,1.0178642266243303,16.912133700000002,passed,
2025/04/22 19:30:00,0.7326858043674078,0.6739557088165389,88.39681010767845,112.99467783712602,2.7352630106778038,2.76,2933.5713537371753,3289.250782439504,0.9819532310276042,0.9979749420441915,35.08976092922618,10.658306754259298,2.6548387554245827,0.9845674677711538,0.9966259074445866,17.021055211111108,passed,
2025/04/22 19:45:00,0.7327224891143569,0.6728053371212934,89.0415771277823,113.42429726799952,2.727293344712905,2.76,2950.309215560542,3322.5407303996726,0.9820929624067224,0.9979091689525041,35.01168492086888,10.122920654311834,2.67168678600405,0.9945977008422584,1.0084820636489562,17.107901909999995,passed,
2025/04/22 20:00:00,0.7313741777370683,0.6742336303410315,88.86858363772258,113.36502402905407,2.7330227148776154,2.78,2935.8084037950002,3320.681243781134,0.981902372352447,0.9980818688921045,35.33859440042927,10.17189297156192,2.678149684696994,1.0010554758577417,1.0115340696010011,17.09912832222222,passed,
2025/04/22 20:15:00,0.7339604736527291,0.6713976506998667,88.81219693688415,113.03593536929594,2.7258647665020264,2.73,2942.5464272017875,3325.247207791304,0.9818829114848451,0.9977776865152621,34.9080471392084,9.849990332206815,2.668876438478417,0.9897510490753342,1.006247024488712,17.08515783333333,passed,
2025/04/22 20:30:00,0.7288766287227529,0.6757307509535114,88.91766386844678,113.37716287658935,2.7365768218146327,2.78,2937.814396533887,3302.240411472939,0.9822684154673679,0.9983261465266562,35.57492410464248,10.570394484259195,2.6819959578166555,1.00396132969734,1.0093910782399653,17.076389354444437,passed,
2025/04/22 20:45:00,0.7318140605559212,0.6735265439797252,88.69333879356398,112.98899805671677,2.732946578538627,2.78,2933.4045588675585,3309.8296609259705,0.9819736440777217,0.9980537253905924,35.227689378567256,10.240215735320735,2.6724516936561264,0.9980157664664505,1.0091241567138025,17.062425599999997,passed,
2025/04/22 21:00:00,0.729943297539093,0.674320583364934,88.78169272516281,113.06077540068999,2.73557900064607,2.77,2936.7355719805164,3297.2873628250177,0.9821753828167211,0.9981730785699138,35.442028709930845,10.498793278521326,2.677590795687725,0.9959177162355486,1.0038239602046266,17.053662230000004,passed,
2025/04/22 21:15:00,0.7315430468700108,0.6728239552373363,88.6841327286866,112.82425982956659,2.7327504603640316,2.79,2940.5447296140983,3296.8551568140615,0.9821042602385869,0.9979745873612028,35.20703049689565,10.365462236609076,2.6673352745429644,0.9876870966661747,0.998929791033487,17.045257411111113,passed,
2025/04/22 21:30:00,0.7319814069192616,0.6713907793644397,88.50309323288174,112.5415157369596,2.7275310967335034,2.74,2938.888654612667,3307.235587711445,0.9820283617444129,0.9978598019514854,35.17126875714466,9.750147868986522,2.662036037077598,0.974214990932194,0.9874625371998776,17.036498105000007,passed,
2025/04/22 21:45:00,0.7294975474700838,0.6731869935800369,88.59385855092445,112.66235114540201,2.7307392814111378,2.78,2936.42581590602,3299.468223373364,0.9822870217213723,0.998137727605843,35.46076303474492,10.10304533850372,2.672549125604263,0.9887356539659026,0.9969927635972577,17.02860080777778,passed,
2025/04/22 22:00:00,0.7321486463036166,0.6744368569504627,89.48387212162491,113.73451183053605,2.7333069302877275,2.8,2970.223419143861,3323.684787567879,0.9821730141409621,0.9979804086194587,35.06857981864605,10.125950118135725,2.658988756052859,0.9879485040557807,0.9984530607215567,17.203182920000003,passed,
2025/04/22 22:15:00,0.7314404356170395,0.668819082745659,87.46906467659791,111.16686918234294,2.7214341498318455,2.78,2904.8851998567734,3299.734787177554,0.9819015145769574,0.9978459951564052,35.32781158196162,9.104513982325328,2.6603983007032794,0.9683872373042031,0.9832826278585953,16.885464719444442,passed,
2025/04/22 22:30:00,0.7308276513860441,0.6703768184405541,87.753965598778,111.49371424105772,2.7269611349993403,2.8,2915.4282072754695,3283.728388577795,0.982123779540981,0.9979539589407902,35.318552458843115,9.773407077470187,2.6597467127673435,0.9742859292002899,0.986482130642917,16.904859106666667,passed,
2025/04/22 22:45:00,0.7276913041498233,0.6716519433561802,87.910722864308,111.68190230654277,2.725842616428809,2.77,2923.4171552752814,3283.365201460522,0.9825066734007015,0.9981812371827893,35.654297399024905,9.579445949914586,2.663622170274524,0.967236472196185,0.974408884022787,16.91871185888889,passed,
2025/04/22 23:00:00,0.7305428646458986,0.6692307717920711,87.77230147931064,111.39368871378959,2.7186158305162653,2.76,2917.239651172774,3313.2916483219124,0.9821252339388579,0.9979295894965641,35.366064928142464,8.753596671015494,2.6596691263978225,0.9669343726090384,0.9801387039176346,16.93842102333333,passed,
2025/04/22 23:15:00,0.7306885473126167,0.6709429216660837,88.05665091708373,111.71863122797399,2.7249848442122717,2.76,2925.620937937636,3297.4442787432586,0.9823040823021163,0.9980386409534502,35.25022080140576,9.578749540784688,2.6585382151008923,0.9810830306093659,0.9922114892464128,16.957758399999996,passed,
2025/04/22 23:30:00,0.7326521267670373,0.6703328069507205,88.14249166747173,111.71921217923034,2.7260945075824017,2.74,2930.662791502226,3294.9209492732107,0.9822011989363622,0.997891195950084,34.96795017930362,9.793923955284564,2.651889515205309,0.9831747513885474,0.9970184671284529,16.97152964222222,passed,
2025/04/22 23:45:00,0.7319515413897086,0.6721103133114152,88.16863343216646,111.85420186765704,2.730448656056192,2.78,2919.619065634366,3303.1042008566546,0.9820933018282777,0.9981162267515108,35.143104280994706,9.850430481027106,2.660438610119976,1.001826059412403,1.0127491332221403,16.99082638,passed,
2025/04/23 00:00:00,0.7317983745687126,0.6714140436193743,87.89573392714142,111.44266490515456,2.7300806643170317,2.77,2917.265704123421,3290.047892197028,0.9821535238876787,0.9980740875755596,35.13834380041254,9.82796374326858,2.651630603072794,0.9907199966344206,1.0018237846890388,16.946466826666672,passed,
2025/04/23 00:15:00,0.7325813855309705,0.669550998957924,87.855758691783,111.19030680903056,2.725614433786297,2.76,2918.6441061535975,3292.7213105665005,0.9821490863176785,0.9979173856681455,35.00692088600504,9.582290364267019,2.6527989011289472,0.9847530379885839,0.9987396781155304,16.929787233333336,passed,
2025/04/23 00:30:00,0.7317647530139599,0.6702245828824277,88.0016254545073,111.27379348199304,2.730232814674708,2.76,2924.4124236520165,3272.243805589389,0.9823406592666367,0.9979785996142969,35.047970865451596,10.192715241075287,2.6556562076238364,0.9871160899061948,0.9990461743980616,16.918314178333326,passed,
2025/04/23 00:45:00,0.7326963302623969,0.6695127890438868,87.87437513023502,111.07009916602344,2.730737785954841,2.76,2921.7172647446346,3267.685108586291,0.982225496969358,0.9978795197878985,34.947835938568275,10.238360926077142,2.651528622673822,0.9847661966135545,0.9983928139528869,16.90163493333333,passed,
2025/04/23 01:00:00,0.7314501226233396,0.6690239774769126,87.77270392022001,110.87207044866912,2.724979992894003,2.74,2920.2347762716277,3278.1650214195406,0.9823890354219268,0.9979472260173837,35.076872375129355,9.706698723744983,2.653081400528537,0.981458084155864,0.9941679720321973,16.890515436666668,passed,
2025/04/23 01:15:00,0.730735771066869,0.6706252934865593,87.69637783530207,110.88784896087591,2.7320864692987827,2.78,2911.35848637212,3266.8485834547214,0.9823183713447133,0.998110100907893,35.23488979945777,10.118620323775229,2.6559100237402187,0.9901856911346787,0.999997932152722,16.879395939999995,passed,
2025/04/23 01:30:00,0.7307778546866311,0.6692094920126276,87.51117666061518,110.58734814365648,2.726313923331615,2.76,2910.185783371035,3277.024096964363,0.9822854561181832,0.9980105659061874,35.244552442823135,9.493186552650112,2.6511346463270957,0.9778162160668743,0.9892721860693041,16.868276443333333,passed,
2025/04/23 01:45:00,0.7292202909050005,0.6697793977514083,87.52764109058151,110.56679854808651,2.729250354492492,2.76,2908.209772234298,3266.102979183872,0.9823861570078979,0.9981167348497191,35.45736495859587,9.712431355887025,2.658833337009275,0.9780476211761057,0.986873669683881,16.851245265555555,passed,
2025/04/23 02:00:00,0.7316694774324567,0.6682682333475234,87.21501757517751,110.18665841315756,2.7240520459084285,2.77,2902.9884563935143,3276.983910204505,0.9822227212179379,0.997954014054888,35.12483858814193,9.228528461628908,2.6432988687938046,0.9728087239494697,0.9860723563078216,16.83456636888889,passed,
2025/04/23 02:15:00,0.7293257247307062,0.6693880362611946,87.22343696838573,110.23280388948538,2.723822824048247,2.75,2904.5503797077217,3271.8598316733587,0.9825164117861717,0.9981516314489051,35.373339702192965,9.27987294531273,2.6463128120801063,0.9743827898782914,0.9836993811558183,16.823447104444444,passed,
2025/04/23 02:30:00,0.7301855160773933,0.6689988486127345,87.035169508868,110.02976381244905,2.726001635012466,2.78,2893.284281383764,3272.07086437752,0.9822378502342929,0.9980994775277064,35.36933354247863,9.248322472026638,2.6480773695106428,0.9759593419653645,0.9865988814476381,16.80676820777778,passed,
