datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/23 02:45:00,0.7282064603137955,0.6694570770719315,87.11551444738457,110.08269314171355,2.7252832118027315,2.76,2898.489455658084,3264.410924968146,0.982509467138615,0.9981960141972162,35.47523103571131,9.458187506168981,2.65320185373785,0.9786785392564984,0.986559451833436,16.795648943333326,passed,
2025/04/23 03:00:00,0.7301419776562119,0.6675136333868972,86.98040284368977,109.79611627058365,2.722289218916795,2.75,2897.683136916207,3265.73973040484,0.9823232341812412,0.9979489694365195,35.171655332818744,9.392150296644159,2.6481948706811407,0.9769663552912299,0.9892286884451515,16.778619623333324,passed,
2025/04/23 03:15:00,0.7284563497833307,0.66819525579822,87.01358334064305,109.83684848057092,2.7219034899189025,2.74,2898.6828709318756,3263.5709229092745,0.9824872428605641,0.9980575898249965,35.243717912411185,9.604514871782365,2.653451493208397,0.9881693691774643,0.9978071066636217,16.77306010722222,passed,
2025/04/23 03:30:00,0.7288076989094759,0.6675755966390734,86.8977227117551,109.67808965051047,2.7223683411317823,2.75,2895.683114782406,3259.391973962815,0.9823901390593857,0.9979866356870478,35.29909111962783,9.53115125831899,2.652090491471095,0.9803111562133475,0.990977021431348,16.756381558888886,passed,
2025/04/23 03:45:00,0.7302083350821339,0.6686668234200521,87.17360132126076,110.01374514436002,2.7274399543263828,2.76,2898.4846940314264,3259.413720936512,0.9823296703783493,0.9980358348484449,35.144289960883185,9.927029486645065,2.653442973359666,0.9922675456541894,1.0031162113406087,16.79529817166666,passed,
2025/04/23 04:00:00,0.7320456039925682,0.6695776932659323,87.55838206154807,110.50108079340005,2.7279066776584595,2.77,2914.764906171676,3266.5361269977434,0.9824649440735058,0.998037937524365,34.898371815875464,10.00311364657861,2.641603872988311,0.9922681771513627,1.004169442676318,16.862012364999995,passed,
2025/04/23 04:15:00,0.7306244296887303,0.6708494050877402,87.96116398828724,110.99325357584564,2.7289508813594066,2.75,2926.623699226976,3274.592202310257,0.9826207870771156,0.9981599760644089,35.098830092044956,9.914492323808586,2.647287570637401,0.9900611532300311,0.9989765429540095,16.922813599999998,passed,
2025/04/23 04:30:00,0.7326442092282204,0.6712231306842626,88.24684427941881,111.33754368318984,2.7303405258853375,2.76,2934.4221900338944,3286.0352360568645,0.9824880545524441,0.9980911013596807,34.820847131672984,9.983860121470103,2.6422373211146946,0.9974317037053098,1.0082640242472294,16.983966999999996,passed,
2025/04/23 04:45:00,0.7338355540827679,0.6719225685469421,88.61286236669231,111.80284890212528,2.730486393549796,2.75,2952.961210971403,3291.5964767280007,0.9825865719879139,0.9980371696522422,34.56345337745861,10.12206333824797,2.6305290293238377,0.9969753932501711,1.0085258241955308,17.050679799999997,passed,
2025/04/23 05:00:00,0.7319111816742507,0.6740017241600782,89.11353649257092,112.4240944532725,2.7348493822621047,2.76,2967.990064591188,3288.966282250153,0.9828225639909036,0.9982098441074228,34.773301082122416,10.537264501342463,2.6375263488794998,1.0045307214431016,1.0117883817818818,17.111833199999996,passed,
2025/04/23 05:15:00,0.7320623880383664,0.6736239857133194,89.01915898473267,112.33528990720284,2.7308185434207672,2.74,2968.023083149871,3300.46757004342,0.9828306738526155,0.9981971520712635,34.742949072241,10.047397016618586,2.6315338299285624,0.9966878551280701,1.0046003703724562,17.118110514999998,passed,
2025/04/23 05:30:00,0.7318659637281303,0.6732557692832801,88.99784855566357,112.3013524270649,2.726513963878905,2.76,2968.98789510426,3312.704067685931,0.9828710824651836,0.9981955762799221,34.75583015896256,9.673351282381766,2.630327211978548,0.9963860455961955,1.004649357356263,17.12712085333334,passed,
2025/04/23 05:45:00,0.7302559079337516,0.6751546856195607,89.49491083441265,112.92100554806882,2.732045141672542,2.74,2984.1828030279244,3306.757326220747,0.9830567562404844,0.9983336395125302,34.93695608813185,10.016104577226589,2.636281919620032,0.9926148637151793,0.9971211013039406,17.187132416666664,passed,
2025/04/23 06:00:00,0.7300896645341388,0.6778026847569133,89.59138485807206,113.4008848744367,2.730391135619867,2.77,2995.437270590186,3329.824707741827,0.9831785942150073,0.9985186219419709,34.90238067326332,9.590733471849804,2.6123019025388343,0.9937862145242069,0.9955277711165103,17.270439236111113,passed,
2025/04/23 06:15:00,0.7314651032532626,0.6776101831507562,89.99206207497842,113.84221435774452,2.729311034983674,2.76,3015.072176612481,3341.103680336135,0.9831518327245145,0.9983626319700156,34.67857291277949,9.444182555879287,2.6035822475729082,0.9839354997093821,0.987892638978922,17.347980906666667,passed,
2025/04/23 06:30:00,0.7278606578215274,0.6794886081481424,90.53796233279807,114.51372547081738,2.730499968887226,2.76,3028.835949471375,3353.147453529739,0.9833880619317362,0.9985934813240696,35.17687904734027,9.222088521893582,2.6197541980699808,0.9801774901127901,0.9785809427984218,17.426005483333334,passed,
2025/04/23 06:45:00,0.7315517295475334,0.6798782003819076,90.6072607726504,114.80781233691293,2.72633554308482,2.77,3042.903303435488,3379.389860152283,0.9832696283467756,0.9984542628637861,34.601774377570216,8.80193513496183,2.586437028464743,0.9795155869722019,0.9819494377267066,17.509326119999994,passed,
2025/04/23 07:00:00,0.7284575255413482,0.6830971892064639,90.92173222487816,115.45617232668842,2.730897058698008,2.77,3050.380288541761,3389.8459874459427,0.9833792655867613,0.9987602251384144,35.079136990285065,8.633564639896708,2.5889630047191576,0.9768819938153288,0.9726313264202352,17.587594994444444,passed,
2025/04/23 07:15:00,0.7266075194335593,0.6850632586997749,91.2661185620551,116.0334915704827,2.7298574820951105,2.75,3064.2312972365826,3409.197311446562,0.9835683665885847,0.9989498260261597,35.29843744709275,8.219317076321083,2.585529174066664,0.9727477783798604,0.9647419070250722,17.671537522222224,passed,
2025/04/23 07:30:00,0.7250533749505466,0.6883773843877175,91.51755589880834,116.67551444061294,2.733547850508247,2.77,3071.284159354805,3424.0256487918555,0.983654021672563,0.9992389127210304,35.51914719676813,8.00230089580606,2.578343792255263,0.972131540363782,0.9590731655195274,17.75524016444444,passed,
2025/04/23 07:45:00,0.7232754135595811,0.6919454695402634,91.85206061498775,117.36207860319698,2.7385388583462116,2.74,3083.5394651274796,3428.6481558097516,0.9838460924966514,0.9995186285935334,35.72267245371983,8.172692479329044,2.5711327511808175,0.9769730627585637,0.9581478221061579,17.83387885277778,passed,
2025/04/23 08:00:00,0.7245367917502828,0.6914703771849464,92.61552737934082,118.04643138784728,2.737210570916003,2.77,3110.4954355075306,3441.6285818348574,0.9839317689383931,0.9993589983774305,35.46541223557305,8.349609737659694,2.575808159534073,0.9815214363080108,0.964870007909073,17.934543122222216,passed,
2025/04/23 08:15:00,0.7266512801829267,0.6900417877481494,93.13348759922596,118.47080026021641,2.7273881057245704,2.72,3131.727542668806,3479.054404898334,0.9840313676446436,0.999197800113703,35.05232777339862,7.682195698626761,2.572477938498215,0.9836120287140366,0.9713458016863489,18.030168053333327,passed,
2025/04/23 08:30:00,0.729433901194986,0.68747667928137,93.07295480860222,118.11102203594295,2.725363776435043,2.75,3135.5672664212957,3463.939011507289,0.9839918215816987,0.9988917302919355,34.59073227869998,8.07740236266134,2.5681516930973936,0.9830281204186835,0.9764210254350076,17.986055352222223,passed,
2025/04/23 08:45:00,0.7318372181081886,0.6836695160532014,92.8880039584765,117.57861105130856,2.7155305676659545,2.71,3133.564222798564,3477.803105640561,0.9838648684178898,0.9985647371211454,34.236734152260425,7.4767803179507295,2.5674336316589086,0.9765016312306273,0.976877995344379,17.953370074444443,passed,
2025/04/23 09:00:00,0.7292059895460631,0.6884006430327946,92.71935424173905,117.76233955225794,2.7317830574615654,2.79,3117.6106299335047,3440.3753972025675,0.9839287275380927,0.9990142704122094,34.66364183638855,8.717522291932143,2.570501351227876,0.9965535063029157,0.9879216816306173,17.914995120000004,passed,
2025/04/23 09:15:00,0.7303439571680331,0.6863650686857918,92.34957434000755,117.2749945480297,2.726917778453529,2.74,3112.564455839063,3442.873446788135,0.9837840305450473,0.9988163977171797,34.54146687291888,8.231841963724223,2.5607061349243843,0.9806471642230329,0.9757329202317613,17.87614016222222,passed,
2025/04/23 09:30:00,0.7293996861947429,0.6867752027463687,93.20295904557973,118.08269121960517,2.7258419067265733,2.75,3138.194433121481,3456.840630509977,0.9840279825264892,0.998831833672959,34.57764280123495,8.30158406791827,2.5762971185246832,0.9849650435341528,0.9789358790746713,17.97702295277778,passed,
2025/04/23 09:45:00,0.7298012123709542,0.6800825552109098,91.4764636825124,115.65623273782673,2.7141656111880037,2.72,3079.178480675341,3431.0713798453176,0.9837514759539241,0.9985518293063987,34.65317824453958,7.608054341332702,2.586984531975653,0.9725989125625479,0.973654203297293,17.669896291666667,passed,
2025/04/23 10:00:00,0.7350975455456038,0.6796940862398396,91.15310563014688,115.32088304722846,2.7212285508866048,2.74,3064.790493348426,3409.074970360853,0.983325682340841,0.998322919932202,33.94950338050121,8.669053543084894,2.5734884300271297,0.9964392431017809,1.0032216080158378,17.61686753444444,passed,
2025/04/23 10:15:00,0.7323274431304438,0.681156873948102,91.08548363358211,115.29341158500628,2.728530555531404,2.74,3056.5086569224386,3378.698177908224,0.9834991436481667,0.998537912912349,34.34517469222529,9.366950256760635,2.588214095197485,0.998880073622744,1.0005874756101978,17.55865848,passed,
2025/04/23 10:30:00,0.7322503077294497,0.6790639241395471,90.7383583679591,114.78679095273296,2.722248387645043,2.73,3044.393385493675,3384.1531332516292,0.9834415641896525,0.9984491993562309,34.389214262958724,8.878331225471516,2.593959012761723,0.9929611620826273,0.9970441849502757,17.50010039555556,passed,
2025/04/23 10:45:00,0.7336304055547854,0.6781404735931886,90.52653583542434,114.46624425234977,2.726779318348148,2.76,3029.8787084179066,3366.65103492027,0.983174234020848,0.998334631799461,34.28914472621387,9.41922002904094,2.6024105653806133,1.0019543887713978,1.0082747998201984,17.44192501333333,passed,
2025/04/23 11:00:00,0.7375181787828309,0.6750044327079477,90.12641164285328,113.84707561286558,2.7237575618139283,2.75,3014.661308829392,3367.4789987523845,0.9827341459678478,0.9979838065266243,33.838800863866865,9.345550118863487,2.5997191308975527,1.0045969942751996,1.018712154983954,17.383402923333335,passed,
2025/04/23 11:15:00,0.7345516309780354,0.676630284683647,90.09162230141757,113.86360732381225,2.730212176235605,2.75,3012.963628579582,3332.792706454154,0.9830708593631728,0.9982103085665364,34.18233989294652,10.176263224461756,2.6087417669239836,1.0068053217345607,1.0154198466546653,17.32526121333333,passed,
2025/04/23 11:30:00,0.7345071018281397,0.6744030602056995,89.7603166436542,113.39710853449048,2.7231351098054395,2.76,3006.4968969372485,3336.3151887949266,0.9830429874917797,0.998063982358741,34.205013469252535,9.65321150717239,2.609282223323705,0.9928287938585025,1.0040108563636265,17.272334285555555,passed,
2025/04/23 11:45:00,0.7316661761794809,0.676291608472734,89.31381526171322,113.13330158264147,2.7276005086371975,2.78,2978.7968546810475,3332.3272928946585,0.9829600954793112,0.9984102790259125,34.74394757793215,9.59012289565301,2.621935946928245,1.0024806345916601,1.008026248619025,17.214225434999996,passed,
2025/04/23 12:00:00,0.7319606318220008,0.6749877313766055,89.00038525684583,112.73338880809531,2.7278231663513783,2.76,2967.469778845341,3321.711505565716,0.9827885750296985,0.9982968454224028,34.782462617787786,9.641445342052341,2.6254234968353414,0.9970831787315706,1.0043091033395615,17.155774405,passed,
2025/04/23 12:15:00,0.7317390764340836,0.6731323121943645,88.72428255283295,112.32399213535348,2.7229993140381152,2.73,2961.4341271475864,3319.6015498818197,0.9827771786304369,0.9981811090459981,34.82661324847025,9.31161924988606,2.627874820191494,0.9851031535812538,0.9941925103060235,17.103255840000003,passed,
2025/04/23 12:30:00,0.7317173910484273,0.6728205777848653,88.58178116313748,112.09190046688697,2.725897084555662,2.75,2952.3263489841565,3300.60226381194,0.9827870975586314,0.9981884748085038,34.825196312745575,9.864699995313043,2.6366180247775874,0.9946176085489757,1.0037756918111198,17.044839875555557,passed,
2025/04/23 12:45:00,0.7328777067551605,0.6712466532710606,88.40292375432344,111.77703318597179,2.726791434445579,2.75,2943.783588151507,3287.8453562852656,0.9826151060540879,0.9980256169522727,34.714442024608346,10.146638522428287,2.642937970543435,0.9949117732581698,1.0071046449072032,16.992352428333337,passed,
2025/04/23 13:00:00,0.7344421756850582,0.6691984666219972,87.87817705606616,111.1527988654486,2.722711124193579,2.75,2925.617594540599,3291.8681446711134,0.9823167062612181,0.9978605718796277,34.599613553850425,9.751477727906149,2.6401719319744124,0.9917096631065522,1.0081256134591814,16.928417586666665,passed,
2025/04/23 13:15:00,0.7310486745476653,0.6705347730364051,87.56311880435229,110.95445137925658,2.7277483085846406,2.73,2907.114230477964,3277.6238873704624,0.9823079510473861,0.9981174075601151,35.186964848670364,9.8173771342476,2.654599024833985,0.9883287715595411,0.9993135070419593,16.870408939999997,passed,
2025/04/23 13:30:00,0.7301450295198344,0.6678974623465539,87.4741724494903,110.58387150295461,2.7234989111255317,2.74,2906.735818159029,3268.397499284012,0.9822501757473503,0.9978575759009212,35.08075686871301,10.121005728958453,2.6698342622460274,0.995562962932953,1.0087804126738078,16.817968866111116,passed,
2025/04/23 13:45:00,0.734443998601283,0.6636222843974395,87.19791427548033,109.98803550333908,2.719991778590568,2.74,2908.5960253104377,3253.055458436973,0.9818558387830302,0.9972329310978941,34.244510635722136,10.678886558613925,2.6591002422303047,0.9980388380555332,1.0213294794751013,16.75964137833333,passed,
2025/04/23 14:00:00,0.7327560268466417,0.6633555533071018,86.74691853362121,109.57290730106403,2.718720760059536,2.74,2889.16666529972,3254.046750373364,0.9817092766753256,0.9973090306827989,34.54028732363787,10.352755484368664,2.6669343946717543,0.9965356745992525,1.0183695785634708,16.701681846666666,passed,
2025/04/23 14:15:00,0.7308407580454478,0.66356368205656,86.55210570673887,109.37846506931177,2.7219965318202113,2.74,2881.3304313046224,3235.113805627148,0.9817193455918947,0.9973592355103962,34.73016517097054,10.844372558077884,2.6757673907146944,1.002335138596108,1.021813160870929,16.64894,passed,
2025/04/23 14:30:00,0.7279054342911576,0.6626833243706349,86.39097643491078,109.12885372082032,2.7182091562516644,2.74,2889.6216360360104,3214.034254320983,0.9820637581605992,0.9973049025601456,34.841722639230746,11.085990554467227,2.6751267247408514,0.99019593640108,1.0074022981952442,16.591013327777784,passed,
2025/04/23 14:45:00,0.7280452607094458,0.6599208641960916,85.96518687420466,108.52767188395829,2.7095890846749247,2.73,2880.1586605180814,3223.4623270842276,0.9818504944619006,0.9970495316190037,34.70612085752229,10.612770749656777,2.6762390546651136,0.9891532406433341,1.0100976312174468,16.538304805,passed,
2025/04/23 15:00:00,0.7237631116131201,0.6640043674398315,85.88767720380032,108.7821816426603,2.7222463362505493,2.76,2865.9421247489454,3198.2212220812376,0.9820599970254695,0.997593419407015,35.532424593881025,11.091143159943664,2.689431744732846,0.9863648841610333,0.9973993910782201,16.508146453333335,passed,
2025/04/23 15:15:00,0.7275005836002207,0.6589439821003106,85.91960229980673,108.46002197952477,2.7094367885227135,2.73,2874.954349523164,3222.9995278243177,0.9816801869799779,0.9969596888278084,34.88730842746996,10.44507576829909,2.688213872251518,0.979433867094694,1.0010380333358706,16.52202056999999,passed,
2025/04/23 15:30:00,0.7265006600370651,0.6614830845747118,85.94590200974359,108.74457746265327,2.7155920341135484,2.72,2860.1078694211824,3231.3007440313017,0.9815657177692226,0.9972886905750836,35.30471145468676,10.405685910606863,2.7000507238710045,0.9917823929267551,1.0094615629402084,16.54178070722222,passed,
2025/04/23 15:45:00,0.7238476278745638,0.6635478246685791,86.49547948947782,109.35511989716316,2.725400699245763,2.75,2876.489203043707,3198.082914461192,0.9819554985419323,0.9974628279931448,35.44495085047701,11.795800516654026,2.715882153070758,1.0055721670609428,1.0177521725730259,16.555643096666667,passed,
2025/04/23 16:00:00,0.7316117790929959,0.6591915936217357,85.83366324880669,108.59364335893696,2.712494635442605,2.74,2862.0299569555505,3238.5065444311895,0.9811842503927724,0.9968810541473639,34.62792601081379,10.3545161036618,2.6819865546128896,0.9886711994426834,1.0151659864408724,16.54767253333333,passed,
2025/04/23 16:15:00,0.7266107672131105,0.6611325510657912,86.35352544854649,109.11732541641787,2.722833733540929,2.74,2874.3669824131666,3199.950709578723,0.9816016229166125,0.9971085143528908,35.10302854011982,11.745259352770159,2.7123058673535247,1.00023914802152,1.0187485920146018,16.539357119999995,passed,
2025/04/23 16:30:00,0.7252426170110945,0.6612291881368502,86.12071676152478,108.95160940567695,2.717531842735924,2.71,2862.478304167702,3220.7585742070582,0.98155116638348,0.9972282189635495,35.34603306035638,10.991214601518182,2.7178920911282898,1.0007065232334524,1.0177964667379151,16.53138992388889,passed,
2025/04/23 16:45:00,0.7246049161716454,0.6638070431372084,85.89440153423278,109.0186349389402,2.724716557353351,2.74,2839.810395942536,3224.3352728640834,0.9813533173381328,0.9975662866579628,35.75382866301394,10.923435693419297,2.7239016400381812,1.010854256205562,1.0241958967621152,16.523078110000007,passed,
2025/04/23 17:00:00,0.7262967858843856,0.6637690351880486,85.86568734756978,109.03600792941822,2.726362599274917,2.76,2844.8509702420047,3212.7124241147662,0.981365245877728,0.9974671925188834,35.40981162504371,11.42728415956618,2.7109079272258074,1.0153299702088756,1.030785276783921,16.515114281111114,passed,
2025/04/23 17:15:00,0.728416226132698,0.6618023748393874,85.77413260586266,108.86869639424167,2.721643311434242,2.75,2853.0795226004116,3211.9349476344714,0.9813066897802861,0.9971765156335085,35.09177810215491,11.203320919302364,2.696106447637815,0.9956633480296938,1.0159291470173213,16.506806066666663,passed,
2025/04/23 17:30:00,0.721277564003836,0.6635612306228237,86.07547204969394,109.20130840765962,2.7211345768055315,2.76,2866.2942758590375,3194.8933484860195,0.982009700948621,0.9975205664717056,35.76256087419571,11.556959261454324,2.719589188574657,0.9944025798557247,1.0045597490354425,16.49330722111111,passed,
2025/04/23 17:45:00,0.7265190790558971,0.6621967332286778,86.06261177468379,109.16759977594634,2.720340435275055,2.77,2866.4442533701736,3209.236854043204,0.9816048987018986,0.9972358244442322,35.25508424229869,11.253360638706875,2.701713114279977,0.989125976070975,1.0068215227256205,16.527920988333335,passed,
2025/04/23 18:00:00,0.7322485794559906,0.665915792447039,87.44552070454547,110.92246202008506,2.7266509972601214,2.75,2903.5424221579647,3248.396433794713,0.9817546200889975,0.9974230061026195,34.978559535741276,10.853333057263601,2.6842078424224516,0.9806092163282443,1.0002198941756635,16.77419021666666,passed,
2025/04/23 18:15:00,0.7332556320998266,0.6704148117098901,88.90635033762054,112.77875771070556,2.7355824997836633,2.78,2940.571997171273,3281.3635277170083,0.9818738526362479,0.9976781584754536,35.0332843273939,10.96931244773714,2.688146418137533,0.990891028320217,1.0069250553687596,17.020617936666664,passed,
2025/04/23 18:30:00,0.7314247649136215,0.6770180679923192,89.90122543095266,114.50698520633907,2.7393460699990535,2.78,2974.0273748863824,3329.634244782731,0.9821528478111704,0.9981732729399376,35.20230884229301,10.568943908972757,2.669419172171238,1.00517951790191,1.0126972010954347,17.267910684444452,passed,
2025/04/23 18:45:00,0.7291941295934292,0.6814353272789427,91.3331375770712,116.37649344442299,2.743289616278766,2.78,3026.122492048506,3358.6763636177466,0.9825815256333972,0.9984232935141298,35.36250846792617,10.583498444032802,2.6652411621486665,1.0027314482535552,1.0035843498700376,17.51535240277778,passed,
2025/04/23 19:00:00,0.7295824264728665,0.6851053165605242,92.32716784656141,117.91781510605848,2.7456488774046863,2.78,3066.048017952609,3401.6737933451727,0.982568480879479,0.9985125751071415,35.30322896564927,10.130849142611439,2.6435505165818105,0.996184846531797,0.9942839423237212,17.758093130555558,passed,
2025/04/23 19:15:00,0.7294781093815514,0.6873046285667872,93.57709281015065,119.44390242707794,2.740096934770034,2.78,3106.909116922828,3464.7260100253447,0.9827355501333237,0.9986080509209696,35.23557922097502,9.289382759218757,2.6430618221996602,1.0038327848228397,1.000280758952479,18.006917267777773,passed,
2025/04/23 19:30:00,0.7300846693819405,0.6903988531046594,95.1840185165366,121.34147215124096,2.7442642718598202,2.75,3166.431467550817,3485.943960427836,0.9831076053745677,0.9986463690007653,34.940066212982714,9.817519759498824,2.636378951658215,1.0115271302476287,1.0059043738873683,18.25587621,passed,
2025/04/23 19:45:00,0.7362662082466175,0.695340826727238,96.4801788397214,123.16124616741628,2.7548761841214415,2.78,3187.505070253427,3529.937976127377,0.9830985751482577,0.9990134057718488,33.86451978508235,9.526692873308203,2.622964894737267,1.019843118114905,1.0161825348405176,18.505723866666663,passed,
2025/04/23 20:00:00,0.7401541721251618,0.7087735285518642,97.69128405465496,125.96184874115828,2.7915696253430506,2.81,3198.2572344915948,3542.642590884433,0.9830827032145281,1.0001201739678263,33.175861876921196,10.082746969758906,2.58336705212439,1.0157539170701082,1.0020411109639846,18.817691199999995,passed,
2025/04/23 20:15:00,0.7421612842655112,0.7127995311483175,99.41421897996715,127.98935187744524,2.7940021636067245,2.71,3233.250717410024,3597.474552969833,0.9834837096336658,1.0005274918355924,32.5840276518046,9.333375786487757,2.595428190330895,1.0166951320909114,1.0019641476355414,19.08506118444445,passed,
2025/04/23 20:30:00,0.7410778127300988,0.704735688753414,98.99620841494101,126.61949265748777,2.7732390382137626,2.78,3241.3225257661397,3595.617202616981,0.9834303108257031,0.9997660276661986,32.81366537433204,9.048708491689391,2.6110828872158014,1.0154821304595636,1.0086660930411184,18.96046815666667,passed,
2025/04/23 20:45:00,0.737517052663971,0.703618591041701,97.88751301057991,125.43767752314334,2.7697035441252167,2.77,3212.099902896135,3586.2958471733755,0.9831659904462668,0.999730905492407,33.60502711758516,8.665320987875253,2.6092790217676267,1.0107218596486098,1.0002988393292958,18.829540803333334,passed,
2025/04/23 21:00:00,0.7352584346682987,0.705664748798788,97.64638761538647,125.32244121711877,2.7757229712387415,2.79,3206.165398334518,3560.7373346199734,0.9833673924015607,0.9999712607965218,33.8984943017776,9.10452633739951,2.60517459234449,1.0081527025559935,0.9924232468284606,18.783047359999998,passed,
2025/04/23 21:15:00,0.7385383573480069,0.6991646275139999,97.60827176593163,124.62724315619153,2.758694970619277,2.76,3219.1025892979787,3582.8678141243013,0.9831600938905037,0.9992842608392852,33.42498992547394,8.569404337141139,2.6049882580547026,1.0082365101869222,1.0036451991554773,18.764561542222218,passed,
2025/04/23 21:30:00,0.7388185110356016,0.7001787897951545,97.42319653466323,124.51809390122905,2.762677624405053,2.77,3212.381213415612,3572.9207376351915,0.9831398762229178,0.9993787720310446,33.38565119327708,8.770320685270724,2.5977800982335166,1.0100344787368478,1.0041221417475445,18.745601875000002,passed,
2025/04/23 21:45:00,0.7368907804520456,0.7011130130552651,97.32315121596743,124.46064417671049,2.7664466996385144,2.77,3208.5190437079946,3560.793125742806,0.9831700408528806,0.9994877860593121,33.7147204169272,8.949076039255129,2.600792966698934,1.0070600924409412,0.9977467533845318,18.726941309999997,passed,
2025/04/23 22:00:00,0.7349324781249905,0.7013755129396415,97.06526342333471,124.18160460340876,2.7684067200247418,2.75,3200.4589906947504,3550.761473780637,0.983133668628834,0.9995460022170253,34.08171728887873,8.987319722162956,2.603613581153619,1.0034790464778396,0.9913684348916318,18.690124102222224,passed,
2025/04/23 22:15:00,0.7356188305108519,0.696427274940064,97.02644117633687,123.5584679087379,2.7550799301935815,2.76,3213.3954103397095,3553.7313216729076,0.9831977998211846,0.9990663543306589,33.92591472946989,8.837799211194692,2.608532844009584,1.0037062212800416,0.9979895909046164,18.64397504444444,passed,
2025/04/23 22:30:00,0.7338766076339737,0.6943472809388174,96.70751195092929,122.98414140641334,2.7502105596670825,2.76,3206.059331244017,3552.1852892151283,0.9831102711507738,0.9989199359098134,34.279928665317165,8.627008338389492,2.6177324528492907,1.0019624876839197,0.9964305109270234,18.586595719999995,passed,
2025/04/23 22:45:00,0.7348936466452213,0.69112138588266,96.40012453758919,122.37633618182454,2.7421359240512704,2.75,3213.7984705203535,3547.552454518621,0.9830490918928328,0.9985236274053851,34.13376011715839,8.615104713684765,2.6052826142819328,0.9973136965821737,0.9964489071390384,18.540543266666663,passed,
2025/04/23 23:00:00,0.7352086322008302,0.6906693885379884,96.28605307266146,122.07488072842642,2.744134072890369,2.76,3208.06056134836,3527.6367882341324,0.9831450387477361,0.9985280430304547,34.02686509356017,9.081591854455608,2.6094564523936072,1.004322084821775,1.0036792586317034,18.48365660166667,passed,
2025/04/23 23:15:00,0.7353749631813357,0.6895209946022529,96.04489706614204,121.66321026032776,2.743008594351957,2.76,3200.2199710047303,3521.4870240355335,0.9830696325094068,0.998445055478099,34.037892450087504,9.125078482147861,2.611568279796233,1.0069523537757628,1.0073579160796022,18.43770005611111,passed,
2025/04/23 23:30:00,0.7367432142444649,0.6886258489306172,95.87376500495459,121.29046250665226,2.7457078389738676,2.78,3190.1481755146237,3504.133887277727,0.9829980627202455,0.9983817945053273,33.83403507810271,9.564826669235357,2.6153247001584035,1.015410533745596,1.0176709867708227,18.380542736111106,passed,
2025/04/23 23:45:00,0.7356600154575562,0.6886030284984144,95.5099655753461,120.88611485514738,2.7460430488239154,2.76,3171.7454690342724,3505.019049589148,0.9828763139811436,0.9984779845979063,34.0910335239822,9.310670314028,2.6217262419488487,1.017367752675202,1.0178740667888522,18.334682795,passed,
2025/04/24 00:00:00,0.7364386222609078,0.674295845946009,90.83520782215707,115.00878489854979,2.7200305062722654,2.78,3022.2598067269105,3420.410234465183,0.9821177296513245,0.9977672023278996,34.357252645995445,8.468613180838917,2.635864722531856,0.9961503909147195,1.0124976725773833,17.524259053888887,passed,
2025/04/24 00:15:00,0.7329272363363956,0.6778087462289314,90.22761719786301,114.59295618240226,2.7367500319372895,2.78,2987.581009039685,3372.6491825640387,0.9820451574328903,0.9982122248626959,35.00128163476252,9.577082624182678,2.6480808573381123,1.0125078395855316,1.0197974458560926,17.406360180000004,passed,
2025/04/24 00:30:00,0.7314024030343095,0.6764857457684564,90.03972287878334,114.07264347769274,2.738265576272613,2.77,2981.9724590143082,3333.8000925644487,0.9823597636443511,0.9982195109850505,35.100068975974956,10.269937524966009,2.6621092200525385,1.0103367270778576,1.0167136750431418,17.294262565555552,passed,
2025/04/24 00:45:00,0.7334485830159543,0.6728075467365037,89.29398605881222,112.9889376936185,2.730748932171087,2.76,2962.590913213432,3327.6671580236066,0.98217470083715,0.9979481875318903,34.84498278126621,9.863466740278172,2.6551652015187437,1.0008646357253255,1.0131894416944467,17.177115511111108,passed,
2025/04/24 01:00:00,0.7344916439475728,0.6699754797624285,89.14023083686511,112.36305177753638,2.7336110301189542,2.76,2951.1565633938253,3291.767746966958,0.9821391145120506,0.9977425338451283,34.683783234858794,10.730618777246914,2.6757800526911932,1.008840926532926,1.0249537166149474,17.065726755000004,passed,
2025/04/24 01:15:00,0.7187946957151287,0.6635378063547589,85.60138325032787,108.05981387289418,2.7174527366208743,2.73,2841.1881550389166,3219.6655508933654,0.9820204501168273,0.9978602456756943,36.113548008514854,10.380398730937111,2.7228080436388282,1.0164307677294897,1.0213961708186228,16.47008348944445,passed,
2025/04/24 01:30:00,0.7231130169506803,0.6636018368326246,84.97410993190692,107.5241439698183,2.722862784430242,2.75,2819.754264747163,3210.2614249882886,0.9815631389561933,0.9977724225272194,35.68147171432496,10.647299880298245,2.6964120882873432,1.0251483921516396,1.0347576062154615,16.418905311111118,passed,
2025/04/24 01:45:00,0.7190021637233064,0.6631682331753036,85.05373597788116,107.37660556936594,2.7240348589387446,2.75,2822.9395292219683,3187.4757338602085,0.9818241021958749,0.9978112494465896,35.907034004751544,11.35694003584489,2.719214738556368,1.038328489824561,1.0433787908418295,16.372580693333333,passed,
2025/04/24 02:00:00,0.7212437833792777,0.6601405155382873,84.77950554283358,106.83095402720566,2.7206450543924183,2.75,2822.891165594363,3178.1287960654663,0.9815914420577068,0.9974129877668318,35.43690131818192,11.533673826264964,2.7100140209298305,1.035070281522622,1.0463994764103541,16.326645279999997,passed,
2025/04/24 02:15:00,0.723166481122124,0.6573668683496163,84.19079254702974,106.07275135385281,2.712452714704798,2.75,2811.9226803362135,3188.2470197420157,0.9812974241346671,0.9971227381827267,35.19797542738219,10.75514319872155,2.6937761825064155,1.0192695787938366,1.0361855234607882,16.275176591666664,passed,
2025/04/24 02:30:00,0.7205228026150952,0.6588341454897896,83.97205760310914,105.88852306734006,2.7190194115976487,2.75,2796.845127471438,3171.956719988036,0.9813109000660873,0.9973769177559033,35.613940138990344,11.065514308524888,2.705330225586871,1.0252554416877473,1.036922488038051,16.22928808722222,passed,
2025/04/24 02:45:00,0.7190806155526334,0.6572114778348007,83.7800754945145,105.49545267614582,2.7145846579007094,2.75,2799.680122042669,3161.8431918297842,0.9814382714230427,0.9972433234370607,35.632453877409716,11.047203306412873,2.7050551912496683,1.0166481515089387,1.0284737650617881,16.183059725555555,passed,
2025/04/24 03:00:00,0.7173438671086132,0.6559256534522807,83.51947595344498,105.06331588330482,2.709504250526971,2.75,2800.6292739471737,3153.238333291814,0.9816006244970901,0.9971581634214927,35.58244217008578,11.058307205552055,2.7028898780295134,1.0148611585811376,1.026143524336624,16.132029588888884,passed,
2025/04/24 03:15:00,0.718143933424522,0.6541215776773961,83.1493993737254,104.52677846382089,2.7066686548615886,2.74,2792.956427739297,3150.0872769666194,0.9814032766881695,0.9969589054202453,35.38263502535641,10.955717019002885,2.6965511765576835,1.0133220031653247,1.027599278272841,16.085850109999996,passed,
2025/04/24 03:30:00,0.7143470632100881,0.6545666344053248,82.94816543534138,104.26342899592103,2.706076812306554,2.75,2785.389483111917,3141.897838991335,0.981599643238078,0.9971481604464355,35.781303466156274,10.99076910660478,2.708622082742893,1.0184729008197773,1.0276097722271749,16.03969478222222,passed,
2025/04/24 03:45:00,0.7156114106959236,0.6517305186007198,82.5239342886328,103.62618364524802,2.700761279509383,2.74,2778.87924444033,3141.2068106268503,0.981336679402147,0.9968264135565696,35.53421779810671,10.650857214260931,2.7001517267338575,1.0066326488817552,1.0206541877966082,15.988739188888893,passed,
2025/04/24 04:00:00,0.7159445022770786,0.6518058965485939,82.30392634090187,103.38990523424626,2.7016481697611248,2.75,2773.2898615077765,3135.457926974536,0.9813016301117126,0.996835862113343,35.454655370466256,10.756738591395067,2.6926059350686864,1.0100607861204063,1.0241929769050875,15.963357648333332,passed,
2025/04/24 04:15:00,0.7147134749227433,0.6549394379529034,83.03260002982529,104.25028147173052,2.7072521526019693,2.74,2790.9244471431307,3138.4463219982995,0.9817461770507007,0.9971995938520412,35.72412025763,10.999367504967331,2.700692945574454,1.0150104899719443,1.023565787698454,16.05230177833333,passed,
2025/04/24 04:30:00,0.7188239178731721,0.6607074495851206,84.27627119778114,105.94434094740163,2.7199416498321436,2.74,2813.5576069750423,3168.295685479751,0.9819267733366532,0.9976878274251328,35.73145158987459,10.976208287920288,2.69283560648134,1.0241942565417586,1.0301235557653774,16.27029191333333,passed,
2025/04/24 04:45:00,0.7323477293551176,0.6585978225838968,84.99025766348632,106.72879171508113,2.7140838906566778,2.71,2847.3176544368876,3222.130425892834,0.9814355325568725,0.9970812269649261,34.392943288960424,9.745479631859144,2.6358651021415382,0.9901877406366743,1.0141393239656935,16.472991259999993,passed,
2025/04/24 05:00:00,0.7343504049349391,0.6507864933780599,86.71471549400383,107.62239146248041,2.6830086850973465,2.69,2928.76902149472,3290.202972069928,0.9818946851502721,0.9961416319128719,33.38087376247726,8.476717899669069,2.654228277311912,0.9769156396632291,1.0130981311051581,16.68555587111111,passed,
2025/04/24 05:15:00,0.733037325208548,0.6572066350749499,88.1456996165855,109.52579560970476,2.6909435622418907,2.68,2957.7060342531454,3330.1804415692854,0.9824563057986715,0.9968857861054066,34.06027000432786,7.914906270944574,2.664438924125808,0.9763129219369733,1.0032523059275809,16.92034763222222,passed,
2025/04/24 05:30:00,0.7377202566397612,0.6579036917654086,89.25366032718087,110.82354489161088,2.6840941025109144,2.68,2992.9074866787682,3398.8062806324183,0.9825784348583247,0.9969274797983192,33.76827513878159,6.390427417465654,2.6467432487791185,0.9591364128326134,0.99103535160508,17.155961227777777,passed,
2025/04/24 05:45:00,0.7417464416006034,0.6603877342817542,90.7670138813193,112.59011600739362,2.6836696958708135,2.69,3052.6181388121777,3442.6511412164023,0.9828081470114381,0.9968414313819188,33.039108049042945,6.407856362901984,2.622543370526769,0.9665216255960226,1.0012581304895944,17.431157333333335,passed,
2025/04/24 06:00:00,0.7443977744174374,0.6609970480684129,91.7807348827603,113.73239562440116,2.681466823593244,2.67,3093.9562730642206,3481.6204951660666,0.9827914334600955,0.9966607992839083,32.563102875401796,6.079317215330326,2.6077463050765597,0.9639363911110261,1.001778334335795,17.63219095,passed,
2025/04/24 06:15:00,0.7402845050290088,0.6670901761347275,92.91661947984228,115.33569926032634,2.690141329378126,2.68,3122.946725080019,3503.9021652176525,0.9831764231939853,0.9972095621784255,33.1002741739924,6.321140250335602,2.61794831329319,0.9803521797700433,1.0075243583523434,17.827160083333336,passed,
2025/04/24 06:30:00,0.7406253812462159,0.6706194130033026,93.83673000533042,116.62455553074115,2.6939532147042238,2.69,3155.3925855642956,3534.08381970626,0.983271885856567,0.9973640561787768,32.98510322903419,6.308797770372355,2.6055739331390892,0.9885575625663507,1.0126215680383133,18.02113646666667,passed,
2025/04/24 06:45:00,0.7419125560657461,0.6716438365917331,94.10454379026001,117.08967053771144,2.693345527340067,2.7,3172.2150466892444,3556.0363960050367,0.9832244781834515,0.9973396917073767,32.7761398448191,5.943491225710296,2.58512949057867,0.9827024137709681,1.007179610412437,18.121505929999994,passed,
2025/04/24 07:00:00,0.7470854408952295,0.6724164581299358,93.81735330789883,116.94155094810556,2.702177470420346,2.72,3157.7353701414586,3552.207101616143,0.9825935105139108,0.9971708518350334,32.17746874827755,6.53333319609151,2.5641264327736697,1.001697585593776,1.0308604652679094,18.131455375,passed,
2025/04/24 07:15:00,0.7430009345439775,0.6762301426130642,93.16001828669525,116.29517490590709,2.722219339485323,2.73,3118.016423784552,3472.970964409037,0.982759218365012,0.9976880202915696,32.837704915298275,8.466837074605978,2.5855863378668,1.032293138877296,1.051073185065328,17.942113334444446,passed,
2025/04/24 07:30:00,0.7345712932285534,0.6831347042474483,92.53567808054977,116.07723212064245,2.7516192595662274,2.8,3087.239692723063,3371.758511451755,0.983172656764052,0.9985134053878773,34.12456255769985,10.679373136241612,2.598820426844487,1.0357472495597615,1.035148064456519,17.772703856111107,passed,
2025/04/24 07:45:00,0.7275084128473002,0.6838401889064554,90.99825331647605,114.64277042572728,2.7407230326257697,2.78,3038.5338630653837,3382.214273858233,0.9833881795504386,0.9990322507103957,35.23704272785343,8.850533208340925,2.596742811894114,1.0105293701250764,1.000792314001674,17.597492305555555,passed,
2025/04/24 08:00:00,0.7305586277147644,0.6790373856131148,90.79964690536062,113.96165032252777,2.730596248398445,2.71,3042.398762049658,3381.844195981496,0.9833264003537859,0.998568997559542,34.744379000097105,8.534095331546373,2.5917161495743706,0.9979831947294632,0.9970491892208034,17.54201372,passed,
2025/04/24 08:15:00,0.7278919060487916,0.674872637039669,88.95386440130996,111.39109658732345,2.7369506718814374,2.8,2960.8287366226587,3298.9083629788674,0.983082256529382,0.9986215208834565,35.328335053369685,9.496257356930828,2.6321537663600996,1.0073061055115118,1.0055389613818952,17.132591660555555,passed,
2025/04/24 08:30:00,0.7240615900565468,0.6667362160651051,86.93161010157262,108.3895232125364,2.724169268811353,2.79,2899.2291327305857,3238.9882343432446,0.9829596427597156,0.9982319838898207,35.41832132643708,9.799749152093232,2.660985796032079,1.0145430047984667,1.0168358548503487,16.721543116666663,passed,
2025/04/24 08:45:00,0.7314005005526087,0.6641044745033046,86.49812393533445,107.97906984428722,2.71562515741449,2.73,2895.719064439028,3271.562355844817,0.9825055463095989,0.9978612933583583,34.72232484689539,8.449853596788993,2.616314149632144,0.9855758500763582,0.999422931872621,16.748024577777777,passed,
2025/04/24 09:00:00,0.7290997479479844,0.6689765323773764,87.55930675566663,109.1181068692631,2.7387947884464903,2.79,2909.6493421019377,3230.759822075334,0.9827407807176507,0.9982450215100812,34.964793768457604,10.79301263181454,2.651160850904339,1.0323358975452526,1.037038976081512,16.81732061777778,passed,
2025/04/24 09:15:00,0.7276022001673039,0.6663106705074476,86.15367198630476,107.55472786459143,2.731621352311153,2.78,2877.9660821279126,3209.877044989838,0.9825946154209115,0.9981063212955374,35.064936285609775,10.261904184609667,2.6319569557506446,1.0102537698018534,1.016293822293096,16.62968227555555,passed,
2025/04/24 09:30:00,0.7258831608993137,0.6687141192959829,86.52362090684505,108.17997837616007,2.7306859326383517,2.78,2886.8092852198743,3228.589066146364,0.9828887306790244,0.9984144034405202,35.36805796064845,9.801779794151555,2.6349561629386686,1.0064891772037696,1.0080479606052983,16.699232250555557,passed,
2025/04/24 09:45:00,0.729620683339093,0.6660825196477017,86.49309528585934,108.1055648074795,2.720446162447968,2.73,2893.9358210495743,3256.7461691464737,0.9826885609877049,0.9980761804921545,34.88381279737341,8.95637236594394,2.618679495276447,0.9936386024461886,1.0030859775655754,16.732599216666667,passed,
2025/04/24 10:00:00,0.7227275376860357,0.6767945082679635,86.81781223071215,109.26440323430835,2.7523177728870003,2.85,2888.6404534953426,3195.3069521577972,0.9833031341593829,0.999184959265614,36.08684839151982,10.962170843755263,2.6260682377434326,1.0080102415566643,0.9965669528693198,16.744956573888892,passed,
2025/04/24 10:15:00,0.7279415291145293,0.6659997382768428,86.21893849350742,108.03922191413878,2.713482009473776,2.75,2880.5347176836553,3285.3593522592487,0.9826424205031319,0.9982461777677762,35.2858802492939,7.839146472341004,2.622956440144275,0.983935071354444,0.992368570882338,16.73104263111111,passed,
2025/04/24 10:30:00,0.7282783375461825,0.6688302606287917,86.08580194594902,108.21645423946039,2.7214886777743548,2.74,2875.4884133294813,3267.1515842292583,0.9827099672577573,0.9984666993452967,35.316681741714845,8.394084314030009,2.6101793926287,0.9862610111398082,0.9917002873371386,16.717125205,passed,
2025/04/24 10:45:00,0.7254553855213638,0.668466876723582,86.53257993672644,108.46760702498767,2.7240802343737904,2.78,2895.860614088251,3233.895844365885,0.9830478833458182,0.9983351442195242,35.26110990173422,9.767305455762866,2.6311877025206365,1.0019808521969462,1.0046011615034096,16.69794841,passed,
2025/04/24 11:00:00,0.7250319507316634,0.6717078520500471,86.19818811614282,108.5154641971226,2.7321878047505006,2.8,2870.9846821233277,3235.3506404309455,0.9828679719413217,0.9987295417793189,35.64262415526453,9.701791618795601,2.6295652574084025,1.0104814776971678,1.0087599197135826,16.6836549,passed,
2025/04/24 11:15:00,0.7264188624594093,0.6686316207868167,86.01960869913177,108.2130670953437,2.722658511763261,2.76,2879.0228086080406,3241.6382251250448,0.9828325459725413,0.9983822453665677,35.381648294243654,9.110805361433396,2.617565798127256,0.9851561131181992,0.9891887629291799,16.664469861111105,passed,
2025/04/24 11:30:00,0.7250267379725955,0.6675217217643399,86.02874601897726,108.14618449012772,2.7186582040378715,2.77,2881.1709338735873,3242.6952603824843,0.9828882277320382,0.9983033000782915,35.433517458571785,9.062861305385253,2.627571165723458,0.9849857276334364,0.9890544956089157,16.648699069444444,passed,
2025/04/24 11:45:00,0.7245320522789507,0.6660501311943201,85.89468876091442,107.94953874919634,2.7162218228704598,2.75,2875.790028714483,3243.93464731863,0.9827408315473007,0.9981799680075797,35.54892963277686,8.845385962364274,2.6362812254757104,0.9778858811319455,0.9834019989130756,16.622529714999995,passed,
2025/04/24 12:00:00,0.7286600833232442,0.66319323363468,85.72146880903567,107.60621491825687,2.7105606484781912,2.75,2877.3371979043036,3247.457336305884,0.9824354735913212,0.9977259541902526,34.73486130115845,9.125613161305118,2.624623536986625,0.992627882226711,1.006378974609447,16.601627044444445,passed,
2025/04/24 12:15:00,0.7214251003303879,0.6689770829745514,86.02568421660078,108.22550763697791,2.729699554093727,2.82,2868.167414259186,3204.1060154210536,0.982859028402537,0.9984444234091492,35.72183492559541,10.723819449222988,2.661670026127363,1.0205489237664294,1.018795713083742,16.575482073333337,passed,
2025/04/24 12:30:00,0.7271276157968789,0.6633978896110053,85.23902782529832,107.29085992101014,2.7113709187207564,2.76,2857.3439043436024,3242.4667618426174,0.982283869596097,0.9978319835296521,35.08293921304636,8.90609611084408,2.628927332901878,0.9852303130976752,0.9973502344450934,16.53884925,passed,
2025/04/24 12:45:00,0.7234048164312821,0.6639389481779009,85.2333145102831,107.2597809755527,2.714609570263625,2.76,2849.274337474562,3227.972368089682,0.9823429721698181,0.9979657676279914,35.462677599131226,9.445683652997337,2.6555330516940305,0.9996022798979832,1.0069785238903053,16.497352067777783,passed,
2025/04/24 13:00:00,0.7194996804104391,0.6676342793685105,85.10291604549354,107.44026317308496,2.723778664760624,2.76,2842.5903525550525,3198.8373545598743,0.9826867370567799,0.9984089424429097,36.008996704718896,10.16745544805985,2.6586988866273904,1.0032115602581304,1.0016902721169207,16.455511893333334,passed,
2025/04/24 13:15:00,0.7210082215197016,0.6630926221836196,84.72947288070081,106.78121406315064,2.7104420287131252,2.75,2834.32139753128,3221.404680646318,0.9823194338250999,0.9979616627884982,35.59225853279656,9.52012294103866,2.6633261754728244,1.008768394618078,1.0149049260235936,16.413694476666667,passed,
2025/04/24 13:30:00,0.7168719851022268,0.6640087151516346,85.03794430705943,107.00859380926981,2.71754962804495,2.75,2837.083215776964,3191.284300737529,0.9825314407794201,0.9980795821009153,35.89877240027306,10.770651446891987,2.6970626259571873,1.0324748293054968,1.0325165675643233,16.38238790222222,passed,
2025/04/24 13:45:00,0.7231961924998548,0.6596195999180829,84.52621955665153,106.34258156854476,2.711445021889051,2.73,2832.825280280338,3193.7076636240804,0.9819160327641214,0.997412237302774,35.06442290948976,10.530406395189402,2.668976848817217,1.0162267482827485,1.0293821035696884,16.340612750000002,passed,
2025/04/24 14:00:00,0.7180134884545013,0.6627256802047702,84.21434422231712,106.30569674862225,2.714644454008412,2.74,2810.4742886607883,3193.5754613861636,0.9821015717081395,0.9979642119132235,35.85414877204504,10.327475683707142,2.68625391328815,1.0260000715822344,1.0294396215679054,16.29886035555555,passed,
2025/04/24 14:15:00,0.7182115400934262,0.6616526850658946,84.05686173529682,106.08812688618232,2.7149777405405695,2.74,2808.683238022246,3179.2593060856816,0.98201053724868,0.9977967981213703,35.70614036318131,10.763980367951898,2.6873835207401027,1.029013944754979,1.034124049594087,16.257130718888888,passed,
2025/04/24 14:30:00,0.7204891030091936,0.657879093890133,83.9268150330959,105.71131026006212,2.7109248031438744,2.75,2812.046094199614,3171.528572755185,0.9816814003964237,0.9972753728552772,35.25115313444466,10.994401768696457,2.687206865492442,1.022730304689097,1.0354618753447598,16.22102097611111,passed,
2025/04/24 14:45:00,0.7192256245496863,0.6551551339242236,83.14264644905163,104.7932081096688,2.7021261681190456,2.74,2798.7733402090253,3163.0986996942825,0.9815742620029572,0.9970281681429233,35.11947560837461,10.804578069683515,2.6798027637146347,1.018802707963173,1.0337633450223458,16.10973045,passed,
2025/04/24 15:00:00,0.7135841769909712,0.6628139382522547,84.63114788236902,106.74028185932843,2.7148768296698216,2.74,2825.2494302610226,3170.3371664415185,0.9824918505624387,0.9979680150810367,35.98948698715115,11.577886995891571,2.7181413149555613,1.0516649617801281,1.0503940227354644,16.277279131666667,passed,
2025/04/24 15:15:00,0.7191581944399112,0.6596570958708542,83.60771648452882,105.71705795367565,2.7145856180539605,2.74,2794.624697588609,3166.9393662814173,0.9815929448241241,0.9975016643101998,35.530282588851,11.13704683478816,2.691030672129598,1.030424100926612,1.0399437055438348,16.183176068888894,passed,
2025/04/24 15:30:00,0.7159491604957459,0.6608502814492028,83.18894525466695,105.47634724489681,2.715067092135553,2.72,2790.6116126446786,3143.18651787725,0.9819532006622284,0.9977166009099686,35.966921929377676,11.095849275442099,2.6810579013622275,1.0036021554820334,1.008034288799697,16.110660035555554,passed,
2025/04/24 15:45:00,0.7130228080732308,0.6577000884898527,82.78941596097826,104.87198651620446,2.698085630799437,2.74,2779.731189965057,3176.063005127442,0.9818667564595153,0.9975626059720946,36.04371474737517,10.063804789709991,2.6979599102333958,1.0153212888079146,1.0208727708768393,16.06924273777777,passed,
2025/04/24 16:00:00,0.7166266908617027,0.6593402287281614,83.38207252368073,105.650042523438,2.705266686929994,2.75,2791.018235249575,3182.908043759084,0.9817304203928611,0.9975602332811415,35.758370710527196,10.516732233251917,2.6958768059210696,1.0271524846483648,1.0349838226786234,16.161063752777782,passed,
2025/04/24 16:15:00,0.7157633776372545,0.6609230897054239,84.058002266085,106.39678261288641,2.714027162839459,2.73,2806.658783535105,3166.272081082124,0.9819187595045117,0.9976551872462149,35.82723957497927,11.527792903625155,2.7140784079583247,1.038893610337192,1.0437632474115506,16.210696608333333,passed,
2025/04/24 16:30:00,0.7176408703913646,0.6600465341089419,84.0922540480609,106.4609938164965,2.710728260042528,2.71,2810.4755065436616,3177.2619100553165,0.981801580020727,0.9975016211364154,35.62637554905992,11.220433169201309,2.7071567804832726,1.0309022998862487,1.0394040287432427,16.231129028888887,passed,
2025/04/24 16:45:00,0.7174305882398281,0.6616796212781234,84.48244799951021,106.99350222158176,2.719146396621776,2.76,2820.684814486106,3157.8358174041496,0.9819618347500519,0.9976094950178132,35.70197168042284,12.035084886939984,2.7117440001931032,1.0321402507626183,1.0384100615907748,16.256472833333333,passed,
2025/04/24 17:00:00,0.7167070686786067,0.6609401754722367,84.46306495094201,106.97424642535027,2.711407856343219,2.73,2814.885522681455,3188.2410413484413,0.9818336966717781,0.99759925420045,35.84360476132941,11.204875853894185,2.723446820019958,1.037624008162128,1.044392997561027,16.276924528333335,passed,
