datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/24 17:15:00,0.7186626223891185,0.6618789643530081,84.51199113384915,107.15268736093276,2.715172260512571,2.73,2815.374703485659,3186.83224191214,0.9817693082635865,0.9976301817979213,35.65797855346306,11.395983040816057,2.712695586796554,1.0396216980838693,1.0475199971975926,16.297025799999997,passed,
2025/04/24 17:30:00,0.7231232349143109,0.662099339144811,84.33959242462169,107.11124689885888,2.718109167929251,2.73,2803.3955869841075,3201.7939246284473,0.9813051080430591,0.9975617106141281,35.377344761552635,11.046217960956362,2.6961919266789445,1.0395630210184936,1.0524378135388237,16.322760666666667,passed,
2025/04/24 17:45:00,0.7229178025449373,0.6627094112148362,84.67688014509832,107.43302980711196,2.72248784862112,2.73,2811.8665359357483,3192.9893565450825,0.9813941487442971,0.9975871074262975,35.365265838055905,11.596680320120646,2.7036598472022098,1.048930993609445,1.0607294403184322,16.348147199999993,passed,
2025/04/24 18:00:00,0.7228149624755755,0.6621600478748112,84.94597993979741,107.61625459797588,2.721161411924033,2.71,2826.3254630090046,3188.987473651828,0.9815664500699597,0.997494090426247,35.28980500949287,11.744425968107075,2.7037930512999315,1.0420405188806232,1.05436723646212,16.368637443888893,passed,
2025/04/24 18:15:00,0.7222197144998996,0.6631775141675449,85.07951280380374,107.81584980851723,2.721527490320743,2.75,2827.349602730716,3196.4900975747023,0.9816554840276884,0.9976342085004494,35.41408451983384,11.597616055034994,2.7065445395127297,1.0453212886373304,1.0556496404637123,16.394045341666665,passed,
2025/04/24 18:30:00,0.7273216762124223,0.662480291314994,84.96266540340359,107.75451308905852,2.722967081770194,2.76,2826.2336471141216,3201.953388231505,0.981307893554681,0.9974147911195262,34.9773341612321,11.405112027210903,2.681911340515586,1.0329720654995969,1.0500898026938583,16.41455486,passed,
2025/04/24 18:45:00,0.7294656430840873,0.6655457068057565,85.75879543996783,108.84658684354159,2.72965739820698,2.77,2841.6531515917745,3223.5700721430085,0.981392131214707,0.9976757670097091,35.192139168343616,10.96503305094644,2.6792593242292893,1.0162131293471144,1.0318317046807388,16.555981444444438,passed,
2025/04/24 19:00:00,0.7308990386987291,0.6677723158639355,86.5395452098262,109.86029092739795,2.7241400232794413,2.75,2871.8618715821244,3261.5953579349125,0.9818357086304912,0.9978680208852113,35.02567902593891,10.247094030581627,2.6629788831193903,1.011883307193098,1.0266905919367144,16.70839632,passed,
2025/04/24 19:15:00,0.7258366234209505,0.6753359264312766,87.995022905056,111.75798810059216,2.742690062988961,2.78,2901.897868519087,3247.601696338153,0.982615665808517,0.9986541406823155,35.747925555979855,11.602940416048433,2.6915875077062985,1.0402448189998226,1.0398180769162964,16.86617134888889,passed,
2025/04/24 19:30:00,0.7307174097908011,0.6757415048191816,88.52248198979224,112.48995625938414,2.740852531480694,2.77,2919.643253857924,3291.4385739974373,0.9822511065920799,0.9984645553046452,35.27236171644219,10.820655821228941,2.670721445929802,1.0329908901956977,1.0382031986406788,17.023659351111103,passed,
2025/04/24 19:45:00,0.7349194741495085,0.6769551342446419,89.11588425113834,113.39213660933332,2.7432458392874146,2.78,2951.0817533593727,3312.1578959155268,0.9820271666108774,0.9982243338450938,34.6682563181099,10.85418238254829,2.6378809050210656,1.0261518056582002,1.0355582205655804,17.181606108333334,passed,
2025/04/24 20:00:00,0.731538822360936,0.678832244757131,90.01450767452418,114.45236818684494,2.73465799894296,2.73,2987.861498212644,3350.7662901941953,0.9826078613236904,0.9984347745281806,34.94884313450127,10.034132214859245,2.6414631235291988,1.0180829495979238,1.022470312950513,17.333979183888886,passed,
2025/04/24 20:15:00,0.731838105401746,0.6802124447343871,90.87891113181858,115.27549184829368,2.743525949639279,2.79,3000.0757685305325,3346.8205355811365,0.9826539720177078,0.9985274928907081,34.873523203619015,10.999675215910436,2.666990224131704,1.049290615403928,1.0524184718383838,17.412874709999997,passed,
2025/04/24 20:30:00,0.7386593238255859,0.6765397571514946,91.02991623188943,115.28991715426106,2.7349773302520544,2.74,3020.9514437772395,3374.504877995878,0.9822000567894648,0.9978760736316521,33.92391911450586,10.494533331243808,2.6361420643168842,1.0356803449263796,1.051734598841343,17.491428056666663,passed,
2025/04/24 20:45:00,0.7357156102625804,0.6981030488787995,96.019751458902,122.50716161104444,2.778653307794394,3.03,3145.2304445805726,3459.7127780416267,0.9831696307621606,0.9995480298595415,33.92391911450586,10.494533331243808,2.639598903293081,1.1127635125155102,1.1017751211829432,18.352847333333337,passed,
2025/04/24 21:00:00,0.7288570763232431,0.6651670901193385,84.07450044417291,107.16203438372965,2.729457547594354,2.79,2801.7783957587303,3187.577744282699,0.9812803772973068,0.997766342124676,35.24829464321665,10.723529836065246,2.638539181815038,0.9951333029045394,1.0096858522201635,16.347693321666664,passed,
2025/04/24 21:15:00,0.7257594745093898,0.6671574301783055,85.19226852045573,108.40188944403502,2.72000427232375,2.78,2839.355099511998,3234.4286704007527,0.9819888165969716,0.9980735795403147,35.632368011607014,9.601355790980769,2.6510786105989075,0.9840612443467646,0.9931076780067982,16.520717803333337,passed,
2025/04/24 21:30:00,0.7250943972858038,0.6672406624669468,85.50144724746113,108.6752204207649,2.7174533154894904,2.78,2849.187276686591,3245.3007655793617,0.9821303642463864,0.9980950668696472,35.649525290367215,9.49680874177031,2.657527885415979,0.9891225326047691,0.9974124402144912,16.561486736666666,passed,
2025/04/24 21:45:00,0.723934906389947,0.6711476446997686,86.69441801855922,110.09271307856125,2.7294117161508313,2.78,2884.995553909921,3231.1620246615876,0.9826570125060715,0.9983864596828117,35.88368933709023,10.371502077784719,2.6658920351599584,0.9834697447557442,0.9857375308846424,16.693512152777775,passed,
2025/04/24 22:00:00,0.7282554184137273,0.6760913822201742,88.60720122518899,112.60612263413014,2.7355130504332124,2.78,2946.482087884032,3290.1502837405696,0.9826967909360595,0.9984622978309131,35.46296755320023,10.208783755444802,2.6460467394044125,0.9903068933662799,0.9924955341207192,17.060389243333336,passed,
2025/04/24 22:15:00,0.7304770086905145,0.67948219773999,90.32508625260883,114.85053535893465,2.7291481795900046,2.76,3018.690885468749,3365.067757719806,0.9829645718904605,0.9984282401412018,34.94668485768541,9.301246690956177,2.616161728768977,0.9849597518722969,0.9878042493707536,17.42222328,passed,
2025/04/24 22:30:00,0.7295287109353656,0.6800261772630913,90.43668468061668,114.9718383270569,2.727143961402279,2.77,3022.1842640745654,3371.6209467604394,0.9831495458503473,0.9985401941806418,35.01393123714509,9.181397282521836,2.6184375047751893,0.9893562437263882,0.9905629367622977,17.43682727111111,passed,
2025/04/24 22:45:00,0.7305493604934724,0.6779210101607734,89.98262990610364,114.32587683273546,2.7233765891377857,2.75,3011.08578969964,3364.231448558947,0.9830654516819585,0.9983887579910865,34.88191331255111,8.980183106438668,2.613630422221793,0.9809280114698695,0.9853124682192973,17.362389715,passed,
2025/04/24 23:00:00,0.7342584315148264,0.6751444577273472,89.43250553401491,113.55870979480267,2.721116222956638,2.77,2993.8984535613918,3359.295080170923,0.9826742723735128,0.9980850477434845,34.44380985143305,8.931950937776321,2.6037724530942183,0.9813528503516716,0.9924610354350692,17.287777992222214,passed,
2025/04/24 23:15:00,0.7304608993774637,0.6756553089504087,89.13447798933022,113.2138578542722,2.7208882044192992,2.75,2979.109842553064,3349.1417938999807,0.982894609242864,0.9983475560764785,34.985654369052384,8.773604754391915,2.6189166529136347,0.9785267418146376,0.9845276798172348,17.21846523222222,passed,
2025/04/24 23:30:00,0.7303028919133406,0.6747231846373442,88.71318651303511,112.66164496803043,2.7206343139285263,2.77,2961.105025597031,3340.1740770614174,0.9827944523569488,0.9983520018845848,35.06444446690263,8.770447321427827,2.6241890634594838,0.9815421308602552,0.9879566055575517,17.14347614833333,passed,
2025/04/24 23:45:00,0.7325907399881885,0.6711262025563904,87.68632223251109,111.28008658626621,2.7134105714587737,2.71,2923.8095163874546,3335.0794861233953,0.9825203379993374,0.998189008803647,34.81329083590232,8.374805581534732,2.622921485141121,0.9879374991234096,1.0005244235493476,16.982935584999996,passed,
2025/04/25 00:00:00,0.721146355596003,0.6647097847909738,85.84625142399273,108.0111789228704,2.7122270486621347,2.8,2868.9782975243684,3231.3381225782173,0.9826777070768532,0.9980071719135952,35.49226181617162,9.948046190540063,2.676032188964916,1.0151141100402274,1.0198134244650878,16.545443199999994,passed,
2025/04/25 00:15:00,0.7073398688954831,0.6513411537903228,80.936051666608,102.0659892769494,2.681623196227543,2.73,2741.4282021215367,3151.3190546755645,0.9818497312092928,0.9972943836197913,36.2281778674657,9.03860354283701,2.6866197782482537,0.9991804324725163,1.0042626282603178,15.80212773333333,passed,
2025/04/25 00:30:00,0.6864114088742137,0.6443685609001094,77.5567221936022,97.9215177988218,2.66476573535577,2.75,2654.8650021977514,3048.367202553997,0.9820084219479628,0.9972294023820054,37.634400512142605,9.77623237826106,2.7339409547144213,1.0106177796891096,1.0001737594821765,15.197777760000003,passed,
2025/04/25 00:45:00,0.6881552273986161,0.6401424681198778,77.00222363499567,97.08176640136179,2.6541058613671447,2.73,2642.193679623129,3066.327960369057,0.9813961840700621,0.9966922098444047,37.09213692922506,9.389341811778905,2.7301351737270787,1.0293617181901293,1.026474307022937,15.151020744444446,passed,
2025/04/25 01:00:00,0.6895417181879837,0.6383490251214444,76.83869114639624,96.76602778194963,2.6564364147115787,2.69,2636.2240717702352,3056.9461437109376,0.9809499206703168,0.9963678207863406,36.843133215670655,9.744202738018263,2.7335291408045923,1.0328807440219705,1.0338636423385126,15.123544675555554,passed,
2025/04/25 01:15:00,0.6837797063053256,0.6439547368409636,77.18648751608372,97.360033603917,2.6722522002607145,2.7,2629.882667165096,3026.5277289763903,0.9815041848359475,0.9971546365666228,37.641964574133034,11.151594865260964,2.7653994872297907,1.0708947752436608,1.0563983369942918,15.115355126666667,passed,
2025/04/25 01:30:00,0.6897068148217445,0.6365633105194842,77.00820785110363,96.70748068417858,2.6570165346724752,2.7,2649.3542225749497,3034.5924277923796,0.9809246421422883,0.9959952528574281,36.29084180610802,11.135030231151509,2.741598129230013,1.0660450167196276,1.069440273120042,15.102340232222224,passed,
2025/04/25 01:45:00,0.687878972065123,0.6408215051778241,76.91203126272369,96.95322692488116,2.6681537267731206,2.7,2629.511799500308,3029.4464172049684,0.9809841658210529,0.9966035380749925,36.91377738317084,11.202133484498493,2.747903111318682,1.072301920745166,1.0674364577103996,15.098970455555552,passed,
2025/04/25 02:00:00,0.685207002513564,0.6440829874928989,76.86745160485681,97.13373209495528,2.67566140308808,2.72,2617.7105141003167,3020.5032371820425,0.9811943174319105,0.9970963629660057,37.461794177678115,11.441994063666177,2.756495921985616,1.080746129374437,1.067867555163222,15.085950916666665,passed,
2025/04/25 02:15:00,0.6962693681818382,0.6257698438192038,76.53885735355686,95.66142586685228,2.6205448453503517,2.63,2678.22920595604,3082.8067188644995,0.9805060728458846,0.9945479887803039,34.75461167480757,9.005351726170895,2.694117475031614,1.0129356319611966,1.0396577803554135,15.097052996666662,passed,
2025/04/25 02:30:00,0.6999811434138217,0.6229343152457885,77.88344054623293,96.80498724641085,2.6019151604232054,2.65,2729.385550267659,3156.9119840617177,0.9808679043539875,0.9942374667214681,34.27014595147867,7.16109261615112,2.6981249037512884,0.9890529868580539,1.0237930215385138,15.315646793333336,passed,
2025/04/25 02:45:00,0.7067123629806353,0.623373642068941,79.49525383436932,98.37888392928659,2.6037209663724066,2.68,2779.8326717840855,3190.059728650953,0.9809593186334249,0.9939879485984097,33.47208264003562,7.478749584305275,2.6978983794137603,0.9978241106206017,1.0399252758971378,15.543934010000003,passed,
2025/04/25 03:00:00,0.7095834756858705,0.6309110458909295,81.05612480790732,100.46069390479262,2.6229255118029564,2.66,2803.90825911107,3206.907221181683,0.9814226389486521,0.9948125151917807,33.97716336334656,7.765663449431877,2.706848589326644,0.9986324838067234,1.0337651991192511,15.76592127,passed,
2025/04/25 03:15:00,0.7143808368525606,0.633526131783383,82.38470805046947,101.9399105205519,2.628382965096081,2.65,2842.5854113789255,3227.620717757667,0.981709879819663,0.9949071130998368,33.499741677018775,8.144812437994501,2.7007641900218617,1.0067975830121074,1.044531757254294,15.954826384444441,passed,
2025/04/25 03:30:00,0.7124493397619007,0.633853141392117,81.67162480554224,101.34252610497772,2.6285852810838053,2.65,2819.2324445384475,3217.6638001515485,0.9816482309238269,0.9950710793668892,33.84274440481369,7.824329776313065,2.6946499345611796,0.99701420431234,1.031677906896555,15.86849661222222,passed,
2025/04/25 03:45:00,0.7033550682845892,0.635077654592419,81.1553603338523,100.83818113314213,2.6229998413469087,2.65,2797.2346692197775,3214.349372115737,0.982150161660303,0.9956131652567424,34.88382645203128,7.416534091422346,2.7252736759579097,1.0089079285717064,1.031694179973713,15.768383986666661,passed,
2025/04/25 04:00:00,0.7043787336186331,0.6318985186508995,80.29094336762022,99.82755028834961,2.6191314668803054,2.66,2779.6369924951096,3199.054665921344,0.9816726561888931,0.9951717858876372,34.53680575731126,7.469387357458649,2.7103504857241223,1.0034946483685763,1.0314496930304844,15.65897945333333,passed,
2025/04/25 04:15:00,0.7056931300503099,0.6251498215970029,79.50847099307522,98.64687816576574,2.6045362866424835,2.61,2775.7798777114717,3198.054228496065,0.9811881226428396,0.9943396827868437,33.96210566015258,6.76844885860457,2.6959075842826157,0.9768404963718816,1.0149974317876695,15.559067699999998,passed,
2025/04/25 04:30:00,0.6999717384915339,0.6266705532507694,79.02467158610504,98.19428514344291,2.6060709986388932,2.66,2758.7709259231256,3171.6315080110385,0.9815186432071477,0.9946862739505954,34.46740900125959,7.312000474114788,2.7101700496628913,0.9911453039190409,1.0209652952796122,15.455049793333329,passed,
2025/04/25 04:45:00,0.6966967370223744,0.6240470292750624,78.40791167782821,97.39440557261446,2.5962946081541136,2.64,2750.1227798039763,3164.493798759092,0.9816167556285521,0.9945263409790079,34.595310513862906,6.890731908712738,2.7114851750788986,0.9816377925697263,1.011186989941623,15.356087132222225,passed,
2025/04/25 05:00:00,0.6879504619817357,0.6279406386743116,77.94758648880592,97.13901179684792,2.601102298228197,2.66,2723.576931470123,3140.200591855923,0.9822308514992115,0.9953691781149903,35.83571352797253,7.074283501018549,2.7380432232099827,0.9907370585632124,1.005038226168982,15.252285192222221,passed,
2025/04/25 05:15:00,0.6998948677354251,0.6258584352549481,78.47752567568963,97.71551105548663,2.6015066842588643,2.66,2749.344290201818,3169.9739656634,0.9815418885059645,0.9946707473071035,34.499411409357485,6.723209874521273,2.690955924362382,0.9727871840001192,1.003481699610163,15.399146008888888,passed,
2025/04/25 05:30:00,0.704047114572505,0.6289025052368349,79.63944374786499,99.1231260332324,2.6060381399774952,2.66,2775.758259146824,3206.646321778188,0.9817325831699817,0.9949356604874852,34.34818453348666,6.476651341607598,2.689159500194057,0.9779612050704322,1.009538480149711,15.590374506666667,passed,
2025/04/25 05:45:00,0.7091205498871764,0.6337898814438166,81.0733894363499,100.8439446478942,2.6235144506825714,2.67,2808.626705578926,3205.368609964956,0.9819161463158161,0.9951984553212472,34.11682445581397,7.630912738439009,2.688695515156026,0.9886857562072232,1.0196450619455233,15.777803616666665,passed,
2025/04/25 06:00:00,0.7147399134991768,0.6377074494433779,81.8424107164664,102.1214113864295,2.628134737310534,2.68,2819.200133803641,3257.7348888611978,0.981927329162143,0.9956361450068465,34.17334725287704,6.432967839598801,2.6664998827278126,0.976018063705924,1.0085589464830274,15.971004029444442,passed,
2025/04/25 06:15:00,0.7190585236838561,0.6411222417965236,83.07554369306452,103.62628724233542,2.6352431599679838,2.68,2850.5967721429824,3283.6376422700746,0.9821234773356222,0.9958431316127331,33.877236336509434,6.574955721968628,2.660697099349134,0.9808459287905449,1.0141518811054524,16.16519928222222,passed,
2025/04/25 06:30:00,0.7215516405089559,0.6461389640815717,84.4772215363732,105.3477261122733,2.648347776079765,2.68,2883.2100642177,3292.542984512415,0.9824560772609461,0.9962117347151791,33.898012790100296,7.274457342415814,2.6653866488886866,0.9907628561339054,1.0206337294083463,16.355541852222228,passed,
2025/04/25 06:45:00,0.7280219267396828,0.648124884092757,85.40095280406238,106.55330393571681,2.650498878546044,2.69,2907.0155809476214,3335.901126604109,0.9823700457747181,0.9962503738079816,33.37580514329464,6.823074682785522,2.645708546136934,0.9935318858577089,1.0286310889619064,16.546843732222225,passed,
2025/04/25 07:00:00,0.7317629393777617,0.6535945699231246,86.55386672937497,108.2058414116974,2.661876910497194,2.69,2936.3773381352066,3353.916517666152,0.9826674105018326,0.996660358506195,33.29440019209092,7.010744719909154,2.6290386048438372,0.9920634299222006,1.0244997340000324,16.743987975000003,passed,
2025/04/25 07:15:00,0.7452844546484735,0.6971607203322492,96.55910885842053,123.06078490065926,2.7455673637219786,2.75,3234.7097240433723,3568.43097006599,0.9837000421025092,0.9990469521306242,31.87591492204816,8.342701460940916,2.512762018427596,1.0024894561962938,1.004825854465339,18.67848106055555,passed,
2025/04/25 07:30:00,0.7363188195686631,0.6937724000176131,96.15758660924061,122.09314156596437,2.727221250191485,2.69,3229.350403336355,3566.4536993963516,0.9843616161111638,0.9991075074510216,33.163186402993134,7.691579030163154,2.551836161631801,1.002981167505131,0.9993346508947979,18.533661361111115,passed,
2025/04/25 07:45:00,0.7370794340752337,0.6938807221954437,96.1789796242364,122.13872973017611,2.728474089529654,2.71,3229.1309102053447,3564.5156904588016,0.9843256063356901,0.9990946164487637,33.04441493388846,7.796646889196074,2.5500653929275012,1.0036800752683672,1.000723405851258,18.536288723333335,passed,
2025/04/25 08:00:00,0.7379287489550438,0.6943421988107795,96.14797221483782,122.17088104831475,2.7288570090289825,2.73,3226.6980098089352,3566.7783690867127,0.9843405898547176,0.9991488116301527,32.88030920746345,7.770874400012173,2.5456820142657803,1.006266041418933,1.0036195740158733,18.53842563222222,passed,
2025/04/25 08:15:00,0.7389886319423193,0.6956754775220978,96.05688852099844,122.30819116910975,2.7349205648163912,2.75,3225.3965985200934,3557.828293636434,0.9841723498420979,0.9991624076380919,32.78004638905719,8.077464632393722,2.532652415164065,1.0031058465445661,1.000038879731393,18.551581253333335,passed,
2025/04/25 08:30:00,0.7348057104573453,0.6976787984953262,96.02968184730021,122.34604590710317,2.7374588534431874,2.72,3217.1102907511163,3545.3766915926008,0.9845281923294207,0.9995344412898157,33.34586286785224,8.182555446812886,2.5496237919483717,1.0059814282189943,0.9958117109284956,18.512029861111113,passed,
2025/04/25 08:45:00,0.7308959435323296,0.6917683740426692,94.86292715097584,120.69577541127255,2.719766688414933,2.67,3197.4157858254953,3547.919708220392,0.9842708546080846,0.9990604573109828,34.185810985344574,7.409387943248904,2.556498370263829,0.9987804144005024,0.9910528854533728,18.34573877888889,passed,
2025/04/25 09:00:00,0.7270700511604282,0.7024564158788964,94.1840010465663,121.00433741370125,2.754092092091205,2.81,3151.010008000563,3480.107041102773,0.9843377939033107,1.0001637105873586,34.82038103964142,8.901542181024396,2.545825262073032,1.0049509787241102,0.9796512767136293,18.262707026666664,passed,
2025/04/25 09:15:00,0.7255493241631418,0.6972630940128728,93.14890594082458,119.48284353376971,2.7405641676650667,2.67,3137.1127843584395,3460.0713848670703,0.984311834826597,0.9997334609482075,35.09676131402458,8.756178823634173,2.5426406516154803,0.9969900250220681,0.9758455866049787,18.080006541666663,passed,
2025/04/25 09:30:00,0.7310631213983388,0.6817901747564193,92.38212155229971,117.1234447038368,2.700260632658138,2.67,3121.754575375488,3491.124983826273,0.9842800696645754,0.9986468524210393,34.15131361615125,6.773758357523022,2.568733193521323,0.975960584014031,0.9784236564279434,17.856498342222217,passed,
2025/04/25 09:45:00,0.7337972012706341,0.6802889315918256,92.89745503332848,117.51756291216887,2.694780684588794,2.7,3144.119960845849,3510.424243519729,0.9843075401841913,0.9983938017496661,33.64915289617466,6.677747499263687,2.5645899393941365,0.97961862012621,0.9871791750605661,17.93253718666666,passed,
2025/04/25 10:00:00,0.7360621427332119,0.684414357923784,94.74735409594774,119.83898531130346,2.700885370406494,2.69,3207.3372116770297,3549.607370670962,0.9844302807385269,0.99839739152405,33.17175356237088,7.19402388963269,2.5564595029768897,0.9962068550003227,1.0027222825658495,18.24973277111111,passed,
2025/04/25 10:15:00,0.7393697926613929,0.683185744628599,94.70392483001135,119.8014780242951,2.699549034047949,2.69,3211.0664512088565,3557.863421718741,0.9841561014162062,0.9981440337706908,32.71893997771223,7.136691344881934,2.541590973616265,0.9942788368123725,1.0060332121718214,18.2730581,passed,
2025/04/25 10:30:00,0.7389313756895102,0.6836363122114386,94.91480671292611,120.04452447079214,2.7000789967208942,2.71,3215.0982783588556,3561.0056650597585,0.9842128672551457,0.9981910667208322,32.76773214663597,7.202300347092379,2.5477114593995607,0.99797328096201,1.0088856813211105,18.296015937222226,passed,
2025/04/25 10:45:00,0.7358489710631791,0.6881804580364471,94.75615691319402,120.43697822275581,2.7099516064898648,2.71,3206.2932132678775,3553.7429122709004,0.9842132743539723,0.998614813937763,33.3308364150813,7.363778714621418,2.5404684464259506,0.9959932712907064,0.9983438073482973,18.31937075833333,passed,
2025/04/25 11:00:00,0.7315696704717912,0.6954707685473264,94.62130533810421,121.01336206531333,2.7248279976244723,2.72,3186.1793612964643,3543.484673924945,0.984424930360644,0.9994395736001219,33.983517599118265,7.561888289759107,2.5395608348075998,1.0023642425448316,0.9913631714489605,18.33717697777778,passed,
2025/04/25 11:15:00,0.7291087081709736,0.6896756418828559,92.90383025192413,118.72945202211115,2.7111932879612892,2.7,3137.0448347596284,3519.550809807304,0.9842803015562168,0.9991949771556955,34.495211276651126,6.791421571608555,2.546964869092279,0.9851098766113005,0.9775286026661433,18.047317432222222,passed,
2025/04/25 11:30:00,0.7299073463416949,0.6914980569490802,93.94004005848478,119.91028488931723,2.7158883645389116,2.73,3171.2678468589193,3526.523774786622,0.9844323822522891,0.9991778973412196,34.27397215009302,7.407681269035759,2.5500147759946055,0.9945659510321194,0.9861546669613135,18.190454333333335,passed,
2025/04/25 11:45:00,0.7299614236789334,0.6920960060414532,93.94598501040392,120.05718847679582,2.7152051792322567,2.71,3170.488925699181,3539.1200359648456,0.9843739768776509,0.9992308546494851,34.29561481754176,7.140114949982461,2.5466813583318335,0.9949114085056032,0.9861170354222805,18.21796500333333,passed,
2025/04/25 12:00:00,0.7292183045942423,0.6940631194584608,94.17263849069752,120.43709370489019,2.7241250363643776,2.73,3178.3639541897783,3513.8890766922436,0.9844494893535081,0.9993131616197768,34.38619792812363,8.043250138072706,2.54642624051618,0.9984056855776131,0.9864404882599809,18.2305340311111,passed,
2025/04/25 12:15:00,0.7328543726034646,0.6903120372914469,94.17388011891791,120.18055607846192,2.7147928472419096,2.69,3181.880574101727,3538.1492058995145,0.9841817677439648,0.9989120333199608,33.88621067269297,7.401643169243849,2.542983514637453,0.9920970709262822,0.9887675014102334,18.243488779999993,passed,
2025/04/25 12:30:00,0.7341569165135783,0.6886035351461492,94.39508207317424,120.21007815852299,2.7085305985762966,2.72,3191.4620606783164,3548.746731923699,0.9842925617684173,0.9987589811254068,33.59269836718166,7.295872220900981,2.5463364580832164,0.9979247066201286,0.9981256136901846,18.256061755555557,passed,
2025/04/25 12:45:00,0.7358252312992274,0.6875553414717911,94.99832238623655,120.71405230848407,2.7054942656393246,2.71,3214.0920168169223,3562.951738008384,0.9843344364374371,0.9985633256360741,33.26808632417818,7.315604737405779,2.5487082680660285,0.9994657592691988,1.0031312792652491,18.335253016666666,passed,
2025/04/25 13:00:00,0.7364530476338731,0.6899796508899894,95.81978155195856,121.73498816409302,2.710619155212294,2.7,3231.840778580362,3573.8294429974308,0.9845160815319876,0.998761937250842,33.052510035341776,7.515645815937336,2.555675842908504,1.0053471619793228,1.0074195620204507,18.447580066666664,passed,
2025/04/25 13:15:00,0.7384069801827418,0.7081746365389668,96.61007293613999,124.34786485170035,2.7656216691200006,2.76,3208.0681229826555,3530.679115932622,0.9845997906276357,1.000415436325614,32.64554677270092,9.335512847912893,2.5306355963001326,1.0171894037982996,0.9998539723179385,18.63682538666667,passed,
2025/04/25 13:30:00,0.736584695728955,0.6986396841526178,96.16941562171249,123.02973230105077,2.731436568620415,2.73,3218.808338488468,3576.6970063367594,0.984562441128795,0.9996122442824963,33.00245185841232,7.711005424040611,2.5451583131206434,1.0091833208179621,1.0014293284328117,18.56149180111111,passed,
2025/04/25 13:45:00,0.734991745612935,0.7030844738643846,95.66571944720378,123.0089925735437,2.7460198145336645,2.74,3195.652713576569,3544.2254361408995,0.9845038916655379,1.00003483623731,33.32555778731115,8.377437923597027,2.534626591722419,1.0100617491682635,0.994719284479044,18.507838946666663,passed,
2025/04/25 14:00:00,0.7341485396901205,0.6973033579194675,95.42172077604073,122.23983806092431,2.7271460408257515,2.71,3205.7538784998073,3563.259068566046,0.9844839690929679,0.9995017337247183,33.48917729966386,7.663919901163248,2.54014895205572,1.0041369504771878,0.9949698174566374,18.460086858888893,passed,
2025/04/25 14:15:00,0.734896633448622,0.6924164221611816,95.26153891093831,121.61188554932221,2.7154719910698866,2.71,3213.8160195528653,3564.53219782202,0.9844061179206756,0.9989916128121469,33.396823346994694,7.571159913500575,2.5441319423050572,1.002808314703412,1.000285697141349,18.406414729999998,passed,
2025/04/25 14:30:00,0.7338014120065721,0.6912268548269179,94.79361974080093,121.07721729624033,2.7107393018410195,2.72,3197.6606312769,3572.8610256673087,0.984267705139802,0.9989681216645437,33.6701499518748,7.082304956439654,2.547610661233997,1.0024932261420751,1.000134082426949,18.353119149444446,passed,
2025/04/25 14:45:00,0.7316767476607855,0.6939823356101312,94.70502914126284,121.18936464437586,2.7217749610715085,2.74,3195.744942233042,3529.6276786272224,0.9844686666905924,0.999190652169238,33.94082450527779,8.16876597368826,2.546347276340529,1.0030793486246037,0.9948594497613318,18.304950803333334,passed,
2025/04/25 15:00:00,0.7337411377117892,0.690332575224784,94.4482058549425,120.60394389525086,2.7136026372262942,2.73,3188.500193166506,3539.5142898625872,0.9842515040109932,0.9988622069361226,33.68980060428461,7.806022405035383,2.5502498875474164,1.004054722963176,1.0023073812279046,18.25715784444445,passed,
2025/04/25 15:15:00,0.7359959149595872,0.6907594531387585,94.37815575644329,120.48898741255526,2.7226855745786835,2.76,3177.1651645631664,3510.706510134724,0.9841096059406336,0.998856290963233,33.36147438268455,8.766534219226925,2.553012182915827,1.0180575601962925,1.0176789594252171,18.208971733333332,passed,
2025/04/25 15:30:00,0.7326187524255174,0.6981457746226714,94.09804779343152,120.78490388636574,2.7414423075115284,2.8,3139.1166580806926,3483.5409562984023,0.9844065330525217,0.9998343935263776,33.806380624944,9.302662544207545,2.5640314240891264,1.0348644772906272,1.0209914363674597,18.15563377222222,passed,
2025/04/25 15:45:00,0.7367524399065006,0.6884150114306627,93.57068752706411,119.55705242665452,2.7177028402474366,2.74,3153.250921658407,3509.5192545018576,0.9837896267472472,0.9986679084154062,33.40105156481841,8.42740652447344,2.5477407633798776,1.0164395838273779,1.0195218576249783,18.107429431666663,passed,
2025/04/25 16:00:00,0.7357316790100287,0.6896890236112977,93.71778043596436,119.61972907372721,2.7269323790912092,2.75,3140.0896640298192,3480.5622188074008,0.9839256540103453,0.9989063526417836,33.510349777574056,9.331149968385096,2.573391335362471,1.034917993528344,1.0346909366791828,18.054069989999995,passed,
2025/04/25 16:15:00,0.7355565168060448,0.6893590193069898,93.73032819211122,119.51285102699255,2.730339912787698,2.75,3138.2161224872107,3456.6498228358755,0.984023866163488,0.9988937276873397,33.48801724290787,10.012084328996938,2.581984221110664,1.041911670292779,1.041598515317379,18.00622571,passed,
2025/04/25 16:30:00,0.7349786706205208,0.6886044449891279,93.40222589944723,119.17808055006421,2.7325358636697965,2.73,3134.4966330954767,3437.4184783433207,0.9838586272036441,0.9987440382438003,33.682175305566936,10.357117973944604,2.576860520567404,1.0338947496782471,1.0338556756482544,17.957993735000002,passed,
2025/04/25 16:45:00,0.7331698732153118,0.6882791183944514,93.28000654902343,118.90274735093845,2.729653699500803,2.74,3123.2005878544055,3438.1187484685097,0.9840144584864637,0.9988791185369157,33.920496929987976,10.198184041651752,2.593448490087652,1.0429100242599234,1.0408725990656202,17.910129599999998,passed,
2025/04/25 17:00:00,0.7338985666897804,0.6875704940464251,92.64492173749333,118.25486679203918,2.7276490224399375,2.75,3100.8836880794447,3445.541981380371,0.9837143576697188,0.9988575908968744,33.95290446860777,9.613987371576208,2.5852561030698644,1.0373684052810557,1.0367248819842503,17.85635157777778,passed,
2025/04/25 17:15:00,0.7312693671657936,0.6893810326036501,92.23364589062692,117.96994688595542,2.7310542405709097,2.75,3082.6981213094723,3436.007322168957,0.9837749897865966,0.9991495546955699,34.384351773771456,9.582873031985017,2.5875916583691505,1.0397218852536056,1.0334993250656443,17.80293814444444,passed,
2025/04/25 17:30:00,0.726489545643995,0.6925324651851481,92.28328074116108,118.18668971451801,2.7417586015117195,2.79,3084.312718306547,3395.370925324417,0.98418318371353,0.9995214027351191,35.001440731626786,10.482546126821141,2.5956685309702845,1.0346314792235538,1.0189588624552541,17.765728364999994,passed,
2025/04/25 17:45:00,0.7343630593966166,0.6837354474187954,92.16849561850961,117.32514190803745,2.7205840972839366,2.75,3102.0979791531495,3422.6052948195866,0.9838271557800193,0.9985229319713298,33.8092910888701,9.405370507911522,2.575755613166653,1.0062108047470433,1.010211208049349,17.751003966666662,passed,
2025/04/25 18:00:00,0.7338931063879364,0.6836055326492391,92.2088183721432,117.29819937990412,2.722453903807062,2.74,3106.1477487776056,3408.527740076359,0.9839174517540548,0.9985018517850027,33.84416797308311,9.686704733996088,2.5765493503444383,1.000842392123373,1.004325798523843,17.73590371666666,passed,
2025/04/25 18:15:00,0.7303809384522444,0.6873512155293028,91.9258656612648,117.33553027204073,2.7303567299796145,2.81,3083.5218256934513,3406.9021198004098,0.9838899298696577,0.9989821769858064,34.47907435623991,9.713177269747995,2.5843647422922125,1.0149567904307346,1.0097761683516018,17.721172700000007,passed,
2025/04/25 18:30:00,0.7331497323721287,0.6826535934290354,91.7385240692395,116.7676225502431,2.7167084440489115,2.71,3090.638532419879,3426.8317419922946,0.9837593241994038,0.9985145378763739,34.06145805924513,8.65324651194466,2.5738003822196274,0.9873607999606627,0.9909899984763307,17.706066528333327,passed,
2025/04/25 18:45:00,0.7278376631532202,0.6867161570886092,91.31123333647189,116.57163752536427,2.726423153813793,2.77,3062.8968830570752,3402.247241279097,0.9839788393622787,0.999118220589291,34.87485935014916,9.13311768567875,2.588891234347666,1.0043807782339895,0.9966968949407661,17.626718633333336,passed,
2025/04/25 19:00:00,0.7336273162908615,0.6838199781163551,92.23520768418963,117.42616001908604,2.715268742161689,2.66,3115.283011063651,3448.4845146305097,0.9838618649863023,0.9985139990945984,33.92153824995763,8.369265121452294,2.5594162109499874,0.9831930950709223,0.9864216777386653,17.822392793333325,passed,
2025/04/25 19:15:00,0.7363359083954768,0.6829917959821762,92.33694400484758,117.40177179669251,2.714443248437682,2.71,3105.5981030771195,3469.4618099128534,0.9835534847300963,0.9984356370448682,33.60535225325227,8.297755452196682,2.5680671078337216,1.008533635658553,1.0155791514022376,17.847626988888887,passed,
2025/04/25 19:30:00,0.7343142821540389,0.6863159437369655,93.01462270592589,118.13778556431845,2.7296518486485644,2.76,3109.953669834945,3439.7656479382763,0.9837490172386791,0.9987550800144881,33.860287559427064,9.835111426334896,2.5953526746659112,1.043124925037231,1.0434541666240058,17.878453443888887,passed,
2025/04/25 19:45:00,0.7381791512563063,0.6854574021370979,93.41162947268714,118.38833271787787,2.73561012580839,2.71,3120.302302099272,3426.42580109039,0.9835915345064931,0.9985334926313242,33.2522968696416,10.613105350081184,2.5934750343908974,1.0511339880681414,1.0567366601857955,17.909295689999993,passed,
2025/04/25 20:00:00,0.7329647906914408,0.6806926565601221,90.67010537360572,114.9873497085664,2.7298688628126935,2.72,3026.794229964536,3355.7399999207382,0.9834852485746506,0.9986226174166857,34.24064044974319,10.27136416391001,2.6118891665360064,1.0306198627253715,1.0339089701446103,17.423481460000005,passed,
2025/04/25 20:15:00,0.7356412269038551,0.6827930668983293,91.79653518305042,116.37597470073217,2.7349231663292985,2.74,3068.735717710289,3375.726616852854,0.9834988013460249,0.998536939901282,33.75931251945356,10.758087412292808,2.597392162701618,1.0412981243182275,1.045822108575567,17.625109333333334,passed,
2025/04/25 20:30:00,0.7362744230397226,0.6821300389835108,91.49798579595797,116.06938679595127,2.7323613022709248,2.75,3062.7722825438336,3381.422758910334,0.9833641461966937,0.9984645091337234,33.719378419360346,10.333584433688765,2.5879202318002745,1.030887320933552,1.0368632642619369,17.607869155555548,passed,
2025/04/25 20:45:00,0.7325701978748926,0.6841847547904654,91.42018624408402,116.10164400045525,2.735413024376159,2.77,3058.3429777976794,3370.340122529623,0.9836376139525045,0.9987770420014176,34.22887010529087,10.411196038813987,2.5947400324050105,1.0293360120858703,1.028420763937975,17.58510348222221,passed,
2025/04/25 21:00:00,0.734357160818082,0.6837691472395314,91.50347845256188,116.31566354550911,2.7290382673988534,2.73,3076.035149711474,3397.4784189245165,0.9835524610684608,0.998595194843435,33.95872811731236,9.60032721446476,2.56812003419488,1.008578060129829,1.0107401148361161,17.666466253333333,passed,
2025/04/25 21:15:00,0.7396537384671944,0.6879958669172532,94.16603654935587,119.38276877882885,2.734815298614442,2.78,3151.2849558998987,3467.0505842869497,0.983721561974965,0.9986603526237869,32.91132045100014,9.796420052923372,2.570291686780406,1.0384772720567343,1.0429273420671967,18.099925286666668,passed,
2025/04/25 21:30:00,0.7388101767796996,0.6932052826192678,94.79409938923763,120.48485420257748,2.746050362805294,2.78,3162.445715987966,3469.3595285355227,0.9840090006548047,0.9991659137349953,32.90475481983506,9.990506403876113,2.566355837064946,1.0372230178498214,1.0345409500933656,18.211271197777776,passed,
2025/04/25 21:45:00,0.7382699584231602,0.6969833234388315,95.51186796881582,121.51771889305756,2.7536712558017373,2.8,3177.5289281713394,3478.4084214247687,0.9842537216834698,0.9995267371760386,32.86645470535972,10.01170037178298,2.567364591176626,1.0344884428763503,1.0268802134160542,18.328263360000005,passed,
2025/04/25 22:00:00,0.739265507202266,0.6954352701988482,95.7736206287176,121.79837058198844,2.739407888823298,2.73,3202.584121369959,3528.700589505867,0.9842539520624659,0.9992863339004161,32.68282530394003,8.76084972439668,2.549219970815886,1.0216686725001827,1.0180138792875917,18.439734438888888,passed,
2025/04/25 22:15:00,0.7448408916948951,0.696176479247667,96.68712566985727,122.6838498177908,2.744832382184173,2.78,3220.797643019371,3539.9942892855292,0.9842665782643194,0.9992664875922511,31.62805775132464,9.102600843811235,2.5476684411433874,1.0329105975201185,1.0349488395900528,18.557240624999995,passed,
2025/04/25 22:30:00,0.7360378800879451,0.6890962572667562,94.53848483508251,119.8192114012288,2.7283721481878724,2.76,3180.0891082248477,3490.3071485805344,0.9840849773689508,0.9987518706085143,33.36746860473858,9.037428297819645,2.559715669575647,1.0199666360954378,1.0194060160572964,18.199323364444446,passed,
2025/04/25 22:45:00,0.7349132865308343,0.6846666422790674,91.84444886640506,116.64259158232665,2.7268121321360357,2.79,3085.6674648839553,3432.603959903716,0.9834877284334619,0.9986624418735328,33.89489253170889,8.923685733903998,2.561471409559628,1.0162296888158313,1.017775860708051,17.77410160166666,passed,
2025/04/25 23:00:00,0.7229108088931575,0.6861999896765534,90.61285728007655,114.84794935398058,2.7455469346387553,2.83,3015.685364012292,3302.634535922615,0.9843033583080316,0.9995110813933118,35.55243984060026,11.26660403452673,2.6364174593078142,1.0416485405291014,1.0249302739425346,17.347243833333334,passed,
2025/04/25 23:15:00,0.7319680590659017,0.6794320753911588,90.04482368950329,113.97915588166249,2.7276655222578596,2.76,3020.125083204808,3342.7846375956033,0.9835622900074315,0.9985978098250431,34.37467798959538,9.716573565497768,2.590418771583874,1.0052170265329303,1.007345513996688,17.355889466666664,passed,
2025/04/25 23:30:00,0.7314127861978889,0.6797830128228305,90.18379186741187,114.15527128497834,2.724834845695881,2.77,3027.0995085196505,3357.6348669039903,0.9836359740504954,0.9986393550393122,34.43288498940315,9.341286301584551,2.587500845321797,1.0033827958257104,1.0046885093856461,17.397346706666664,passed,
2025/04/25 23:45:00,0.7314461718607912,0.679939455078524,90.1705892728935,114.20493345410922,2.7231843414059926,2.76,3024.4630214401345,3375.4486099967885,0.9835056299435853,0.9986654716737299,34.49593056122839,8.851356710226067,2.586047805328424,1.0017741858172884,1.0030802134892471,17.42813914111111,passed,
2025/04/26 00:00:00,0.7290735150730687,0.6776925636764145,88.75131481984043,112.67750081616161,2.718995079014423,2.78,2974.36791108565,3333.237199318662,0.9835886195029854,0.9987639423415001,34.86451593621196,9.054907408550259,2.599128842804939,1.0001944809724224,1.0008427634124475,17.150347255555552,passed,
2025/04/26 00:15:00,0.7297033563080901,0.6767175330524956,88.46723339826674,112.28937841039112,2.71963719129983,2.76,2965.2738567506667,3323.296138803016,0.9834638977950753,0.99868111705839,34.82063081957186,9.087114115309072,2.5973784371487962,0.9948419051247368,0.9969953191973261,17.102628840000005,passed,
2025/04/26 00:30:00,0.7323317685496461,0.6748411838307886,88.08745394462497,111.79160316194181,2.7170764199228725,2.79,2956.3019754739107,3322.667999759761,0.9832111146011893,0.9984589705268893,34.496736776305504,8.953750422012872,2.5858247290914527,0.9923956687717518,0.9995767048892302,17.060441261111116,passed,
2025/04/26 00:45:00,0.7311548845824356,0.6747192931921814,87.9341380204491,111.55054586572234,2.7164503724161144,2.77,2950.3517594603595,3316.5696643291553,0.983320557221538,0.9985387748257707,34.64401526966394,8.920242323942569,2.5901894901407245,0.9921797781015058,0.9979495847167098,17.02378103555555,passed,
2025/04/26 01:00:00,0.7282542064147073,0.6751534612261653,87.80090132312093,111.33574734213721,2.7172609517940702,2.77,2941.996660288735,3305.5133032985054,0.9835250051346451,0.998734696636659,35.03873626029799,8.925032838769067,2.6033687484476715,0.9906540865436101,0.9923878725457471,16.97611487,passed,
2025/04/26 01:15:00,0.7283286606938026,0.6749926060948251,87.53969620485891,111.01113342935176,2.7189129513948336,2.77,2930.401202196726,3297.8143973834112,0.9834362404191156,0.9987592815540465,35.07183208826043,9.032929772270649,2.6043321054200654,0.995011712085564,0.9967106598121821,16.933976057777773,passed,
2025/04/26 01:30:00,0.7287887120414674,0.6740459461769749,87.17264841237836,110.54997214453093,2.717357120026637,2.79,2919.249148968112,3295.0043115785606,0.9833224722611649,0.9987055616760432,35.032845826878706,8.879455935647778,2.6001729624448733,0.9938642954158884,0.997000134911883,16.886345886666668,passed,
2025/04/26 01:45:00,0.7282642507923485,0.6733146549385378,86.88184690833917,110.18436605672527,2.7156182552810995,2.77,2909.7482940421137,3295.007167161634,0.9832489083717193,0.9986973602696705,35.12425949472875,8.577700435835393,2.6003439277507505,0.9880074148868365,0.9913097168701244,16.849747199999996,passed,
2025/04/26 02:00:00,0.7270244821194283,0.6727791540810539,86.5885969423675,109.81568244559233,2.7133003786416756,2.76,2901.4231995351756,3293.2509227899886,0.9832664354587417,0.9987267840530545,35.23120861359337,8.378714956366387,2.601264435001888,0.9866054302953282,0.989054574585287,16.80801164166666,passed,
2025/04/26 02:15:00,0.7250981774962475,0.6727331203730302,86.46618123544658,109.58605800569062,2.7146794976461677,2.76,2899.487594630038,3274.5129848856027,0.9833860082960023,0.9987422772007185,35.33214763908826,8.879335338724056,2.607879510099828,0.993927849744075,0.9940090328135596,16.760432791666666,passed,
2025/04/26 02:30:00,0.7264394089584124,0.669869307349505,86.2996851059927,109.13337975895948,2.710841466484687,2.76,2901.8730392889593,3265.3543003589352,0.9832642268661396,0.9983994644719063,34.977928913732725,9.017302604757546,2.6050552581710646,0.98957530763477,0.9943776267374042,16.718375605555554,passed,
2025/04/26 02:45:00,0.7247263431104405,0.6688143472878132,86.17118611907591,108.82810424414194,2.7081287956874287,2.75,2902.302295255324,3255.578637718138,0.9833876886790008,0.9983395589884544,35.027291448289304,9.151823702137797,2.6105529442075373,0.9906336921118417,0.9946174362952153,16.676334675000003,passed,
2025/04/26 03:00:00,0.727450449830989,0.66688493596904,85.78417921486933,108.29448367337827,2.70707796188102,2.76,2889.61514189807,3255.1321591518076,0.9830061902967464,0.9980938256972204,34.66359927498211,9.150110155224413,2.6029327579334107,0.995789675436881,1.0049380307089408,16.63431,passed,
2025/04/26 03:15:00,0.724189388617538,0.6664989634429878,85.66777685283107,108.05440386626744,2.705306155622647,2.76,2887.303284022109,3245.9402847586352,0.9832045978706304,0.9981732405406709,34.9788551293384,9.11308122414694,2.6146242259306103,0.9911590888518894,0.9969708391479765,16.59230158055556,passed,
2025/04/26 03:30:00,0.7240229758700018,0.6652372620594086,85.57471904356908,107.75001127216136,2.7050071515996006,2.74,2887.426073894686,3230.9715824219265,0.983191904132975,0.9980124661508322,34.78548078083325,9.665682319227347,2.618980914963822,1.0030990902648869,1.0099738241440137,16.55030941666667,passed,
2025/04/26 03:45:00,0.7249785179311419,0.6629028877559533,85.29082240492278,107.25297706567827,2.701699538240108,2.74,2884.0446465365103,3224.271986825225,0.9830399651859026,0.9977513855218735,34.5417530623316,9.640864582156865,2.614968367880088,0.9973390240783523,1.0079596720397506,16.502836227777774,passed,
2025/04/26 04:00:00,0.7224180695874175,0.6622187666769267,85.21383818054036,107.01327802603397,2.69971147996392,2.74,2880.628231386322,3218.6805198494303,0.9831523578544726,0.9977811339188692,34.7368294454486,9.717064631326341,2.6293829554277997,1.0028475223344797,1.011272896876218,16.46637385555556,passed,
2025/04/26 04:15:00,0.7235631287905756,0.6605891490874416,84.92944266052994,106.58333500186555,2.6996794090393146,2.72,2874.3156884229666,3207.622183541923,0.982940758528017,0.99756562501057,34.52558244876419,9.903800144486926,2.6257275232142248,1.001058959380911,1.0125853513942027,16.41928244,passed,
2025/04/26 04:30:00,0.7237755025498696,0.6598954477352468,84.61003004060814,106.18761662234505,2.6986459069997624,2.73,2865.3679718618578,3203.362869849163,0.9828427128166427,0.9975100099198929,34.42233309499256,9.953822167705404,2.62164734167572,1.0067781307467667,1.019272589165923,16.37735564666667,passed,
2025/04/26 04:45:00,0.7204113667746611,0.6604565660448264,84.39768466032653,105.92520243365664,2.6993856602877835,2.72,2854.4320356110516,3194.551279451531,0.9829699811833726,0.9977039589593237,34.79089655203587,10.116083309370376,2.635300565244216,1.017934491915123,1.0257262157638463,16.328538819999995,passed,
2025/04/26 05:00:00,0.7221405091524569,0.662974845493637,85.41158755746488,107.02094059084192,2.710346431936119,2.75,2882.223292657813,3185.1881882376774,0.9831841448289316,0.9978018784327056,34.60490677818027,11.161318617729757,2.6397603035512347,1.0313082359697325,1.0377015452199598,16.444787058333336,passed,
2025/04/26 05:15:00,0.7238019590602146,0.6678563022678382,85.29221156133131,107.46865182901882,2.7197110282520343,2.76,2876.476543167112,3190.6806603950076,0.9832507598127705,0.9982824265122937,34.96097849675394,10.53135969065834,2.6048405257092417,1.001903046101833,1.0041521910803142,16.50091435666667,passed,
2025/04/26 05:30:00,0.725650345242107,0.6672308177318524,86.1283597584951,108.2647784822499,2.709429483944703,2.74,2909.961690188341,3235.6768321168347,0.983496302878172,0.9981752654706165,34.71217869820303,9.471439611262507,2.599357603898881,0.9885639409752998,0.9940040435147925,16.65117421,passed,
2025/04/26 05:45:00,0.7217944158014196,0.6764470599270888,87.0986458121175,109.90166997255918,2.730064979451341,2.8,2922.0295651175243,3230.133651296261,0.9840713854112606,0.999150076454309,35.593837976837854,10.23198592453924,2.608846304198044,1.0042534260378364,0.9941238998753141,16.795805344999998,passed,
2025/04/26 06:00:00,0.732446461640492,0.6696865668801646,87.719208244254,110.12777261175927,2.7091376171440937,2.74,2959.0153077389896,3298.1126860773993,0.9835917580857977,0.9981879794237799,34.09730592982971,8.74609400837113,2.578835931372718,0.9876351977123851,0.998028128369183,16.951420823333333,passed,
2025/04/26 06:15:00,0.7294336500618849,0.6766884947290078,88.58103878097509,111.52950845211173,2.7237860524918296,2.76,2977.5984387503204,3298.912571202985,0.9839641830290881,0.9988152212555055,34.60533466495685,9.468645061100359,2.581426371321297,1.006480738039405,1.0052314337945858,17.09587314722222,passed,
2025/04/26 06:30:00,0.732475215040159,0.6761014985734283,89.53650250429205,112.42972470640728,2.722299072033901,2.75,3014.2554214622983,3320.7467385986433,0.983947617829213,0.9985341162019302,34.079776509936096,9.488748904390015,2.576810766689176,1.0042305871492663,1.0077976930411192,17.245770501666662,passed,
2025/04/26 06:45:00,0.7257863440981417,0.6838779687951441,90.15826362101593,113.79066487597044,2.731031498490915,2.76,3033.950526790289,3337.674267583309,0.9844584543850073,0.9993044296561716,34.97974985179574,9.292097459723662,2.5722659670296304,1.003416345774084,0.9913052030365729,17.401108009999994,passed,
2025/04/26 07:00:00,0.7292480675823024,0.6829835483635963,90.79650657193602,114.43287013982469,2.724989697320387,2.76,3058.4196247668815,3380.379228319158,0.9842824771101495,0.999055784912005,34.46964165040781,8.671341312314166,2.562248889377172,1.0055080291405587,0.9989849524424147,17.54566053777778,passed,
2025/04/26 07:15:00,0.7330150365757558,0.6822464083202524,91.62137909083991,115.21737639059093,2.7225173514721983,2.75,3097.423753364593,3398.120504760068,0.9842888906701612,0.9987172908527315,33.79944734520913,8.789443546800763,2.546524609402518,1.0034142111151234,1.0025357480782855,17.684231949999994,passed,
2025/04/26 07:30:00,0.7329479570959828,0.6855202977087633,92.44733405523249,116.32073109990357,2.7289557773403805,2.76,3124.1255673195483,3408.866064795886,0.9844255721496067,0.9988751209135287,33.737094651903845,9.19865338687641,2.5422337077867776,1.0143763570357271,1.0098245150434104,17.828245257777777,passed,
