datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/26 07:45:00,0.7313553818582381,0.6884956052091301,93.12881557610932,117.28808283671687,2.729394892971727,2.78,3148.8543168123933,3433.7937393304965,0.9846878297801179,0.9991085009656914,33.879440722511674,8.98725299056182,2.537845924739599,1.019860722621985,1.010496197875159,17.96664598666667,passed,
2025/04/26 08:00:00,0.733203730280018,0.6907667425280568,93.82650630804366,118.24977288231582,2.7358336800261975,2.76,3170.7874276304983,3444.906773911757,0.9846703056876684,0.9991700595679921,33.557267967955646,9.160001355516005,2.5279427707417317,1.017033043138058,1.0074428673856728,18.099439013333328,passed,
2025/04/26 08:15:00,0.732107255404919,0.6895171905352644,93.6726751772259,118.04602751504184,2.725344581063959,2.75,3171.8784688648443,3477.453117525618,0.984649146313885,0.9991089352963293,33.76594792619937,8.07474173666182,2.524529922979333,1.0097646673270846,1.0008342820409821,18.12171980666666,passed,
2025/04/26 08:30:00,0.7314272641424319,0.6872053948772863,92.97787505617615,117.06683692782103,2.7212353252149426,2.74,3149.2715648375915,3463.514281981101,0.9846180571525676,0.9990474457446886,33.90443715238136,7.801492406265319,2.5288061798909736,1.0017662802950393,0.9943138053653291,17.994946444444437,passed,
2025/04/26 08:45:00,0.7303867029051018,0.6851200244792331,92.3077951178926,116.11879096656122,2.7172176007828472,2.74,3125.0233571869494,3450.911010939738,0.9846299120444789,0.9990488531768341,34.08323597480581,7.563422611938077,2.5362983428049994,0.9989356717681792,0.9922407026050639,17.868244606666664,passed,
2025/04/26 09:00:00,0.7276735340972511,0.6873116445128048,91.57438125184724,115.47931264905799,2.727254007179015,2.79,3092.609591262972,3412.6936355841294,0.9846059347869973,0.9993766816497791,34.57419879369352,8.209306723738539,2.540226514024679,1.0066461294041875,0.993425582752254,17.741614293333335,passed,
2025/04/26 09:15:00,0.728868607723393,0.6837508941425295,90.82978338232495,114.39131980792281,2.7232244264568424,2.77,3072.647205108416,3393.7829164076707,0.9844212288774499,0.9991147686087821,34.46262123587006,8.01077429197059,2.537046427153766,0.9902529462862252,0.9820403509194952,17.609540458888898,passed,
2025/04/26 09:30:00,0.7281588939649496,0.6811679683035812,90.21533243743943,113.46984858224872,2.7197888786911175,2.77,3055.901542390751,3372.1910779502896,0.9844443259113261,0.9990027273384502,34.57469355243155,7.887007874769826,2.540372438794594,0.9765792365802661,0.9700098209320034,17.483054820000003,passed,
2025/04/26 09:45:00,0.7279194864107823,0.678436513269632,89.56315747687329,112.49900851403962,2.7161096709378834,2.75,3033.0053908300933,3357.2522969466454,0.9843633973272342,0.9989007230208983,34.65917336725068,7.655368064270194,2.547223538576714,0.9688318052368168,0.964436654259634,17.35664070555556,passed,
2025/04/26 10:00:00,0.7288472756646952,0.6754362741756488,88.86670373538844,111.49004279727802,2.710951475821463,2.77,3012.2221962777608,3343.5898753250685,0.9842756462195441,0.9987299895011933,34.54342992458003,7.494507776322588,2.546300024906346,0.9653070841442073,0.9646160165303613,17.23029811555556,passed,
2025/04/26 10:15:00,0.7302300228682645,0.6709643087564797,88.01910354266718,110.26891737142196,2.7019987534623984,2.75,2980.0535142459366,3350.0852499124626,0.9839440223363461,0.9985132047087438,34.47686787705726,6.645991877873199,2.551565466099999,0.9586687265192635,0.9642012408014194,17.104027050000006,passed,
2025/04/26 10:30:00,0.7271604895942596,0.67206068194723,87.48041630494983,109.6597734152011,2.7087977547429594,2.75,2956.564792090376,3311.0967485918763,0.9840800306653537,0.9987651163396246,34.93922922929779,7.34374027322572,2.562692791673082,0.964866420458987,0.9651547694669479,16.977827508888883,passed,
2025/04/26 10:45:00,0.7246000756394998,0.6727295677960554,87.63269990997038,109.61776477461645,2.7153899534024655,2.73,2958.0045760733237,3274.2269967050333,0.984363184471526,0.9988664492449372,35.15014147785207,8.412541862349444,2.5826637475456757,0.9738407500681003,0.9698776152617186,16.922938999999996,passed,
2025/04/26 11:00:00,0.7327167895285537,0.6673792077096447,88.0650762889376,109.51296934310581,2.711440133080056,2.74,2971.7871829801747,3285.926085205673,0.9836875053356317,0.9980157938119201,33.86172885291896,9.02141748423818,2.5848230208688534,0.9985340694586039,1.009498003846425,16.967414896666668,passed,
2025/04/26 11:15:00,0.7314453860973644,0.6737023445544644,88.83928160352175,110.70199984305697,2.732445987892424,2.76,2984.246311523915,3259.7789454314557,0.9839564388371658,0.9985502412783416,34.25690418152458,10.415062955190324,2.589140182704677,1.0156947230522766,1.0173402966892278,17.061461761666664,passed,
2025/04/26 11:30:00,0.7365827706351273,0.6714736177358629,89.06386125877741,110.87629561183078,2.7249056100480935,2.81,2997.51777238176,3300.5434440609665,0.9835157190859644,0.9981289683087676,33.58170122058193,9.599206641826779,2.570020368845845,1.011462059313061,1.0220423935851297,17.161622341111105,passed,
2025/04/26 11:45:00,0.7259630330152588,0.6672092044001218,86.5929610419461,107.96396756916214,2.7135985885505107,2.74,2921.2528893638946,3247.8599646766847,0.983666980173971,0.9983464417398439,34.86683994682849,8.736859270289198,2.594126690179042,0.9822987779398415,0.9853927491416186,16.74049593333333,passed,
2025/04/26 12:00:00,0.7253593382582656,0.6685382517852858,86.97296677133232,108.34905433878026,2.718915472295156,2.76,2928.430063494726,3242.196084181762,0.9837525283677451,0.9984507695260239,34.980928246940636,9.15911431028356,2.603429853853189,0.9891481935438351,0.9897410007609296,16.77741090666666,passed,
2025/04/26 12:15:00,0.7306063847385151,0.6669684697143158,87.17937744591876,108.46860623449449,2.7195475238287963,2.75,2939.5562454308715,3247.25268441181,0.9834506415716603,0.9980940949286284,34.3989128638813,9.124056173635534,2.5861642130617044,0.9783547791913565,0.9864735657557027,16.82532090555555,passed,
2025/04/26 12:30:00,0.7335915950109204,0.663937997675369,87.3954690134414,108.44153906488927,2.7108374748466146,2.71,2954.4836204503613,3267.7458653570143,0.9833337197791686,0.9977088952812133,33.898443100600694,8.620354167598803,2.5794526568218674,0.9715243111586915,0.9865668975917763,16.867452867222216,passed,
2025/04/26 12:45:00,0.7319362770275076,0.6694214863470982,87.3830678254207,108.93002656203055,2.723800700862363,2.75,2942.1167403198538,3266.117269353803,0.983364046928814,0.9982926489972216,34.48508541303591,8.723828605853024,2.5724113534729267,0.9759344020397631,0.982600166215987,16.909992146666664,passed,
2025/04/26 13:00:00,0.7282775638987936,0.6710664896430875,87.89469808296002,109.42315340114139,2.7253692857104515,2.75,2954.1421213161,3266.146032536252,0.9837473341572239,0.9985517050779311,34.919388815425854,8.87001226789552,2.5926912521164787,0.9807825667046086,0.9814039046156441,16.95258228277777,passed,
2025/04/26 13:15:00,0.7257796313215386,0.6732791669175386,87.90768206554432,109.64779690816947,2.728983857291612,2.75,2954.8934540913733,3266.7490542530104,0.9838346438401128,0.9987856332294621,35.30324449987758,8.724015560424137,2.5899802728858186,0.9742597534800076,0.9697221920168427,16.978761971111116,passed,
2025/04/26 13:30:00,0.7288293331543961,0.6698472189157638,87.71750455762671,109.20700502747704,2.7189957297728022,2.76,2953.2231443448854,3287.9990876003703,0.9836319270972829,0.9984633817260131,34.88415334454863,8.034590796317163,2.582227871580742,0.9716096054642914,0.974440286764573,16.96985659722223,passed,
2025/04/26 13:45:00,0.7299670569242768,0.6711214345179658,88.28212892481324,109.83508212906699,2.7243096822116715,2.75,2969.1319526141638,3291.243221905766,0.983571044524704,0.9984296694665162,34.71897620318574,8.476679360963148,2.5835624786736475,0.9796322569796596,0.9821422169168647,17.055200702222226,passed,
2025/04/26 14:00:00,0.7297646454909286,0.671436431299234,88.54064734319567,110.05955408317003,2.7251920052153586,2.73,2972.2115563816574,3299.776454640605,0.9835465814876753,0.9984666120881406,34.766865203926606,8.451706076409945,2.59215218727209,0.98602929520774,0.9878575812073375,17.092371584444447,passed,
2025/04/26 14:15:00,0.7301968076385482,0.6722412384911491,89.00018123865405,110.44469424257802,2.7318093933399883,2.75,2983.4116287636757,3284.979098346348,0.9836114491795754,0.9984593396930551,34.657895915716956,9.330481408319056,2.6006912892968943,0.9998255196073905,1.0009998985433157,17.12404866944444,passed,
2025/04/26 14:30:00,0.7308605598273751,0.6725886392927833,89.22721912582521,110.63413472302052,2.734487955530198,2.75,2987.9734759745884,3283.71541423516,0.9835944659708512,0.99845261354121,34.55126455764325,9.632736317516633,2.603415211809435,1.008540462922767,1.0099267764938504,17.149857731111112,passed,
2025/04/26 14:45:00,0.7309013657677869,0.6731563298983627,89.38598224548466,110.8422426157415,2.737635955712838,2.75,2994.664155871127,3281.4033670063955,0.9835531171755548,0.9984384503033508,34.56592714030953,9.71192527274282,2.600063726473046,1.001255273170978,1.002083660679605,17.181588111111108,passed,
2025/04/26 15:00:00,0.7297724768530494,0.6708410648165111,88.64329819065617,109.87648342581188,2.7314213756617893,2.75,2977.0174880471172,3268.090944749605,0.9836111337278215,0.9983678883911031,34.73174887131153,9.274018268999852,2.597037071091937,0.9854204360933143,0.9871845437897252,17.058022666666663,passed,
2025/04/26 15:15:00,0.7294735476511589,0.6667871287832323,87.51954097720964,108.38621095530664,2.7244195810377327,2.76,2939.265906946789,3253.901412961088,0.9833838964565286,0.9982074902466576,34.86716155052995,8.670629135340572,2.6024736820135828,0.9721182354848846,0.9778635928521414,16.872786315,passed,
2025/04/26 15:30:00,0.7277043883786336,0.662698520367397,86.39863061429794,106.90901580051968,2.7180635725586004,2.74,2910.2817893778088,3229.219896114951,0.9831354203991084,0.9979147824506424,34.88062111032067,8.63232112416669,2.6053602951970944,0.9675659387471353,0.975957270275075,16.687555885,passed,
2025/04/26 15:45:00,0.7005548835761201,0.6839575985223866,84.60870099577409,106.27847236406853,2.8052157805051507,2.84,2772.913040591888,3012.5400320213516,0.9838135028849607,1.000897266802056,38.71563508261421,15.132022609847056,2.7084278104971333,1.0977775737999977,1.0435219720455364,16.22944425666667,passed,
2025/04/26 16:00:00,0.6948191280350131,0.6731463050429879,80.31461654189387,101.2254539545018,2.7906373792805788,2.85,2654.1120149173535,2931.8989538650717,0.9826738578911212,1.0002217861074583,39.00891332403373,14.886247929592756,2.6988369004076915,1.0771591020972413,1.029828657587267,15.588531010555554,passed,
2025/04/26 16:15:00,0.686543899410036,0.6627957888269361,77.00099571455713,97.1981110368215,2.762731904660859,2.83,2576.111766322629,2890.00659345937,0.9820337065998298,0.9995342818544676,39.30027863256834,13.796572718616758,2.6936755373053876,1.0514804330012564,1.008973224508164,15.101419587222216,passed,
2025/04/26 16:30:00,0.6832898685296767,0.6643732914512428,77.37801867772038,97.56474550159234,2.771839526571317,2.83,2580.003794732323,2870.979492176432,0.9822824575203509,0.9997903920962123,39.6831868375379,14.626818046660745,2.7190422999493036,1.061769945113257,1.0125370594063885,15.109250933333326,passed,
2025/04/26 16:45:00,0.6907626933039956,0.6583100363433909,77.36485143838097,97.17817923411785,2.7621666032620293,2.84,2599.005201167861,2873.780757640643,0.9817675104205985,0.9988070720436965,38.51679576208853,14.605623443628398,2.6919897151763696,1.0470018617933121,1.0151370025648905,15.116746602222214,passed,
2025/04/26 17:00:00,0.6851719928991983,0.6619441792040184,77.44268673194422,97.43421556560045,2.7660448080575,2.84,2584.5501832317514,2883.379527309746,0.9820382873140783,0.9994515271885711,39.36667878243095,14.443263126490045,2.720888370398656,1.0677487224040707,1.0235640217061497,15.124538586666658,passed,
2025/04/26 17:15:00,0.6852580766939276,0.6646116350750518,77.551263281805,97.73513122400504,2.776805471358191,2.83,2583.1531338502846,2868.26909916961,0.9821453953753176,0.9997329568987549,39.569072587863204,14.864738331615543,2.715078152149215,1.0627293585582571,1.0153086770740898,15.13753908333333,passed,
2025/04/26 17:30:00,0.6901249130580771,0.6589299310922295,77.5032689864512,97.29249772641866,2.7625351002386287,2.84,2593.643110650212,2888.744589579095,0.9816597483543743,0.9989216837249779,38.645148433197164,14.542763803990578,2.7063136643064762,1.0701967418171807,1.0357672475066835,15.145288454999996,passed,
2025/04/26 17:45:00,0.6876377134227617,0.6623310961557263,77.5458953098449,97.55911579512646,2.7713698256191326,2.83,2582.330304573344,2885.369523837239,0.9817818367944245,0.9994085746272557,39.206368471206126,14.603617432196287,2.7167605328651683,1.0740437665468843,1.0318918999430227,15.15301832,passed,
2025/04/26 18:00:00,0.6861326003746467,0.6634726401919745,77.79699118514414,97.82278065193681,2.779878480197274,2.86,2582.0882315454714,2871.53528401343,0.9818276995808902,0.9995657237099812,39.41173793502246,15.343926017997834,2.7342531592365322,1.0895395886070636,1.043147448959703,15.160410649999996,passed,
2025/04/26 18:15:00,0.6915889061841901,0.6600704446049631,77.81265454921419,97.64007277349889,2.773228674373822,2.82,2599.76663841428,2871.7017114919904,0.9816484893667775,0.9989685756269451,38.588558643336825,15.285650327524625,2.705030131861221,1.0718506539013093,1.0373383296820458,15.173632918888892,passed,
2025/04/26 18:30:00,0.6927674586654494,0.6583406125683037,77.87903292372471,97.57495517802684,2.768715263792923,2.84,2608.4931857516867,2874.54872247855,0.9816211429929957,0.9987239022536174,38.36931960808031,15.07252326421354,2.7008347972254225,1.0591213895637215,1.028687082619732,15.180981823333335,passed,
2025/04/26 18:45:00,0.69157649607206,0.6591613733004336,77.90799266869857,97.63969266632101,2.7686006583390537,2.84,2605.6519296455863,2880.379314383985,0.981686790621658,0.9988720498998619,38.57111571273066,14.901847363570905,2.7067430374208095,1.0626122088139516,1.0295155539970446,15.18862971388889,passed,
2025/04/26 19:00:00,0.689035716473049,0.6614381710725048,78.06300264610435,97.8981702182145,2.7736891505459504,2.83,2602.5068142274845,2878.0858242835266,0.9818927866034621,0.99922499054572,38.988770326546515,15.049271079202246,2.719285404980185,1.07021865496706,1.0306382843290822,15.201460339999995,passed,
2025/04/26 19:15:00,0.6900078527031934,0.6626567381096327,78.2354778330122,98.15167021677885,2.7811247905699332,2.87,2602.2719813501335,2871.580097994367,0.9818296776436749,0.9993158262432909,38.96199923222984,15.521327938151817,2.7198621241709913,1.0800605626171174,1.0395635228751778,15.223465717777769,passed,
2025/04/26 19:30:00,0.6927807172740632,0.6606388586104488,78.32468987145576,98.11102433478503,2.775989520860307,2.85,2609.2365218100686,2884.17308277125,0.9816121654752836,0.9989907583699336,38.60316205246573,15.152573374175066,2.7136308332220636,1.0716638487511976,1.0374957568388905,15.249647496111104,passed,
2025/04/26 19:45:00,0.691286518285902,0.6628549318663071,78.52681095242359,98.4422283183136,2.778448005176243,2.83,2613.887800660247,2884.09169940078,0.981934968751225,0.9992906430606611,38.853435543688015,15.229881602485781,2.7141483899534893,1.075188652645851,1.036115078435873,15.27585017444444,passed,
2025/04/26 20:00:00,0.698088967859786,0.6592437108709269,78.67651819823801,98.38298137787926,2.774823895139161,2.85,2632.6407285710575,2884.0802232759734,0.9815946136462572,0.9986168567944324,37.93379581347739,15.257994202694329,2.6871725920745564,1.0557335592024275,1.0301611636546306,15.307929119999999,passed,
2025/04/26 20:15:00,0.6991009422909471,0.6601314706096026,78.82746135881584,98.6065790117226,2.7781662529405606,2.88,2636.3543411110904,2883.1776213009775,0.9816236275873514,0.9986780093203292,37.93122458681346,15.231166336586826,2.681848073281729,1.046671061253786,1.021334742360938,15.334177429999995,passed,
2025/04/26 20:30:00,0.6980526467502859,0.6599655005408769,79.05173430831262,98.78008626123562,2.7734605544441258,2.87,2648.0543352099317,2890.314189767569,0.9818765610754917,0.9986897242591634,38.0377142033416,14.871558146857756,2.6842356954866196,1.0349118007754459,1.0088302632506778,15.360446639999997,passed,
2025/04/26 20:45:00,0.6961754776047763,0.6635431741045773,78.99046064905752,98.99966333758026,2.776527126754212,2.86,2632.529674448996,2909.306675740369,0.9819362980870138,0.9992099411924821,38.59728571306996,14.212554653069914,2.6885527908137,1.0391287742777262,1.0062316429393616,15.38705895833333,passed,
2025/04/26 21:00:00,0.6975873027704028,0.6644308592652437,79.23845858905338,99.2890281666908,2.7803846158369114,2.86,2641.6039315066178,2904.0024562880194,0.9820393103461733,0.9992363989862655,38.40753779078812,14.686889910064743,2.681133574890226,1.047743012932414,1.014949928245062,15.418918686111112,passed,
2025/04/26 21:15:00,0.6981574689315014,0.664422997520356,79.41951896846597,99.45627581292408,2.7798472327939048,2.87,2648.1005107045075,2908.051728731478,0.9820885865894206,0.9992145894992883,38.33530209491786,14.56015049358413,2.680368026792501,1.0412968079612197,1.009340459232517,15.445254427777781,passed,
2025/04/26 21:30:00,0.6993944738187573,0.6642109152017539,79.57579867752605,99.59231466239908,2.7820865955970286,2.86,2648.379822413651,2912.773843302596,0.9819034507908498,0.999146128859035,38.32466660179682,14.499968494287744,2.6846715434268194,1.0395789715530492,1.009305263034534,15.47161106944445,passed,
2025/04/26 21:45:00,0.6945053536910258,0.6691782594049789,79.86764560876556,100.1613322273431,2.7901483642802543,2.86,2645.93076116856,2910.716857619919,0.9824182832736752,0.9998618182143683,39.05957962445592,14.811374961381015,2.7003265592090457,1.0588383561739436,1.015641377426439,15.503871264444445,passed,
2025/04/26 22:00:00,0.6996722252747559,0.666163541059393,79.94112312132104,100.05431861303003,2.784560241965189,2.88,2656.619138749866,2920.6613609592614,0.9820996428328458,0.9993495613634883,38.330692079324464,14.635771054682792,2.6835348440038853,1.0523407080348726,1.0193375954652797,15.530273537777779,passed,
2025/04/26 22:15:00,0.7013558531340154,0.6656392504590091,79.80504587392431,99.9151439183054,2.782037809264062,2.88,2655.522757215189,2926.309074217712,0.9820073935382815,0.9992538269903428,38.126724479580375,14.354041781324737,2.671581601815552,1.046669186344665,1.0165481209379168,15.528867199999995,passed,
2025/04/26 22:30:00,0.6995895233884656,0.6664078265373726,79.78069797393385,99.91582938698632,2.782032351876825,2.85,2652.802298951223,2926.6443723027432,0.9821316324273729,0.9994074921324614,38.33157911716051,14.344664535170397,2.677119741284455,1.0520078582729493,1.0186138805906273,15.522201144999993,passed,
2025/04/26 22:45:00,0.7000980759808728,0.6651749777591779,79.99231511626246,99.97562396661554,2.784108523581982,2.85,2661.2595193171146,2915.5116727857358,0.9820981149126948,0.9992211690054319,38.173623741541334,14.825997930524741,2.683616919855475,1.0527949189056025,1.0213288800650888,15.526336209999997,passed,
2025/04/26 23:00:00,0.6971000125547051,0.6670952917580633,80.03856318444271,100.11080365458112,2.78808402080495,2.86,2653.969981574464,2914.3298702778466,0.9822357227809386,0.9995471544777562,38.617991249474564,14.91522302907967,2.698832965508079,1.0624714810648928,1.0245494977467735,15.52488784,passed,
2025/04/26 23:15:00,0.698995750053427,0.6669021271609205,79.9462186691436,100.03264290133268,2.7911322681869137,2.88,2651.89734126454,2907.798185124903,0.9820838665627312,0.9994575319981074,38.45080205763474,15.077844645286953,2.6890894275352477,1.059171130046333,1.0238429511748413,15.517845585000003,passed,
2025/04/26 23:30:00,0.7018602082198865,0.6635581150939709,79.953583020278,99.7985094618814,2.7854115390581318,2.85,2659.756273734546,2910.9424615139783,0.9818281955975646,0.9989826850712443,37.96171512576668,14.931776214423307,2.6840140262191423,1.048556299452241,1.0211930208167397,15.516688537777782,passed,
2025/04/26 23:45:00,0.6964188307903479,0.6678099624462909,79.95347453959386,100.04469381279621,2.788765056102411,2.86,2652.507568670732,2910.956667325657,0.9823573319715031,0.9996622250582732,38.70996362041087,14.895446323687013,2.6941683175262496,1.061047586903194,1.0213255952030669,15.515194652222226,passed,
2025/04/27 00:00:00,0.6896203534417756,0.6580690383832175,77.46511345839161,96.8711859416121,2.7626189625719206,2.87,2602.6056982284417,2873.842256884538,0.9819753007206957,0.9989130173063044,38.76637456790021,14.082358186916593,2.692106922240437,1.0326494187419029,0.9986971786503728,15.129338968333338,passed,
2025/04/27 00:15:00,0.6856131534440759,0.6523684499232731,75.90025652899942,94.8681850545424,2.746599898641421,2.84,2570.815770364272,2853.0345786645826,0.9817329416338187,0.9984728843107921,38.80954120437689,13.499246133355372,2.685374021206547,1.0179410778496127,0.9870471297579312,14.897146818888888,passed,
2025/04/27 00:30:00,0.6835196899255109,0.6528007592846033,75.89319925373646,94.77575757120223,2.7511767125309166,2.86,2566.9941111183853,2839.1946052426897,0.9818121030009694,0.9985945615702635,39.021666559440945,13.94287762650156,2.697132576933378,1.0258165540576571,0.991273482260962,14.873380499999998,passed,
2025/04/27 00:45:00,0.6844843488586105,0.6512801050235928,75.6813737405911,94.43468271488514,2.7465654459611217,2.84,2565.761910521808,2842.8657689275324,0.9817087188861668,0.998410294559768,38.865545620139464,13.543492003907248,2.687619133636054,1.0157157880247654,0.9844477650917686,14.855149894444445,passed,
2025/04/27 01:00:00,0.6810239523979648,0.6514207746912337,75.55613006656952,94.19373323273713,2.7486823550063946,2.86,2559.312820065589,2829.2472075015853,0.9818430107342121,0.9985536663258201,39.21182672615365,13.832909670797061,2.703022988633583,1.021797965453612,0.9857472268828106,14.811439866666664,passed,
2025/04/27 01:15:00,0.6791598623044557,0.650479931746156,75.20461659592588,93.71207314221787,2.747572357564062,2.87,2547.8948558995116,2822.932882848457,0.981761007604485,0.9985427930563785,39.379788147582815,13.712321692539854,2.708406369300125,1.0198149381855655,0.9826414357943943,14.756737832222216,passed,
2025/04/27 01:30:00,0.677990249230656,0.648971837055808,74.74992630972548,93.11502582174559,2.7421294018466895,2.86,2541.6017355823033,2815.9219996804713,0.9818052915634531,0.9984400655883877,39.3330539478779,13.571547964928634,2.700334262894452,1.0168219038416186,0.9802163709692581,14.69102335555555,passed,
2025/04/27 01:45:00,0.6769368698008384,0.6471224985568896,74.35724367045607,92.54123514893055,2.7379191838311177,2.84,2535.040565067724,2808.751508758443,0.9817496234843477,0.998285734163702,39.31597953259235,13.418080674128921,2.6976725423976555,1.0108637116339516,0.9754325171292162,14.630870833333335,passed,
2025/04/27 02:00:00,0.6722422727747059,0.6478216311067801,74.16093719816607,92.25736624929264,2.7400367578899614,2.86,2526.8530778246195,2790.757677351416,0.9820492243750212,0.9985587121846445,39.750090305132915,13.85858312246738,2.7136478945576634,1.022367832678664,0.9797458671939726,14.570448933333333,passed,
2025/04/27 02:15:00,0.6737367517054677,0.6429861713310302,73.72134202389815,91.4695876506274,2.7286532545179942,2.84,2528.5333478188554,2789.2445190858675,0.9817700881300052,0.9979322095241495,39.27439559665407,13.423229545089955,2.7012912359726977,1.0047024287417585,0.9706374910489305,14.51037188333333,passed,
2025/04/27 02:30:00,0.6688488248011548,0.64403351133105,73.33056274428336,91.06678922818979,2.729864396835054,2.86,2509.6051580531566,2781.799283774433,0.9819256872545364,0.9983021943587299,39.90143499204385,13.259538819070231,2.7165499261182333,1.0077785541679658,0.9663638108735857,14.444816594999999,passed,
2025/04/27 02:45:00,0.6692104749970585,0.641358992432769,72.92141203236716,90.43623915252681,2.7258671211765644,2.84,2504.0603700470974,2773.091844063758,0.9816947812949662,0.9979650609312154,39.685053943737984,13.227992624164548,2.7100991283091487,1.0028192598530425,0.9660188818709909,14.384815713888889,passed,
2025/04/27 03:00:00,0.667626876671401,0.639601909593282,72.59981300496398,89.92707830936043,2.7222477556796267,2.86,2499.6850472739984,2762.3452678099948,0.9817006870068226,0.9978183813936613,39.68177036816667,13.292757539747418,2.711674802993667,1.001316824430179,0.966695855193697,14.32455021555556,passed,
2025/04/27 06:30:00,0.6912253124347206,0.6517548878291285,76.74461509522358,94.0097898420448,2.7740922536501422,2.86,2590.227723452928,2816.1352573821746,0.9818691653768902,0.9985099147475209,38.310420787982956,14.4708452120816,2.66399609473471,1.0357073664682253,1.0046166952308009,14.99774966555555,passed,
2025/04/27 06:45:00,0.7026930589974635,0.6581401474495315,78.82696413667209,96.56087382381452,2.7846354874478925,2.87,2652.481047036882,2869.23768993098,0.9822533646919854,0.9988025003651169,37.749030799805624,13.63401963453403,2.618519764929465,1.0037274106246417,0.9783040324126064,15.375973946666662,passed,
2025/04/27 07:00:00,0.7067193940795023,0.665849354278368,81.11879589510659,99.27524776439704,2.7957492122084058,2.88,2714.055320497999,2917.1553246671324,0.9829647775835012,0.9994221644138511,37.684986826534235,13.488525806349788,2.612463503314948,1.0082825145254617,0.9772782664895735,15.743452725000006,passed,
2025/04/27 07:15:00,0.7158443050766276,0.6705637487398967,83.15692199532063,101.63836348805103,2.803137685492276,2.86,2769.2201866589803,2978.2597058615283,0.9830049097948396,0.9995227833375063,37.02685540153243,13.041687065324037,2.591992204177202,1.0126015902361256,0.9862074112610971,16.110977483333333,passed,
2025/04/27 07:30:00,0.7166855779982726,0.6786262101678283,85.52125729635337,104.4897549359821,2.8227349464081666,2.91,2834.8479256396477,3004.7926568534676,0.9834292388210396,0.9999954928553904,37.019993978614096,14.123829162735719,2.595518125076306,1.0409494543112099,1.0052160236035932,16.48375754666666,passed,
2025/04/27 07:45:00,0.7169519947318673,0.6790404337750425,85.70747523796132,104.66880488442285,2.8217474839381618,2.91,2841.437888113731,3018.327760342982,0.9833904774527549,0.9999877163465438,36.99532660389051,13.81127775026641,2.5920407338659968,1.039890327279284,1.0038906429766268,16.534778975000002,passed,
2025/04/27 08:00:00,0.7185418165912232,0.6767762487975709,85.1824920802622,104.08998151976581,2.8127173152064926,2.87,2833.267368605711,3023.956931041761,0.9832759332926483,0.9997601011214586,36.7913742035137,13.065886240102063,2.5778911824827047,1.019434494777438,0.988884991154398,16.474716206666667,passed,
2025/04/27 08:15:00,0.7164597867538195,0.6771657439698809,84.98769348808155,103.98526533152808,2.8119917739791,2.85,2826.995318796037,3014.2067536179416,0.9834533828821249,0.9998936846941151,37.04508243852356,13.136027175432968,2.584193803128904,1.016149412490783,0.9831895037390306,16.425412177777776,passed,
2025/04/27 08:30:00,0.7156819562031204,0.6779791784817744,84.59401366568727,103.79023544991908,2.8129416397325495,2.87,2809.403537556297,3012.4187260586314,0.9833630838899233,1.0000391880702164,37.21449850649093,13.065240720235126,2.585232490891882,1.0192389962594608,0.9846705622377814,16.37644626444444,passed,
2025/04/27 08:45:00,0.7088029528443057,0.6807468450541566,84.58581346484802,103.96268224958665,2.816637325425531,2.89,2802.2948873996925,2994.3807027346843,0.9838958194449495,1.0005758558647888,38.064567853411205,13.487125249641046,2.6115804720036437,1.026349575062579,0.9807067029114207,16.327132830555552,passed,
2025/04/27 09:00:00,0.7148944803489174,0.6764916716728618,84.32522721654948,103.50383995395381,2.8098349102617886,2.9,2800.977291988877,2992.300940398666,0.9835362683697392,0.9999978412098687,37.144502601006636,13.750095408414571,2.5981897389133533,1.0325724402220644,0.9988822321489841,16.278155422222223,passed,
2025/04/27 09:15:00,0.7154839693829619,0.6742716491113318,83.8957630875622,103.07191669016362,2.803449929201632,2.85,2790.4726932182793,2996.545488244757,0.9833042777794517,0.9997776022241184,37.084362726456845,13.208537077654402,2.5965352185773316,1.0160290491588106,0.9866598643919121,16.22361571111111,passed,
2025/04/27 09:30:00,0.7156041647899412,0.6735001045119576,83.67025438858423,102.88513440416368,2.804542520629982,2.85,2785.68429300591,2981.4906726162144,0.9832173931653698,0.9996620081032879,37.00294107954722,13.638639931530918,2.5964844438789947,1.017106061739702,0.9890280432908349,16.174287415000002,passed,
2025/04/27 09:45:00,0.7116363931283628,0.675418141531683,83.4120849937753,102.85177682645445,2.809515091520127,2.89,2762.3408807542114,2979.16538677,0.983134027084865,1.0000163208211525,37.671370773698044,13.692301580775135,2.6201763669721108,1.0284042376225728,0.9934776210622788,16.130848506666666,passed,
2025/04/27 10:00:00,0.7119050327133937,0.6743351009197694,82.87727486309936,102.41128288224314,2.800505037431538,2.86,2750.250419841227,2992.1106267672844,0.9830389190382931,0.999945551466378,37.57750180509221,13.034687222076329,2.6094955013441203,1.0243366477809575,0.9916052610186713,16.081511037777776,passed,
2025/04/27 10:15:00,0.7102261181125191,0.6745081868735394,82.67291849651265,102.30870666448381,2.800480607469595,2.86,2747.7363045589873,2977.1754576155745,0.9831769081646818,0.999985561258939,37.63641305076808,13.434617949707329,2.6105481574188043,1.0263048951337657,0.9917471660787371,16.032504369444446,passed,
2025/04/27 10:30:00,0.7057560828479039,0.6745578865494303,82.55860436198698,102.20554376547113,2.7996916822864657,2.86,2740.731177525617,2966.302204035867,0.9833538226322021,1.0001325801387548,38.02694204203056,13.789333095514918,2.6345111965653825,1.0368172296756453,0.9969919905013123,15.977933888888888,passed,
2025/04/27 10:45:00,0.7093438883109874,0.6723568195480132,82.0801282831416,101.75848156667479,2.7974732453895736,2.84,2726.7675485630043,2967.1498406485493,0.9828556733665347,0.9997943980421412,37.637256892482775,13.647129549741278,2.622812952435328,1.032415065302621,0.9998666231924827,15.928581557777775,passed,
2025/04/27 11:00:00,0.7060815479525088,0.6715659157880387,82.15558965384078,101.75763756205254,2.799862081834743,2.86,2728.8152355791076,2942.7344022177926,0.9829972376794897,0.9997622019756619,37.83409475664739,14.585588206535785,2.646865502540395,1.0447313818154091,1.0092158880194542,15.879556776111112,passed,
2025/04/27 11:15:00,0.7124171000871695,0.6648439538085412,81.79063432502139,101.08062393703284,2.787313578451889,2.84,2734.578763435368,2944.794796245812,0.98241001494763,0.9988077376240561,36.83821359404672,14.299838746400336,2.627817439260099,1.023029222913117,1.004172451481115,15.830195039999994,passed,
2025/04/27 11:30:00,0.707491431514478,0.6689290009180658,81.29622648863749,101.01050140595981,2.7930177275275314,2.84,2701.3572960675956,2948.8606054504576,0.9824260721587649,0.9994669272649008,37.719575879427985,14.000535398627443,2.6427356159747912,1.0356009801043675,1.0060327341464417,15.781158763333329,passed,
2025/04/27 11:45:00,0.7052261363587691,0.6683674004138037,81.07526281922779,100.8349189882396,2.791849047891283,2.83,2693.020087062904,2941.9966874111046,0.982399145410882,0.9994737474831081,37.9671598985747,13.999439250122421,2.6553412963616605,1.0304188088475086,0.999536791802442,15.73211621666667,passed,
2025/04/27 12:00:00,0.7013963953239767,0.67058006305537,80.66699564706578,100.68470025660645,2.791693637242964,2.85,2672.378690558743,2945.264893729251,0.9825017062894837,0.9998749631009475,38.45131521439122,13.919211795505134,2.6648225248827226,1.0486637334055107,1.0104295061654291,15.682739850555553,passed,
2025/04/27 12:15:00,0.7055771410853326,0.664062850712393,80.57356755851218,100.21170816478687,2.7861915074156482,2.81,2679.552519085078,2931.578577710928,0.9819089025977619,0.9989650124175881,37.7525566845741,14.262692743891836,2.6693585002996305,1.0322669643025748,1.0079189744537378,15.633685808888883,passed,
2025/04/27 12:30:00,0.7018721269576746,0.6667956421007772,80.26983076642072,100.19735057964266,2.7892021551047232,2.82,2667.499151403329,2919.869268363524,0.9822017754799511,0.9993857821647653,38.134435458215826,14.600067356937075,2.671486505192175,1.0441966136628862,1.012196818919436,15.584300037777778,passed,
2025/04/27 12:45:00,0.7000209858277336,0.6661868584584791,79.8656642424514,99.87753509178413,2.782981970863087,2.81,2655.588898700635,2926.637168072324,0.9821481563695795,0.9993978407412588,38.3185966005704,14.107199537386434,2.6752955312790454,1.0389079016292326,1.0062722622218683,15.535234501111109,passed,
2025/04/27 13:00:00,0.6992826028775366,0.6648795282291369,79.64278968968866,99.64437932508716,2.782605567334063,2.81,2653.0605108651066,2910.2871353357395,0.9820887231484122,0.9992353977617642,38.27190753643968,14.550947115395644,2.6784818283059915,1.038773109940358,1.007306528028126,15.480602133333331,passed,
2025/04/27 13:15:00,0.6943758109531959,0.6670130619794027,79.32461523634531,99.57133450285345,2.785088898586541,2.82,2632.614553431009,2908.0349776598937,0.9821606269147983,0.9996479252017435,39.01652329106706,14.36616272081238,2.698160073737893,1.0403156235922637,1.000852548985732,15.431201499999997,passed,
2025/04/27 13:30:00,0.6937596872465798,0.6651060187615191,79.02285039254701,99.23071264773725,2.779825374064959,2.82,2626.5217653695254,2906.961738130772,0.9820056760342962,0.9994457394217493,38.97207013394849,14.273636542257247,2.7027438182987424,1.0385312700039753,1.0012589421551465,15.382117849999997,passed,
2025/04/27 13:45:00,0.6909059412948949,0.665609838192196,78.67121338937174,99.02116421410274,2.7790422356221036,2.82,2609.2370928501896,2908.141424633055,0.981916522735029,0.9996058869967606,39.366701778927705,14.092180494573826,2.7160977449965817,1.0424928685205832,1.0015718068507407,15.333027930000004,passed,
2025/04/27 14:00:00,0.6906965321831374,0.6646538846718627,78.35168173447487,98.75040430567171,2.7796466480983053,2.83,2594.926142001463,2905.016680432578,0.9815804853885822,0.9994979047436403,39.45593378307286,14.05884402202428,2.7239023747325772,1.0404639918971563,1.0009976421798672,15.287897631111116,passed,
2025/04/27 14:15:00,0.692010933560727,0.6595350992526401,78.29977811931424,98.38534032708733,2.7725020478298203,2.82,2612.72212094851,2880.1880761496677,0.9815133573521175,0.9987852689680504,38.76490859144011,14.973713720223314,2.7227992539355155,1.039958514894284,1.0089083241555898,15.229104770000001,passed,
2025/04/27 14:30:00,0.6921142646268574,0.6565442031435215,78.02291074759835,97.9891221009845,2.7650620940472677,2.81,2614.4643782237995,2873.981649566287,0.9814015231241602,0.9984102583719814,38.49631755261024,15.037268392535504,2.7212775304700214,1.0342183351109608,1.0077504661502892,15.175894066666665,passed,
2025/04/27 14:45:00,0.6893898953860668,0.6589019554794712,77.49373064835075,97.77799174457446,2.7679203523628404,2.83,2586.552047679382,2877.0098826427115,0.9812704593329068,0.9987966373521211,39.025678155910775,14.742471550593192,2.727465041465506,1.0414588661153557,1.0090895950384977,15.122704263333329,passed,
2025/04/27 15:00:00,0.6899268288104037,0.6560016565471478,77.14703058306439,97.34915493489927,2.7598267321401986,2.82,2585.9991644406778,2874.320204345863,0.981107641653052,0.998421444530397,38.73492126857293,14.643499860172634,2.7220644798943416,1.0333845778951976,1.0061630036160143,15.069535359999994,passed,
2025/04/27 15:15:00,0.6850708434892205,0.6567501819930441,76.88941146466483,97.19603225227566,2.7579894768418804,2.8,2574.0581510711904,2870.6280896687986,0.9812723597011116,0.9986718313233661,39.28884983438808,14.513528941792448,2.7416747623871043,1.034237337336066,1.0006883919238239,15.016387356666668,passed,
2025/04/27 15:30:00,0.6867416766196419,0.6548080984789677,76.57112662117291,96.88953356971162,2.7534752412658694,2.8,2566.321239938888,2876.0656002233018,0.9808965901747176,0.9983748388471199,38.98528887914557,14.40064235287132,2.7374012714872547,1.0372588513854517,1.0086353881280843,14.985477417777778,passed,
2025/04/27 15:45:00,0.6797062123938684,0.6647315118151768,76.57692967685189,97.64623231839755,2.771320848420462,2.81,2532.1083098251215,2884.1214271810186,0.9813015499724911,0.9998014623710687,40.40574050467003,14.443295710717893,2.763088000860504,1.0737127949943044,1.0225398913783192,15.010110389999992,passed,
2025/04/27 16:00:00,0.686182720336708,0.6580024137795754,76.72977354380446,97.30856180219953,2.7614690882897075,2.8,2558.440257712927,2880.1105443536317,0.9809129876950106,0.998761532477649,39.26317499601748,14.662728700942852,2.744149985518425,1.0570192355675265,1.0230278195383717,15.018389924999997,passed,
2025/04/27 16:15:00,0.682697921656694,0.6600480818938086,76.99212644537161,97.60749687311429,2.769965734243965,2.81,2558.0655459602467,2864.6730307799867,0.9811757912346549,0.9991009235367374,39.726586388159994,15.324703652526694,2.766168538397222,1.069694442621667,1.02799457222839,15.020800043333335,passed,
2025/04/27 16:30:00,0.685151238864055,0.6592397291916506,76.94970216938438,97.52802258441996,2.7706575322332183,2.79,2556.7929752319674,2867.46369574991,0.9809187763704658,0.9989259333910764,39.499488655341274,15.253691955670693,2.7582121001271465,1.0668464490089886,1.0292623528643048,15.028757602222221,passed,
2025/04/27 16:45:00,0.6849881882708087,0.659256021492798,76.96268298594367,97.50369868872471,2.7704755704804165,2.81,2556.213655669726,2869.267108412054,0.9809217540766074,0.9989425881390459,39.50029888795263,15.276664219573375,2.7599697044154134,1.073128229222166,1.034951262922837,15.031161914999995,passed,
2025/04/27 17:00:00,0.6862722242020969,0.6585202863512198,76.90503245233977,97.38696495070754,2.7688563959288044,2.82,2552.409581362915,2879.114916702029,0.98069967166827,0.9988330406176124,39.41007936889886,14.952065738247965,2.7587529918386817,1.0720780465318918,1.0363931431629119,15.03911134611111,passed,
2025/04/27 17:15:00,0.6784113075890368,0.6633205728658723,77.23293570782408,97.90145191317471,2.7795210569771487,2.79,2547.578613712774,2863.9687518220735,0.981352045553838,0.9996551030218671,40.488022490629106,15.44823979295916,2.795075616346911,1.085366363176955,1.032755329262819,15.041509853333324,passed,
2025/04/27 17:30:00,0.6860469906617475,0.6576386010106626,77.19011786396379,97.49474828502895,2.7728736996457006,2.81,2560.2599111424975,2867.1243792381224,0.980695579961708,0.998717045918435,39.378624646416576,15.526141368934365,2.771490122087406,1.0776811835053912,1.042265423155494,15.049451156666665,passed,
2025/04/27 17:45:00,0.6815212750400029,0.6635372414214553,77.11656244577408,97.80951509763727,2.784462832697366,2.82,2535.4005537179823,2872.244913386044,0.9808849876729725,0.9996000023826008,40.37062394475401,15.2511307620646,2.7880518271236436,1.0890598932555766,1.0396225977033116,15.057387815555552,passed,
2025/04/27 18:00:00,0.6841359811722402,0.6620766920104562,77.05980126461085,97.65320281269346,2.7843479440769663,2.82,2534.2776616899673,2874.5623289493165,0.9805804034162253,0.9993498405537149,40.111630303658906,15.169517537592169,2.7817313235635908,1.0849048008685274,1.0407104907355098,15.06009250777777,passed,
2025/04/27 18:15:00,0.686828772623519,0.6599256207357966,77.19672658458761,97.6125279237043,2.7838132728013716,2.82,2546.417784909255,2866.309217411576,0.9804713173823553,0.9989860692112924,39.690659322304896,15.514494889765679,2.773291216191117,1.0795474602988095,1.0415718335585855,15.068021271111109,passed,
2025/04/27 18:30:00,0.6863714154658456,0.6583694383814704,77.33017908416306,97.57382448099915,2.780555234777416,2.83,2553.8884183904797,2866.0380090758645,0.9804952761421462,0.9988120099025689,39.605247043067564,15.572679139509624,2.7816202298645614,1.0790218701426328,1.0424136374988024,15.0704048,passed,
2025/04/27 18:45:00,0.687477319941465,0.6573751587792696,77.32727131666229,97.48344736043109,2.777259033562012,2.82,2556.793625448948,2872.4174252093826,0.9804238183970495,0.9986691363027823,39.47705826915534,15.287919754021589,2.776887551415924,1.0721807039377589,1.038397080018377,15.078325435555552,passed,
2025/04/27 19:00:00,0.6833820478554988,0.6619302742032649,77.43516802913322,97.85286211201613,2.7898047030172317,2.83,2542.3975486982126,2865.235971436935,0.9806451222136712,0.9993508467664562,40.29134708080828,15.484764491733289,2.7965414114403586,1.0807073738133868,1.0353047514286113,15.086241426666662,passed,
2025/04/27 19:15:00,0.6844486916085507,0.6609551345800486,77.41086757656608,97.73558910342814,2.7875009361570333,2.82,2543.2443767323484,2869.7100983497185,0.9805370077659196,0.9992115052610233,40.123626024161396,15.425505561746663,2.793827359684857,1.0852255753926763,1.042123815581745,15.088615666666664,passed,
2025/04/27 19:30:00,0.6865516639820831,0.6591853351720618,77.3995054141269,97.58958329917279,2.783696534731223,2.83,2546.665595559441,2876.5273932041946,0.9803514327950931,0.9989458164483997,39.854489984112504,15.146621104824048,2.78767502681923,1.0769187009258776,1.0389866078688361,15.096523529999997,passed,
2025/04/27 19:45:00,0.6871591973094829,0.6583716562475007,77.4956814822799,97.58475737362046,2.7851055901972295,2.83,2550.50013537657,2870.9132461126014,0.9802921550853191,0.9988225554775421,39.75182373259539,15.372214819492891,2.790003803423345,1.076245464153217,1.0399721873702312,15.099208715555557,passed,
2025/04/27 20:00:00,0.682577681782638,0.6626570865933451,77.64056378968353,97.95495572739584,2.7959204721968685,2.84,2539.202250303175,2864.0661307402465,0.9805882982093375,0.9994845978755581,40.534486807894645,15.624839963722776,2.811385752318708,1.0888045322158444,1.0404385716557476,15.10710868333333,passed,
2025/04/27 20:15:00,0.6853587564172149,0.6601323146902157,77.60400508695827,97.74321903312776,2.7885243132372395,2.83,2545.86594445575,2874.565190003116,0.9803997967173422,0.9991061981846486,40.08933547503862,15.338474434283418,2.80050323855714,1.0857889442826636,1.044330064630359,15.11500400666666,passed,
2025/04/27 20:30:00,0.688519196642519,0.6568651054222994,77.84281013869816,97.70088929843288,2.790108418215217,2.84,2562.2297636795174,2855.969460995645,0.9802126454684084,0.9985786605653262,39.49341370365846,16.172076088541328,2.797343644076805,1.0854451504028972,1.0520284754015103,15.11736326833333,passed,
2025/04/27 20:45:00,0.6909077724766488,0.6547063707860903,77.86076830728065,97.55199623744438,2.7859911900704657,2.85,2572.0837270619368,2854.968684900411,0.9801300115620687,0.9982399634316768,39.08229819217913,16.1679710285047,2.7854657485910135,1.0768643311354542,1.0494640965416762,15.119720207777771,passed,
2025/04/27 21:00:00,0.6901480459611286,0.6566771732057936,77.8193417095662,97.63816357290918,2.7891348554741935,2.85,2564.9098190807285,2858.852280593038,0.9802014589949691,0.9985197340504663,39.36522423419125,15.888819447254301,2.7843967061105688,1.0729541256498396,1.0419932891263202,15.12760392,passed,
2025/04/27 21:15:00,0.689493956410216,0.6565472804834651,77.91521511527117,97.67352400579203,2.7880175322379737,2.84,2568.6372045983626,2860.1245634915067,0.9802903724822365,0.9985291245265027,39.426147200798674,15.808924132490903,2.7881653902156267,1.0701046796291274,1.0384482332733032,15.135482987777776,passed,
2025/04/27 21:30:00,0.6891928115748829,0.6569481525680855,78.00647248843745,97.74998701357936,2.7894492238363022,2.87,2570.9205503564185,2857.8778237844817,0.9803712506788922,0.9985865359695206,39.455558947183974,15.97041194248283,2.789478790567727,1.0752035633881005,1.0423254153859267,15.143357411111111,passed,
2025/04/27 21:45:00,0.6897649182773339,0.6565995437569052,77.99686020744593,97.69908261316746,2.7881116028235366,2.85,2573.677789467401,2858.6800198650617,0.9803908165907804,0.9985336736680736,39.41888599092537,15.744783492559213,2.7835507130851083,1.0630104561940026,1.0315831193624836,15.146019838888888,passed,
2025/04/27 22:00:00,0.691818362319206,0.654515344181177,78.01852505583076,97.55357669379038,2.78312375590813,2.87,2583.4175652444264,2859.9750523157495,0.9803351630065922,0.9982179996484495,39.03723022899071,15.677945117477849,2.77311425936109,1.0562988765943966,1.0302080508255462,15.149635306666665,passed,
2025/04/27 22:15:00,0.6928594367790616,0.6563321531586995,77.90074306900704,97.60304797250453,2.7876493483036144,2.89,2573.234609472793,2864.7134357751866,0.9802342102149029,0.9984244419652242,39.1971541426318,15.34055555292554,2.7642492125941938,1.048936643326936,1.021894433750905,15.159092324444442,passed,
2025/04/27 22:30:00,0.6903484856387382,0.6540780036756466,77.6768214453514,97.14855916313269,2.778714110831622,2.88,2577.5462177106197,2859.4234910869845,0.9804205699071056,0.9982471254527291,39.21476748548424,15.17513789788935,2.767424547291371,1.0411087169013662,1.0141455585212646,15.107784449999995,passed,
2025/04/27 22:45:00,0.688975471267443,0.6516795385761343,77.34887955580076,96.60742154917565,2.7708038405928215,2.85,2573.5176620849206,2860.460306681782,0.9803550495045338,0.998033308471627,39.18128202422813,14.820756668793983,2.7710489275542862,1.0341886550652457,1.0088387957368223,15.056487025555558,passed,
2025/04/27 23:00:00,0.6869179423592212,0.6534201290371313,76.91238217070746,96.29111135161514,2.777285392417209,2.87,2552.0950792577173,2848.7461101914005,0.9802869937261696,0.9983370438272545,39.574171795305375,14.918376753425955,2.772888708759294,1.038979125304032,1.0087087628997553,14.999677342222219,passed,
2025/04/27 23:15:00,0.6811192501985778,0.6563723709417593,76.57848777442555,96.09546549298874,2.781898796077157,2.89,2527.9881242640595,2845.464504355121,0.9804489527560072,0.9989209569506861,40.35453260881094,14.885646741789303,2.794849749309329,1.0567950873849379,1.0149422055899615,14.948401398333335,passed,
2025/04/27 23:30:00,0.6845462325773298,0.6505912966617876,76.30955217695045,95.41807106009252,2.7709105055035277,2.87,2542.590421321785,2833.6697916501053,0.980233142729387,0.9981041538432912,39.57544142583433,14.907324225072312,2.7739429494901264,1.0340291727467936,1.0045964938603964,14.897135904444443,passed,
2025/04/27 23:45:00,0.6824486247391245,0.6482701702063499,76.10983734032467,95.10495810699943,2.7610135937825206,2.87,2546.5050355043254,2832.3491368662135,0.9803345109101615,0.9978746888794924,39.50625021590307,14.811332033277765,2.7799085224444764,1.0308438280337562,1.002438654930376,14.851089488888887,passed,
2025/04/28 00:00:00,0.7011217413095299,0.6696262096689929,81.35954411298665,101.79365666974894,2.819696646747351,2.89,2637.5325694394905,2930.5212148409464,0.9809177020780178,0.9995992168156135,39.24183373064421,15.80518031495353,2.7727087920671263,1.0942806742362075,1.0571670996441183,15.700222584444445,passed,
2025/04/28 00:15:00,0.7418437793278275,0.6471605196204011,84.3496227710434,103.43482575602715,2.7405569308588915,2.75,2818.6989526158595,3130.931100377674,0.9799325458689485,0.9958159772571923,33.73264041894259,10.704496901579661,2.635133769637442,0.9606997261218978,1.0011438744815746,16.30529987777778,passed,
2025/04/28 00:30:00,0.7417675414675187,0.6670718312514025,92.51330321660531,113.19025045702568,2.7462592487804374,2.77,3074.5963341289735,3365.3634859905974,0.9817716213395721,0.9969672300715611,33.60382478312944,9.64701675270031,2.6440161825880923,1.0064884408306665,1.0283126974320307,17.685799217777774,passed,
2025/04/28 00:45:00,0.7398822107725739,0.6664670356824826,92.61549568365945,113.1443579099785,2.741745790698903,2.77,3078.731731888952,3366.896351727726,0.9820370514605584,0.9970262402320497,33.79521860942913,9.394258962131683,2.65503584834442,1.0014919615980888,1.0218741759945182,17.672273666666666,passed,
2025/04/28 01:00:00,0.742305607579318,0.6651527316762809,92.60338377919236,113.01755062908849,2.740893607449928,2.77,3083.2755326035685,3362.137811093263,0.9819394340714929,0.9968068792250636,33.41654917464106,9.599040739725643,2.6462566965335603,1.0011740316092408,1.0257268491499805,17.666192231111108,passed,
2025/04/28 01:15:00,0.7411315630560628,0.6650659400246136,92.74166251382461,113.07287598151507,2.7412615676369407,2.75,3087.5493753350574,3354.773202481724,0.9820858629936924,0.9968406784308389,33.54668720217859,9.674443003558423,2.6543007641139083,0.995359039611232,1.0185533715561266,17.660091288888886,passed,
