datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/28 01:30:00,0.7398996310284286,0.6659124566600584,92.8192442948703,113.15030557175932,2.7418712105373513,2.75,3085.9512439308487,3354.717519843471,0.9822255324470075,0.9969926820241658,33.69043029235448,9.813043502715137,2.661793049241633,1.0072407258550795,1.0281547694758189,17.659484260000003,passed,
2025/04/28 01:45:00,0.7393632621435914,0.6663065514002622,92.78346440518705,113.14537889500929,2.7440142690217,2.76,3084.676442109185,3348.725801768124,0.9822266934556441,0.9970316753740849,33.78504415352254,9.877362790852354,2.661731096535145,1.0026022591583712,1.0222807530894815,17.653347555555555,passed,
2025/04/28 02:00:00,0.7393613467058506,0.6667494709897251,92.72166733677273,113.11939744987596,2.744226579266665,2.76,3081.817210332373,3348.979242481881,0.9822600269998266,0.997094592977354,33.76741254675286,9.933542024806531,2.6599529474715733,1.0088565521335584,1.028007717125607,17.647562551666667,passed,
2025/04/28 02:15:00,0.7402473483267699,0.6660482687955549,92.55484929015549,112.95157237756776,2.741955804186598,2.75,3081.9859071529017,3351.8838359769957,0.9821942983516149,0.9969947997542973,33.6454690284069,9.66255093220213,2.649461529472551,0.9984823679948133,1.019305491827492,17.64138648555556,passed,
2025/04/28 02:30:00,0.7385636763665138,0.6667595438768905,92.40580329521997,112.90110583813313,2.74052132563858,2.74,3075.996642761937,3360.996672450744,0.9822386411046141,0.9971484770520642,33.920122354636085,9.21468130566533,2.649897788632119,0.9938778913841531,1.011971718557993,17.640717453333334,passed,
2025/04/28 02:45:00,0.7374882725458762,0.6672002118223057,92.49107792729504,112.9377364837949,2.7400398666892047,2.75,3075.983895492699,3359.8734215425475,0.9824118184389097,0.9972656546120738,34.01712429179054,9.35193755575407,2.65746616364501,1.0043950634103151,1.0207987469108368,17.634505625,passed,
2025/04/28 03:00:00,0.7390783277752535,0.6664726356775265,92.38858504517644,112.80342111125745,2.7407636032679554,2.75,3078.07294085171,3352.0566693732,0.9823110937969606,0.9971098566283282,33.79008401272927,9.474675198697172,2.6469781577382436,0.9966164704853369,1.015437207658062,17.6234652,passed,
2025/04/28 03:15:00,0.736215209998744,0.6674008844124624,92.46996380007045,112.88914338621561,2.7412908420310718,2.76,3080.4066340517315,3344.4549876909077,0.9825980562935275,0.9973058842359429,34.141776448110626,9.498415879762494,2.6559510773973187,0.992395005166323,1.0068663585492994,17.612414325,passed,
2025/04/28 03:30:00,0.7391274825196064,0.6646920951826863,92.21805026184303,112.51335891315836,2.737554071675526,2.75,3074.0648925984965,3357.547983595883,0.9821315690053672,0.9969485640638102,33.877952654020014,8.961681509980025,2.6490721802537935,0.9805272795959251,1.0013068474626157,17.606888016666662,passed,
2025/04/28 03:45:00,0.736773730123713,0.6666973691643662,92.39670757508091,112.72019689788257,2.7428400871732475,2.76,3073.3443755448843,3341.837488545292,0.9824138477880674,0.9972305171912506,34.14174418070843,9.590145249479392,2.6620286729473297,0.9959792293227527,1.0117311306791843,17.595817983333333,passed,
2025/04/28 04:00:00,0.7387866496949883,0.6650747571132114,92.04266424865297,112.31496574714613,2.736557084088091,2.75,3063.8785108634747,3359.959348107392,0.9822069601967898,0.9970889118829843,33.89772521511716,8.940143219469824,2.6515829567960534,0.9934094484652876,1.0132491381761755,17.579199,passed,
2025/04/28 04:15:00,0.7361040921079407,0.6674509251260543,92.09346166151529,112.5208825420317,2.743491881119907,2.75,3063.649118834775,3341.9271788771084,0.9823972166262653,0.9973497227639163,34.26794252045772,9.399586340702436,2.6554439753279953,0.9940333758516781,1.0079216961173325,17.573646566666664,passed,
2025/04/28 04:30:00,0.7356011579243218,0.6673648948328464,91.87825236817434,112.33789322257766,2.7400822279298676,2.76,3057.392683079101,3352.102989830625,0.9824105869509384,0.9974124511217642,34.34875298394162,8.932838468275598,2.6519350662859082,0.9909820668457048,1.0043799252468382,17.56254518333333,passed,
2025/04/28 04:45:00,0.7361041928990114,0.6675057076951387,91.72812691150843,112.2422081324338,2.7415470714262864,2.77,3053.6673516632013,3350.3726365562984,0.9822892452584122,0.9973840427190719,34.3250475255647,8.953119397022496,2.6453471001197646,0.9900268149524245,1.0037153014433366,17.556977075,passed,
2025/04/28 05:00:00,0.7346584700067257,0.6673086406003904,91.75065530344718,112.20792852235303,2.74038969892685,2.76,3059.10767149837,3341.555370526467,0.9825053747942085,0.9974171643137643,34.46307842143533,8.877360521369514,2.6468986719069534,0.9765379361314207,0.9887443380747972,17.54031106666666,passed,
2025/04/28 05:15:00,0.736461504846434,0.6650522236962736,91.4660665665987,111.83658195276178,2.7308215830149805,2.76,3058.3637216960783,3362.680278661992,0.982388810459824,0.9971995950343616,34.20982199125572,8.079222953478018,2.6326426894259565,0.9686099526000961,0.9855039353126909,17.534725541666667,passed,
2025/04/28 05:30:00,0.7307301903164855,0.670857427982401,91.85528108309175,112.60484718937003,2.740939150422596,2.8,3062.8034999800107,3350.718521218335,0.9829329845549575,0.9978889547241504,34.919503146616286,8.664031935188977,2.6446884179065018,0.9826551787620669,0.9866357157123561,17.579073600000005,passed,
2025/04/28 05:45:00,0.7319297508759922,0.672226151878046,92.28824531982364,113.41678458667317,2.7357319893138583,2.75,3085.9819102919487,3402.6332096606848,0.9828163031112973,0.9978759924313451,34.77335531751425,7.49889173420664,2.619343101070248,0.9691550544182727,0.973975351045918,17.75111195,passed,
2025/04/28 06:00:00,0.7285764766377028,0.6779335299270969,93.08109168676435,114.74305904231552,2.7443821263154327,2.77,3111.7759161368426,3414.9301089227856,0.9831198142666,0.9983224443882093,35.192368101305796,7.717669869802249,2.6144642863529572,0.9736808785979802,0.9690436056091288,17.911775358888885,passed,
2025/04/28 06:15:00,0.7271356822038567,0.682423877310576,93.85333765899826,115.99777036204658,2.7509638993483865,2.76,3138.126608999648,3435.5749748363774,0.9832322752848828,0.9985911914729612,35.38036001207301,7.7390317225292975,2.6048883497284723,0.9757300186982022,0.9649768631649774,18.084015742222217,passed,
2025/04/28 06:30:00,0.724650161374725,0.6874742097799011,94.62932630514345,117.25992587371208,2.7606559692358204,2.76,3151.8396718390654,3459.1995262295072,0.9832039786848425,0.9989770552483186,35.814683921949005,7.807222390495679,2.611891994325017,0.988953390831929,0.9699866175175307,18.250804824999996,passed,
2025/04/28 06:45:00,0.7269703285724066,0.6922976833483642,95.58721981484084,118.64852743666985,2.7690473058163416,2.77,3174.993565345882,3478.288387609164,0.9834869288965256,0.9993691124186975,35.2782642603116,7.951122190380319,2.5989291097358342,0.9964427673488853,0.9745856704921483,18.42325246666666,passed,
2025/04/28 07:00:00,0.7324187274330283,0.6989720575436106,96.6355418997688,120.22147091459506,2.7900279954059433,2.82,3188.0365856859407,3471.0818128602496,0.9837325428848578,0.9999259410565411,34.20489945770611,8.880376797682935,2.5833980781529693,1.0083745770115795,0.9846481544851031,18.579126756666664,passed,
2025/04/28 07:15:00,0.7376427693459998,0.6992662529486319,97.80284124582262,121.3800270196693,2.7927442868584613,2.77,3221.410455050334,3491.061301132281,0.9837587803558232,0.9997891264829823,33.2570138995662,9.075559841042868,2.5792982066095704,1.0108648369993252,0.9934401207112885,18.74621714777778,passed,
2025/04/28 07:30:00,0.7363570984800949,0.6950006750990977,97.55270658861889,120.82112322044432,2.776505722040478,2.76,3226.729669440286,3509.0833536162,0.983748887956421,0.999411660208787,33.494686030578414,8.397900939090853,2.5862046597664734,1.0050916836380748,0.9917549129299364,18.702023401111102,passed,
2025/04/28 07:45:00,0.7347542401682151,0.6901745693117274,96.6227657456421,119.66905003867292,2.759219936078801,2.77,3215.980303772474,3515.752251591552,0.98360134118746,0.9989748656999554,33.861820961576456,7.791385291042547,2.5829025449784373,0.9997462330769709,0.9903852818795955,18.57433067111111,passed,
2025/04/28 08:00:00,0.7294973121214879,0.6900109878885643,95.85199574903652,118.97795827454607,2.7547647883461,2.75,3196.898130305291,3499.337577058317,0.9837541920239355,0.9991001208409983,34.70458243808584,7.717566023418629,2.591418534949069,0.9976709920483838,0.9825959673681968,18.44655434111111,passed,
2025/04/28 08:15:00,0.7318380455714403,0.6845113668236976,94.77993470047855,117.70190963409938,2.741176528743042,2.73,3174.372486942157,3508.4128860637475,0.983220574853567,0.9985344537537124,34.57774677339752,7.072704198330514,2.5798530353060407,0.9906907935748192,0.9847598951277087,18.318694411111103,passed,
2025/04/28 08:30:00,0.7293982162734881,0.6836143885485474,94.26262668648613,117.10781832320926,2.738602914181097,2.74,3156.941279806927,3485.4057311143497,0.983423705936111,0.998619829563794,34.894260719149,7.19890995544351,2.5921412920313545,0.9871708604912061,0.9795882063523809,18.190750881111107,passed,
2025/04/28 08:45:00,0.725785355597766,0.6881416458266063,93.45578619037516,116.83108091362723,2.754429114533287,2.79,3129.5122640625227,3428.1891688065084,0.983494070218236,0.9990550512198582,35.47632295025241,8.26457665130093,2.582993409607857,0.9813212631619309,0.9643967690078175,18.06272375111111,passed,
2025/04/28 09:00:00,0.7276592368817465,0.681650699221212,92.89001717406953,115.72994374188933,2.7364968893036763,2.72,3113.4506211204334,3438.371116360538,0.9834681818725446,0.9986529504980898,35.17012547184256,7.417206838992147,2.596237866786418,0.9725575380767559,0.9653199906381179,17.929039803888887,passed,
2025/04/28 09:15:00,0.7267907216093136,0.684082364394017,92.56635919119161,115.77041561302833,2.744101770832265,2.83,3102.64129992229,3416.2053025235623,0.9834222427865627,0.99881911164911,35.34201634550397,8.011879904072455,2.588556043184277,0.9747377830100541,0.9638758881236663,17.888378505555554,passed,
2025/04/28 09:30:00,0.7312321273617732,0.6999897838334099,96.24296246213444,121.00950819623361,2.792607715264421,2.77,3185.1844340005105,3428.7332395687868,0.9836726569858889,0.9997694823477521,34.44508603428328,10.53830597288551,2.586508545148854,1.0060422074036883,0.9830575572590604,18.47007752333333,passed,
2025/04/28 09:45:00,0.7391579860118115,0.7046683695376955,96.611010624281,121.73360101308336,2.819654803163213,2.83,3165.1978329394533,3372.1809208903433,0.9839381077894266,1.0003342018950754,32.88074256854716,12.797667016607505,2.580039753983758,1.0460057596457095,1.02463177777154,18.43315140333333,passed,
2025/04/28 10:00:00,0.73854716821002,0.7037164639292909,96.29473509530933,121.51569295826262,2.823369354344206,2.84,3163.3031815850336,3341.3279860454245,0.9838888336182042,1.0002073625047199,33.02015999136834,13.597997829153947,2.5752965593667687,1.040821942717379,1.0202452428997857,18.364976300000006,passed,
2025/04/28 10:15:00,0.7332951882276156,0.6963713733402424,94.89586679142005,119.47296527636307,2.7986243958181896,2.82,3142.286236106457,3331.870202585479,0.9837504150806352,0.9995697997057008,34.040490052382,12.995519353622129,2.592530887823568,1.034575805762307,1.0167378832127754,18.118732151666663,passed,
2025/04/28 10:30:00,0.7242498357198297,0.6932963218648721,93.22487193752957,117.54753678174397,2.797086689586895,2.85,3103.073589614785,3257.8717919628375,0.9838346907187339,0.9994900895882786,35.563581846148054,14.026145912427898,2.612015679244152,1.0317282803440517,1.0070844724320378,17.79211566,passed,
2025/04/28 10:45:00,0.7345993989908725,0.6818504166986915,91.85584693720479,115.33376435926345,2.7710854288675764,2.8,3070.3187542192773,3279.0122652510395,0.982875683473952,0.9982742581815005,34.277735407314594,12.614998722451787,2.5959888569163123,1.0093664826677617,1.0098924725498928,17.59453867111111,passed,
2025/04/28 11:00:00,0.7313358035666077,0.6843705944313038,91.31162981098106,115.08669580740413,2.7865104083648666,2.85,3039.4033834211345,3232.8553244116897,0.9828288016075678,0.9986520027378066,34.8692904273888,13.755685696202653,2.609467690022995,1.020080840607931,1.0137237991544554,17.477714173333336,passed,
2025/04/28 11:15:00,0.7319728211664674,0.6818896442624319,90.5337087415165,114.28245252453237,2.780944480839577,2.78,3028.4295802180063,3213.974588839742,0.9827424799217854,0.9983921823033642,34.80434583705903,13.420982017586663,2.593780899337457,0.9863825266990264,0.9838863788768446,17.35977942111111,passed,
2025/04/28 11:30:00,0.7262792237236847,0.6829618707652559,89.92690048367335,113.69847920665036,2.776268890832074,2.83,2986.361365512238,3226.5282866005846,0.9828310113104628,0.9988672995823223,35.72846151286883,12.684463323876141,2.633369537623484,1.0029188395611524,0.9924084604992731,17.248652263333337,passed,
2025/04/28 11:45:00,0.72868613097096,0.6803694415159407,89.51015433767977,113.2021257833253,2.778703717735701,2.76,2980.3570709130627,3191.65506213122,0.9826566379610518,0.9985432360515902,35.4104216848941,13.359100212727975,2.624980446404168,0.9881994859971804,0.9835326318272793,17.150193060000003,passed,
2025/04/28 12:00:00,0.7196450292674138,0.6850384489226047,89.24071739048493,113.22936631283821,2.7883688523817645,2.84,2955.960668594347,3154.8129658036564,0.9833327710755073,0.9993860019211571,36.582748066046136,14.195953170626096,2.659825116366844,1.0077452755229024,0.9871845731448238,17.039090866111106,passed,
2025/04/28 12:15:00,0.7265981040263838,0.6776123112378853,88.44259042994832,112.01832802254913,2.776316222277134,2.8,2938.5245687137804,3161.098103030609,0.9824716762509532,0.9984827305894847,35.85522498451333,13.328644674988166,2.647757153470225,0.9752797686236356,0.9713982331988456,16.93448137333334,passed,
2025/04/28 12:30:00,0.7274450637894752,0.6755590164523789,87.9593924866228,111.34197003367565,2.769998757900273,2.8,2914.6798821848656,3160.984028734684,0.9824191769554897,0.9984392258365139,35.73966346697613,13.261451027316967,2.661744457774351,0.992004406594297,0.9912528291618737,16.829581486666665,passed,
2025/04/28 12:45:00,0.7251022585762693,0.6765450199652803,87.35460972759837,110.89632970884784,2.7729451179057505,2.77,2887.8757639050928,3143.61618196921,0.9824284592505872,0.9986866918357562,36.125942344630865,13.433133777633499,2.67060748410814,0.9959690176752893,0.9915625002755482,16.724996145000002,passed,
2025/04/28 13:00:00,0.7260140723537107,0.6736959394277445,87.06950183554811,110.407624040269,2.7790549657106594,2.79,2867.250676345437,3113.351418636816,0.9820311742925252,0.9984428240810184,36.12903834180905,14.3336200688477,2.695699106685275,1.0047735163260387,1.0047797496825932,16.620421950000004,passed,
2025/04/28 13:15:00,0.7260522704368703,0.6711521081522287,86.27657602425532,109.54778824544096,2.7695903900240224,2.75,2852.2698479833284,3110.909037216799,0.9818643574354137,0.9981914861993038,35.91457876888147,14.007638158817834,2.6858329191581785,0.9997476101998527,1.0032601104464494,16.51556293444444,passed,
2025/04/28 13:30:00,0.7179975873388329,0.6702626127711143,86.19224101349491,109.31405289576243,2.7702831900717193,2.77,2846.8655583652694,3077.082198806334,0.9821926883916866,0.9983067907499286,36.483802221514416,15.10931106394089,2.731533815740634,1.0226149097098112,1.018280217911583,16.411012890555554,passed,
2025/04/28 13:45:00,0.7203972691657616,0.6686569186387887,85.34358386739598,108.54186193095701,2.7724733496917535,2.79,2819.5533056527115,3061.9033162764426,0.9816710031618413,0.9980995859607417,36.23910587689333,15.367301036253561,2.7189803205123138,1.025271252385451,1.0260024657812359,16.306181741666666,passed,
2025/04/28 14:00:00,0.7230527908917663,0.6652566279535228,84.55054362049941,107.69815853876904,2.7631228573591673,2.77,2811.1467025361326,3057.072999648264,0.9813673271447421,0.9976420551577243,35.90087285153894,14.666188692189246,2.6928314085452802,0.9865978399126755,0.9949511362828986,16.214611991111113,passed,
2025/04/28 14:15:00,0.7144937639276497,0.6696302229880906,84.10621471118304,107.6752298229116,2.7658029603621452,2.79,2792.934136379635,3043.5210968986526,0.9819097467917919,0.9983643417021576,37.1226704387818,14.329167429188429,2.706984192243293,0.9731131130178532,0.9671342964286122,16.142485162222222,passed,
2025/04/28 14:30:00,0.7185300052328075,0.6626734218672927,83.4185562740677,106.59918787584061,2.7475422525035063,2.8,2783.1107716800393,3063.4237636960142,0.9812385049200841,0.9975271406361063,36.40592062553338,13.397861957140384,2.6997935057551654,0.9603515611663284,0.9675494762341191,16.063600666666662,passed,
2025/04/28 14:45:00,0.7177981295753452,0.6618720874320536,83.00779739312662,106.22640617251976,2.7498868823120977,2.81,2766.578499364378,3048.748266569497,0.9809825304087751,0.9974542844150645,36.471801960666696,13.795350846955671,2.7079893655257474,0.9662405602304874,0.9739040337107453,15.991490789999997,passed,
2025/04/28 15:00:00,0.7141513974399668,0.661338976537374,82.61505554061975,105.88543509321599,2.745723387804201,2.78,2758.03973715774,3039.741367182242,0.9810982270445956,0.9974971674054649,36.846168020817096,13.570039279485307,2.7168757935373504,0.9540683518264198,0.9587607060252122,15.919103175555556,passed,
2025/04/28 15:15:00,0.7095412909337259,0.6605319465112074,82.21078840797266,105.43050760236656,2.7433235680517534,2.78,2738.763504784443,3034.931567545374,0.9810042712947556,0.9975627948507039,37.37530132138394,13.447230840124448,2.744885228260314,0.9569987337998378,0.9578163733417026,15.839113766666662,passed,
2025/04/28 15:30:00,0.7120210182554215,0.6556267419712952,81.80198466161683,104.65347174936913,2.7358140363115777,2.79,2741.1315942494575,3020.8251454171477,0.9806807444542865,0.9969046837325187,36.54501698896885,14.111887758133733,2.734897168830597,0.9710976281199323,0.9806806389141187,15.763642124999995,passed,
2025/04/28 15:45:00,0.7020054333287998,0.6599984527462581,81.40452878565023,104.5039068401715,2.740861397599698,2.79,2713.397836640659,3008.1676965973143,0.9811507913823687,0.9977370961031169,37.830598628879905,14.206073690504041,2.770437582594965,0.9884320724922632,0.9812667027092523,15.682018103888892,passed,
2025/04/28 16:00:00,0.7059105900606363,0.6543681771792104,80.96873624111224,103.68501701165397,2.7351168370595653,2.77,2716.791322515378,2989.32821451269,0.9806868693679875,0.9969530473233933,37.070858054773325,14.520662692897082,2.7536977822220474,0.9748123886728738,0.9790672051030681,15.60690362,passed,
2025/04/28 16:15:00,0.6962741748327271,0.6567065981989356,80.72586703444766,103.49541566639245,2.737207504013821,2.79,2699.545288331541,2972.3218648044467,0.9811576116567614,0.9975288484997563,38.16366281768028,14.741810277092618,2.7942346732139076,0.9863337160096521,0.976660948201984,15.525077333333334,passed,
2025/04/28 16:30:00,0.7032384501920097,0.650082493809586,80.01549383224379,102.41773670398234,2.7278605753701535,2.77,2697.2509112279413,2966.5419586001635,0.9803857358798563,0.9965514134313619,37.135701363845314,14.36988580244395,2.7587675742587248,0.958483040728406,0.9652040303702754,15.450037276666666,passed,
2025/04/28 16:45:00,0.6923789074966537,0.6512919425009498,79.82581502262386,102.14224409564336,2.7237111463648067,2.78,2679.6434873276708,2965.2403333162574,0.9808076988986213,0.9970485259871433,38.27447333809696,14.27613222618405,2.8147166405637654,0.9788167276544274,0.9716956052428318,15.375032982222221,passed,
2025/04/28 17:00:00,0.6970604847540968,0.6487631517959003,78.85758012053937,101.14839774942944,2.7205231718913354,2.78,2654.769106393318,2966.6959057659,0.9800782153635799,0.9966462476094929,37.73269002613694,13.902867614699444,2.781573582362978,0.9747831109436713,0.9764411793319195,15.293325825555561,passed,
2025/04/28 17:15:00,0.6934872760276684,0.6488314046030107,78.39836317410634,100.67825412925508,2.722609286510601,2.79,2631.9743842423522,2957.6620111575244,0.9798941393914522,0.9967776450555411,38.15809505884998,14.006093685490722,2.8015260124643957,0.9841642058105314,0.9816676177247133,15.218395958333343,passed,
2025/04/28 17:30:00,0.6905913238447561,0.6462066025470902,78.0906956032894,100.13421266205278,2.719751306568919,2.81,2628.9737558174475,2936.623833359197,0.9798508399990559,0.9965305928197989,38.24830014828944,14.37853216509168,2.815638871769973,0.9810550934421851,0.9785846899104026,15.137041315000003,passed,
2025/04/28 17:45:00,0.686922818976344,0.6437592924389427,77.79162838769136,99.58314277926598,2.7133244584811047,2.78,2627.5973115195115,2923.4947370511186,0.9799160160748128,0.9963262541363227,38.19167513186593,14.907166781576569,2.8305531990516064,1.000059136674336,0.9963827748105385,15.061913826666672,passed,
2025/04/28 18:00:00,0.6876672137839177,0.6459376692818319,77.82873735642104,99.83629859596779,2.7179698257275455,2.79,2618.027146245792,2934.0613073584577,0.9798070927022038,0.9965782404485,38.33785297323657,14.793375820176433,2.830811491357333,1.0102560720050353,1.0046603643539014,15.09040888666666,passed,
2025/04/28 18:15:00,0.6898313655360117,0.6447287174405343,78.361320855239,100.26641425896314,2.7207616719011454,2.78,2636.685869466221,2928.291500548511,0.979774520990495,0.9963243473838664,37.97595653087794,15.482097964474228,2.8355900031492496,1.0172115686094876,1.0156648419960477,15.140977133333324,passed,
2025/04/28 18:30:00,0.6890867963831742,0.6507173658925115,78.45695026906843,100.86871825147888,2.7342232301825855,2.8,2611.374273027228,2944.8322840304872,0.9796944501905892,0.9971045376404423,38.69983314558312,15.147669979304302,2.846995082725428,1.0320080566438548,1.0216214317762418,15.191909040000006,passed,
2025/04/28 18:45:00,0.6982062379947584,0.6477820935845304,78.9707167249111,101.29259127992778,2.735247463361265,2.8,2640.29965575954,2944.3714539963225,0.9793554714374391,0.9964269458998224,37.64793105616935,15.465949867111895,2.81320837551633,1.0096884911085668,1.0142493873606384,15.275457486666664,passed,
2025/04/28 19:00:00,0.6996071291596376,0.6474945125353306,79.60912838522574,101.88832648227383,2.7348942559445475,2.81,2656.977611412059,2958.8853517047887,0.979364586304987,0.9963257713631282,37.619075812591625,15.255093204489983,2.8244160851439744,1.0016678122738387,1.0081393633016174,15.358791359999994,passed,
2025/04/28 19:15:00,0.7048363886799806,0.6479240177300304,79.97141827966112,102.37299850173946,2.7336191329951203,2.8,2667.1277602634186,2984.32804512601,0.979202949274253,0.9962157932201677,37.05824128611831,15.021616572222946,2.806180301033853,1.0102733899339107,1.0225294934126243,15.448927718888887,passed,
2025/04/28 19:30:00,0.701605814137098,0.6527862579420172,80.96196828300185,103.67122887268096,2.7454678328397444,2.79,2694.2290221779576,2965.590192812444,0.9800904997845661,0.9968310335792496,37.59560359403372,15.912725098390558,2.817808895320572,1.0108007345275636,1.0128175330336284,15.538851594444441,passed,
2025/04/28 19:45:00,0.7093771281822011,0.6530137257072072,81.2712177485716,104.14333310244677,2.750958365925987,2.82,2696.9184385621857,2984.417734527863,0.9795714777021093,0.9966255958144142,37.11465786117748,15.580432543403006,2.796243385873775,0.9991134544699285,1.0099591709567257,15.629119275,passed,
2025/04/28 20:00:00,0.7096688193637323,0.6546592642672476,81.95880157050338,104.95667643790847,2.752475291841266,2.83,2716.4472052323613,2994.4747056480833,0.9798779533911673,0.9967764717997724,37.13874780012482,15.589861603862309,2.8004866859131954,0.996914866894638,1.0061618305664797,15.719171453333331,passed,
2025/04/28 20:15:00,0.7140540327496415,0.6576993232620958,82.18274274863721,105.53892852304209,2.7555726568483565,2.83,2716.334313625899,3020.9741969170623,0.9798145654331678,0.997019396186872,37.08885267427057,14.875029785116004,2.7768945768216593,0.9885738007812201,0.9990788374170085,15.809570455555555,passed,
2025/04/28 20:30:00,0.7152292740189452,0.6587562950260225,82.79003195311103,106.25196132163785,2.7561625708434434,2.83,2737.0144107535757,3029.434923072143,0.9800593471239479,0.9970650685678852,36.954699873671274,14.980291965633562,2.77392881865403,0.988424700736207,0.9991596638554067,15.893271820555555,passed,
2025/04/28 20:45:00,0.7171794801063146,0.659368777473971,83.46144709977307,106.98302692614902,2.758858383980765,2.81,2755.4100534635063,3038.218094617413,0.9801372329028704,0.9970465481005624,36.7819720148928,15.128657617358865,2.776365116313498,0.9880487115917476,1.0003678419427402,15.983799589999997,passed,
2025/04/28 21:00:00,0.7137820277125748,0.6634060132586083,84.3039933877269,108.09646635787882,2.7689105850794067,2.82,2767.435706905468,3037.7737578467427,0.9805662113915075,0.9975629524371841,37.30072743217291,15.79611074013091,2.802883616183136,1.0097586397632243,1.0134223594780458,16.07410593555555,passed,
2025/04/28 21:15:00,0.7240999940692607,0.6636373403040443,84.49589244092186,108.52559139526447,2.775763366256182,2.84,2769.078183271061,3054.4603874785553,0.9799726588071107,0.9973105843066162,36.51047307584576,15.611148139674194,2.7642773995752403,0.9992832937416788,1.0146037772735796,16.164765026666668,passed,
2025/04/28 21:30:00,0.7265340253242858,0.6646256090767619,85.05015917931233,109.20115397267429,2.776764685084978,2.86,2785.692166262751,3068.52424573011,0.9800572982101944,0.9973225265215345,36.36742755764049,15.487795219828163,2.757678200157712,0.9953302710724571,1.0123005404033667,16.255781391666666,passed,
2025/04/28 21:45:00,0.7227191914498318,0.66989663819221,86.30220818641496,110.82461940284115,2.780517245272849,2.83,2808.6200615068133,3101.367853768731,0.9806353015533211,0.9979509184270715,37.0337286550925,15.164757765503968,2.786423806743715,1.0062380277971348,1.0127240920510965,16.432823317777782,passed,
2025/04/28 22:00:00,0.7258414113999863,0.6736864633201879,87.46006176097795,112.38783310930921,2.794872072428829,2.83,2831.1210509199473,3112.410372210732,0.9806630315688115,0.9981974883004349,36.864370185047726,15.96125496592467,2.786820002231064,1.0303002743134104,1.0361370077647092,16.61140998611111,passed,
2025/04/28 22:15:00,0.7308427066063886,0.6686508013939823,85.99945566117142,110.59131918128048,2.787656401155379,2.83,2792.8523148175545,3099.079060414314,0.9799309471625887,0.9976485271570199,36.297489481690214,15.494910396373285,2.7617746286366374,1.0130134721498272,1.030448344791461,16.42468021333333,passed,
2025/04/28 22:30:00,0.7259968133309236,0.6729227398161306,86.82765056303496,111.74387363444526,2.79442035280906,2.85,2813.225987168906,3097.8789835536027,0.9805647209722522,0.9981762575632716,36.886323682988596,15.979518085611906,2.77970139308857,1.0247886111878912,1.0317173385226548,16.518112037777783,passed,
2025/04/28 22:45:00,0.7319579700096417,0.6715487102103075,86.96475125601256,111.92553156350068,2.789226104300929,2.85,2822.072524639521,3131.2550911204526,0.980051906383943,0.9977719340460977,36.16437232539106,15.39558807787205,2.7560553368700855,1.0235134571350586,1.0394174212072613,16.605176793333328,passed,
2025/04/28 23:00:00,0.7309050481693988,0.6730870457018189,87.62006134890973,112.7520164243945,2.792241985534,2.83,2841.987792216998,3138.3313916981183,0.9802133784015451,0.9978589453624707,36.25812337026485,15.613926197644846,2.7625144463204734,1.0262949529510814,1.0394691330375119,16.698498312222213,passed,
2025/04/28 23:15:00,0.7287679357171121,0.6748827574298779,88.44654257732574,113.50402752690788,2.799479128106161,2.84,2868.3749299874185,3129.9604590532863,0.9806158593069841,0.9980515214891867,36.411719300607714,16.25738206094278,2.770114780030344,1.035325138151449,1.0433049932267526,16.792214725,passed,
2025/04/28 23:30:00,0.7324870536935499,0.6739258572294039,88.75372973448181,113.57077639225405,2.7944669844222125,2.81,2885.5958875127703,3157.06907734585,0.9804500335569392,0.9977912613625306,35.88100231311076,15.648820205036916,2.749469264051635,1.0314844574545068,1.044417935008751,16.886027742222222,passed,
2025/04/28 23:45:00,0.7254308100902127,0.6794468087711408,89.5100519066111,114.4855414488568,2.807614275981615,2.84,2894.217920839158,3153.4906913882633,0.9809813819971682,0.9985337185749011,36.778061651249324,16.131005225787803,2.776906769291009,1.055123405927207,1.0526244890836025,16.97963303666667,passed,
2025/04/29 00:00:00,0.7313647925021862,0.6728857903557485,87.62090486954314,112.61081951050733,2.7960770858158708,2.84,2847.5286868748753,3122.9795704172266,0.9802602896354947,0.9978159783585441,36.15972728394401,15.935435648108896,2.7522440988368975,1.0208920270386148,1.0342483347447835,16.694001328888895,passed,
2025/04/29 00:15:00,0.7395028488518726,0.6703866805045121,92.43868175728477,117.55687408109729,2.7305066848394053,2.73,3066.9173270303486,3389.5653365051235,0.9811454552576834,0.9966326120387484,34.33603576812356,10.305383429644193,2.6972706009987775,0.9457285352257768,0.9742916187143562,17.629469073333333,passed,
2025/04/29 00:30:00,0.7407109184130226,0.6804739690749345,96.771550892634,123.05144445861947,2.74042344058661,2.74,3211.6254085585183,3496.8083376666796,0.9817434524773845,0.9969582562891214,33.80646185711155,10.79847639725441,2.6838677810913736,0.9792639244828659,1.0021007283906316,18.38394908777778,passed,
2025/04/29 00:45:00,0.7409329492162063,0.6808745529938489,96.69242314590524,123.01955425501518,2.745065787989156,2.74,3208.3503579890494,3487.944074647675,0.9815971722600791,0.9969500167055939,33.84576330254147,10.997687047289372,2.6804506192321864,0.9762283581552444,0.9985626381376558,18.38176875333333,passed,
2025/04/29 01:00:00,0.7410252827726646,0.6810468197680037,96.60770690622425,122.8983828802016,2.7444223403716386,2.73,3207.28525817203,3487.4254810329217,0.98167025246287,0.9969934293688222,33.79020594782887,10.992965505790425,2.6755865539430723,0.9795884955522915,1.0015998222764622,18.373113714999995,passed,
2025/04/29 01:15:00,0.7380863788461591,0.6824312815999961,96.70642031084058,123.02758337534567,2.7443988170783857,2.74,3210.2115863708214,3483.7593186635036,0.9820228673370704,0.9972480997053504,34.11936875955876,10.982051581321299,2.6820165273591914,0.9799981529707668,0.9971724604143233,18.37092583333333,passed,
2025/04/29 01:30:00,0.739137147702165,0.6817745382357396,96.63490310012024,122.8688310964801,2.7438430113941035,2.74,3210.069550347911,3484.4588379380184,0.9819293394577638,0.9971519293812678,33.984555558375256,10.9137338622271,2.6767028228400673,0.9779423728780228,0.9967623667032481,18.368734932777777,passed,
2025/04/29 01:45:00,0.738125558033753,0.6820728240430235,96.6882417894321,122.88160341228598,2.7434859712670407,2.73,3209.0646082223293,3487.895908102581,0.981994124445176,0.9972312446793645,34.127779731383725,10.833879723179892,2.682620176380097,0.9817239503371784,0.9990809118637561,18.373017226666672,passed,
2025/04/29 02:00:00,0.7388623572734908,0.6820177461032056,96.7256059062902,122.86354678671555,2.745085218959634,2.74,3209.6170550387396,3485.0018929006656,0.9819609505463962,0.9972107136132883,34.01603554688183,10.940012900011919,2.6806417423835054,0.9823911692178088,1.0004189985118765,18.377299520555557,passed,
2025/04/29 02:15:00,0.7380608319909897,0.682302114104523,96.8477484238541,122.96653010539497,2.7445902120856105,2.74,3214.445404020513,3487.6626913482683,0.9820535371468232,0.9972547667641316,34.107535863973645,10.85118542193487,2.682249729503491,0.9806425152860384,0.9975059770782853,18.39454027888889,passed,
2025/04/29 02:30:00,0.7396969945660643,0.6817318932767455,96.85416272679424,122.90357147705642,2.74379035637512,2.73,3214.7199000791934,3495.868164913646,0.9819041888478566,0.9971516956888146,33.899327856906076,10.73953864032773,2.677113262092355,0.9837863273135412,1.003012451760998,18.41244681833333,passed,
2025/04/29 02:45:00,0.7393361958715172,0.682063361029514,97.00559847576031,123.04572960080186,2.7446334693764833,2.73,3219.6212045869247,3496.634925424138,0.9819541208025965,0.9971806300757655,33.93623123005239,10.75031011837903,2.6781900401480034,0.9825793159315349,1.001064597091813,18.433661363333336,passed,
2025/04/29 03:00:00,0.7388135085133458,0.6824775219592157,97.14280959686673,123.15284287688846,2.745239478591271,2.74,3224.654268464807,3495.4883215969026,0.9820653772198994,0.997235025703227,33.968839991032944,10.819345663686331,2.6787949981219477,0.9838841094055979,1.0013068156760156,18.448400739999997,passed,
2025/04/29 03:15:00,0.7401033345617017,0.6820408452048824,97.19433569728315,123.16817023658048,2.7450110339983045,2.73,3229.1676440425504,3499.2700109209363,0.9819621371558962,0.9971245131648451,33.79637783565991,10.79278421688522,2.6721305504700004,0.9829762055332402,1.0023036001516539,18.46963560444445,passed,
2025/04/29 03:30:00,0.740103444777719,0.6824268984581553,97.36119776897726,123.31408300221355,2.7477385883330228,2.73,3231.7463468287324,3497.8649935508315,0.981944209825002,0.9971505486602039,33.80600313499849,10.918674013754114,2.6749669310746436,0.9842497740338969,1.0031076898320173,18.491212764444445,passed,
2025/04/29 03:45:00,0.7386998842899967,0.6833569337417027,97.44618799334218,123.42632633849905,2.745268103573536,2.73,3241.579391246911,3497.099374398837,0.9823080664353318,0.9972964993583128,33.85876302252708,10.908709055594363,2.6686123840001845,0.9852090431204492,1.0015019644045944,18.499479875555558,passed,
2025/04/29 04:00:00,0.7400792026998398,0.6831385596905548,97.37584890343078,123.3249827913981,2.745105656582038,2.73,3241.2119815829356,3500.0665513441977,0.9822251154938135,0.9972395475350728,33.658710466203246,10.862338664888693,2.6599464179715233,0.9864491037821883,1.0042819499558406,18.505521833333336,passed,
2025/04/29 04:15:00,0.7398043731031657,0.6837141754979023,97.29965394448058,123.29125775346563,2.748470352327206,2.73,3234.5471891779052,3498.1431945632735,0.982112406218816,0.9973010180433757,33.76842331232773,10.877738113321968,2.6612879304438453,0.9861226794000286,1.0027458021225297,18.504599911111107,passed,
2025/04/29 04:30:00,0.7387354549942977,0.6845690824031653,97.26181141846365,123.28932536532689,2.750610892291535,2.74,3232.2920934848175,3494.6961377353346,0.982162043824999,0.9974148133532473,33.93085300645084,10.92918196230618,2.6614425097245284,0.987315150938272,1.0015895401065429,18.50332710111112,passed,
2025/04/29 04:45:00,0.7367187013171944,0.6856564635623476,97.32674861775568,123.3833716458743,2.752994355021573,2.74,3236.231193638178,3482.110230829336,0.9824078734869199,0.9975747811051198,34.15458429055814,11.15341550192756,2.663282289333344,0.9846191059251255,0.9953194354573008,18.49555601666666,passed,
2025/04/29 05:00:00,0.7372814688654479,0.6857730821913709,97.28145527284468,123.31737216483424,2.755522145416161,2.76,3233.5056905517054,3478.3184250456206,0.982314910783677,0.9975643693993984,34.10523924350255,11.310693261040457,2.660763220242303,0.9880915093143632,0.9990390700835148,18.494579986666672,passed,
2025/04/29 05:15:00,0.7368402305298896,0.6859594973293669,97.32119020920832,123.31851080952443,2.754793180867153,2.74,3238.5147206345523,3474.603569614749,0.9824771458043572,0.9976031812628819,34.09633471645138,11.366556496217838,2.6577209520450062,0.9874764794428701,0.9976370564804985,18.493252488333336,passed,
2025/04/29 05:30:00,0.7393873173697385,0.6839927391504839,97.21222591678858,122.99087719741136,2.747468457631494,2.73,3240.782648609955,3489.742307017807,0.9824044362848507,0.9973850439605884,33.68476697714862,10.89151713739845,2.6476047410779984,0.9856525393332707,1.000616121634714,18.491905018888886,passed,
2025/04/29 05:45:00,0.7388801755644865,0.6844367007280064,97.34273302448517,123.10967668253717,2.750697559145958,2.74,3242.4777660773884,3483.8898667164744,0.9824112399465162,0.9974268149802669,33.77123405809151,11.092467096159266,2.6519003403105694,0.9861583311319152,1.0000197737110343,18.502203029444452,passed,
2025/04/29 06:00:00,0.73758903809751,0.6879969700363684,97.16391584022064,123.38441825046986,2.7591089062677603,2.75,3235.9178155973814,3483.3065500813577,0.9823294814165502,0.9977361059883851,34.043372016785234,11.18058431310268,2.635782086133004,0.9872441527010387,0.995448876680961,18.539071790555553,passed,
2025/04/29 06:15:00,0.7346366664009703,0.6910704210829817,97.35304445041324,123.79343343703923,2.7626857754115473,2.74,3231.807555884088,3491.954335048365,0.9825697985888633,0.998169119484683,34.4329542584028,10.97739906000807,2.6453406379973354,0.9924713639975391,0.9939620182718399,18.575641333333337,passed,
2025/04/29 06:30:00,0.7342518227730154,0.6929807969556974,97.60238048066708,124.1571064214739,2.7664126115250935,2.75,3235.6494352089144,3492.405759696125,0.9827608845317322,0.9983998603261192,34.39928049555518,11.020529039239138,2.6445085904614904,0.9930893309814243,0.9919537523318384,18.61257674222222,passed,
2025/04/29 06:45:00,0.7344670737067027,0.6976310502621862,97.63517971704707,124.67891885957879,2.78358458996682,2.78,3223.031624227064,3474.46386193989,0.9827182842520727,0.9988642809517002,34.38420226635266,11.602124724035434,2.6356181501515246,0.9950824106594747,0.9885209626233714,18.643045226666672,passed,
2025/04/29 07:00:00,0.7356320882466613,0.6985170553138963,97.73722453511401,124.87103902230308,2.7831701525871946,2.75,3229.0975758055456,3482.567501265752,0.9828106180060551,0.9989307036125175,34.13101870049594,11.465907098417713,2.6233374187688097,0.9955459199102754,0.9892715008348333,18.679705916666666,passed,
2025/04/29 07:15:00,0.7453077098677835,0.7068489262747267,100.72243069433375,128.63500822460182,2.805909478379364,2.74,3288.632256528326,3528.1600191016337,0.983292803225914,0.9996061867984909,32.10762831500898,11.971302440518578,2.615527865114631,1.0087236792145082,1.005294485128128,19.12730205833334,passed,
2025/04/29 07:30:00,0.7487225785566358,0.7072125917661186,100.47723771841186,128.39925398934443,2.8139389770816368,2.82,3274.0963885682345,3506.62958383906,0.9832057639681541,0.9996772720013954,31.512565427230996,12.631860431563767,2.6044369655532065,1.0205229671632416,1.0197376845873773,19.08054910666667,passed,
2025/04/29 07:45:00,0.7409112366637477,0.738168086427243,100.50673989391103,131.1279475222271,2.9045008652275914,2.89,3193.6208973720577,3395.347574209743,0.9837506357676027,1.0026601135135773,32.66375819112313,14.806722568087668,2.5961851795934083,1.0288445741921195,0.9816476597315675,19.137664626666663,passed,
2025/04/29 08:00:00,0.7284384946792961,0.725937257329264,97.21110003632195,126.97505279073327,2.8838266270141943,2.87,3127.1855824376585,3330.5226601434497,0.9835190043882572,1.0022405245081705,35.01015237120569,15.37021208886681,2.6036823181865727,1.0219454114109854,0.974099621329634,18.62291097944444,passed,
2025/04/29 08:15:00,0.7329829336414947,0.7133378345320313,98.04105803341425,126.43368606753464,2.82643822571854,2.79,3196.4019567079745,3441.154322256119,0.9833748979835569,1.000653512051333,34.29615737563162,12.63608004436927,2.610302168031039,1.0075713457828113,0.9803977875256754,18.760642792222225,passed,
2025/04/29 08:30:00,0.7368666918713354,0.7090338723967804,97.11487022960291,124.97410094244057,2.83172369239159,2.88,3165.424006995604,3386.2379276937613,0.9830615765441418,1.0003142664971258,33.77776555690718,13.951692235072445,2.6083079449595177,1.0276502489935113,1.0073724422826156,18.552496325,passed,
2025/04/29 08:45:00,0.729634594300288,0.6969660993098642,92.8299846226526,119.18023977032821,2.8312983181478923,2.92,3030.4088400378546,3233.874051816944,0.982264570632387,0.9997138332974252,35.448983463810954,16.032665179345706,2.650381994370862,1.0604818532746347,1.0415916338015487,17.736053616111107,passed,
2025/04/29 09:00:00,0.7188197447898864,0.6961621149842169,90.71001678547748,116.80460636511224,2.8327656529774328,2.88,2968.59890187914,3164.0019564871673,0.982376563949761,1.0000163655630785,37.1787455469082,16.50898335104052,2.66776103733417,1.056775151640501,1.0250373128857617,17.372221074999995,passed,
2025/04/29 09:15:00,0.7181204925621252,0.6981745605227669,91.28680283270215,117.58540848892355,2.855394780885517,2.91,2972.3227238911645,3122.532320652747,0.982490587167928,1.0003389439946062,37.23711229045661,18.09466777382313,2.6813586809899133,1.0668823612625131,1.0317608927378725,17.40321728444445,passed,
2025/04/29 09:30:00,0.7218434977585827,0.6958585213796943,91.46051312820535,117.70596270995091,2.843937463365727,2.9,3006.6949181210803,3141.446199103196,0.9824016462520831,0.9997983127384569,36.675812434357866,17.699755338016253,2.6431015825431423,1.0464718998689893,1.0196829293240384,17.484928853333336,passed,
2025/04/29 09:45:00,0.720855392321088,0.6929186641590209,90.65898023112688,116.4619903362057,2.8373371220443233,2.89,2986.985415953298,3118.5655979285148,0.9824422067441553,0.9996253946906123,36.8173901865286,17.34232659573507,2.647460432074515,1.0213406287395874,0.9966758302962525,17.323506542222223,passed,
2025/04/29 10:00:00,0.7174751749055983,0.69181185418443,89.19712813375492,114.68885532721994,2.832147735400961,2.89,2938.3354440581334,3094.98068375121,0.982399964744955,0.9997437147677553,37.38383072828123,16.611015322864915,2.6543648713670147,1.0020581845778427,0.973975009044999,17.087242608333327,passed,
2025/04/29 10:15:00,0.7197260226115091,0.68791499945242,88.57134270496017,113.62663337556212,2.8274350426540233,2.89,2922.781762789805,3077.0644372993524,0.9822001369401927,0.9993937288525884,37.11672318137458,16.54756468818845,2.6519460279018534,0.9910518273803535,0.9693255662904884,16.96417539666667,passed,
2025/04/29 10:30:00,0.7182083777001523,0.6860842001436306,87.9957243741567,112.73519290113934,2.828825236504566,2.89,2894.092030835699,3059.3148624043815,0.9819794239705728,0.9993617714447787,37.46506551552478,16.53060416857312,2.6740175544706983,0.989483827204067,0.967565116689989,16.841147662777782,passed,
2025/04/29 10:45:00,0.7155637151509485,0.6867842793014819,87.27458845517327,111.99585929475448,2.8334168939834576,2.91,2867.9503661182007,3029.9065509867037,0.9821170090955033,0.9996371183673388,37.82120823378622,16.91680749741621,2.67602629719904,0.9940051204630006,0.9678348303338838,16.71108742722223,passed,
2025/04/29 11:00:00,0.7158271679192197,0.684743669239218,86.4827772422104,110.98459062567943,2.8297275140487628,2.91,2846.4673863195994,3018.1293092784754,0.9819170529428553,0.9994862933733244,37.87249920743941,16.419579250180533,2.669858980324754,0.9731955837030304,0.949792207869042,16.59521062833333,passed,
2025/04/29 11:15:00,0.7190653446394439,0.6791170793294347,85.89342335922657,109.7622368060941,2.818128554969573,2.89,2827.378721563626,3017.741898902757,0.9816145663723075,0.9990017833858996,37.49999992601115,15.866595552011502,2.6785764727514776,0.9658683193571144,0.9518075526777742,16.472301327777785,passed,
2025/04/29 11:30:00,0.7137705211322605,0.6817210385668397,85.12169138803617,109.08762247947087,2.823691629573066,2.88,2795.209239736487,2992.473553461696,0.9818729867309276,0.9995408619589807,38.21624253779406,16.108051962900216,2.687251357572986,0.9759327778955226,0.9524623100112206,16.34263145777777,passed,
2025/04/29 11:45:00,0.7175877938908195,0.6767784036526088,84.64281577277816,108.08086367492977,2.823740364176272,2.9,2773.4379452144944,2970.6455072779804,0.9814468513524084,0.9991184619248875,37.81272711980607,16.5568902313703,2.698917938875093,0.981543451845892,0.9671797070197228,16.219800300000003,passed,
2025/04/29 12:00:00,0.720328950100016,0.6716725724148278,84.09280290170288,107.04068041538125,2.8190070354595327,2.85,2760.5519359209875,2952.124445312249,0.9811104200141416,0.9986153365065431,37.381401977880266,16.75405380924517,2.700110965784581,0.9778520691950169,0.9721159699262754,16.104074909999994,passed,
2025/04/29 12:15:00,0.71195250112205,0.6777593174154583,84.09310014754236,107.39367141678201,2.8338722697900747,2.88,2736.590638677625,2940.1996145371745,0.9814478882575297,0.9995373144359679,38.611325845759765,17.196971850621697,2.7358971433188866,1.0029361222227018,0.9799617465125625,16.087298479999994,passed,
2025/04/29 12:30:00,0.7151523214724389,0.6768921752327729,85.00811154463514,108.28462116200372,2.843048578394365,2.88,2767.189136729144,2930.1029312073883,0.9813961991716812,0.9992896871292892,38.21860399207416,18.13141674329741,2.7349027939752437,1.001245260479704,0.9831892233751686,16.19767811444445,passed,
2025/04/29 12:45:00,0.7279425123406217,0.6723753384033062,85.9427188157514,109.02785900516928,2.828732777473822,2.84,2812.3485389705174,2992.639792706081,0.9806440757942287,0.9982384742624923,36.53271752334662,17.25727863330999,2.6951378937756862,0.9960326039339947,0.9982522563793211,16.42076076666667,passed,
2025/04/29 13:00:00,0.7203715868489341,0.674005727869265,85.21617447069679,108.26709017371775,2.83655883537242,2.86,2777.6056412239604,2955.4780357245772,0.9809067478926491,0.9987657538977974,37.62384510209732,17.575014962244776,2.724453823630054,0.9949646060744097,0.9862089223418894,16.262229157777774,passed,
2025/04/29 13:15:00,0.7247492547949661,0.6752402854456593,87.26069061815171,110.51635455115881,2.8398294127139785,2.84,2846.16444424641,2997.7680309189122,0.9808898884125763,0.9984747971611826,36.93212268320772,17.94190874865623,2.7196674653512627,1.006966887995151,1.002340789377298,16.595771328888883,passed,
2025/04/29 13:30:00,0.7231892067725865,0.69363195102584,93.10367220992524,118.42366761160915,2.8720966702947903,2.84,3016.606100349993,3111.318536584008,0.9820974803467502,0.9997813354839938,36.603499534765106,19.11589011571527,2.710086405503271,1.0627672810481743,1.037997004299553,17.599991945555555,passed,
2025/04/29 13:45:00,0.726393107529577,0.7198553414464897,95.80009263271826,124.73359997712984,2.931887090030117,2.93,3083.053898341793,3192.353006275511,0.9821641077843576,1.001822845035932,36.042581650958354,18.471240541897213,2.5946941812117954,1.0033395417336561,0.957969012080665,18.39878448833333,passed,
2025/04/29 14:00:00,0.7343114475998919,0.6954806968106817,97.65857536648974,123.33791717033058,2.8168378749072507,2.76,3209.7701568131297,3376.8031309337466,0.982275706408084,0.9987189012691026,34.643668940175495,13.75971435360242,2.652585335816994,0.9991364005523135,0.9906496348305399,18.553309102777774,passed,
2025/04/29 14:15:00,0.7235074023316096,0.6928282914479715,93.91348221460875,118.88945285748873,2.8555162239311085,2.87,3042.747836855893,3171.6001008325657,0.9820477258340088,0.999502321500585,36.57562722143386,17.610396645423062,2.726083107345273,1.0568251089219138,1.0333335999064033,17.74517135722222,passed,
2025/04/29 14:30:00,0.7199079860099095,0.6869023239802144,91.68169443373083,115.94253396944116,2.861835623347056,2.88,2959.7293674757016,3089.626496559725,0.9815286237128168,0.9993427329300589,37.4060191310744,18.77945582488705,2.7602075180759584,1.076282384311865,1.0536228065921305,17.312262109999992,passed,
2025/04/29 14:45:00,0.7198269771775008,0.6817459503499183,89.03502651772993,112.7721724928939,2.867257213959495,2.88,2872.6501542589385,3014.3032180514006,0.9808172525050737,0.9991074227251955,37.75157263503527,19.054539109531085,2.758999984171938,1.0495873968001705,1.0313147371833837,16.879409524999996,passed,
2025/04/29 15:00:00,0.7222093373535222,0.6736533377631595,86.39069073175547,109.20342482426454,2.851405553826438,2.89,2795.1838628170713,2972.713159110139,0.9802067311326796,0.9985152620870557,37.659198879023215,17.975652674594738,2.7542358096945394,1.0088861395350368,1.001862843087772,16.446613602222218,passed,
2025/04/29 15:15:00,0.7186208235292065,0.6698054741428574,84.71104019971571,106.98576597369873,2.8447668188589255,2.9,2741.3047717519166,2930.2226423901084,0.9802085398924468,0.9985088963111839,38.220327893537345,17.600654943141134,2.770484225474614,0.9880949457674031,0.9807959361092868,16.134172999999997,passed,
2025/04/29 15:30:00,0.7156554532155092,0.6712842052923715,85.0999145174311,107.39217159565828,2.8557421956786797,2.9,2740.602755666819,2913.7122401143874,0.9803706011418345,0.9988039302470159,38.60580177667701,18.480516902165004,2.797274471685892,1.0079570242108886,0.9951297701411103,16.147265921111106,passed,
2025/04/29 15:45:00,0.7219399414140294,0.6677266319477941,85.15662267352576,107.22738762663907,2.8516500912224245,2.88,2753.5567370458843,2918.4252357025425,0.9799560861649079,0.9981938966488034,37.81763417328376,18.358921225346002,2.773866429268775,0.9923775122209149,0.9911199834624608,16.17450791,passed,
