datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/29 16:00:00,0.7159245219016632,0.672247027856696,85.25975857055492,107.59951758001644,2.855019349211192,2.87,2745.4556807079116,2929.373173888005,0.980304599970005,0.9988283024046289,38.59404170879987,18.09399483298413,2.79221904331278,1.0060105030156037,0.992238517943717,16.201746183333327,passed,
2025/04/29 16:15:00,0.7187689354619524,0.67056148033676,85.42625476456605,107.66420600676577,2.85918156776515,2.88,2755.8167482894446,2917.802020840318,0.9800995111584604,0.9985343051085813,38.246937774201314,18.596928639452443,2.7823241287637526,1.0020337928712877,0.9936032483057415,16.221906207222215,passed,
2025/04/29 16:30:00,0.7158371265996464,0.6723576423494941,85.57881238629587,107.84994507342847,2.8593155552566873,2.9,2747.9876518611127,2934.8889666414443,0.9801331717659578,0.9988139364551221,38.684420078398645,18.263674790831246,2.8046973555259216,1.0174982048128556,1.0030995398580118,16.249137513888886,passed,
2025/04/29 16:45:00,0.7182183353717204,0.6713907889829528,85.57559619322387,107.79990570193358,2.858897531937353,2.88,2747.8174548536736,2945.4139125434644,0.9797748263420923,0.9985861097959339,38.47908682568858,17.997040870472482,2.798476447375485,1.0125371562704524,1.0020917147062085,16.276365105,passed,
2025/04/29 17:00:00,0.7148723985559833,0.6750969768554256,85.57499096667894,108.10411996563101,2.8678156996186277,2.9,2739.4441410703553,2943.1092538940334,0.9798768459289848,0.9990413930540972,38.94620409859742,18.246199751463912,2.802492787097075,1.0280699189855032,1.0090225656363916,16.296515840000005,passed,
2025/04/29 17:15:00,0.7183964883384272,0.6726182612701606,85.6717574242952,107.9806656341941,2.8626285687397166,2.89,2746.8023484126225,2953.0861968612776,0.9796480694228258,0.9986710161645652,38.508707512424955,18.025244284455276,2.7958475758214503,1.0235866614517504,1.0115967343963084,16.31666378833333,passed,
2025/04/29 17:30:00,0.7142582034526477,0.67412642184563,86.17423586633012,108.47858254886602,2.8733972990570846,2.91,2749.233337396262,2936.30445974755,0.9798804783979632,0.9989897415064705,39.03805762927,18.85526198360291,2.829615975208795,1.0412552061372833,1.0221221208084854,16.336808949999995,passed,
2025/04/29 17:45:00,0.7205372721485105,0.6702708039931151,86.31190801668617,108.35306324652717,2.869794121612351,2.89,2767.78624858628,2934.3729930767895,0.9795578895012355,0.9983496956113832,38.21874498970531,18.93754790230908,2.804778155320291,1.0228323283583163,1.016050771143191,16.36402307222222,passed,
2025/04/29 18:00:00,0.7208351338766661,0.6690646829786385,86.70198704126732,108.55307665937276,2.870990613801882,2.89,2776.7240294520984,2932.536530331814,0.9795343349734714,0.9982198372600842,38.183249296178424,19.09456694729926,2.8197494810698376,1.019684590739519,1.014567747499926,16.391233478888893,passed,
2025/04/29 18:15:00,0.7198728553585036,0.6703029445617733,86.7575522495492,108.67392383761558,2.871955974302443,2.88,2774.7292161995942,2939.529638957057,0.9795758277588484,0.9983746062010943,38.313501180703014,19.029245767769897,2.8223019033890777,1.0296298111962565,1.0216847516065843,16.41109985777778,passed,
2025/04/29 18:30:00,0.7161740656542208,0.6742607531986995,86.63661448392187,108.86594018452013,2.876033463143237,2.87,2759.704601122482,2955.723653561913,0.9795754004552513,0.9988496741505224,38.881588313428125,18.657489815227617,2.829175767807788,1.045545417136407,1.0280842357893976,16.437762916666667,passed,
2025/04/29 18:45:00,0.7180744139767102,0.6724685744453777,87.16623928205213,109.20399632683753,2.8844043759566915,2.93,2773.8684230704907,2931.763987736958,0.9796336142577187,0.9987029363020158,38.564744228902434,19.854631836303195,2.838639422948966,1.0602745154087112,1.0470172372052013,16.457351093333333,passed,
2025/04/29 19:00:00,0.7218417499737735,0.669368919580566,87.26438355129882,109.07551975558376,2.8791717745042305,2.89,2793.061190303611,2929.7425812209926,0.9794796547509067,0.9981896045675559,38.05171712143971,19.68585541658171,2.8179403988935365,1.030318131486248,1.0257421510010256,16.476935089999998,passed,
2025/04/29 19:15:00,0.7221150536690537,0.6697270544999568,87.20644688531658,109.05285991639909,2.873455603099448,2.92,2799.9970554432416,2943.464860036039,0.9794902261375711,0.998117750470765,38.004309607955115,19.103731176661046,2.8027306030902404,1.0176235285741182,1.0129988469970073,16.503582822222228,passed,
2025/04/29 19:30:00,0.7217018114298205,0.6695195405793737,87.48862940987354,109.26276102142327,2.87060768194096,2.92,2815.152728088918,2945.7501998995976,0.9796723474930263,0.9980598916665034,37.985374204407606,18.96754377358357,2.801289922774137,1.0063037242557766,1.0014850659229042,16.537292200000003,passed,
2025/04/29 19:45:00,0.7222899101472188,0.6702446567964397,87.44109606739765,109.30368809364137,2.8683076808408736,2.93,2817.362968831654,2959.909365583025,0.9795666080910308,0.9980314706145669,37.94203339686842,18.477465353734974,2.7887575284608945,0.9987461839857802,0.9937850352577685,16.57099461111111,passed,
2025/04/29 20:00:00,0.7203203861686035,0.6710566875906742,87.79006156245427,109.64530864585333,2.86779799668675,2.92,2829.514352319751,2962.99819574087,0.97980140643204,0.9981331726469119,38.14160014166599,18.459830693887977,2.7960210365662306,0.9976185356726265,0.9894334656262563,16.61175588111111,passed,
2025/04/29 20:15:00,0.7208111846466172,0.6707220336232728,88.0765342755648,109.84482836077142,2.8701156177557574,2.93,2834.156046576,2965.416472122,0.979722350016933,0.998083520380471,38.101310616314905,18.588417844982427,2.804327052211562,1.001215848987895,0.9938003601753095,16.645443662222224,passed,
2025/04/29 20:30:00,0.7191052287940288,0.673268870043074,88.10488764365128,110.08260693026988,2.8717863955048006,2.92,2833.640533455265,2974.2860250013296,0.9798462930438925,0.9983546675014101,38.309768354698726,18.421691530712163,2.7993407018227265,1.0071979762754475,0.9947244691493852,16.679124476666665,passed,
2025/04/29 20:45:00,0.7187292318701193,0.6732068035401738,88.36185996468168,110.31258101266492,2.873792413795857,2.94,2842.612107817372,2972.977857628076,0.979839490457143,0.9983075054645612,38.37102814434602,18.461364909778744,2.8026368325623325,0.9987754037579448,0.9860745487423216,16.71279832444444,passed,
2025/04/29 21:00:00,0.718945726373327,0.6747308880570299,88.24387652942518,110.36647720462737,2.8720038352274706,2.93,2842.086842343597,2988.8472950508212,0.9797751971168112,0.9983803244685279,38.36664033369183,17.994075110313528,2.7868188379531773,0.9977346011720521,0.9835357821594207,16.746465205555552,passed,
2025/04/29 21:15:00,0.7203710183680897,0.6737532493491748,88.5383650858448,110.53777403374292,2.869845306148035,2.94,2853.2733082616032,2996.236219746488,0.979736270734823,0.9982137072269684,38.16341183168138,17.89249453570634,2.787050411897537,0.9939765687742991,0.9825380976928052,16.78718746222223,passed,
2025/04/29 21:30:00,0.7185488466393176,0.6753824807875248,88.74333377837078,110.8516297272849,2.8740937982011214,2.95,2856.0096628091837,2996.5619282298435,0.9798287874172392,0.9984071237000782,38.40374324154296,18.049126802124245,2.7925528725862163,0.9998526125373668,0.9844613690431333,16.82083971333334,passed,
2025/04/29 21:45:00,0.7201948627735533,0.6749104599387604,88.97524221235041,111.03536922836508,2.8754702540636594,2.94,2866.0304639744304,2995.4403594356713,0.9798279465733305,0.9983122343157185,38.149020218547086,18.34820369545723,2.785817964363355,1.005150126881102,0.992168496797833,16.85448499777777,passed,
2025/04/29 22:00:00,0.7196175205838312,0.675128274810744,89.37303888675147,111.38847911071807,2.8757895096684365,2.94,2881.065448874634,2993.90680169377,0.9800544218174827,0.9983422005277971,38.1355397974965,18.535719408479043,2.7887033252716544,1.0044086086282018,0.990706955812008,16.89518356777778,passed,
2025/04/29 22:15:00,0.7197517292101819,0.674401923177369,89.67157134647398,111.56636794905111,2.8731134388921817,2.94,2897.9007459500076,2991.791751952676,0.980252234427422,0.9982398814683969,38.024089038883915,18.562425236503056,2.7864130907059974,0.9952342406290613,0.9828028181497361,16.921754666666665,passed,
2025/04/29 22:30:00,0.7194238955106764,0.6770060373547646,89.44082544178534,111.63142720376555,2.8742504578845347,2.95,2887.0285143131305,3014.4884754360696,0.9800062542521183,0.9984174439567695,38.18762981769596,17.94761804713293,2.7739784922446202,0.9986017867152063,0.9825968775371348,16.96243791,passed,
2025/04/29 22:45:00,0.7176016574379509,0.678638029419869,89.5437356552755,111.90393359884074,2.875251253787042,2.93,2887.1815625603854,3021.518223766949,0.9800733965269213,0.9985927540762429,38.4395568699616,17.779891782639066,2.7789418822579104,0.9983784499956945,0.9786772088956892,16.988996468888892,passed,
2025/04/29 23:00:00,0.7161897920894472,0.6797637932672553,89.90584902250096,112.37938735728642,2.8767035668368233,2.94,2893.946764426164,3025.9069813252954,0.9802311987038362,0.9987436727610144,38.58619724171986,17.97779641665854,2.7904893116986287,1.0083758090996737,0.9860032555542025,17.02966438555555,passed,
2025/04/29 23:15:00,0.717243691994571,0.68119478213833,90.12276391467168,112.88124717673605,2.8798117544350452,2.95,2899.6151380784013,3037.7698286456225,0.9800983072181304,0.9987837377343228,38.48358235300485,18.031837277502408,2.7814241442416376,1.0144314980529279,0.9920235274180904,17.09855101777777,passed,
2025/04/29 23:30:00,0.7235634266488535,0.6779743858433462,90.38763872240266,113.03023306957554,2.8755341673601293,2.95,2914.065897580577,3053.6488453808824,0.979611913478017,0.9981942343203416,37.72167012405239,17.949304650553014,2.7669233493340974,1.0101692252212213,0.9993386947199125,17.160367644444445,passed,
2025/04/29 23:45:00,0.7189749617377246,0.6818042397830658,90.85638386123769,113.84616484592175,2.878495366540195,2.94,2923.8323442608803,3061.6652552629016,0.9800509520895989,0.9986751318476452,38.23703283533008,17.997908979345222,2.7792219320764184,1.0184523632041405,0.9983804644549955,17.229227106666666,passed,
2025/04/30 00:00:00,0.7214672102355175,0.6708657454050603,88.33653739135475,109.79081820228251,2.8708277572589678,2.93,2852.367295995814,2973.559161563645,0.9796923797411157,0.9979624642362324,38.01280211647207,18.10234999612645,2.7846548455603757,0.9843711147393948,0.9764916218353635,16.725231386111105,passed,
2025/04/30 00:15:00,0.7189484024770714,0.6731853738641769,88.12335960633864,109.73906114513845,2.8719091364746263,2.93,2839.704891867497,2981.565424222245,0.9797349322587499,0.9982649027951216,38.38443141041814,17.760547360084207,2.788093369588643,0.9894876165222387,0.9758711723308179,16.718159406666665,passed,
2025/04/30 00:30:00,0.7185568406266268,0.6750514043257643,87.9322697529726,109.73344735136715,2.8746820219283697,2.95,2829.0339352193896,2986.7167341775744,0.9796992099511871,0.998483289433214,38.46098005291188,17.770504463110544,2.78234010958221,1.0038026417967305,0.9872813474266957,16.718433893333334,passed,
2025/04/30 00:45:00,0.7166274477153474,0.6750156597185509,88.07505044575782,109.79885436077151,2.87384042944072,2.93,2835.7887122650973,2979.204224218155,0.9799527766219444,0.9985458768876048,38.64389154082731,17.81489481592815,2.7904886140315757,0.9957752006806577,0.9772016364687148,16.711361797777784,passed,
2025/04/30 01:00:00,0.7192696717532188,0.6734001547794636,88.03605966690802,109.63444862892935,2.870214674444461,2.92,2838.8403106808905,2983.4983271118776,0.9798160109051876,0.9983061907448162,38.298030418449514,17.68666838336697,2.7816451570185095,0.9925978901251118,0.9788799195064507,16.711361797777776,passed,
2025/04/30 01:15:00,0.717971206710592,0.6746401318243144,88.02511851710821,109.69012328061578,2.8742142498351564,2.92,2830.3834778418973,2983.9486198059362,0.9797985951032183,0.9984994907994003,38.50646210520939,17.826165532609185,2.790358528329413,1.0053204937989502,0.9883288925513307,16.71163616833334,passed,
2025/04/30 01:30:00,0.7162038154031508,0.6756957572367485,87.95623965045151,109.68880852355848,2.8754372269483586,2.92,2826.2287907297077,2983.1708373035085,0.9798757774870106,0.9986570307209917,38.74331205228766,17.743069465452493,2.793811567916931,1.004554739883077,0.9842863889782947,16.704563956666657,passed,
2025/04/30 01:45:00,0.7140137965589517,0.6777143752890779,87.96915013396402,109.83822797811023,2.8782863535527903,2.93,2820.5536513753136,2985.552522774266,0.9800042750691429,0.9989456628642875,39.02047424703741,17.819403027600007,2.8002317666267134,1.0181845545259438,0.9926493373274453,16.71163616833334,passed,
2025/04/30 02:00:00,0.7209475448052864,0.6725339338922982,88.05989581413682,109.53080383128996,2.874839033209664,2.93,2834.4521471052653,2976.0608970189533,0.9796499503949112,0.9982342499937318,38.11312958326753,18.176926854876964,2.7841142868613753,1.0073864524742908,0.9960840276346721,16.704289702222212,passed,
2025/04/30 02:15:00,0.718875591967941,0.6729215059990977,88.17900381235049,109.61668568236485,2.8784354384212145,2.92,2832.5448298089755,2968.612243772365,0.9797096146747208,0.9983449462613601,38.40711285773356,18.3215903203968,2.800177920094996,1.0054107371554792,0.9912063264510165,16.698256104444436,passed,
2025/04/30 02:30:00,0.7186023330216614,0.6730296696988658,88.17504885972366,109.59779367776201,2.8768365259258615,2.93,2836.265617591813,2966.018369085031,0.9798740401553697,0.9983798908070156,38.37501952693025,18.367018285238316,2.795849156211482,1.0058707805029663,0.9911777300891681,16.69222250666667,passed,
2025/04/30 02:45:00,0.7191980142191442,0.6721894291744893,88.10603168253932,109.44822683804374,2.8742989090415487,2.92,2838.7428414119668,2964.106828884994,0.9798924418370016,0.9982768433561766,38.274455925750104,18.302022164629044,2.790943070116349,1.0006437808508648,0.9876591432308637,16.679124476666665,passed,
2025/04/30 03:00:00,0.719755933978001,0.6717071690404377,88.01057623846292,109.29904702524651,2.872334478244834,2.92,2838.0522724735843,2966.666349127051,0.9798263116419534,0.9981938800394458,38.217956306507695,18.050694673521143,2.7868770547744006,0.9927168792670118,0.9809411311260618,16.67309343333333,passed,
2025/04/30 03:15:00,0.7176062610991717,0.6767547657761767,89.35977778299126,111.10599488218271,2.8799774638973767,2.89,2868.9763923104565,3004.0343929119144,0.9799850084219951,0.9985964428811208,38.47873598574908,18.150590351463944,2.7993645421638282,1.0168664623386632,0.9972327191655654,16.914138706666662,passed,
2025/04/30 03:30:00,0.7178135761406846,0.6819244818686867,91.36448520735415,113.75792779822031,2.8948329744573376,2.94,2937.842137816723,3017.4881170444523,0.9805055758038684,0.9989199552822801,38.21052262528383,19.459644110282085,2.7820155578923704,1.0401390820765162,1.0162837084590666,17.239686395555548,passed,
2025/04/30 03:45:00,0.7224794938359849,0.6840268046777305,92.84124146625275,115.62360842657434,2.884577312621602,2.92,3006.7769301707285,3084.946839625213,0.9805309063904571,0.9986001487905954,37.46523670613022,18.419590683211908,2.7402423272366496,1.020409321788912,1.0014071508462106,17.57204818111111,passed,
2025/04/30 04:00:00,0.7240429844677828,0.6894762546849674,94.66032318124722,118.01543131251972,2.8906825385210126,2.94,3059.655288487088,3132.4707445424974,0.9808886727852628,0.998969062548265,37.04646256914931,18.29233941867654,2.72924906336389,1.0285849131324343,1.0058139030178295,17.899470600000008,passed,
2025/04/30 04:15:00,0.7314722998281689,0.6955627238727063,96.71804677774664,120.72881451520747,2.905161820954098,2.96,3104.921355398075,3179.3283281163194,0.9811133858991323,0.9994164584755489,35.719734220992486,18.231409390947963,2.7103602785627103,1.0320396156403888,1.0118705276842936,18.25676225388889,passed,
2025/04/30 04:30:00,0.7532860561842226,0.6932224186717919,98.31630046278565,122.44413515388489,2.8841882053360286,2.94,3167.2609547866878,3318.955425056126,0.9799841916868796,0.9982675608354684,32.51236794662393,15.939727199671303,2.636090148981621,1.0265771123424547,1.0355889763445374,18.70746878,passed,
2025/04/30 04:45:00,0.7355061040704122,0.7040123496091856,98.37709721974954,123.00956088066842,2.915722226513109,2.93,3121.1218434385914,3241.6380601219175,0.9814652010786826,1.000250103996784,34.858890679496234,17.30620010488785,2.713069188743987,1.0448255019877286,1.019850720885063,18.55204047277778,passed,
2025/04/30 05:00:00,0.7313871456752999,0.6944154725697367,96.13261052016206,119.80785950483205,2.89836924950525,2.93,3076.8652429015256,3187.8074874965923,0.9809582390164798,0.9993890964982088,35.81130340201484,17.66668813631587,2.7254518388869813,1.0457971980403014,1.025191283297956,18.157334799999997,passed,
2025/04/30 05:15:00,0.7216425055608564,0.6899437495748425,93.77356820030074,116.90470870595485,2.88593357744479,2.9,3017.257005701773,3138.0462663680987,0.9808172903855336,0.9992122249322959,37.46401909267726,17.596148365696276,2.747487113158609,1.0449964719027458,1.0172170005456753,17.763796392222226,passed,
2025/04/30 05:30:00,0.717209693498533,0.6837296658497828,91.43558681861886,113.893929284708,2.886077223140393,2.96,2954.961948571992,3039.066381326322,0.9808306205045703,0.9990075766297647,38.156157817855515,18.644263343095435,2.7573032187327233,1.0269119984641661,1.0003582844119026,17.299228637777773,passed,
2025/04/30 05:45:00,0.7228877282569437,0.6817910636748015,91.75302688033345,114.0816065154869,2.868987034939383,2.92,2977.0213130673424,3095.222080412114,0.980494044964683,0.9984779823598141,37.41765252849585,17.220283414879653,2.733668466046348,1.014189372278038,0.9969152059476281,17.421187568888882,passed,
2025/04/30 06:00:00,0.7183055677206542,0.6863164316393787,93.00734199172278,115.69242816695993,2.8824001317583803,2.92,3010.3144786963217,3084.8881100859344,0.9811650434960277,0.9990464930824415,37.830208355445365,18.419195313084458,2.750429949468051,1.0373102203709106,1.0097730204473045,17.568812745,passed,
2025/04/30 06:15:00,0.7211865393519257,0.6851893688612093,92.64798629262273,115.27939444543183,2.879055212510532,2.93,3002.624863270381,3090.8290785300337,0.9809228038300252,0.998853051422689,37.48703748433207,18.132993227683347,2.735012116996672,1.034775500479968,1.011756570029427,17.54339033333333,passed,
2025/04/30 06:30:00,0.7192766949639694,0.6855957677538195,92.49779924129217,115.14857075025839,2.882584771493674,2.96,2994.597864525088,3079.373285654637,0.980932198809344,0.9989588465707877,37.78503940276503,18.219732596280657,2.7430965603712814,1.0282090145255598,1.0025799110901337,17.50873673999999,passed,
2025/04/30 06:45:00,0.7191814661994563,0.6866910485843226,92.41530947830994,115.30199629250068,2.8780612405529467,2.93,3006.4825201239023,3088.6566574592275,0.981041996398701,0.9989438097990844,37.74909685940884,17.780554420698,2.7189858147076764,1.0114875580814495,0.9853235475265414,17.54218382277777,passed,
2025/04/30 07:00:00,0.7194239257563955,0.6872161473576748,92.73755919517365,115.71409779555738,2.8802799682917146,2.97,3013.4939389659353,3091.092299836993,0.9810841981803118,0.9989876901345341,37.691143046499576,17.98322554326007,2.723341778479731,1.0157734226891466,0.9894468267414841,17.582917458333334,passed,
2025/04/30 07:15:00,0.7167503131654507,0.6900454536548333,92.60780128061353,115.90786645079541,2.8722194850478635,2.93,3022.617695239926,3110.767962528491,0.9814469167704579,0.9992277440144315,37.94472459204522,17.086160347856644,2.703640956178939,0.9993247656452109,0.9675523890577009,17.616429795555554,passed,
2025/04/30 07:30:00,0.7178977496242074,0.6898296712580231,92.72753321789762,116.04357083996753,2.8668181190706004,2.94,3028.9797770844325,3127.7644716189848,0.9814399104154051,0.9991452839031041,37.766974392777676,16.70377462621119,2.699293193603794,0.9987468251578299,0.968696138813672,17.65026596666667,passed,
2025/04/30 07:45:00,0.7150849630989078,0.6931463435104849,92.78822718612693,116.48458366013297,2.868853624631861,2.93,3030.505233113465,3138.438231211525,0.9815894042476611,0.9994715387252564,38.14055979577441,16.417144717394414,2.6949940320991024,0.9966153489487626,0.9601038930782771,17.697795817777777,passed,
2025/04/30 08:00:00,0.7179042553965105,0.6912725657770655,92.96111721425142,116.52595236966215,2.860692695438418,2.93,3041.4043072134036,3156.887591515496,0.9814996680016245,0.9991829298603866,37.73813487717035,16.01636502160855,2.68946287126171,0.993695508222882,0.9627153506877864,17.73140835888889,passed,
2025/04/30 08:15:00,0.7176325403194137,0.6930788499900823,93.07204761052029,117.01343161553636,2.8700560734913156,2.91,3051.524399601592,3140.8057444117617,0.9814801594608963,0.9992564752450623,37.79018398341423,16.517975871788792,2.672654420282634,0.9811680308294644,0.948856272359348,17.772334738888883,passed,
2025/04/30 08:30:00,0.7162520089703674,0.6934404379681336,93.17578594115443,117.05688551485487,2.856090648961431,2.89,3052.0736278759614,3182.3267196477777,0.9816323599857535,0.9993312467672153,37.93742678340133,15.2484177678354,2.6841996029495347,0.9813936752289079,0.9471853622624062,17.80601253444445,passed,
2025/04/30 08:45:00,0.7174533145163727,0.6934394232912398,93.48819468032715,117.45278500452307,2.8612486020672994,2.91,3063.3153560555897,3171.7305050412683,0.9816417631191975,0.9992801307475333,37.743337190409626,15.93213246369073,2.6808731098500997,0.9873514605400734,0.9545809275574305,17.840016253888887,passed,
2025/04/30 09:00:00,0.7201891961019303,0.6932227610417244,93.59959194823917,117.63618431717536,2.8609234533502828,2.93,3063.963424926081,3186.0318737576617,0.9814223522720784,0.9991760397654114,37.41118797548261,15.97971397809621,2.674819156516648,1.0015017245286573,0.971712342597722,17.880758133333327,passed,
2025/04/30 09:15:00,0.7186141472356807,0.6944365352699612,93.63042166549685,117.77221400838044,2.8622978084287456,2.92,3057.2572127863796,3191.224077160237,0.9814520813175701,0.9993581111650756,37.647849867089995,15.931406940654002,2.6854356494459246,1.0096469905791525,0.9765084541659116,17.88501430222222,passed,
2025/04/30 09:30:00,0.7200911220604422,0.6945805930916712,93.74649549463537,117.9387505476918,2.870471451840147,2.94,3054.887363870569,3169.3336046210406,0.9815053774187101,0.9994335858648156,37.38772512596591,16.75944374173535,2.6872715133628815,1.0186104204384174,0.9866930176115862,17.8664486,passed,
2025/04/30 09:45:00,0.7191798505527663,0.6938337346505935,93.55971140055661,117.69052425813226,2.8646466108738964,2.92,3051.9228749273075,3176.013736889253,0.9814993846088896,0.9993639782830528,37.53583605944786,16.443487150246863,2.6904204147538655,1.017350866336661,0.9853642474769227,17.84083750777777,passed,
2025/04/30 10:00:00,0.7218394005321327,0.6950339952845682,93.6957156445895,117.85745532500539,2.8763792232053613,2.96,3031.052188663338,3162.256762493737,0.9814912570282351,0.9996678194969708,37.114096970121714,17.097865373740248,2.705971341075774,1.0399992567760272,1.0084194283511372,17.81430519,passed,
2025/04/30 10:15:00,0.715435562877831,0.6898827593924767,91.72765550770129,115.33121602522246,2.868274146640651,2.92,2982.909495347272,3099.4096952864925,0.9814677399938255,0.9994293182483682,38.141514860284104,17.26607088764243,2.7214776548023174,1.0171041368425324,0.9841230959535977,17.44575888611112,passed,
2025/04/30 10:30:00,0.72125603997263,0.6875661145049077,91.45366945915663,115.03167625116757,2.866220815296484,2.94,2977.131321620186,3110.7531938788366,0.9808914147170033,0.999003842240741,37.49070221935728,17.10436936250135,2.7006307508993292,1.0174195229745158,0.9938219754406974,17.449221319444447,passed,
2025/04/30 10:45:00,0.7164336398087675,0.6901127673738636,91.70936658531747,115.45047415479935,2.8691758527619324,2.92,2976.821310054159,3110.9961828515206,0.9812006702698012,0.9993918738396191,38.10786055029485,17.142420960935354,2.7227030924296307,1.0231930732076908,0.9911402116514807,17.467018946666666,passed,
2025/04/30 11:00:00,0.7174016110899695,0.690200061826811,91.64948866678225,115.48843544465934,2.86872080806181,2.92,2974.56039941284,3117.8794224662356,0.9810602182754401,0.9993467664638646,38.0207623507156,16.991906974943237,2.717994053697515,1.0219964950236962,0.9911619051676814,17.47750888888889,passed,
2025/04/30 11:15:00,0.7154564608030874,0.6915313947796861,91.71957511517978,115.67548318463237,2.871754535171454,2.94,2969.2096066491777,3118.101886226368,0.9811195962800799,0.999550362860565,38.29751633591523,17.1459643253838,2.729980103855999,1.0337580843577663,0.9988467515612722,17.481264386666663,passed,
2025/04/30 11:30:00,0.7185756382135778,0.6889654444232809,92.0311856845335,115.80067547995922,2.870248992777627,2.92,2983.7791852140463,3112.829957070122,0.981059018902587,0.9992193272050454,37.83676927285488,17.477989044569764,2.728522699232273,1.0288737071464589,1.0009756642134047,17.498786250000002,passed,
2025/04/30 11:45:00,0.7183606665627686,0.6889954455810731,92.22728524555448,115.98902887160237,2.873215460196481,2.93,2982.6986105735164,3108.9241755122093,0.9810923167895348,0.9992858594022481,37.85521659451628,17.871569978629967,2.7410165727256985,1.0432458012184895,1.0147468608774421,17.50254476666667,passed,
2025/04/30 12:00:00,0.7207606122642233,0.688171377022454,92.19124683686034,115.9903438732245,2.871996303814682,2.92,2984.5113892001636,3115.801204848607,0.9808613446915818,0.9990917421864361,37.58339982470855,17.78554012926815,2.7307420796359323,1.0414186021337288,1.0169606332616161,17.520075222222225,passed,
2025/04/30 12:15:00,0.7180595988019128,0.6963225326483337,99.041820898541,124.48133647258959,2.8834224852699006,2.91,3243.0961550006346,3235.5429313582167,0.9817780894354642,0.9990007167979125,37.58339982470855,17.78554012926815,2.710323533781761,1.0673912345888439,1.0390340489075147,18.680653615555556,passed,
2025/04/30 12:30:00,0.7341501740913661,0.702130098138006,99.55530843479832,125.08914412173556,2.8969113071114485,2.88,3196.07673902165,3263.5769649293475,0.9819177338057462,0.9997463113125634,34.857514955384424,17.595485756041843,2.7046591174660004,1.014119649402751,0.9960946239621193,18.71304385499999,passed,
2025/04/30 12:45:00,0.733579590467885,0.7007142049117573,99.24109639382912,124.78674805000469,2.880471567148862,2.84,3209.567654953696,3298.2049887145454,0.9816745551920211,0.9993311356847797,35.08032395701691,16.4158744879795,2.685692696233187,0.9950098757487813,0.978653478473337,18.745454065555553,passed,
2025/04/30 13:00:00,0.7304184891310643,0.7016572638095683,99.14128773176579,124.8757705096277,2.8781368657074458,2.82,3207.204873817335,3317.013892055868,0.98145158783514,0.9993322325063997,35.72667345277775,15.731221464974352,2.692055849633621,0.9829689672520308,0.96273507140851,18.77759455,passed,
2025/04/30 13:15:00,0.7277691774088748,0.7052508219822571,99.28584638247621,125.33062080280446,2.8811799990807283,2.82,3199.848736644007,3328.741838283005,0.9816803924677188,0.9997887398961726,36.05384566558889,15.378371419571968,2.701412805627652,0.9851412831035578,0.9581378285521811,18.810044586666663,passed,
2025/04/30 13:30:00,0.7298430336409679,0.7049597927726475,99.2803224750223,125.3897547094366,2.881140691235842,2.82,3197.8389220968156,3335.267721906859,0.9815301319887582,0.999713532700882,35.78353908302191,15.33929072459825,2.696306640865676,0.9873447954337036,0.9629669079857556,18.82279939222222,passed,
2025/04/30 13:45:00,0.7299176305258944,0.7044148456166772,99.21586971359386,125.35761952183434,2.8792463478008687,2.8,3198.422988630601,3341.297878079124,0.9813797843302157,0.999596601102521,35.846077912584214,15.170446226145133,2.6949887694763826,0.9834345840674129,0.9600406278898294,18.82946742111111,passed,
2025/04/30 14:00:00,0.729497007179178,0.7052014842142311,99.3162789764602,125.53384531280287,2.880669613372195,2.81,3196.3153424533916,3342.488922324202,0.9814477759367559,0.9997148239774047,35.88226325198696,15.197133488113924,2.7007577907228097,0.9865870079772915,0.9619144721179833,18.83613475333333,passed,
2025/04/30 14:15:00,0.7281468889219905,0.7053003215270841,99.32930657734346,125.59972149006698,2.8806957706047434,2.81,3194.8848315635673,3346.174304623254,0.9813581968652825,0.9997076452648261,36.15041255005366,15.067805598349604,2.708447567345438,0.9832959564403513,0.9573788959103533,18.84280138888889,passed,
2025/04/30 14:30:00,0.7290974138271925,0.7052343819020045,99.33823004236899,125.6441941007094,2.8816895964748346,2.81,3191.909627566779,3349.20685869055,0.9812505864965997,0.9996848047096868,36.046350276140046,15.076032965891235,2.708599927143658,0.985828116614698,0.9609950611383984,18.84946732777777,passed,
2025/04/30 14:45:00,0.7278590270220774,0.7056582757669603,99.40691597890256,125.74734783777717,2.8827990327808024,2.82,3190.816850614268,3350.094380305296,0.981246809079369,0.9997414206659295,36.25261300895916,15.03485242869769,2.716391622486707,0.9845729239643876,0.9580931841693139,18.856132570000007,passed,
2025/04/30 15:00:00,0.7286011027712764,0.7053143457746733,99.35398250824841,125.71428141569045,2.8848840560836058,2.82,3183.9846449840006,3351.897100501844,0.9810220553443754,0.9996811051452622,36.24072170619647,15.039008914463011,2.7200715268484417,0.9854016662359256,0.9600807292273802,18.85526104,passed,
2025/04/30 15:15:00,0.7267853661457211,0.70655484289873,99.56174231802578,125.99415373586794,2.886408298560312,2.81,3187.1390789698758,3350.210808035437,0.981236444964588,0.9998675989022194,36.43394369374082,15.105980380851781,2.7283676587677004,0.9868918424861637,0.9584110967613886,18.86946096444445,passed,
2025/04/30 15:30:00,0.7272170350452475,0.7063946837405698,99.52440565130478,125.98021634743037,2.8874290591977454,2.83,3182.474686831356,3352.262046413374,0.9811011907731365,0.999837434027764,36.4291609674503,15.0846472074835,2.7309850662443735,0.987686283236643,0.9598435904953885,18.86858873777778,passed,
2025/04/30 15:45:00,0.7269077289358968,0.7060312527240757,99.4997143460296,125.98295846852287,2.887214002117245,2.82,3182.0794179052614,3355.4517549919,0.9809572614152007,0.9997577155202724,36.5496259651575,15.000774966130159,2.7331278146003766,0.9845129940129235,0.9570094711744662,18.875251541666664,passed,
2025/04/30 16:00:00,0.7272487084839768,0.7061692362740722,99.66894198554783,126.15660596522861,2.8902668200062487,2.82,3180.2051140304056,3355.332781765069,0.9808953367078971,0.9997858760986839,36.524039928664166,15.112972413859055,2.7412919943667875,0.9868132919881792,0.9595635484419448,18.889448331111115,passed,
2025/04/30 16:15:00,0.7270640655010498,0.7058069877488707,99.61158642881598,126.11805311544681,2.8893637880382093,2.82,3180.078140684419,3357.2001133180693,0.9808085811728281,0.9997188541110639,36.596141409372066,15.068760802264016,2.741266899744592,0.9858555241972158,0.9589627667214556,18.888575059444438,passed,
2025/04/30 16:30:00,0.7271910814725727,0.706171030767161,99.70910213252354,126.25788822741164,2.890821111698061,2.83,3179.258073645817,3359.6348666321273,0.9807843946884924,0.9997585060877703,36.58716605744345,15.065341116565863,2.744506311063594,0.9867865441055702,0.9597008779215761,18.90276975888889,passed,
2025/04/30 16:45:00,0.7261091850890165,0.7062416743565684,99.70348611264987,126.28488569057632,2.8920298843662673,2.82,3175.93748747481,3359.9202132825035,0.9806934086278962,0.9997640453390672,36.80653928324005,15.039603925920476,2.7523788297817062,0.9854525261981008,0.9572780618389836,18.901895790555553,passed,
2025/04/30 17:00:00,0.7271034669696733,0.705857437449533,99.67188438953757,126.27829996639355,2.8910425923991716,2.83,3176.27552798059,3364.1176024504557,0.9805960751543883,0.9996837809504662,36.692285986460185,14.981266234541048,2.748146115869789,0.9852449086577312,0.958673945043709,18.908555111111106,passed,
2025/04/30 17:15:00,0.7269819606931572,0.7059644479494115,99.69778949478525,126.32819247194634,2.893388457410571,2.82,3171.647527813628,3364.7365296265903,0.9804794196636795,0.9996952080824726,36.76804934674919,15.001595251837335,2.7545641942689545,0.9861451560642853,0.9593325511393336,18.912298185,passed,
2025/04/30 17:30:00,0.7266760176561349,0.705665859849734,99.64814923932396,126.29943704917889,2.890851618147886,2.82,3175.4857844312605,3366.4145519995914,0.9804965741697363,0.999636934041572,36.809287446260505,14.9424786645695,2.750742686602404,0.9843518825896534,0.957757084288146,18.911663173333324,passed,
2025/04/30 17:45:00,0.7266741326221351,0.7058842664077328,99.66247176975516,126.33399176182638,2.8944336959723156,2.82,3166.803926702251,3366.778682482977,0.9803391275738129,0.9996742824885498,36.884932294497744,14.960670807078802,2.76037816920468,0.9859100528368873,0.9589617127668166,18.911021659444444,passed,
2025/04/30 18:00:00,0.7241912534254991,0.7058729454022762,99.41236791065697,126.05105113039488,2.892496474853298,2.83,3161.3879354622704,3358.1427275826995,0.9804686476352604,0.9997400291838826,37.22185094689814,14.980261345750463,2.766692952572153,0.985877424033094,0.9560751307310272,18.85771946055556,passed,
2025/04/30 18:15:00,0.7297411739331582,0.709562391644277,100.91261454420635,128.00391721652906,2.911508397798305,2.87,3186.6353504412896,3359.198491017634,0.9807146014285009,1.0001233269279752,36.20394333122122,15.949641715793726,2.762736058494557,0.9961783490403401,0.969029458686213,19.058250199999996,passed,
2025/04/30 18:30:00,0.7347169777431753,0.7054326472100241,101.42397626881859,128.18397415299117,2.897915914648093,2.74,3215.6995480860505,3395.967053739582,0.9803370314368944,0.9994206187620772,35.56614575525085,15.310329124064948,2.754731452953447,0.9884002303427695,0.9721257529413815,19.160053867777776,passed,
2025/04/30 18:45:00,0.75022164703882,0.6838183965979238,102.07409515900468,126.99975849868173,2.856335603465856,2.83,3281.742873716772,3427.37732252053,0.97964770865032,0.9971154271277018,33.25093508429082,15.678020119549203,2.742874127330878,0.9918661723324664,1.0197811068471527,19.163498884444433,passed,
2025/04/30 19:00:00,0.7437798698718595,0.6984005924984719,102.885129342705,128.63523536870227,2.9093116058113764,2.91,3227.615072440952,3334.5322680266545,0.9809596927964616,0.9993022052003182,33.6850912589309,18.060744156168237,2.8042796782993658,1.0404407788974945,1.0424717622118762,19.091331416666666,passed,
2025/04/30 19:15:00,0.7540786436235875,0.6862201966639099,102.29036532366969,127.30055576450941,2.9001828831895633,2.9,3214.5818322528776,3338.13410972697,0.9798482708327106,0.9981448894261875,32.443768022198384,18.62833516582012,2.7953462838429783,1.052531382304573,1.082380701200697,19.00407461333333,passed,
2025/04/30 19:30:00,0.7514379101804667,0.6835214450342971,101.7477621867595,126.79267516540429,2.900568541735857,2.94,3212.421442935571,3311.9585095268017,0.9798338178705707,0.9980332313149433,32.93107733685265,19.248965013915278,2.787427343717908,1.0427564918461587,1.0733879775981836,18.924411244444446,passed,
2025/04/30 19:45:00,0.7476787901215384,0.6839369094836693,101.05177884728053,126.04653659225345,2.890912749757501,2.9,3207.168448738196,3314.0717495053264,0.9797817783401059,0.9978840532798224,33.629381046524294,18.5816371106023,2.7825820335154656,1.0308455954104938,1.0555281571619555,18.852336433333335,passed,
2025/04/30 20:00:00,0.7522793970582914,0.6810876237882161,100.45451509591905,125.21674543292268,2.8889238623976947,2.92,3181.8642893445744,3316.311971185351,0.9792551611128576,0.997565107142981,33.097534961533,18.545847033386273,2.779986189954522,1.0452419062302232,1.0783251820122826,18.77273646111112,passed,
2025/04/30 20:15:00,0.7475482072090457,0.6901349756767786,100.60457792467368,126.07786106637572,2.933288848425249,2.96,3129.090754017004,3241.1022852658175,0.9798984552195139,0.9991139023194607,33.589752738860604,20.415478793772362,2.819800356942167,1.0784800626543483,1.0942865795419763,18.685616204444443,passed,
2025/04/30 20:30:00,0.7471035067943562,0.6857418565753253,99.81303141611691,125.0607952961145,2.919008006563371,2.92,3129.704550227891,3246.9939748009433,0.9795031481707186,0.9985232141672794,33.87916060784937,20.063863600393375,2.803952266981783,1.0648398724715598,1.0854616625497338,18.613634050000005,passed,
2025/04/30 20:45:00,0.7452601128641979,0.6846001854568805,99.3618692765039,124.45648918472325,2.915030207062327,2.93,3122.768537069314,3235.3582384982046,0.9794835556659345,0.9984009459089055,34.210270375494815,20.070904822544403,2.806996239569006,1.0623849118617934,1.0817103747452497,18.534131611111107,passed,
2025/04/30 21:00:00,0.7432436044744919,0.6839827984488698,99.04787782964308,124.0431501614984,2.9148769349094783,2.93,3113.4217206947897,3220.8924301151696,0.9794813893836117,0.9983829036141517,34.55880830856277,20.228142361278493,2.8168665674818403,1.0632601854810007,1.0806167242683715,18.463746216666667,passed,
2025/04/30 21:15:00,0.7386359445894991,0.6886230798207393,98.63564627434526,123.83592990884824,2.9189364947248775,2.95,3094.7143482813476,3206.759419996524,0.979755494392307,0.9988290051350797,35.201418388117936,20.03732921642701,2.825883854911689,1.0668563218732758,1.071637815203233,18.393601752777773,passed,
2025/04/30 21:30:00,0.741439416157991,0.6807171928030715,98.04717635222993,122.7839933175684,2.904270932362751,2.94,3101.0787020452826,3208.1449078897554,0.9792488434254698,0.9979779728410464,34.98545803420767,20.072085913042596,2.8104223894384766,1.0551716775848439,1.0736522116741278,18.32369473611111,passed,
2025/04/30 21:45:00,0.738021843851473,0.6853564721477027,97.6818749138357,122.57396832845218,2.9100483869487452,2.94,3076.3484657883337,3196.21419967506,0.9794183865428252,0.998424184293404,35.47415267559202,19.880380872707796,2.8252983029349377,1.0656845410531006,1.0728483793964299,18.25346086666667,passed,
2025/04/30 22:00:00,0.7371675420169373,0.68316651749825,97.25114428533959,122.05676159908809,2.9084699147678177,2.95,3070.0824903487746,3184.3206780099968,0.9792656398048236,0.998247802055687,35.692449253308205,20.081046775644612,2.823144083852412,1.0608667596361376,1.069758622566311,18.190743450000003,passed,
2025/04/30 22:15:00,0.7306433243594604,0.6819261823812394,96.66775556650846,121.42739497052602,2.8982910946077287,2.95,3084.13039664956,3165.366348108097,0.9795781811822522,0.9981013556890557,36.60857504956898,20.044967732805002,2.8104570199613716,1.0363123935708247,1.0391477977499808,18.11286076111111,passed,
2025/04/30 22:30:00,0.728757532620298,0.679407330972301,96.1246893338828,120.52357179331167,2.8857901127438614,2.95,3083.9532598255955,3168.232041289344,0.979361098581093,0.9976561875644203,37.01562908351133,19.484436752630657,2.810942592582429,1.0252166824923787,1.0282024305974102,18.042494524999995,passed,
2025/04/30 22:45:00,0.7249756527652187,0.6841789127384907,95.46364957684756,120.03108156065879,2.886566452634569,2.94,3060.4344612298414,3166.004643816921,0.9794125779867431,0.9979856573489473,37.59182501799322,18.777434416360336,2.810977081412231,1.0235398984892807,1.0146536978595047,17.973030239999996,passed,
2025/04/30 23:00:00,0.7249344541062097,0.6843619970457483,95.14398260075168,119.68650934268535,2.886398146008544,2.97,3048.682397280673,3165.293799362937,0.9793572525081803,0.9980391387510879,37.62397228095948,18.622878099386263,2.808235639443429,1.024520329192888,1.0149195811761127,17.936009373333338,passed,
2025/04/30 23:15:00,0.7243290603090147,0.6839268881466656,95.14327073556451,119.58706457390082,2.88939944436677,2.96,3045.762189188169,3154.282199287569,0.9793607579162417,0.9980520589552534,37.71750267943019,18.900417698609395,2.8158380412265633,1.0268853388502501,1.0169099977430336,17.91440481111111,passed,
2025/04/30 23:30:00,0.7259200193337929,0.682700000050185,94.95503556602814,119.26248113292995,2.8865979166035562,2.94,3043.8870106618515,3154.5989959485114,0.9792184833064552,0.9978612372209149,37.53313507279002,18.670138442644514,2.8092037287429203,1.0171571473560805,1.0103360416681586,17.89253679277777,passed,
2025/04/30 23:45:00,0.7229577751117868,0.683761288006404,95.01812445464644,119.2920582610505,2.888615241359187,2.95,3038.608161167305,3147.982767983669,0.9795015048814351,0.9981505029304722,37.867534728801054,18.900018073028868,2.8255081084293088,1.0305360900419407,1.0186526809218164,17.87068085,passed,
2025/05/01 00:00:00,0.7218643588635769,0.6793146287366914,93.03188926210608,116.68600690873667,2.8838982666590383,2.94,2980.3116192182806,3093.9974011529644,0.9792982482136433,0.9979352040144633,38.13091961432594,18.63988489548655,2.8291349163938038,1.0005891279338146,0.9914201611103655,17.517689254999997,passed,
2025/05/01 00:15:00,0.7211429946263652,0.6797832143151111,92.90630743396527,116.53060941714021,2.884038479141802,2.96,2972.4698604214923,3094.78175332035,0.9793333103036403,0.9980472237146417,38.2268373468797,18.605029439815386,2.833035549933472,1.0085285538220945,0.9976097976979017,17.49818711666667,passed,
2025/05/01 00:30:00,0.7231719737899375,0.6788607267385682,92.68980540140386,116.26753552925202,2.8843284790265433,2.95,2969.813370820187,3092.5977335840835,0.9791080940764401,0.9978671512578583,38.014391607695984,18.51200097175723,2.820288249387707,0.9996907136727231,0.9921146337642164,17.485984999999996,passed,
2025/05/01 00:45:00,0.7222077304115826,0.6793713311086841,92.57752839332,116.12952566802892,2.8844364523836754,2.95,2963.0870600940984,3092.330756061698,0.9791780058618389,0.9979913738246264,38.13234544666917,18.527187693422825,2.824170234445613,1.0088754942076246,0.9992536503088292,17.46646788333333,passed,
2025/05/01 01:00:00,0.7224864494161771,0.678443347743455,92.58637694742836,116.00482740480744,2.883065975812275,2.95,2965.753154414564,3088.3067199963502,0.979189586151843,0.9978915541866898,38.08379863583741,18.504989817818434,2.8254740099500837,1.0025004889235614,0.9942381567665609,17.454254039444443,passed,
2025/05/01 01:15:00,0.7237522001093103,0.6771102738435218,92.62670702076336,115.85280974129226,2.8844188237566,2.94,2963.3676935625735,3080.9885369874187,0.9791285306556543,0.9977953008841157,37.91463894096577,18.819643749772805,2.831857742649451,1.0106274226266057,1.0050774179044888,17.434454888888887,passed,
2025/05/01 01:30:00,0.721591596371723,0.6785390899075519,92.46705867663658,115.75932430385565,2.8840329540439655,2.94,2956.8902644996983,3084.1282158556187,0.9792359320671732,0.997993421269416,38.20154453004896,18.53722386309041,2.8336333045260798,1.00919243007205,0.9992532017049496,17.42249637333333,passed,
2025/05/01 01:45:00,0.720532697208014,0.6795841835011357,92.31215586343637,115.67861796168918,2.889106988055703,2.95,2946.1363996037703,3077.414440481792,0.9792209169828434,0.9981771060476716,38.3720069707563,18.78082020282915,2.8364440113887692,1.0197153847121183,1.0069826954264667,17.402682825,passed,
2025/05/01 02:00:00,0.7224084113882059,0.6787454505936791,92.05023669976042,115.35583702044643,2.8887764557846007,2.95,2939.2887342565336,3078.181985982596,0.9789877144139233,0.9980336092409713,38.18769457650483,18.65765221678809,2.8270752185340666,1.0172558790434472,1.0074889780024536,17.38312774,passed,
2025/05/01 02:15:00,0.7234090359382561,0.676346307317861,92.38216772922628,115.3669923547283,2.889177898214166,2.93,2952.6186934013153,3059.7781431841704,0.9791416248568902,0.9978353666404798,37.96214969638346,19.201287160876806,2.8360212335022172,1.0135611670520672,1.007776786258392,17.370884055555557,passed,
2025/05/01 02:30:00,0.7245456699821464,0.6754310098426566,92.52400677356944,115.39594244089703,2.8887483269650045,2.94,2960.2727842051186,3056.749037620649,0.9791598125004548,0.9977186091062719,37.776236146652685,19.373003070430673,2.8330313761474035,1.0141226115779827,1.010708784219782,17.381661721111108,passed,
2025/05/01 02:45:00,0.7250150957968301,0.6766679469798256,93.22398151502728,116.22343303744877,2.891882180436318,2.93,2980.9479186266226,3069.92479578278,0.9792265807688049,0.9977726810540375,37.671791337261574,19.57105439595774,2.8322006567218825,1.0233432797990438,1.0193125969794004,17.498410978888888,passed,
2025/05/01 03:00:00,0.7257849293109613,0.6778113136698257,93.74621994599052,116.89431363196503,2.890894605528879,2.94,3002.540354701772,3088.265726837525,0.979279149391866,0.9977533394265204,37.5262382995577,19.407897376981133,2.821405608366904,1.0221095746474653,1.017983660316507,17.607878444444445,passed,
2025/05/01 03:15:00,0.7276534959922465,0.6781739116216896,94.40205505313774,117.61271131444607,2.8905884850818904,2.92,3028.824500731596,3103.0427268159638,0.9793095539790005,0.997638237379641,37.21605534175471,19.434879757214652,2.8109122198070953,1.0219550256732055,1.0199309132314043,17.724704799999994,passed,
2025/05/01 03:30:00,0.7270296102577412,0.6797074668710935,95.08732867212719,118.41827737777285,2.8920268272771494,2.93,3050.1856008368773,3116.510327357878,0.9794928722044615,0.997753008923877,37.22911314234006,19.492316334820153,2.812319306133559,1.0270272707084072,1.0227478791395457,17.834250059999995,passed,
2025/05/01 03:45:00,0.7278694653853102,0.6798890730171714,95.82264382444454,119.23274990475363,2.8919570190902903,2.92,3075.653039542582,3134.2411412285005,0.9795726581256698,0.9977258606533582,37.05749799341463,19.542022943349927,2.8088181885165646,1.0286144067419194,1.0260030969896359,17.958747063888882,passed,
2025/05/01 04:00:00,0.7310884095306289,0.6799129692124783,96.52194951474489,120.00169844383707,2.8945611432920373,2.94,3093.0854735800876,3149.094469151121,0.9796545827214569,0.9977722125972004,36.49958284705042,19.68696636210208,2.8022836603433983,1.0328730811289297,1.0348318831676557,18.06837151166667,passed,
2025/05/01 04:15:00,0.7324401606427744,0.6821574118608719,97.26042543835403,120.92478229914114,2.899289160017464,2.95,3108.8879913034543,3163.4609660839005,0.9798510517545507,0.9980074709101981,36.18352834449277,19.657180867169814,2.8000464297562444,1.0334763609310929,1.0348845192151093,18.18535334,passed,
2025/05/01 04:30:00,0.7346842446499404,0.684073127537214,97.83521047991876,121.69827463079996,2.9023716687115053,2.93,3122.495136641962,3180.989623579747,0.9799667631173071,0.9981770778740614,35.75629004487647,19.528949769146912,2.7897094392539294,1.0341334774137039,1.0363154883044599,18.295055582222222,passed,
2025/05/01 04:45:00,0.7372216912940507,0.6839053217431645,98.52685472743767,122.45473351491616,2.903234909433476,2.93,3143.3453309469046,3198.5853369804095,0.9800032312424077,0.9981516963550124,35.31416144818282,19.505339825207475,2.7828398911849637,1.0303134337031759,1.036594530726851,18.412114508333335,passed,
2025/05/01 05:00:00,0.7368775496823715,0.6914371326814636,99.16018687222979,123.59230797151595,2.9166238748338187,2.95,3139.1898361974972,3211.267178440811,0.9803305224361333,0.9989013949376694,35.20648068073118,19.275775647537433,2.7869010313446845,1.0407697936835236,1.0371670829020323,18.521894544999988,passed,
2025/05/01 05:15:00,0.741090256459806,0.688137309788335,99.78773684844401,124.16066595426372,2.9119709575033554,2.93,3169.9086615814144,3230.921168421249,0.9802680539333236,0.9985722213143794,34.520387466328515,19.37373907529053,2.7681540423466884,1.032890563280271,1.0396832501644058,18.639030568888895,passed,
2025/05/01 05:30:00,0.742779461610283,0.6918476354304599,100.16448756259892,124.91371232944428,2.9170321887706505,2.95,3175.1165859774137,3252.2682307467026,0.9803168898904193,0.9988683114744908,34.20265096840879,19.015661240043148,2.7529628898241945,1.0327304687905876,1.03715376982147,18.748888399999995,passed,
2025/05/01 05:45:00,0.741475093605828,0.6951471653735346,101.06082646998274,126.03972889602322,2.922858861431546,2.95,3196.7870023308697,3259.661189773747,0.9807316176216384,0.9992352371182875,34.210991873509286,19.044976597548654,2.7579535374401734,1.0274892717300823,1.027260497541559,18.871286811666664,passed,
2025/05/01 06:00:00,0.7444490782944155,0.6973294334094897,101.61656213242406,126.93987975848897,2.9231482675220866,2.95,3213.9415475861583,3293.6580194126345,0.9806820160188183,0.9993133503631758,33.71607067427507,18.505469365639215,2.7376916347064486,1.0204158389742237,1.0217388811946055,19.022678400000004,passed,
