datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/01 06:15:00,0.7455054768254098,0.7009839532190483,102.32951233389142,128.1255005864217,2.9255629967311507,2.92,3231.2484525614395,3325.3129243196604,0.9807741912554414,0.9995610660746552,33.479143691996335,17.98796808635283,2.7278808129696235,1.0126987494710133,1.011597472550956,19.18163334999999,passed,
2025/05/01 06:30:00,0.7470014465172127,0.7044149283777955,103.32073655963009,129.47508128460362,2.931059739608206,2.92,3250.91227062248,3345.0530296752936,0.9810832424311284,0.999908781053637,33.04218031373438,17.90554924114878,2.727200881476432,1.0125687007197703,1.010184044844439,19.333168335555552,passed,
2025/05/01 06:45:00,0.7500425694253918,0.7101783524956091,104.18828417249816,130.98277432188905,2.9406970776889003,2.88,3257.398330959624,3379.0917615352832,0.9811711459488024,1.000404048331456,32.439193718960716,17.449209850656597,2.7186072683017413,1.0143987559451377,1.0096550642019835,19.51590702111111,passed,
2025/05/01 07:00:00,0.7537879242443072,0.7134539948254063,105.34631779018024,132.55009474219958,2.9499960239808685,2.88,3272.7679997067585,3404.9633960405154,0.9813057311692729,1.0007481041330684,31.66487879378958,17.41509209474471,2.7188858603101353,1.0180413236577313,1.0152521137534174,19.699281066666675,passed,
2025/05/01 07:15:00,0.7517779963269184,0.7177658226752782,104.70034212598705,132.60611881495848,2.959209919239413,2.88,3250.2429592594726,3404.9495878991443,0.9811379525433813,1.001150229244322,32.137464692836,17.18643991907213,2.698620883921726,1.0091943594562622,0.9987917243002044,19.694111799999998,passed,
2025/05/01 07:30:00,0.7522289967531403,0.7233318735935885,105.45531616178037,133.74773990386862,2.9745196435754147,2.9,3254.8264758707205,3391.3339268420514,0.9815285767503016,1.0016787024122078,31.828771274845916,16.924854148046634,2.7048968965007467,1.0156622925071157,0.9997018225187413,19.769134672222226,passed,
2025/05/01 07:45:00,0.7578211559475347,0.7281315102131027,106.56964611096295,135.29186560085353,2.983514149929302,2.9,3272.838461969857,3414.359718003952,0.9816488589489454,1.0019377885510115,30.688675521925028,15.950017008808768,2.6946160454664976,1.0219334842014118,1.007528854717067,19.951350393333335,passed,
2025/05/01 08:00:00,0.756341315431293,0.7280826612624249,106.27545002087544,135.03302020380536,2.98015472286672,2.89,3267.5740013752943,3415.131761244491,0.9816739332974662,1.0019549377124477,30.960516014069825,16.037273185146397,2.6942066040808546,1.0202073533246026,1.0040556355530441,19.915497139999996,passed,
2025/05/01 08:15:00,0.7529971622667468,0.7206650306685632,105.32705634816277,133.58781064491595,2.959984598032778,2.83,3264.636483733783,3412.6686526293397,0.9815684283885121,1.0014239414986268,31.661073911628897,17.04453988263292,2.697070511966438,1.0136584137613194,1.0023073810072483,19.76472036,passed,
2025/05/01 08:30:00,0.7535994119626903,0.7206750217690716,105.8202456516425,134.00726562894326,2.953309272476315,2.86,3279.736482895184,3433.6057954689277,0.9817142083575937,1.001367971372822,31.461761656017178,16.833863854237883,2.703366734682559,1.0138252792887488,1.0037909122594793,19.826576,passed,
2025/05/01 08:45:00,0.7567788451914712,0.7184735770797218,105.78036571484164,133.96414317803703,2.9478012751394993,2.86,3284.8372545623374,3450.417857705623,0.9814598561300775,1.0010835520790315,31.004183604269073,16.656153132425022,2.6906671877298063,1.0130865335008945,1.009503770303343,19.854193608333325,passed,
2025/05/01 09:00:00,0.7563551712055705,0.7176298153177082,105.73178018071694,133.83217549624996,2.9444141978420957,2.85,3287.085266477881,3448.8267880911885,0.9814944306640214,1.0009939051478298,31.065085974771705,16.660524249492667,2.6935160857216394,1.0129805176426423,1.00995384324597,19.833315088888888,passed,
2025/05/01 09:15:00,0.7567073419827952,0.7161825958158589,105.55094835723398,133.61363616505633,2.940541037719139,2.85,3287.1837139876297,3450.5823113312704,0.9813918282683353,1.0008300604845362,31.058527918343966,16.62984475346287,2.6905665758993536,1.0114464995556094,1.0105652431056573,19.812677499999996,passed,
2025/05/01 09:30:00,0.7561081545847594,0.7151752904847345,105.41093681279003,133.42877236930858,2.937332500218031,2.85,3287.739712992925,3450.234512365861,0.9813412439152801,1.0007138540973057,31.203480239325362,16.600138285725702,2.6914106018938724,1.0094499553546383,1.0091419365667176,19.791670677777773,passed,
2025/05/01 09:45:00,0.7552547550076918,0.7147937861554768,105.33118098128158,133.3382570538975,2.9354259095264426,2.85,3287.2979873951995,3447.874557850182,0.9813608160477869,1.000677179863013,31.35477874224337,16.61678893348096,2.6950696781648866,1.009413724026904,1.0086815968621456,19.77059999444445,passed,
2025/05/01 10:00:00,0.7531805424687561,0.7154858795906742,105.36851895421422,133.37871395535555,2.9349251346306366,2.84,3289.072452182414,3440.151495291641,0.9815648225614472,1.0007724788002053,31.628553958176127,16.695733792952854,2.7029352432686133,1.0094003941029688,1.0056487228257596,19.749768499999995,passed,
2025/05/01 10:15:00,0.7525414476369365,0.7136682996170904,105.01386148455438,132.9388524430769,2.928400790408058,2.84,3288.5234996763716,3441.634388736743,0.9814298924915518,1.0005384413186236,31.82723810378332,16.54945471521127,2.699834887154886,1.00574014377602,1.0032909300631598,19.708599679999992,passed,
2025/05/01 10:30:00,0.752412798327281,0.7121710964966613,104.743443717604,132.5869696867992,2.924594897966374,2.83,3284.224072119568,3444.443626749022,0.9812162865141603,1.0003366458475496,31.974470136743566,16.392414532049564,2.700995955346215,1.0024248943320684,1.0014138547822182,19.67862722222222,passed,
2025/05/01 10:45:00,0.7517216289504336,0.71148048198953,104.50175907857111,132.28872482819122,2.9205554539029945,2.82,3280.9451427429103,3444.1745568055276,0.9811672873214677,1.0002310095263103,32.13117532959344,16.27014999965563,2.702703689235075,1.002351268889468,1.0011549939033393,19.641085016666658,passed,
2025/05/01 11:00:00,0.7491934223011039,0.7120762152533435,104.3955356372729,132.1448112812469,2.9182185902233555,2.82,3279.9773183438974,3437.6625855604852,0.9813242231194937,1.0002818895866035,32.50889138697948,16.218663117114016,2.71123811414203,1.00261262920008,0.9977543591398198,19.603541650000004,passed,
2025/05/01 11:15:00,0.7478744647685865,0.7107486443301892,104.04422715258616,131.70786186909464,2.9125727694655055,2.82,3276.759666134327,3438.412664032152,0.9811855214244434,1.0000870211354733,32.82744138627793,16.012010703901304,2.7130796440511573,0.9988243772827019,0.9938517779970609,19.558428071111113,passed,
2025/05/01 11:30:00,0.7463500772607193,0.7099492685513505,103.7993618003952,131.38857796793576,2.9075627712745646,2.81,3276.6751474413786,3437.1548888243183,0.9811720299750589,0.9999649561559392,33.110707976175924,15.866717070660915,2.7147614132390285,0.9960148862885136,0.9901565545507078,19.5208822661111,passed,
2025/05/01 11:45:00,0.7437900882887031,0.7110687094844285,103.77221914499212,131.36202821794114,2.907336151875547,2.81,3272.8147237175594,3431.227590329815,0.9813059436994002,1.0000744955392002,33.49615829522608,15.823928542177738,2.7283873742688387,0.9975211549454532,0.9874200141920912,19.490904583333332,passed,
2025/05/01 12:00:00,0.7434220652367162,0.7093031143722036,103.4000444555456,130.88170472603494,2.9025287940693407,2.81,3267.3204261531405,3432.2813874484427,0.9810913842971526,0.999847374470178,33.6775225372555,15.67078942495727,2.728661533970636,0.9955788933449262,0.9868349792502424,19.445787172777774,passed,
2025/05/01 12:15:00,0.7436791524074349,0.7062477541237361,102.96819723167945,130.3457700339977,2.8955726462694074,2.8,3265.577697266016,3437.1510045849227,0.9807680041142229,0.9994805880334708,33.80575323562705,15.50945104249784,2.7225081251592576,0.990261865674622,0.9853570564028858,19.408237884444436,passed,
2025/05/01 12:30:00,0.7422172435313676,0.7069118994506315,102.92362256034453,130.2831262098009,2.898300445629376,2.81,3256.8905023173047,3426.573754885882,0.9808275332622656,0.9995933742222615,34.030712686436125,15.681032755861636,2.736407216431314,0.994789549168722,0.9872574099117668,19.370687435,passed,
2025/05/01 12:45:00,0.7412430158521407,0.7045751665974204,102.86807777166644,130.04854545886343,2.8932001634918234,2.81,3263.853423306937,3418.4135240000023,0.9808920163462541,0.999394889736859,34.16675758921158,15.89414669002853,2.7414739656085145,0.9933304862613996,0.9877803470781392,19.333135824444447,passed,
2025/05/01 13:00:00,0.7422012687267283,0.7009249171730902,102.60296564310815,129.59133773527915,2.8862095806331314,2.83,3267.9604500302516,3417.4802685696154,0.9807246438214545,0.9990310709265662,34.08806779539927,16.007862847289914,2.735357251658377,0.9923015325983026,0.9922547611304969,19.295583052777783,passed,
2025/05/01 13:15:00,0.743220094422239,0.6989786936518692,102.49863170590056,129.35488036968843,2.885940355170356,2.84,3261.6629428959623,3411.388731750724,0.9805771153209629,0.9988824583189139,33.98816512601823,16.25064991809864,2.7424875274820697,0.9962111937734437,0.9995711747931691,19.258029119999996,passed,
2025/05/01 13:30:00,0.7419244096558683,0.7017386126199721,102.71163698234606,129.6200372705944,2.895373507124356,2.86,3248.234249856149,3390.1058395372274,0.9809027695426056,0.9993112164083315,34.042020757481836,16.766445367036987,2.764862937696395,1.0114791585518794,1.0097686133472372,19.220474026111113,passed,
2025/05/01 13:45:00,0.7426739629055181,0.6976586841738901,102.0960340236912,128.91601752406208,2.8882683897169286,2.86,3243.648098282192,3395.39819920134,0.9803986518765272,0.9988327737602104,34.177920198435054,16.614398392923018,2.753255866891246,1.0020346756433953,1.0063276886122188,19.175347558888898,passed,
2025/05/01 14:00:00,0.7416945398461107,0.6986186517218586,102.0780255898318,128.89542942809445,2.8925359220056235,2.87,3235.204879450455,3383.6793353823896,0.9804966847438114,0.9990010519145127,34.296474913649675,16.865255919876294,2.763219593968279,1.0092017136324265,1.0109820921546708,19.14536035499999,passed,
2025/05/01 14:15:00,0.7414035890838074,0.6970718769542863,101.75857776473421,128.49420407709187,2.891773650966098,2.87,3227.510028253897,3380.1308468865745,0.9802479117710391,0.9988343685976392,34.47690138331489,16.864861510071716,2.764454172177965,1.0057586175491147,1.0090155018552052,19.107801777777784,passed,
2025/05/01 14:30:00,0.7403630114977636,0.6959269155557104,101.94176409624555,128.4397045841182,2.894235663538427,2.88,3227.7053047719405,3358.7215432696257,0.9804604504344901,0.9988710699184437,34.54549927976739,17.46772363030454,2.783553263255311,1.0138685007848058,1.0172716469082699,19.06267147888889,passed,
2025/05/01 14:45:00,0.7395131221448018,0.6935310860454977,101.44150894439892,127.75257369983395,2.8901236452071335,2.87,3219.8431227084875,3352.4804483494295,0.98019999674587,0.9985964475658684,34.825868562547164,17.408095277800285,2.784477979902902,1.008678358153768,1.0138418669534333,18.994827756666673,passed,
2025/05/01 15:00:00,0.738456335771765,0.6913888165636407,100.86320676544186,127.02427625525942,2.884335336195051,2.87,3213.371591653871,3348.6192098083775,0.9799673656599008,0.9983196318203512,35.12423677057048,17.236678748691585,2.779999237959083,1.0024519077883183,1.0088244311633963,18.926981944444442,passed,
2025/05/01 15:15:00,0.7368282396021337,0.6906453049044953,100.60832325849191,126.64696651351912,2.8836337017075304,2.88,3206.5439400554064,3338.7658365724906,0.9799067803175567,0.9982524973180452,35.428761565340395,17.28589115434428,2.788206401548646,1.0008634242711922,1.0060607606615912,18.87427585999999,passed,
2025/05/01 15:30:00,0.7342079146500489,0.6916024220733834,100.34956881292464,126.32124330750962,2.885984106579412,2.89,3193.2979610527154,3323.1710857190465,0.9799815324714157,0.9983883330965306,35.827956985086615,17.408066458318302,2.8024745857921576,1.0059018022347204,1.0064458303374029,18.8064261,passed,
2025/05/01 15:45:00,0.7340622301264675,0.6894415828098672,99.78040958956208,125.604778836505,2.882518809988685,2.89,3181.4291547343873,3319.3347553105064,0.979654206113561,0.9981239894107871,36.013542989381385,17.29086928295876,2.8003606175379323,1.0023280949317463,1.0048266910146009,18.73857425,passed,
2025/05/01 16:00:00,0.7319328200434368,0.6882572490124466,99.43795449284934,125.11808970599117,2.880172472856906,2.88,3175.3357301598353,3309.793804008241,0.9795577948987113,0.9979942718025204,36.40911103664414,17.283388231167173,2.807703542000708,0.9986407494389441,0.9998463843192328,18.67829156722222,passed,
2025/05/01 16:15:00,0.7306715320537893,0.6877357359713901,99.15029233165765,124.7561379716402,2.879717510916153,2.89,3166.7113945320143,3303.7669432565353,0.9794402221433672,0.9979345627395215,36.67027525456279,17.270284185828974,2.813324928236668,0.9987965688107828,0.9988764413480149,18.63314977333333,passed,
2025/05/01 16:30:00,0.729109034339386,0.687466677234357,98.92055563791249,124.46707112183068,2.8787434889547394,2.89,3161.50866282945,3298.1075367047233,0.9793903569769957,0.9978941765122447,36.945471880418914,17.22715543260578,2.818078817293861,0.9967966226587964,0.9951860429250863,18.595578075555558,passed,
2025/05/01 16:45:00,0.728399503246267,0.6868614354592152,98.8040735607592,124.26531758837048,2.878514429469921,2.89,3157.9318338558255,3291.775915443554,0.9793643690478994,0.9978522210079432,37.0713085231377,17.315530805821048,2.823450259396089,0.9974769210453653,0.9956281371772417,18.56557682222223,passed,
2025/05/01 17:00:00,0.7293566749289107,0.686228508870541,98.56154378143681,123.96028927358549,2.8797745397168617,2.91,3146.3000706660864,3287.53794783206,0.9792029614866483,0.9978055159411993,36.99469440529969,17.396924379918158,2.8247199654955155,1.0023948704470163,1.0019569676459725,18.528002918333346,passed,
2025/05/01 17:15:00,0.7272459077710937,0.6869232521566248,98.40226892265669,123.75997019566826,2.881641776547807,2.92,3137.3894298881064,3277.2722178935687,0.9792378505890844,0.9978995290359857,37.31443990060479,17.46840121760999,2.836467909559748,1.0051359824677946,1.001056996262224,18.48475698666667,passed,
2025/05/01 17:30:00,0.7257795593418341,0.6857082066944832,98.13704539131841,123.37164097008326,2.8807354131900396,2.91,3130.421993805742,3270.4676295386657,0.9790698382473131,0.9977682090279008,37.62419314889955,17.46770488613324,2.844998601742688,1.0016448563590408,0.9971519632464152,18.43926941388889,passed,
2025/05/01 17:45:00,0.7263110628801039,0.6845569746494417,97.86881567614785,123.03443966159068,2.877603357172897,2.92,3127.861374591251,3269.356998778793,0.9789851067478444,0.997632885371359,37.579864555879105,17.42604289966918,2.8380064396317364,1.0011879860903006,0.998487292535118,18.408657067777778,passed,
2025/05/01 18:00:00,0.7247445371341311,0.684656442674735,97.62303048572319,122.72545417962584,2.877806640345327,2.92,3120.098640564434,3260.8813210885914,0.9789359252923677,0.9976207979661195,37.848088854837506,17.3398660624831,2.844724075222147,0.9961458533723664,0.9911494837912102,18.36322650555555,passed,
2025/05/01 18:15:00,0.7235114865437466,0.6847930538956611,97.49928862653447,122.51622925245303,2.8790718649899416,2.92,3114.262081045533,3248.145025245063,0.9790116750220909,0.9976692090538367,38.0056013197458,17.466833885587832,2.8532242151950915,0.9958343669022943,0.9889100413198786,18.317827293333323,passed,
2025/05/01 18:30:00,0.7245030750774373,0.683750811998669,97.20432644407698,122.14626335446171,2.8799841393137298,2.92,3102.8676918102424,3244.3940538435,0.9787455443099411,0.9975379264486953,37.97289073021163,17.39597346595793,2.853569180591297,0.9914846855079568,0.9865387756498365,18.280013155555558,passed,
2025/05/01 18:45:00,0.7244653183681055,0.6810011592916897,97.39163327295242,122.0038976839027,2.879696694992713,2.92,3109.0594422194363,3222.9939062135463,0.9789292835972968,0.9974085525370662,37.8947132434725,18.018051780665164,2.868784284822729,0.9931981210199768,0.9916177290250974,18.234393100000002,passed,
2025/05/01 19:00:00,0.7266880917409098,0.6793503998596179,96.98515882761171,121.49470130867113,2.8772023585264574,2.92,3100.69012734846,3221.105532741564,0.9786924650304051,0.9971888419620131,37.65602808144015,17.866791494225225,2.8575771444684643,0.9873991939022921,0.9898150010867813,18.18908538333334,passed,
2025/05/01 19:15:00,0.7224692073708417,0.681787549375851,96.99413542892717,121.50662179674732,2.881604154232051,2.92,3093.256344757344,3203.1702445852156,0.9790078165351424,0.9975170599980593,38.16915629868653,18.10327060324007,2.8791650037664875,0.9942319591493071,0.9885235304968348,18.143809016666662,passed,
2025/05/01 19:30:00,0.7252954088142419,0.6797979503825605,96.62453686200108,121.04294499330427,2.8796332650348666,2.93,3084.1768523131805,3206.084604451642,0.9786389640392635,0.9972434449376827,37.89828692975511,17.889748583016964,2.868536730359345,0.9873166008086168,0.9868116150741963,18.113646136666663,passed,
2025/05/01 19:45:00,0.7257281712967418,0.6794119461836247,96.34304783920159,120.69031965185943,2.8797124558760396,2.93,3074.8357051272633,3199.453189515219,0.9785441914392835,0.9971909857262268,37.874251514034,17.850150156727523,2.8680132304862047,0.9852837869292691,0.9852145404396305,18.068147881666665,passed,
2025/05/01 20:00:00,0.7258116677779461,0.6791133562426067,96.06955594049715,120.34771242261802,2.8793363603044337,2.94,3066.8719845869396,3192.5425541333534,0.9784837850392817,0.9971456618473001,37.888895458750774,17.80184555415205,2.867506536766964,0.9829977474802146,0.9829007310883752,18.022959875555546,passed,
2025/05/01 20:15:00,0.725113351179341,0.6789344434785055,95.87593093775105,120.10515560094692,2.8789468820176434,2.93,3060.594817366218,3186.5974733307376,0.9785051104436805,0.9971663402411259,37.987756404629216,17.784962466041076,2.8702473171714473,0.9815458670038129,0.9806053826172829,17.98533476666666,passed,
2025/05/01 20:30:00,0.7260338536270085,0.6780157838288287,95.54879160070163,119.69467833709068,2.8786248933405063,2.94,3049.2554383963434,3182.86242950667,0.9783166248592042,0.9970639923392302,37.930731178110285,17.686991931733314,2.869145320853871,0.9786253545689673,0.9793229256233007,17.939929632777776,passed,
2025/05/01 20:45:00,0.7264317609141495,0.677356339582434,95.2659480703368,119.34035815344856,2.8773221522366734,2.94,3041.9298680634397,3177.3365801901055,0.9782816820892494,0.997016175827768,37.88481351551509,17.62289970143922,2.8661951795409997,0.9752605229715304,0.9767838488972129,17.894833122222224,passed,
2025/05/01 21:00:00,0.7260320635557604,0.677029459477245,95.06406861503227,119.08746226580055,2.8772464122215657,2.94,3034.4366603748767,3171.9452163827364,0.9782675711497884,0.997027402501447,37.95339471311098,17.6259663301038,2.8689813884081152,0.9748682677263056,0.9761613396828053,17.857289987777786,passed,
2025/05/01 21:15:00,0.7232047201912282,0.6774645593377361,94.96086683299231,118.95751979150286,2.8771000926358345,2.94,3028.9113457887906,3164.745933964684,0.9784572186157307,0.9971950377858972,38.30466777589314,17.62736931632881,2.880924123074541,0.9741647198087021,0.9717376213233567,17.819771933333335,passed,
2025/05/01 21:30:00,0.7254494337105734,0.6760730872391181,94.57656035501961,118.47609889693754,2.876120223851327,2.94,3018.2543117218293,3161.768502553548,0.9781843012138526,0.9969959156561015,38.08160703537802,17.504569090261313,2.87275763599252,0.9696874777542308,0.9711143670337342,17.774488600000005,passed,
2025/05/01 21:45:00,0.7235007776253074,0.6764544327965915,94.39982471798884,118.38299362160681,2.8754174020540506,2.92,3010.7252510806047,3155.1662773406083,0.978331310675403,0.9971352904320133,38.31583255142335,17.52902913458334,2.881195183119594,0.9686483449220359,0.9676736891557574,17.729511800000004,passed,
2025/05/01 22:00:00,0.7254499587160962,0.6724707862878855,92.59603093021428,116.30637549351741,2.8667172643396106,2.93,2957.9681026820076,3129.6983199617175,0.97793495824825,0.9968384442766914,38.194424305413676,17.031626726017976,2.872180701487816,0.9536993928376799,0.9587457950429571,17.451618433333323,passed,
2025/05/01 22:15:00,0.7270003847937826,0.6764376629460364,94.52500190963319,118.94699758359107,2.874136494325616,2.94,3019.069842921615,3168.404945148198,0.9780566711475756,0.9969137471368159,37.8992023502645,17.57195450616054,2.865212432717562,0.966856904065008,0.9710250229589913,17.783647096111103,passed,
2025/05/01 22:30:00,0.7257443567155357,0.6761018895744599,94.26697204083686,118.71287014447975,2.8655297939419064,2.92,3009.7270708007545,3178.4229280579216,0.9781979241519587,0.996970239079263,38.029748829724305,17.11057992032922,2.874950957607717,0.9672811901180797,0.970701317713181,17.73232819111111,passed,
2025/05/01 22:45:00,0.7223196566059037,0.6763038587157758,94.69460456575979,119.08939731826275,2.8715048207027656,2.91,3000.431291456172,3159.5270060673056,0.9785537467688479,0.9973158627973244,38.39737837273058,18.219602270163175,2.9253057102391367,1.0040056367712664,1.0036236268081813,17.68834994666667,passed,
2025/05/01 23:00:00,0.7242420659800813,0.6762352043150262,94.37885301344178,119.08555381501866,2.8844098805352507,2.96,2982.375006726274,3134.0700019119677,0.9781833173238957,0.9973185746258593,38.26842296086844,19.27362572049052,2.9216890302267826,1.020370283347642,1.0228407612721762,17.64233441666666,passed,
2025/05/01 23:15:00,0.7329048681683535,0.6730387504298346,93.45400812797179,118.2255311548854,2.8655439951587987,2.92,2986.824553912214,3163.1439790341396,0.977488419270603,0.99644150997752,37.23680040591721,17.609161345577796,2.8542378169391305,0.9670810718514912,0.9831013902460157,17.62300539999999,passed,
2025/05/01 23:30:00,0.7266284944704425,0.6743890062243398,93.93654361075075,118.76472869378858,2.8676844374588546,2.94,2987.655653986379,3148.447201967813,0.9781782739388574,0.9969455220244577,37.901473151550704,18.34965170573228,2.8999579623171883,0.9891017412458222,0.9972480939542182,17.596406666666667,passed,
2025/05/01 23:45:00,0.7248482507649974,0.6764785019809416,93.63129359810544,118.85605743947842,2.8697567917553237,2.92,2969.944226909028,3154.985676151536,0.9781334540181765,0.9972331057226383,38.19751404148511,18.284056784125536,2.903543984505886,0.9996162931498358,1.0037860654769757,17.577059188333333,passed,
2025/05/02 00:00:00,0.7279524172204157,0.6642890996356956,90.58993876406305,112.89791633259254,2.8757120061617987,2.94,2871.773540367671,3043.2106052776307,0.9773510819614372,0.9965154009798078,38.072531854951826,18.280555036296324,2.909826936076799,0.9767586918327489,0.9906624536543459,17.009790923888886,passed,
2025/05/02 00:15:00,0.7255820711665923,0.6650416646506312,90.21974754178352,112.55266050424535,2.8735164618722293,2.92,2860.035308950245,3043.6244577827406,0.977446105174503,0.9966887063352448,38.39394110195663,17.88650932005443,2.9113227062766973,0.9709283031954447,0.9809065160508651,16.964263525,passed,
2025/05/02 00:30:00,0.7235107186083524,0.6660922739496893,90.27531749668242,112.66066292973952,2.8780695208940763,2.91,2856.2715367912856,3035.096003041613,0.9775741314865417,0.9968973067237172,38.652862317221526,18.185218372309677,2.921934558101126,0.9769854483732368,0.983423875498919,16.95576535277778,passed,
2025/05/02 00:45:00,0.7236826689493615,0.6652104075213181,90.4605327081204,112.67399712071827,2.878222924816161,2.9,2857.627260872788,3030.259693607478,0.9776619324224253,0.9968816331133276,38.58766703422901,18.529444094316467,2.934924077040715,0.9893204417645844,0.9969582516448104,16.94665121111111,passed,
2025/05/02 01:00:00,0.7206782930086761,0.6655208327983317,89.86572155856085,112.01455573320399,2.8779451695085374,2.93,2832.762581057767,3018.7380451833023,0.9777702098837763,0.9971299923639474,38.99534435156047,18.437257511183457,2.9477720582789355,0.993477480126367,0.9966945705518089,16.840297961666668,passed,
2025/05/02 01:15:00,0.7220085514768356,0.6630648767466067,89.28734286463737,111.17323177462569,2.8830004812714507,2.93,2809.3870593016586,2988.08719392879,0.9775455068595222,0.9970015039596641,38.89323772523695,19.07431640118133,2.954863054512536,1.000466381091611,1.0074527137153715,16.71412106222223,passed,
2025/05/02 01:30:00,0.7270234614499462,0.6587616044603513,88.84066269179648,110.35827260916177,2.8742791635093337,2.92,2811.5711568763063,2976.841770402888,0.9773711666160454,0.9964387439955528,38.206516280459425,18.97102298598295,2.930736664400574,0.9840127239237682,1.0013194387819861,16.637514666666657,passed,
2025/05/02 01:45:00,0.7221055520976298,0.6604223961790859,88.45051549243966,110.00087650432818,2.87714503374049,2.93,2786.3361826878254,2969.5428407941477,0.9775247729126397,0.9968714907495895,38.887703060174324,18.8570558244143,2.9560792354572927,0.9902838629130538,0.9995546981554395,16.56049874722222,passed,
2025/05/02 02:00:00,0.7238765522444345,0.6589437365704744,87.88298440096074,109.33125850593743,2.876204919380922,2.92,2771.5463046128934,2959.383870090726,0.9773178080674061,0.9967192391459708,38.71088361426081,18.80988797253789,2.944943661762847,0.9849975992016176,0.9977456105162023,16.483329561111116,passed,
2025/05/02 02:15:00,0.7282205411928284,0.6544408101543707,86.98894022357398,108.10688919035474,2.8726175919374457,2.89,2762.1615077371935,2925.672847502906,0.9770560238868715,0.9961656304520955,38.164474309678525,18.874675611087206,2.9139384135708326,0.9546848797652825,0.9770123466547456,16.338973028888887,passed,
2025/05/02 02:30:00,0.726320605452199,0.6544775318827483,87.18515914202652,108.23603846890175,2.8676423835600806,2.93,2773.6056257902974,2930.1416694296454,0.9773028043096036,0.9961777834736133,38.34506928791722,18.439871753359295,2.918641862198587,0.9391088415929106,0.9589585386709798,16.35630748888888,passed,
2025/05/02 02:45:00,0.7247359732623163,0.6556520327330022,87.32543731833442,108.43479526398394,2.8625553846039415,2.94,2779.389184350302,2947.0271681886534,0.9774955563344112,0.9963130450546365,38.50115106353173,17.923542854909503,2.9194764082742792,0.9373090479860401,0.9540317430576173,16.39218396444445,passed,
2025/05/02 03:00:00,0.7281607978246483,0.6544707476868593,87.38068070062147,108.42149722297232,2.8589759999794913,2.94,2784.5905165545482,2961.6145027352077,0.9772350080177539,0.9960410807244509,38.092899733222,17.63341110065412,2.9065533520341296,0.9360979466491605,0.9578711745869343,16.428262241111103,passed,
2025/05/02 03:15:00,0.7241487571346947,0.6578392330152368,87.73528440185089,109.04830359864616,2.867919231073322,2.95,2789.6012002374896,2953.7826527201937,0.9775751920237467,0.9965014146155913,38.55523627900429,18.227458046942917,2.916856437162412,0.9490887120184462,0.9629006391668382,16.47156100333333,passed,
2025/05/02 03:30:00,0.7220309683310068,0.6592570867027112,87.86163127355935,109.2841205428056,2.86448154168321,2.93,2798.573438062605,2964.261421621384,0.9777911230303307,0.9966322162702782,38.78149451089936,17.682018853288096,2.9133486134721793,0.9358686978482378,0.9456822362301224,16.507534083333336,passed,
2025/05/02 03:45:00,0.7224660478092476,0.6597086773164765,87.9218909875429,109.38469079266852,2.859730992878417,2.93,2802.1674130934903,2982.802237734321,0.9777915390458942,0.9966323651518766,38.71524951004619,17.234387251029847,2.907319030818993,0.937591025713028,0.9473930538103225,16.543457003333327,passed,
2025/05/02 04:00:00,0.739765095669434,0.6533323746765762,88.56597178560708,109.60856752534687,2.8513594940109046,2.92,2829.522309933545,3026.547683877128,0.9766527797124348,0.995343502766241,36.539713744685,17.2707524042263,2.866550981386097,0.958028791874509,0.9946893555355888,16.69776077444444,passed,
2025/05/02 04:15:00,0.7230282490011068,0.6687420992904511,91.11850047670418,113.53377824849287,2.887727438039271,2.94,2881.011206945999,3028.692580914329,0.9780696973169036,0.9972531770432856,38.50572225486945,19.243088476160295,2.9162402307904585,1.0105544482856612,1.0132630446763145,17.06561377888888,passed,
2025/05/02 04:30:00,0.726768975246083,0.6705091140721414,93.01118003688858,115.66038124400391,2.8833085445981337,2.91,2947.578698464184,3084.987954995395,0.9782222121270643,0.9970689846415021,37.85953128676101,19.040280585527867,2.9024147342464004,1.0216175733676498,1.0279858043212344,17.39375097777777,passed,
2025/05/02 04:45:00,0.7301427462860743,0.670675683464852,93.82165808614045,116.60513248693086,2.8870866924699223,2.91,2975.971285442903,3102.9113660922203,0.9779343249634195,0.9967986999028289,37.46444783818135,19.115008225084747,2.8910905841866708,1.0164189401670072,1.0270794142798902,17.550261208333332,passed,
2025/05/02 05:00:00,0.730312888274123,0.6710581023792406,94.34846444946434,117.18392308337754,2.88841446472421,2.97,3000.929300805619,3100.627979422965,0.9781315811576696,0.9967547963847001,37.34601631244641,19.401542947672002,2.882727939771215,1.0112547042708098,1.021970755914252,17.623826305555554,passed,
2025/05/02 05:15:00,0.7283838258189568,0.6762513511455731,95.47952169730945,118.93546018228456,2.88364560706767,2.91,3050.2266907136895,3153.502004710633,0.9785316021421446,0.9970356557695716,37.46402694779565,18.52666205337828,2.8568723533661027,0.9998994272184335,1.00335208664611,17.889354999999995,passed,
2025/05/02 05:30:00,0.7251586509953508,0.6810181724064599,96.16088746022184,120.21503932173619,2.885910237278865,2.95,3076.0608767416697,3181.1949565837294,0.9788706484292502,0.9974639435247197,37.81337575330385,18.21209233372981,2.8435093174349495,0.9970512750461551,0.9926091241417361,18.057878666666664,passed,
2025/05/02 05:45:00,0.7251368449893505,0.683983723094997,97.91850478424236,122.52987220400534,2.8871442757395953,2.96,3128.114465081024,3232.2753521261907,0.979253112855781,0.9977729003829099,37.64037967815906,18.16907553049536,2.841496716968118,1.0046927925241556,0.9997398149922994,18.363363052222223,passed,
2025/05/02 06:00:00,0.725267129474939,0.6850628085148643,97.6462039263084,122.58162378184755,2.881071909275691,2.92,3134.322838629191,3257.148352717344,0.9790174427484674,0.9976358021245875,37.72882766931437,17.230358963312657,2.8146504763718103,0.981407686245844,0.9758255211344863,18.414288108333338,passed,
2025/05/02 06:15:00,0.7295910306457272,0.6889659250815241,99.25396587272374,124.8135644854169,2.8875237269961307,2.88,3170.2243325895943,3311.439748458324,0.9791517510326612,0.9979815567387935,36.981466917103,16.942924294105687,2.803213104410557,0.9850336302148377,0.9819447354778282,18.715958824444435,passed,
2025/05/02 06:30:00,0.7286045401371362,0.7007021337472544,100.16019483944876,126.8216525648346,2.9074951478230133,2.91,3166.3297946156226,3340.3019704349203,0.9795330492747416,0.9991185394315476,36.95858023041203,16.451597383322557,2.7993625252013965,0.9895752603402095,0.9722830240868234,18.918000285555546,passed,
2025/05/02 06:45:00,0.7304984651136592,0.7078506302519402,101.375900322286,128.71873696246726,2.9215127709418796,2.87,3175.0216671974927,3369.5363063881628,0.979840140229644,0.9998381864281246,36.5057786476036,16.259541817680855,2.8035730198205706,0.9976389882590584,0.9745996464409024,19.1200097,passed,
2025/05/02 07:00:00,0.7358630681614861,0.7104784684231178,102.46739332774021,130.166019622779,2.926884746434513,2.87,3190.2263107518875,3406.249959099221,0.9798627926629752,1.0000498822820025,35.612019594042096,15.979568711973473,2.799390419541846,1.0024677157299664,0.982957664538091,19.307125774444447,passed,
2025/05/02 07:15:00,0.7370151601037968,0.7079433297561089,102.2539215012957,129.903325907697,2.918654875877189,2.84,3196.7778666663726,3418.616186419788,0.9796414693033022,0.9997113937019515,35.53052349901941,15.711217766929886,2.7874904211900398,0.9956197795109649,0.9808536330011974,19.30805210888888,passed,
2025/05/02 07:30:00,0.7373637307412846,0.7088260620623142,102.42508261587524,130.04651013530318,2.9157289918632663,2.86,3200.7222138222724,3423.7624528907672,0.9798286178830754,0.9997658333296966,35.378329245995914,15.545929669007323,2.790623399268194,0.9998884436211183,0.9842751615102898,19.315201998888877,passed,
2025/05/02 07:45:00,0.7383008142993649,0.7073082649843953,102.49615903703275,130.15258795557358,2.9130092789489974,2.84,3210.20646494902,3425.490589990492,0.979848757042567,0.9996429544364461,35.21065327859715,15.70995234343908,2.7827250321133565,0.9976733940367121,0.9854755544957973,19.329847093333335,passed,
2025/05/02 08:00:00,0.7349663842041895,0.707704457968385,102.2162397119862,129.80360979986253,2.909516999138654,2.83,3204.3920626385866,3418.8890257247385,0.9799060546896626,0.9996404239446132,35.73961017195851,15.524624935124441,2.7950331454213124,0.9956529821123461,0.9790864062059239,19.27054891666666,passed,
2025/05/02 08:15:00,0.7360240074750962,0.7033954899274037,101.61258974615507,128.99053635708063,2.9015085170944905,2.84,3199.119368138357,3418.370977617093,0.979510229608628,0.9991664165328441,35.76064993682036,15.474456223493242,2.78705806973862,0.9909981586328992,0.9808020936636556,19.200704600000005,passed,
2025/05/02 08:30:00,0.7324482754406303,0.7052038212173112,101.469461443195,128.82114454645347,2.9002441085072688,2.85,3197.891680223611,3395.831605004874,0.9800304635902101,0.9994190143458317,36.094309546399124,15.713902446417638,2.7958563573870716,0.9957843641628468,0.9790941794366885,19.12340711111111,passed,
2025/05/02 08:45:00,0.737522925460932,0.6980083273601699,100.5946083015805,127.66467333319476,2.8856640575095773,2.87,3196.605689274249,3406.312712114306,0.9793924766533706,0.998600064966492,35.57027847903997,15.521362663710878,2.762720425845929,0.9881191803008458,0.9858484222180314,19.053804305555552,passed,
2025/05/02 09:00:00,0.7372409517953976,0.6945294719272763,101.01866807644174,127.56303675337965,2.8813546987750223,2.91,3213.519474771556,3375.1566693830127,0.979956463030361,0.9984715386082209,35.33452367107719,16.518055602670778,2.7844731808175447,1.0010309255309835,1.0026786338907123,18.984312966666664,passed,
2025/05/02 09:15:00,0.7459522960580595,0.6878820630359493,101.25031653188688,127.70622672718412,2.8805742920263375,2.9,3223.516166305341,3388.6665750362768,0.9793966800351543,0.9979099650837253,34.13592942577734,17.116639643768192,2.762487628564266,1.0029405170399248,1.0238421670603164,19.046883618888895,passed,
2025/05/02 09:30:00,0.7449806980752897,0.6875873584078709,100.92285467712108,127.36255628044464,2.8793140045178705,2.9,3214.433497645279,3381.4030591336304,0.9793615515212298,0.9978872443423179,34.32241455158345,17.15120751822084,2.7653960682924548,1.0053720307076148,1.0254313010192093,18.991484569444445,passed,
2025/05/02 09:45:00,0.7401266495893444,0.6895925168819224,100.81802741386207,127.36860425234642,2.8864646730460164,2.92,3204.9539404093957,3350.0382119918277,0.979712785826266,0.9982516057351515,34.97119144628249,17.7052013187976,2.784486468340218,1.0070882373092713,1.0190993998829272,18.92075328,passed,
2025/05/02 10:00:00,0.7356190176198457,0.6916470984256817,100.60382329946584,127.16376479908654,2.884831666695614,2.92,3199.6836839538714,3337.151837868293,0.9800058824509821,0.9984437008299255,35.581230326928285,17.59557030747867,2.798199022572886,1.0065117618885806,1.0104873770816587,18.85767011333333,passed,
2025/05/02 10:15:00,0.7349581027904327,0.6891993744506926,100.2427158395332,126.66304778771553,2.8773269688597884,2.91,3202.5314016348125,3332.4129899054333,0.979961354730197,0.9981721655764296,35.71349143856613,17.568749429013458,2.792919001537075,1.000469134325843,1.0068198693932027,18.80317173777777,passed,
2025/05/02 10:30:00,0.7399868565356192,0.6842922588898944,99.56911442799422,125.73580789474912,2.8646425489675527,2.9,3192.991073459548,3360.7953028972497,0.9791511408073778,0.997447849981908,35.27958770536216,16.82488466674189,2.774186544600993,0.9959636349114662,1.0136223597646803,18.774255310555557,passed,
2025/05/02 10:45:00,0.7335532483672389,0.6896659163847976,100.29128032796385,126.6751998902358,2.8817071494930198,2.9,3191.1597436920943,3315.912549267252,0.9800811472677678,0.9983342586327153,35.88704039776537,17.977223891304593,2.8163810790978387,1.0104650527502588,1.0145679726583756,18.751476748888887,passed,
2025/05/02 11:00:00,0.7340195878857666,0.6871112406339835,99.77790795709409,126.03610097494293,2.8783617863720656,2.91,3176.6674943087714,3318.2691254114084,0.9796049254682726,0.9980131226923714,36.04476375396501,17.813699542482798,2.819688018264009,1.0091274275158004,1.0167495976913967,18.694777371111122,passed,
2025/05/02 11:15:00,0.7342126341802934,0.6898740720910628,100.40179772335728,126.84020327354561,2.886863363406532,2.92,3179.84114361165,3308.916927672971,0.9800570732088721,0.9984552564552314,35.78971526220645,18.32868318202793,2.8324071514120943,1.0217730711585222,1.026508247146233,18.73215795,passed,
2025/05/02 11:30:00,0.7449321728171184,0.6856845129605094,100.64917590538633,127.21793719908553,2.883673309001212,2.92,3186.7433280464043,3355.6418522641593,0.979258741615516,0.9979207704472502,34.38438538241543,18.038843218539764,2.7981934556915986,1.0238596184574706,1.047368382120803,18.866101521666657,passed,
2025/05/02 11:45:00,0.7396033020113947,0.6881790137008242,100.79244739212844,127.42043635015175,2.891752444890351,2.91,3180.0260051967666,3323.3186035203544,0.9797437915853573,0.9983648249591904,35.044028147854874,18.654754447545468,2.827521577890605,1.0300394245982425,1.0441774880586205,18.806062672222218,passed,
2025/05/02 12:00:00,0.7389917274538483,0.6849707750533688,100.10897063323993,126.54638927260378,2.880039018005835,2.92,3178.0270334444945,3329.0804569404468,0.9794025117225685,0.9978906907282897,35.31985636957249,18.208475566927767,2.817395372627731,1.0183993707928292,1.0356899121567964,18.740723466666662,passed,
2025/05/02 12:15:00,0.7402738519823443,0.6843678580491109,100.3613548397599,126.88468430316937,2.8860036935471953,2.92,3175.3205576674077,3325.9297345835716,0.9793113463049699,0.9979421896466866,35.15044514003691,18.621634032503245,2.8254594369199664,1.0237196786046767,1.0438573156884183,18.76263235611111,passed,
2025/05/02 12:30:00,0.7380886448686036,0.6835615790960421,100.06630053784556,126.63951274984335,2.8793219347473338,2.91,3182.1382327455926,3327.3657759860293,0.979308682123644,0.9977847121995124,35.51788344152,18.374588454105773,2.816813534448558,1.010117064989129,1.028878580190185,18.74295767666666,passed,
2025/05/02 12:45:00,0.736222536592526,0.6826235261956611,99.6559505149633,126.06353368893393,2.8700363338264547,2.9,3178.3200376079812,3334.210063001926,0.9791473158982538,0.997528806259356,35.90714563064192,17.816026010675472,2.8219882872711968,1.004207618915997,1.0215551639003981,18.69119801388889,passed,
2025/05/02 13:00:00,0.7317629661484569,0.6872453672607073,99.45923065684256,125.93744255411677,2.879276972140607,2.91,3150.328841824265,3306.3346405518296,0.9795134801933765,0.9981064004165501,36.45817795257508,18.099417186550607,2.8542997860981076,1.0231412714873709,1.0285833127449597,18.59052248166667,passed,
2025/05/02 13:15:00,0.7308354509049202,0.6830352421523189,98.54942416602493,124.73211970300451,2.8763094283347286,2.9,3128.689971290433,3282.914735304158,0.9791211763941615,0.9977403972379448,36.79644373092835,18.41960413939837,2.8598230976089143,1.0223382092947662,1.0312565438628574,18.441759068333344,passed,
2025/05/02 13:30:00,0.7353312196694007,0.6758224448381212,97.91406427817982,123.4168224359856,2.869021976034571,2.91,3128.1131429080015,3291.171387754295,0.9782464985523985,0.9968780310020346,36.49064029791903,18.12613080660638,2.8337241967152194,1.0076643410964916,1.029523983682186,18.417068388888897,passed,
2025/05/02 13:45:00,0.7316164353504475,0.6792387712983974,98.32973692400671,123.51453840076897,2.8813715488240472,2.9,3127.826447054653,3272.3385757348324,0.978528629499203,0.9972864514622106,36.95274983049387,18.266445076966637,2.8540823825182327,1.0088184924753856,1.0206012308070034,18.441253404444435,passed,
2025/05/02 14:00:00,0.7297423835847006,0.6785022197224265,98.01415308098686,122.5085827241777,2.878483179022988,2.9,3127.128306300734,3257.5268252390233,0.9785874239251694,0.9971385024773399,37.22327693752754,18.01875717556823,2.854679504793711,1.0067376111253856,1.0149860764556968,18.378122399999995,passed,
2025/05/02 14:15:00,0.7292111248518268,0.6770757989383633,97.72403148932295,121.51587771893426,2.8833494912443998,2.91,3115.7909229715665,3226.8611964473216,0.9785650555841154,0.9970581992614391,37.317871136032316,18.28764574438367,2.863854066611979,1.007427061682421,1.0145481049230547,18.288082761666665,passed,
2025/05/02 14:30:00,0.7286346013286906,0.6757466130115133,97.68012253603419,120.76611330170813,2.887731681197882,2.91,3111.8568214637876,3204.2777183516814,0.9785001256164074,0.9969281676806004,37.43914450482101,18.337624389444514,2.876479568353193,1.0002222023170453,1.006285040615552,18.239301813333338,passed,
2025/05/02 14:45:00,0.7322202969152707,0.6753318896545358,97.89197889029266,120.90263309797899,2.903595156899532,2.94,3104.566391812116,3206.0667875848976,0.9781124661661976,0.9970561711023794,37.05288929882293,18.949044883832467,2.8620232759553814,1.0179210157312453,1.028273966595816,18.323523936666664,passed,
2025/05/02 15:00:00,0.728885243114579,0.6794197131567608,97.73770647321709,120.57126436628026,2.9247230910276114,2.95,3077.4058966743582,3170.948509729446,0.9781982891273333,0.9976416821112201,37.53971405676444,19.43139299735574,2.8788984275327234,1.0273214539186966,1.0264901815414507,18.27470641333333,passed,
2025/05/02 15:15:00,0.7270540631760489,0.6776450323585453,97.9608665351919,120.07538742048366,2.933548306437523,2.92,3073.5851972620353,3141.924359879914,0.9781926222775198,0.9976146553118458,37.828680949079384,19.98001710061116,2.9091229981133986,1.0315524609601514,1.0292793846723995,18.233497535,passed,
2025/05/02 15:30:00,0.7293761955737319,0.6758312467301999,97.49269401586662,119.14390553114805,2.932800946380106,2.93,3067.3484875150302,3141.7415347074393,0.9778420195458805,0.9973261195853268,37.62725932578416,19.681012970037774,2.887447758922358,1.0279647843591613,1.0288224256293086,18.210025093333332,passed,
2025/05/02 15:45:00,0.7252855479828305,0.6766355468741088,97.24603859208536,118.29606779977117,2.938825772667479,2.95,3054.232949690408,3110.0416072645985,0.9780003842051582,0.9974699111930392,38.190212959808896,19.866494037431575,2.9102383672185956,1.0330023446280634,1.0256974893124247,18.115728937777778,passed,
2025/05/02 16:00:00,0.7272208581093118,0.6740878311547867,97.37128786276463,117.83980209371055,2.9401046598636094,2.95,3060.3272372345555,3107.673508077207,0.9777941892855766,0.9971973212135987,37.98460190327215,19.882737823929464,2.9071656449944574,1.0312791543047992,1.0282601608500828,18.13456773333333,passed,
2025/05/03 00:15:00,0.702608724395435,0.634145300991962,72.63229652621233,93.79288533148444,2.88017320144025,3.01,2273.042404853183,2666.116000465305,0.9714657488438394,0.9955593433941216,41.00150271174498,20.358053793095223,3.0031787722296746,1.0088571532174488,1.0352427238656228,14.22563167666667,passed,
2025/05/03 00:30:00,0.6717541281142632,0.6373952037818991,76.82730017991987,97.54332923566184,2.842198747562488,2.95,2440.065776045651,2703.3671071846547,0.9753448357686011,0.9962762521364439,42.888607371930874,20.279021491050205,3.1498580386371424,0.9915943442847422,0.9749206071035473,14.618658498888893,passed,
2025/05/03 00:45:00,0.6849523841223034,0.6465004890935029,77.96605942435026,99.40358197215059,2.872561352005091,2.93,2422.981720411648,2750.1034391542175,0.9749409247536864,0.9971652826136249,42.90095802925888,19.823997950270932,3.131360536838399,1.011260910109436,0.9975493899154791,14.860004499999997,passed,
2025/05/03 01:00:00,0.7140298870884769,0.6540103776125833,82.51029869238718,104.71128041881425,2.9147122795519107,2.93,2521.087968590706,2814.29123435402,0.9749716752541802,0.9972646355353757,41.14253948970723,21.0060713080108,3.0810768647956763,1.023886321737736,1.0347546540915227,15.551095278888878,passed,
2025/05/03 01:15:00,0.7129140632446256,0.6661606787721381,85.9010708704296,109.6199647771954,2.9381244274026956,3.02,2631.1518856832604,2883.682242280524,0.9754482538774945,0.9978669275440649,41.10817118588575,21.652383545637775,3.0396784105646524,1.0416006344130604,1.0380223638594444,16.20326886444444,passed,
2025/05/03 01:30:00,0.7150392212054838,0.6597662179234048,84.59252536602169,107.40459812564103,2.905915809718185,2.97,2610.228576863714,2888.7930161086247,0.9754717229018306,0.9972478919047251,40.79616830592427,19.892054481305163,3.032061405757207,0.9992055223153266,1.004750039710528,15.979693784999997,passed,
2025/05/03 01:45:00,0.7095080109600875,0.6657689614418935,85.77054457110471,109.07563474651137,2.918553232272873,3.01,2634.412330914632,2905.033839843133,0.9759195586172368,0.9979071818975124,41.40007688948712,20.34052156688875,3.051646392789059,1.0236151077181896,1.0154995543906973,16.167168526666664,passed,
2025/05/03 02:00:00,0.7136022210683037,0.6646415787331401,86.84687969641223,110.067357336759,2.9168860423146596,2.98,2672.6666808418936,2928.0986843473934,0.9758190848248282,0.9975234068965811,40.85958376014495,20.37294017577005,3.045267200449553,1.0219129146785855,1.0202457884285987,16.33679432,passed,
2025/05/03 02:15:00,0.7143459042924123,0.6656690342116502,87.58161967365922,110.87426800258586,2.9181924215044246,2.97,2698.7846072900047,2938.371796599901,0.976029657354727,0.9975409462886815,40.66675318102397,20.578486666675285,3.03878962612734,1.0276739518213285,1.0256919622602598,16.45030709666666,passed,
2025/05/03 02:30:00,0.7155072895929098,0.6654016141985802,87.61158287823864,110.85186440714651,2.9165576284707444,2.98,2704.53693420566,2938.596641944453,0.9761092652874968,0.9974940853051091,40.46661486904118,20.651058360108678,3.0278059692249486,1.0316941655012863,1.0312935938477912,16.458524280000006,passed,
2025/05/03 02:45:00,0.7169381792790029,0.6646496319847994,87.69146355357444,110.82823728651269,2.915421897909249,2.98,2712.1598002236333,2938.2871124636517,0.9760853133498506,0.997347549953363,40.269444606721294,20.60084328111843,3.018936411638835,1.0231138273695841,1.0251821088416972,16.47343666222222,passed,
2025/05/03 03:00:00,0.716394352006154,0.6648900201914307,87.81308520332301,110.90646739860244,2.9164882861477763,2.97,2715.8679438036033,2937.7046112384387,0.976141494611237,0.9973798390231946,40.32489573623698,20.613213118993894,3.0207196722542333,1.021490325140789,1.0224258714880134,16.488578131666667,passed,
2025/05/03 03:15:00,0.7115750083912002,0.6684310580822437,87.8061385531896,111.11719883751695,2.920990356897742,2.97,2705.1034918200025,2944.9240422870184,0.9763305193222156,0.9978898677164897,40.9404478912786,20.45004928020809,3.0351729309305266,1.0350934148440796,1.0256201758636037,16.503675943333334,passed,
2025/05/03 03:30:00,0.718040998997225,0.6650758477949712,87.83886615780841,110.88337503977273,2.9166253215900335,2.96,2716.885638070748,2949.0598366168224,0.9759548920243537,0.9973072204689818,40.16373936111225,20.392009535732786,3.01028744285496,1.0249861816835575,1.0272806289903482,16.52544004222223,passed,
2025/05/03 03:45:00,0.7156203340412226,0.6658727662639883,88.09502199795064,111.09465941092135,2.9174479157545194,2.96,2722.037721940226,2947.453249037033,0.9762161340041619,0.9974849425051272,40.40594069712506,20.461556613539226,3.0234591365093086,1.0273049163331578,1.025514387161507,16.540444616666672,passed,
2025/05/03 04:00:00,0.7164829820453864,0.6658752238462466,88.18371198491309,111.13049777459703,2.916351021200139,2.96,2728.2290977968246,2948.5242878503013,0.9763223906574336,0.9974765252239802,40.23656396728681,20.494823062942835,3.0150401708493884,1.029576461618505,1.0286024940296012,16.555405533333342,passed,
2025/05/03 04:15:00,0.7168968838045819,0.6656752100739426,88.24935660957618,111.13793043520752,2.9168759080406357,2.96,2731.422440611575,2949.328884572726,0.9762795833751865,0.9974243797153372,40.19427724270188,20.510100969862677,3.0124584125440865,1.0299305659538585,1.0295510371380363,16.57004668,passed,
