datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/03 04:30:00,0.7168221569816318,0.6659769567001106,88.37670450835985,111.2223842445515,2.918345451779519,2.98,2733.6037130603277,2949.383476325936,0.9763376291935161,0.997478908156484,40.18085076466482,20.576505478224245,3.0141293121757107,1.0332155461088925,1.032192955170695,16.584919816666673,passed,
2025/05/03 04:45:00,0.7127451562136253,0.6676130599409954,87.76851399765094,110.63850753506236,2.915691295032592,2.96,2712.6394717127723,2947.8260722013106,0.9765156342532656,0.9978140669394752,40.69684385767258,20.095449553843228,3.018918673586295,1.031401638979722,1.0229971440296535,16.50417011222222,passed,
2025/05/03 05:00:00,0.709951180064313,0.6684851523380387,87.00893006423016,109.85263440410515,2.9176118476624935,2.97,2683.865199234823,2935.724124525235,0.9764859303889678,0.9980676453675318,41.10878571792443,19.900971292234683,3.023786350694483,1.0317943352982344,1.0184620803385391,16.395780390000006,passed,
2025/05/03 05:15:00,0.7094217734745693,0.6717963771027321,87.89325758039955,111.0456139145936,2.92501559834694,2.91,2704.8214516437083,2954.890000805091,0.9766241151117878,0.9983411804132916,41.128071934678914,20.221310569974765,3.023758258617622,1.056696541762419,1.0384451871002227,16.554744280555553,passed,
2025/05/03 05:30:00,0.7146312455005172,0.6710913867421031,89.0478368688103,112.23210971426936,2.92986576930969,2.95,2744.1815830565115,2970.4482894658213,0.9764391512238974,0.9979861156984916,40.456429128925436,20.69625239912054,3.0101210996649557,1.061664317714531,1.0513752658921567,16.74309844777778,passed,
2025/05/03 05:45:00,0.7166286920024425,0.6725788053849499,90.12772357205927,113.45835089166359,2.928852139223956,2.97,2778.6924720336137,3004.8712281277235,0.9764974967539168,0.9979398818758922,40.14201659628957,20.54181985654188,3.0025379915424493,1.0723005616741268,1.0633201766039986,16.93920291555555,passed,
2025/05/03 06:00:00,0.7204057684706833,0.6674085787163212,89.85230947569772,112.7114417169546,2.925308170377573,2.98,2791.542370183587,2967.701976766292,0.976500026006828,0.9973466382120963,39.586394482714226,21.04400546672925,2.981939507162208,1.03811911246036,1.0400868202777396,16.847564543333334,passed,
2025/05/03 06:15:00,0.7205039369254622,0.6659237081834894,89.90548226342345,112.43922316161893,2.9146478964003926,2.96,2801.3149182957272,2972.474344057762,0.9767776863046089,0.9972104119721346,39.45272974640975,20.685139272696286,2.9828315100318745,1.0326896623443953,1.0361528937448894,16.828562727777772,passed,
2025/05/03 06:30:00,0.7150355445617541,0.6719321661300252,90.17151942641367,113.19930555179693,2.924410454968303,2.97,2793.592253520898,2988.778177051903,0.9770040165185325,0.9979571720051763,40.16178552094465,20.58824864801561,2.9949529393505383,1.0558896997347684,1.0452954413166011,16.91002454166667,passed,
2025/05/03 06:45:00,0.7256858904645919,0.6725302931329387,92.63695166304225,115.93938930268516,2.9083455456273963,2.98,2901.8359818182576,3082.9412804266917,0.9769457287076607,0.9971727594519844,38.601057431404136,19.582187971104474,2.931409183433798,1.0399604427386628,1.0435660105517812,17.40580029222222,passed,
2025/05/03 07:00:00,0.7140582933188563,0.6806358921724937,93.23502030661535,117.2137120999216,2.927983001540545,2.95,2895.9972837140886,3075.2535138944877,0.9776557252281735,0.998410482570801,40.03008199965958,20.28556270908538,2.969693838323582,1.073443695804839,1.0529730993839999,17.483720833333333,passed,
2025/05/03 07:15:00,0.7198411113220478,0.6752052856802465,92.81108446410748,116.23889317643012,2.9264183599497406,2.96,2886.4455122300533,3056.250236685662,0.9771317631932799,0.9977660933618985,39.39871881748238,20.560674494696286,2.9649791467154656,1.0656958480983805,1.058594809647413,17.39081394722222,passed,
2025/05/03 07:30:00,0.7195468377071422,0.6747662729321481,92.12471069694242,115.40225030873303,2.922752878686107,2.95,2868.5504306910802,3046.326724626033,0.9772001641433812,0.9978159832619122,39.413021160579454,20.332353858081376,2.9568998831219835,1.0619205726410637,1.0543021670328452,17.28772423277778,passed,
2025/05/03 07:45:00,0.7159998792479288,0.6760602060014251,91.54831343035187,114.80886667532177,2.9257536386233856,2.96,2843.614037904363,3032.427851968854,0.9773127894141499,0.9981463350640776,39.88996170834446,20.295133611739686,2.967523832101262,1.0666214040047135,1.0523093075067034,17.191850940000002,passed,
2025/05/03 08:00:00,0.7180408107082321,0.6739340286099412,91.28483709430743,114.33369904593297,2.9254324780342458,2.98,2839.4266449925153,3018.6395755327717,0.9771967541449216,0.9979307762878006,39.63812483814647,20.520117297778874,2.961155153785196,1.0632489579718107,1.0538062781516286,17.13737718,passed,
2025/05/03 08:15:00,0.7198616550019583,0.6723417566865533,91.25188148945206,114.1528572877539,2.9230493837077125,2.97,2840.283531014016,3016.709403176723,0.9771107248737783,0.9977378425856146,39.40473966868843,20.546319301861743,2.9601291757384467,1.0611934254395166,1.0558897646721548,17.120279586666665,passed,
2025/05/03 08:30:00,0.7207342665739972,0.6742813999976229,91.61660161144553,114.75842180807614,2.9243937556968165,2.99,2846.9905507752196,3040.8809153903308,0.9770136739472903,0.9978400816299399,39.316626447818784,20.355525910990576,2.954686781562184,1.0758450123966408,1.069434773403612,17.218454549999993,passed,
2025/05/03 08:45:00,0.7216839060501083,0.6715570408735682,91.12364570097249,114.00781813874988,2.919570351464659,2.96,2844.0182861027247,3019.3707994678516,0.9770155474472532,0.9975502769950478,39.17389474450487,20.306238846247595,2.945474564701085,1.046954950553579,1.0449048064457946,17.11857693333333,passed,
2025/05/03 09:00:00,0.7143658946223514,0.6747707078830811,90.6419125778389,113.67091782395788,2.922975880219398,2.98,2815.185243030997,3009.7695682241265,0.9773350797811656,0.9981806268288255,40.12038360410318,20.18447605224436,2.974344965966666,1.059444682186449,1.0438834997211042,17.02620241666666,passed,
2025/05/03 09:15:00,0.719022778687078,0.6714909804047732,89.88885667091336,112.67649782151707,2.9156296106419135,2.97,2805.027835718863,3000.533393433436,0.9770714636351208,0.9977487292549616,39.54631252627589,19.931475110575043,2.9462389819859367,1.0413669336479472,1.0350349418409988,16.926866226111105,passed,
2025/05/03 09:30:00,0.7171862334640199,0.6712122501993605,89.61809563599759,112.30242390708453,2.9129831663776966,2.97,2799.2500991332695,2985.498834173666,0.9773970257216755,0.9978801382552143,39.678918562683045,20.042557917834745,2.9504112501718547,1.0398205039607988,1.0313285275748638,16.85087626444444,passed,
2025/05/03 09:45:00,0.7188505929338576,0.6733541902353684,90.98487249604098,113.98000024369257,2.9148583339000456,2.97,2844.733769583505,3015.9152743516665,0.977585854608034,0.9978954377355506,39.35010682164124,20.26076377754976,2.9413817550929253,1.0528149566485079,1.0450288551921052,17.082961707777773,passed,
2025/05/03 10:00:00,0.7202992196169606,0.6719343062093128,90.65298248064188,113.51328219956818,2.9141848921799136,2.96,2833.937173490537,3008.8705669144247,0.9774201341322407,0.9977601718481995,39.20531351269451,20.27823785329331,2.939968137696828,1.0515840100902456,1.0469322959881446,17.027022045,passed,
2025/05/03 10:15:00,0.7185268390577597,0.6718310254993197,90.35599640475355,113.15668152325759,2.912863577864047,2.97,2825.257723200687,2998.529171220003,0.9775523507263028,0.9978457916603556,39.41292725590846,20.257917725125562,2.9453598176289626,1.0478978344588474,1.0409786490667912,16.96389673,passed,
2025/05/03 10:30:00,0.7195462357216692,0.6711664307730331,90.14739483707007,112.91006608704461,2.9117108116604773,2.97,2819.7634939911145,2997.5136461359557,0.9774331317082661,0.9977532836587429,39.312346678133515,20.151053153201563,2.9412261857125115,1.0434354732085318,1.0384323196407048,16.938228743333333,passed,
2025/05/03 10:45:00,0.7188480241765643,0.6713398372693146,89.90379259891405,112.65487854472016,2.9101915530336098,2.96,2813.5801966643903,2992.9954474892693,0.9775393612070129,0.9978314986521317,39.37062156681671,20.11568105342554,2.939053996616097,1.0447795686991213,1.03846984784663,16.89824739166667,passed,
2025/05/03 11:00:00,0.7183904552352155,0.6713094811488273,89.68152034479381,112.4414045113988,2.9097888269000634,2.94,2806.148358612491,2991.5154041084907,0.9774803202375719,0.9978441950062039,39.46434824893608,20.002110122457914,2.939477269959106,1.0421014808718156,1.0351724292592321,16.869977238888893,passed,
2025/05/03 11:15:00,0.7135414790944413,0.674074018261826,89.3950373522838,112.34796994188545,2.914253133727772,2.94,2785.7037392719853,2988.4751879403234,0.9776206539730543,0.9983146875969978,40.120726585668635,19.8789096010413,2.9575458208492034,1.0489068309709457,1.032415516361739,16.827419033333335,passed,
2025/05/03 11:30:00,0.7133772478760445,0.6740378445978419,89.19882095691597,112.15564030692242,2.9158114204801966,2.96,2779.628152974646,2979.2707328079464,0.9776596931733077,0.9983709139664934,40.12832531056647,20.11511943842449,2.9552561042169216,1.0552988197557436,1.0383999895239255,16.79186314055556,passed,
2025/05/03 11:45:00,0.7152852459063369,0.6723033368922433,88.88113272914957,111.72094142206484,2.9139298861754153,2.96,2772.1934158087906,2975.8207541872084,0.9774088234064016,0.9981398013526892,39.95434861275835,19.997077539616136,2.949719928106178,1.0469054160458646,1.0343515678637598,16.749310276111114,passed,
2025/05/03 12:00:00,0.7152905173632832,0.671527933923289,88.69569675373195,111.43825351193276,2.9122798463830306,2.96,2768.74353639502,2968.011939321104,0.9774698288654129,0.9981056097069441,39.927697239981775,20.02729645102291,2.9491796995111317,1.0430880891209868,1.0313302375894189,16.70703735555556,passed,
2025/05/03 12:15:00,0.7158079813042546,0.6704841631741002,88.472418818223,111.12333636500512,2.9117971825549436,2.96,2761.7232081934567,2961.3709233681366,0.9773778969612908,0.9980175066189607,39.890559917833016,20.04663414241793,2.950520860548399,1.0395304449501421,1.029523743750674,16.66448936777778,passed,
2025/05/03 12:30:00,0.7195340408805564,0.6677582188555605,88.19640767542987,110.6379777697351,2.904600503748757,2.95,2761.137382883841,2964.8485688966794,0.9771344422268855,0.9976193602895119,39.44327068747675,19.7187756947178,2.936499026138087,1.027035266330543,1.024741202908415,16.631701680000003,passed,
2025/05/03 12:45:00,0.7150130812965987,0.6700321659962463,87.9740153120744,110.5577711500962,2.9096866903946443,2.95,2743.7007586305062,2958.8821018456188,0.9772473464736162,0.9980241988637315,40.0625985962405,19.71200220440256,2.9551422178048927,1.0332509999905484,1.0226336119788904,16.59272945,passed,
2025/05/03 13:00:00,0.7151602583739273,0.6699923146513188,87.72779567152442,110.3105193650225,2.90937440466045,2.98,2732.9071641242413,2959.3883680256754,0.9771609887703111,0.9980559638720605,40.07747200237745,19.66702001569647,2.956161726626829,1.0409653592709223,1.0304056089661946,16.561018925000003,passed,
2025/05/03 13:15:00,0.7146720849297663,0.6689737886944206,87.61532705575523,110.08906091522707,2.910367994775545,2.97,2729.906362583001,2944.732246571199,0.9772126400450197,0.9980185010770974,40.127152981942324,19.92242040765876,2.962249725077565,1.0369847810852046,1.0270956803057951,16.51528659,passed,
2025/05/03 13:30:00,0.7166307895702536,0.6667623925676269,87.47480792803569,109.76610439537568,2.908009002326746,2.96,2730.73599302221,2937.5908238748166,0.9770686384668169,0.997737365352977,39.900764145576446,19.910182344196524,2.9575350275328414,1.0238714628420709,1.0190906550268715,16.483545411666665,passed,
2025/05/03 13:45:00,0.7136925202874165,0.6685323660391671,87.14956473426226,109.56616745847435,2.909518160316921,2.95,2713.223682782008,2938.840565962445,0.9770933876860448,0.9980294975775266,40.32009643073737,19.704413404693273,2.9672392509603456,1.0306998454112954,1.020101036093245,16.444783575,passed,
2025/05/03 14:00:00,0.7133940733290267,0.6676203875245874,87.03554488100325,109.33912964874351,2.9086730576245183,2.96,2709.2261896418695,2931.1481987164893,0.9771194930270156,0.9979901371604113,40.3525992382461,19.767711982044748,2.973833866641006,1.027942419910704,1.0180396319996303,16.406005018333328,passed,
2025/05/03 14:15:00,0.7134620529771362,0.666800720839125,86.839291992088,109.04230991791634,2.9064585341081868,2.95,2704.6002324250157,2926.6305008371855,0.9771268331294517,0.9979375513897981,40.339646616876585,19.70201871572271,2.974418368528486,1.0244043241176493,1.015496060139234,16.36693862222223,passed,
2025/05/03 14:30:00,0.7103863345892644,0.6684359672575527,86.5373682911309,108.87504025725936,2.909349939339831,2.95,2690.968368446777,2921.3256706564352,0.9771679549628283,0.9981926000291631,40.767648246137995,19.60115990641924,2.9811571736783544,1.0232067409763246,1.0086635934083745,16.328127322222226,passed,
2025/05/03 14:45:00,0.7114502037975893,0.667572130978448,86.69509973033671,108.977054760196,2.910405708810587,2.95,2695.7412482241857,2920.4505804676196,0.9770680038446604,0.9980614623118227,40.65555247167778,19.734868116809103,2.9829888642585907,1.0215884728966294,1.0094412174061822,16.34539676,passed,
2025/05/03 15:00:00,0.7135073621414298,0.6669671686816974,87.0406401122429,109.33020749232985,2.912161781621741,2.98,2706.5684893004636,2924.4112260050556,0.9769533163936605,0.9979092085686588,40.40545890140336,19.943130921737698,2.9805956375521303,1.023582239801511,1.0147835225054325,16.398323920000003,passed,
2025/05/03 15:15:00,0.7194890054653591,0.66516600996088,88.06178437447602,110.3326560071663,2.909190125251638,2.96,2751.13369539237,2944.6755235278674,0.9767877505454785,0.9973593165131847,39.598870226970156,20.017111898155573,2.958850854007974,1.0119481204495306,1.0129919613016594,16.570191935000004,passed,
2025/05/03 15:30:00,0.7219349978184196,0.6704251719795473,91.81573741815279,114.78525699529854,2.917482528612985,2.98,2874.3303442360248,3011.9658620224504,0.9773153537076734,0.9973805054314684,39.00536727297547,20.784233585184232,2.9501409304840167,1.034963576842809,1.0360076463840433,17.173166339999998,passed,
2025/05/03 15:45:00,0.7252354600929735,0.6697621902462029,92.43975194118086,115.42565681283783,2.915414180590447,2.95,2900.9859099925848,3028.539139076478,0.977156593130443,0.9970548434175845,38.57592960884278,20.623371488535174,2.9382283654259123,1.0227680887455115,1.0289731086868428,17.287021412222213,passed,
2025/05/03 16:00:00,0.7260702371268751,0.6702229624844916,93.33983609144731,116.41165057900892,2.9129143040181176,2.96,2934.149453061014,3051.243899246362,0.9773311148130831,0.9970052085630584,38.37071595181817,20.62384686396576,2.9330729229709265,1.0271969686357498,1.0345276907606045,17.434937911111106,passed,
2025/05/03 16:15:00,0.7246196476262796,0.6718809171052613,95.49210476971642,119.06640563470383,2.9142478295457077,2.94,3003.4605270803245,3104.885640924609,0.9777387042269048,0.997224320648347,38.410256834269155,20.74335428030686,2.9334696087595957,1.0281947977744403,1.0345724272485415,17.80123456222222,passed,
2025/05/03 16:30:00,0.7273240244998195,0.6702019898174699,95.60748877821392,119.06745583707288,2.9089454156542436,2.93,3013.8985993693923,3119.2068077546633,0.9775496690088556,0.9969248744112171,38.07960419338831,20.374732010359793,2.922352892452111,1.0159771886315108,1.0277189079942104,17.840868857777775,passed,
2025/05/03 16:45:00,0.7281006178545821,0.6689991342412597,96.48463429202022,119.96938371370794,2.9086771033931877,2.97,3041.5978555664315,3135.556292060711,0.9776924545075069,0.996897163610668,37.89452862011434,20.705242702800994,2.925097611339307,1.0236566616242255,1.0395602521187204,17.96734683333333,passed,
2025/05/03 17:00:00,0.7296213816948678,0.6672897624161954,97.38901643003199,120.95789453384276,2.908184014024013,2.95,3073.176431023763,3157.8208587147315,0.9776992740467934,0.9967753800101586,37.654637357566806,20.910257384593162,2.920684295152868,1.0225885024986578,1.0444330108416104,18.12088670944444,passed,
2025/05/03 17:15:00,0.7344806398038493,0.6654008493530016,98.08795005557825,121.75359067523452,2.9060680064051203,2.96,3096.5108739690313,3192.0451194247685,0.9774439344372927,0.9965285364579306,37.00821779433101,20.783655166536235,2.904446613606964,1.0219496727724247,1.0534813824201594,18.27497137888889,passed,
2025/05/03 17:30:00,0.733206233130778,0.6707436729069131,98.84591334276601,122.82066767094835,2.9142037441390958,2.95,3105.060502136037,3202.3007484934196,0.977843933400522,0.9970730608723406,37.02252557104975,20.658485976684233,2.9132925909893084,1.0280415475267255,1.0515360400390958,18.380935772222212,passed,
2025/05/03 17:45:00,0.7347944974637345,0.6735729712099249,99.21627903835815,123.46286856261767,2.9208421436215315,2.97,3103.2188303529583,3222.6574937500654,0.9776843864388172,0.997278027125991,36.84484348028171,20.327206119384382,2.9115238746300367,1.0283396423562583,1.0502381453428242,18.47688616277777,passed,
2025/05/03 18:00:00,0.7323222480464118,0.6743464007675776,100.0661759722524,124.20475699659143,2.915513719583802,2.93,3136.4921107120235,3231.2946554055648,0.978164097216564,0.9973194224589075,37.01235218572696,20.188824402711983,2.9228045082727987,1.0206070993633511,1.0393200209902236,18.56536968,passed,
2025/05/03 18:15:00,0.7351237012256769,0.6739027746303928,100.23977054065395,124.31087214525921,2.900554073804718,2.94,3157.8418266147737,3276.0317110438177,0.9779782273582407,0.9969326708578248,36.65250147406445,19.058593772843718,2.9005236232990064,1.0109342596931714,1.0334082697711426,18.661798100000002,passed,
2025/05/03 18:30:00,0.733134423700065,0.6747184108003271,100.64957325351706,124.84291659406657,2.8992168472240074,2.93,3178.467597155487,3285.3654740828133,0.9781357538245207,0.9969680667863273,36.89624731513275,18.874099608732955,2.89742134998245,0.9979784326762131,1.0177447597705456,18.740053737777778,passed,
2025/05/03 18:45:00,0.7361476750402232,0.6748738212597354,100.94749938211731,125.23034545787094,2.8993211066734537,2.93,3185.2420271392307,3306.339324827331,0.9779748701388917,0.9969107145337055,36.489250967734634,18.613094964207082,2.8867659358234143,0.9973729546460044,1.0207214100455595,18.821178829444445,passed,
2025/05/03 19:00:00,0.7393737872156992,0.6732932431188453,101.0908351512343,125.43015074350404,2.8956540432519033,2.92,3198.1676767027407,3327.1198534265127,0.9777575192745661,0.9966710321050818,36.07097037171282,18.3683118043366,2.8655150610635483,0.9901177810730585,1.0195750024896935,18.89497522,passed,
2025/05/03 19:15:00,0.7349468866235754,0.6876822600917155,103.01442390118709,128.14375107155857,2.943472398085426,2.95,3180.0170808149587,3277.593903532498,0.9791622258661198,0.9987485998854372,36.109413392237585,20.10796283982674,2.9282227882769973,1.0333818222479503,1.0406287237906975,19.00779969,passed,
2025/05/03 19:30:00,0.7472294540251243,0.6887122589523327,104.18830310290832,129.8660739803764,2.9615508526462135,2.97,3185.1760906274267,3317.6306272758575,0.9787148027232764,0.9989366199344342,34.27227428603166,20.346843715915366,2.899970972750545,1.0456900875080744,1.0681580452633355,19.258392779999998,passed,
2025/05/03 19:45:00,0.7537582585193491,0.681196691188916,105.13115042254827,130.67106391689293,2.9540889127122605,3.0,3236.7627140386667,3339.2544625314317,0.9785529684032365,0.9982854366828752,33.216147161410106,20.874673132983492,2.8694914567677023,1.0285351236231275,1.0712777480007796,19.426139431111114,passed,
2025/05/03 20:00:00,0.749378552545356,0.6909550234832891,105.17251530976068,131.76088373626615,2.9619603869629785,2.96,3237.498078624685,3372.355617542038,0.9786676214695526,0.9989874747078805,33.92488710700824,19.730160382497967,2.8422451965508975,1.006318750521508,1.031071103796202,19.578124811666665,passed,
2025/05/03 20:15:00,0.7420382345994505,0.7030019853694807,104.36013503342468,131.81963691635613,2.9708598652804046,2.9,3196.8610425596885,3398.7469604734297,0.9784696887683081,0.9997818069376255,35.27885808525501,17.99691477227613,2.839717226275701,0.9931830443683596,0.9926691934607104,19.594627103333327,passed,
2025/05/03 20:30:00,0.736938013276337,0.7081605385084238,104.23676826896545,131.86542535120776,2.9766839913876333,2.9,3183.710101902524,3385.6747836950667,0.9788291852484224,1.0002898883385019,35.945837823358346,17.821342953115646,2.8547272295190327,0.995817323733031,0.9826573762422403,19.554982822222225,passed,
2025/05/03 20:45:00,0.7351504145888301,0.7084866702752987,104.02433136863638,131.56108620225118,2.9757797043255176,2.9,3179.9320135252656,3375.5437580775533,0.9789407958782541,1.0003332802588767,36.18416396047655,17.850229171032595,2.8582424632980734,0.9967222836725015,0.9806581344575345,19.50765175333333,passed,
2025/05/03 21:00:00,0.7348006008630386,0.7074030436696986,103.70078453835633,131.11571662961128,2.9730128781244014,2.89,3175.261704698795,3373.0079938890076,0.9788046597335168,1.0001894997698466,36.30733850523289,17.7553557907391,2.8561228580000098,0.994421031102143,0.9787574926578703,19.46809014333333,passed,
2025/05/03 21:15:00,0.7339965143831538,0.705437136639817,103.23130930125818,130.48543306534359,2.966186541457464,2.9,3173.9694149718785,3373.350277692334,0.9786162632393967,0.9999168049150912,36.52863552437895,17.53806806194625,2.8490969705578837,0.9891419399419275,0.974458479764339,19.420571555000006,passed,
2025/05/03 21:30:00,0.7325740696319704,0.7065857474646061,103.12399067207625,130.31315338993528,2.9670429907807603,2.9,3168.6764160591997,3363.447663256693,0.97879150752554,1.0000540367187958,36.67411983530672,17.585944400972835,2.854898475441897,0.9934648891141182,0.9752318704375613,19.38109296444445,passed,
2025/05/03 21:45:00,0.7311701279851169,0.7059929896616141,102.84821350860629,129.92886903092915,2.9644838215673137,2.88,3165.444312697328,3359.109434926685,0.9787344587223097,0.999964726280283,36.92661776064844,17.4941922985984,2.8561725953610813,0.9909390868943063,0.9714524958633071,19.34193402777777,passed,
2025/05/03 22:00:00,0.7318217779199566,0.7044880164945734,102.51443395687023,129.4104693810944,2.960943965040483,2.91,3159.14981737518,3357.202973239228,0.9785841499360725,0.999784644974893,36.89363311095562,17.429779642318195,2.853879776566007,0.9935547330730491,0.9758413047946795,19.294555469444443,passed,
2025/05/03 22:15:00,0.7303567862871211,0.7030912420382976,102.06633704550228,128.80658800236907,2.954340510878738,2.88,3156.6313120096193,3358.2669974865717,0.9784114290363115,0.999549332131551,37.2083411454454,17.116516274956542,2.8508971710071873,0.9874381180800015,0.9695491075904539,19.247228000000003,passed,
2025/05/03 22:30:00,0.7276459108023128,0.704902408125409,102.10427194523446,128.81834254393212,2.9563984273428052,2.89,3154.0713328946285,3348.867730457391,0.9786314396280508,0.9997488393188255,37.53383989274041,17.132485665996978,2.8630314120775293,0.9889531240194422,0.9655821946702945,19.225278820000003,passed,
2025/05/03 22:45:00,0.7274911162408625,0.7032378964963656,101.79625812792389,128.39513681744336,2.9521565050685554,2.88,3153.372227156636,3349.5316678757654,0.9784572769235196,0.9995320129290473,37.63870848037376,16.992089382701007,2.8571604959664687,0.9839802992444623,0.9624014476535957,19.197590035555553,passed,
2025/05/03 23:00:00,0.7262790987998816,0.7043900565085276,101.7998428021003,128.38167583769228,2.9543420240411975,2.89,3149.0561993396195,3342.453778758417,0.9785815573578023,0.9996727421822562,37.771143332823435,17.054435024261732,2.8648896349381046,0.9870295514028373,0.9624215294803933,19.178140727777784,passed,
2025/05/03 23:15:00,0.7256532491248965,0.7034319056850509,101.49134386555794,127.95405338302741,2.9492614974163116,2.86,3147.1110596943718,3346.184082382906,0.9784276911854943,0.9994879233077535,37.939184970101245,16.745034027581486,2.8618103104624044,0.9827736187256106,0.9584554877853967,19.150425353888895,passed,
2025/05/03 23:30:00,0.7252773297127347,0.7036400168758826,101.46541283951562,127.88966262843957,2.9517425607881043,2.91,3143.726890495452,3337.5132072945903,0.9784914359090456,0.9995602882239483,37.96851844506378,16.935253865016403,2.865090870769286,0.9852011638816424,0.9599821849380684,19.130952243333322,passed,
2025/05/03 23:45:00,0.7242666135269273,0.702805521447505,101.28003100463363,127.72613150832925,2.949113050882482,2.87,3143.672248119767,3336.645586519105,0.9784134219774027,0.9994551662053779,38.16062769133181,16.87745790237181,2.864601931362549,0.9799414465824576,0.9549344647717212,19.111189900000003,passed,
2025/05/04 00:00:00,0.7276625690068235,0.7009774274986602,101.98007768048413,128.34210796146215,2.9494039929472597,2.88,3163.7223778196094,3346.930521442652,0.9784519886563497,0.9993283244317902,37.61426945641655,17.142166401173327,2.8623999408277756,0.9808223261479329,0.9622653204044487,19.20254565777777,passed,
2025/05/04 00:15:00,0.7283897358399433,0.7008236217387706,102.15485070329242,128.53829436523142,2.9492951511323566,2.87,3168.3639435313944,3349.150087032016,0.9785066653983225,0.9993310517444612,37.4746781663179,17.21434808756753,2.8622442819630898,0.9817207735396755,0.9643357541696297,19.22207252777777,passed,
2025/05/04 00:30:00,0.7263200762325862,0.702388563075851,101.97629431873398,128.33992606161814,2.945529106543134,2.86,3164.5985213314198,3349.313537471623,0.9786576220409623,0.9994158385163833,37.729742195579995,16.898668290445652,2.867470860371287,0.9838413773745628,0.9619112659878667,19.18691756666667,passed,
2025/05/04 00:45:00,0.7254366171058583,0.7019668904243567,101.75734111155096,128.0974699420567,2.9421646896794336,2.86,3163.392489241191,3348.747062855742,0.9786289562552652,0.99933632599691,37.8808673760828,16.768491370346077,2.866139669155006,0.9811837529561594,0.9588030582795144,19.15978704444444,passed,
2025/05/04 01:00:00,0.7250716164092798,0.7010219195292251,101.48952091636133,127.7346920523918,2.9405427796729886,2.87,3155.235670013534,3345.8400417876633,0.978466436847653,0.9992153580236977,38.011862703410344,16.694458515046605,2.871468902295532,0.9800104229536059,0.9581399496145981,19.116691244444446,passed,
2025/05/04 01:15:00,0.7242156482202973,0.7005600398625499,101.26684918350915,127.48739352776619,2.9364293747594976,2.86,3155.501869205975,3345.3626927672135,0.9784709673035707,0.9991324932122027,38.1424242999975,16.565897489425854,2.8682391298026086,0.9777868978973996,0.9555551944742429,19.089329661111105,passed,
2025/05/04 01:30:00,0.7252960136118551,0.6996272544271459,101.10076087140321,127.37859959738928,2.939997536016714,2.87,3148.279743658518,3336.450521814003,0.9783681293457166,0.9991269726054203,38.021814312724125,16.9312415355097,2.8642225334317497,0.9803689429628872,0.960481051830707,19.065091002222225,passed,
2025/05/04 01:45:00,0.7229281900952701,0.7008044829787291,101.09279276102238,127.38298679875383,2.9374029611906507,2.86,3152.3939166704463,3334.1475965735126,0.9785844416242545,0.9992158696814327,38.28988491170449,16.786485888274964,2.8676927742510854,0.9783740195449515,0.954507460573298,19.053586248888887,passed,
2025/05/04 02:00:00,0.7222397989840773,0.7014406783845958,101.11560120845112,127.44539670631087,2.938757091467554,2.87,3149.502020586785,3332.7523737316424,0.9786024406428695,0.9992840197325631,38.38775745975766,16.78515743566607,2.8735967284779504,0.9787940473199938,0.9534127781996576,19.04977106999999,passed,
2025/05/04 02:15:00,0.7243624287559562,0.6999237505449316,100.90136723845754,127.20899626155965,2.935027697613917,2.87,3148.4802661104227,3338.0715321834914,0.9784547482902295,0.9991047968346561,38.12707406262684,16.72394447920105,2.861254350640419,0.979731830265941,0.9584735115914961,19.03820919,passed,
2025/05/04 02:30:00,0.7246361104359834,0.7008914698719261,101.01289661929874,127.44118148227017,2.9376551894570646,2.87,3146.107080648212,3342.717294796276,0.9784179403880274,0.9991956162940149,38.101422986187195,16.672438655765095,2.8633552264101207,0.9802667590098373,0.9582735953308135,19.061928599999998,passed,
2025/05/04 02:45:00,0.7243063607026765,0.7021396996505878,101.34085305555081,127.89084640683781,2.940889113170422,2.88,3150.864676290122,3343.2706671951523,0.9785749039726122,0.9993629451957725,38.08118677356166,16.799185597086534,2.86823773779419,0.9817505573778865,0.9581892296384373,19.098531931111104,passed,
2025/05/04 03:00:00,0.7234662146532048,0.7004316775812772,100.87466680161884,127.34451948180097,2.940435178317093,2.89,3141.909617202642,3325.8272204960795,0.9785081405053374,0.9992624915417148,38.2413709818004,17.1158935437807,2.86710435608977,0.9814234329643339,0.9588302821921271,19.01796092166667,passed,
2025/05/04 03:15:00,0.7217495050050028,0.6988597807187429,100.30480313856789,126.66073068042368,2.9346654198744027,2.88,3136.523424336583,3316.2421097889383,0.9784381057914447,0.9990763662347603,38.53668072361491,17.052934192568042,2.8631924128856534,0.9770499415859052,0.9543163764841366,18.93670787555555,passed,
2025/05/04 03:30:00,0.7206655288011797,0.6996155897025831,100.199875581817,126.55554925159888,2.9309266267633114,2.87,3135.8217678080173,3321.8898789127134,0.9784589175148187,0.999066471031146,38.692994499942536,16.704040398649756,2.8649701384178026,0.9750304150494318,0.9501204564640138,18.92707901333334,passed,
2025/05/04 03:45:00,0.7202115518065396,0.7012577901719691,100.22024001303774,126.66623073122533,2.9308957335704626,2.86,3131.614058051993,3330.6335775441166,0.9784423037857343,0.9991627821923782,38.76951847785666,16.39064258905927,2.868887899814,0.9766968317389788,0.9492099220792742,18.940174024444445,passed,
2025/05/04 04:00:00,0.7142215025803006,0.6921848552516897,97.35946938067364,122.68182880536949,2.9010431988495475,2.86,3083.245636745899,3278.5815258214147,0.9781516142229044,0.9982607121857826,39.79507607058234,15.795143757981553,2.874630530458336,0.9623451069064412,0.9358385548054652,18.45593542222222,passed,
2025/05/04 04:15:00,0.7218215560629944,0.6851622014610551,97.32790804416256,121.96138489296878,2.894194892873586,2.89,3094.811102929759,3254.691319900724,0.9779348349160194,0.9974560389061295,38.74968109579707,16.486501499763058,2.8662473971051887,0.960986027873707,0.9502731170656415,18.376697484444442,passed,
2025/05/04 04:30:00,0.7212616947116408,0.6837442476450845,97.18967484429524,121.66546720394177,2.8980958747903385,2.96,3084.145622966733,3226.269593365512,0.9781658690674003,0.997583706655957,38.73237573815252,17.570623415198313,2.8797660031467913,0.9860478389656598,0.9759023019231433,18.28818830666666,passed,
2025/05/04 04:45:00,0.7206632754642046,0.6773869810992394,96.58428500647726,120.13106632479447,2.902735236227325,2.95,3054.9305507785775,3141.876506293977,0.9784739720673157,0.9974183283983725,38.6866411796149,19.423596590452384,2.925915102217263,1.0063128156407404,1.0013203236476,17.98769019666666,passed,
2025/05/04 05:00:00,0.7201256008912773,0.6772972287124378,96.1956886885174,119.8496782523077,2.9128804735738836,2.97,3027.9008090796938,3124.441020148661,0.9782622014669683,0.9976137093468904,38.86230414154655,20.09989580579761,2.937221802543566,1.0264847004929814,1.0205845026093614,17.921036381111104,passed,
2025/05/04 05:15:00,0.7133949991669817,0.6815471807232003,96.20857468603299,120.29008557557435,2.923379642410595,2.99,3025.7955807905287,3100.3368618219642,0.9787667568215476,0.998235902312531,39.65385267749836,20.602577677469565,2.9451585610126676,1.0248161074662252,1.0063040550078073,17.909010869444455,passed,
2025/05/04 05:30:00,0.7246919565417336,0.6748410352522123,95.91681120972447,119.90067381268467,2.909817801442526,2.99,3038.480296137206,3139.2005517379816,0.9778979075964098,0.9972860629610792,38.32773509367661,19.904698776434998,2.88821041050609,1.0017283825476417,1.005350934820687,17.97592570277778,passed,
2025/05/04 05:45:00,0.7242530746839032,0.6796684670858079,96.03469457887496,120.38204789528574,2.9021294963989686,2.99,3045.8694530308107,3185.6458799134557,0.9778498420088534,0.9974096414346421,38.416617949657,18.53988240052416,2.872105605083196,0.9984277172176413,0.9955473033414622,18.084664454999995,passed,
2025/05/04 06:00:00,0.7173102372707711,0.6835358999918485,96.83365636824753,121.48097948775265,2.9117808875610005,2.99,3061.0223961318407,3171.8567389468935,0.9785360593671646,0.9980470960187107,39.167485701492545,19.290317213328684,2.901286383659723,1.0109813276633746,0.996628579702243,18.148778339999996,passed,
2025/05/04 06:15:00,0.7227863733724988,0.6823085614400659,97.40813987017452,122.17846384107709,2.9118189223314648,2.99,3075.7156131381576,3196.8889224023055,0.97838320166632,0.997920517832267,38.40231493704283,19.313201086497205,2.8861668310012467,1.015366414401348,1.0098356042661505,18.26468857888889,passed,
2025/05/04 06:30:00,0.7267495142974776,0.6804312366210284,97.86464258666672,122.72843305326576,2.908158518189106,2.97,3095.8357178804927,3222.202037540062,0.9782010712425857,0.9976669039566985,37.87223048281992,19.145285211512807,2.8688261301211235,1.0082627323312296,1.0108315075173901,18.373855316666667,passed,
2025/05/04 06:45:00,0.7213552115610916,0.6806440664341262,95.679017521648,119.96013327245686,2.9018788464387124,2.89,3035.5730146629385,3157.3687336535045,0.9781822100969166,0.9975571939552839,38.71089216987307,18.68695150630022,2.884788654026416,0.9924007423818195,0.9844159594055615,17.97116665666666,passed,
2025/05/04 07:00:00,0.7238352784199996,0.6855158357965672,99.09414489603506,124.10502537919591,2.911078610625931,2.95,3121.5822025810844,3227.464594896478,0.9790462889438499,0.9982237589184664,37.939355361627996,19.16082139501563,2.8948643477151044,1.014728373562306,1.0084294343891278,18.48257433,passed,
2025/05/04 07:15:00,0.7181539185453029,0.6948027549297963,97.24690388879395,123.39070247202353,2.89203538230506,2.91,3086.856628697377,3334.611407760708,0.9778933761120923,0.9982743110640946,39.32092293463298,14.80936960204774,2.834134121443569,0.9663330066923604,0.9424072514899382,18.571112767777777,passed,
2025/05/04 07:30:00,0.7215253374402777,0.692710520690229,97.76609108776259,123.65262775008168,2.8842635214422385,2.89,3112.8874977836035,3350.14117536578,0.9779471243583366,0.9979314206135357,38.78922041679315,14.652622922844749,2.8261893865379637,0.9649960404641221,0.9474792161585466,18.64107784,passed,
2025/05/04 07:45:00,0.7262077821569224,0.694009580364824,99.9702864524581,125.5585363042816,2.884636751418542,2.81,3164.593035431369,3395.004955787088,0.9784344580789938,0.9980483488824525,37.849771604918345,14.434196568974391,2.844665866322117,0.9750768438032239,0.9620659269530305,18.922057440000007,passed,
2025/05/04 08:00:00,0.7271806851414532,0.690464844399834,100.66793300138924,125.47579320912533,2.8754830985327158,2.8,3196.2488279361355,3390.084546676299,0.9788288480013544,0.997716359933403,37.51547326727393,14.630868613227502,2.8577062919500387,0.9779306860227189,0.9697314800976903,18.9388903,passed,
2025/05/04 08:15:00,0.735123173457168,0.6802988984459425,101.13914060970338,124.82249852418906,2.8566699094918464,2.83,3239.689900046632,3398.3629047218265,0.9785926580423445,0.9965440666226968,36.35752316968845,14.826437227711237,2.842566665457623,0.9750740727717435,0.9875277231392637,18.96272570500001,passed,
2025/05/04 08:30:00,0.7370429609650928,0.6756356632938577,101.17903912808721,124.11283080315206,2.851905308495253,2.84,3247.013996640924,3380.3012045449705,0.9786119200298679,0.9961460307461134,36.035087740180735,15.279086941494851,2.8503287964734128,0.9804634983260986,0.9998534349606611,18.900475403333335,passed,
2025/05/04 08:45:00,0.7342973004443084,0.6783530453808391,101.2083899614569,123.93720438483035,2.8675805687004625,2.87,3228.9531037969105,3334.0470383504003,0.9789939815474933,0.9966629437449174,36.29746532530964,16.23884885612778,2.873013051765828,0.9946787470700766,1.0064036244042693,18.81993168,passed,
2025/05/04 09:00:00,0.738747513583805,0.6746320356281192,100.773994500235,123.26152112580712,2.8681972877508835,2.88,3222.122217431091,3333.2172605776996,0.9785289256638365,0.9963021577240967,35.795735740141836,16.399626352555757,2.848153899533373,0.9927519327680538,1.0133998866227913,18.802006911111107,passed,
2025/05/04 09:15:00,0.7354425607433293,0.6757880763004304,99.9287419758739,122.33146309418767,2.8659543126178337,2.86,3210.1882722509204,3326.36443232507,0.9783746533257871,0.996245972844032,36.41096245198249,15.64342753494493,2.832347011870435,0.9724625400108114,0.9861715100878932,18.733461413333327,passed,
2025/05/04 09:30:00,0.734453492930654,0.6760233282671594,99.96619641858982,121.88035357722758,2.8635132250990325,2.82,3211.378676878719,3319.4758573632976,0.9784626762121151,0.9961584729275792,36.52857988790205,15.150120403375391,2.845030083351072,0.9632780099525319,0.9740539135653832,18.701188329999997,passed,
2025/05/04 09:45:00,0.7202370905443244,0.6849514840333929,99.92527218539516,122.39731604006563,2.8825123436044664,2.9,3189.827301434529,3286.766750771797,0.9794995818352907,0.9976440518765742,38.2916864186373,15.866050347428795,2.875859308743942,0.9823381896230771,0.9668378159159344,18.668862300000004,passed,
2025/05/04 10:00:00,0.7347334006303248,0.674143402275104,99.61039875563307,120.8660033204019,2.860906527094337,2.84,3202.5040594662923,3311.6840647648664,0.978445423545219,0.9960393683213561,36.49164256271918,14.800027406126118,2.844043010289419,0.9604495858285841,0.9717611435221387,18.636483323333337,passed,
2025/05/04 19:30:00,0.7239090961746717,0.6667043246658658,91.63263096621591,112.1173984030091,2.920466513550025,2.93,2855.1190840071017,3024.410705649221,0.9768341134121022,0.9971269448713145,38.918995539048055,19.424704414519574,2.958150332092463,1.0541153352915917,1.0537411503295233,17.17096986611111,passed,
2025/05/04 19:45:00,0.7241912763886333,0.6667792156993783,91.96736303466727,112.7457827503743,2.920047946659593,2.95,2873.539978239916,3019.3680576314496,0.977006913121484,0.9970642133799118,38.80048407109814,19.79749209278628,2.952047080827887,1.0446109973112545,1.0459123731489697,17.20757401,passed,
2025/05/04 20:00:00,0.7284516513781042,0.6636028311374855,92.0016386151091,112.73832851251463,2.894948189084294,2.93,2908.185888714961,3046.519225985585,0.9771020894615376,0.9963689479430037,38.10814581449499,18.41319524974303,2.9162717875408797,0.9889882232604107,0.9999034989346057,17.23856278833333,passed,
2025/05/04 20:15:00,0.7324727672204203,0.6649881896568656,92.44271255015347,113.74804678445099,2.8821374512337523,2.94,2939.9437983156704,3102.644163919883,0.9768976959408158,0.9960663636959984,37.5780929774785,17.154208202811652,2.876241647136165,0.967526236655757,0.9827604002468393,17.41556906833333,passed,
2025/05/04 20:30:00,0.7214911463951371,0.6723632214416037,93.91388408796598,115.98183318566669,2.8844238204320605,2.96,2980.463835754102,3121.3976701706033,0.9780846997949558,0.9970406217513383,38.73347923576202,17.33139458879781,2.9113638907055837,0.9749548338355288,0.9713291423905381,17.600354676666665,passed,
2025/05/04 20:45:00,0.7273086143445427,0.6732742352063715,94.51977288525785,117.14805660469288,2.873383344788539,2.93,3013.033684902907,3184.2505882276637,0.9777348283667096,0.9966756068353727,37.99799779901632,16.237889564294296,2.8727555434582994,0.9640221954424817,0.9673403246906648,17.80717341333333,passed,
2025/05/04 21:00:00,0.7259790881156556,0.67739323764933,96.36932187856492,119.60729819251603,2.8719220594244246,2.91,3067.434706735039,3231.5264944006,0.978246739340674,0.9969705111802698,37.971118721899316,16.46759697924019,2.885057580158105,0.9885224342069648,0.988246541738441,18.09012562500001,passed,
2025/05/04 21:15:00,0.7282261435809975,0.6808574759420506,97.70232768513048,121.88500039406829,2.879560588238815,2.93,3107.3992639531957,3273.1052298142313,0.9781459662296437,0.9971121481702546,37.66714764240801,16.958822360267206,2.8670300124323185,1.0059080861701546,1.0073567422522496,18.373049273333336,passed,
2025/05/04 21:30:00,0.7356039990015788,0.6842918299025015,100.16295600262187,125.19801614781292,2.8902537661426497,2.95,3159.2392996634567,3327.450833323762,0.9785675837957387,0.9975873636796945,36.2915299864418,17.36219830901765,2.8627212899970256,1.0153771254585082,1.0252616563753716,18.748180586666674,passed,
2025/05/04 21:45:00,0.7367584005489246,0.6950587751661436,102.63828454090756,128.95226874552725,2.9141329928932445,2.94,3193.658083657599,3356.751732113773,0.9795564978904147,0.9988899762063874,35.61572507411629,17.878816602530808,2.8765771728129983,1.0294516057156344,1.0304087849031431,19.088765361111115,passed,
2025/05/04 22:00:00,0.7552769246547348,0.687116186498483,103.85112393317964,130.42959152439073,2.9037909314830643,2.95,3232.191821216526,3441.462879572329,0.9786382845393025,0.9979694042956877,32.898426311648024,17.650882261727904,2.8282094426105604,1.0322171069115518,1.0687341673469524,19.378898,passed,
2025/05/04 22:15:00,0.75743863027427,0.682660973182586,103.22793916442821,129.93791238327768,2.876182606766251,2.87,3250.6360402557843,3498.175749719759,0.9780753068742718,0.9971298705494556,32.81969402156342,16.25506638395934,2.7926641821046574,1.0103873137633224,1.055271849403,19.410815086666666,passed,
2025/05/04 22:30:00,0.7452232703059207,0.6933988542590189,103.57736575918867,130.66968804924747,2.9058509398605956,2.94,3205.96021430367,3400.7313812202283,0.9795333417743561,0.9987444413746457,34.19052394464951,18.00072983240273,2.8828646945097685,1.0485234824272456,1.065634092706763,19.198060982222216,passed,
2025/05/04 22:45:00,0.7488306504025528,0.6845599465932232,101.85616661592422,128.63399555935553,2.8866211675527795,2.91,3177.620358218577,3402.1520865213142,0.9785814373874726,0.9977419038049296,34.06544321499203,17.830139381852376,2.8639076953101235,1.048548477246421,1.0805746641944733,18.99331041666667,passed,
2025/05/04 23:00:00,0.7460455674431764,0.6822729905640138,101.06994535096383,127.67227333991875,2.884601880277647,2.9,3150.0363485162243,3360.948006444406,0.978672973699931,0.9976873537297882,34.497315455034965,18.524004926826844,2.8914102534764634,1.0627961428783526,1.094683614075944,18.781597712777778,passed,
2025/05/04 23:15:00,0.7427507838942055,0.6837095750965538,99.94484940373368,126.6981064933629,2.8878781499788735,2.92,3104.8163301378313,3327.6891480229738,0.978626993143519,0.9979169943088462,35.079994621057175,18.782274131843035,2.9100339415779968,1.0782475024080598,1.1037889397528913,18.576292019999997,passed,
2025/05/04 23:30:00,0.7393057657883135,0.6838679968608512,97.86897865050533,124.56155472317927,2.8864821297279057,2.94,3044.424870193788,3293.3019351307007,0.978172233223354,0.9978829379659119,35.87938147871894,18.603891294990788,2.907300864814636,1.0859609254006453,1.1044302238029948,18.293735166666668,passed,
2025/05/04 23:45:00,0.7370442027556335,0.6706283429874594,95.72816384221446,120.54501417878846,2.8343045656140293,2.83,3044.379404943981,3258.5539946079225,0.9780076207541195,0.9960757693394158,36.32849853410421,16.9447870735858,2.9118215925104294,1.0162530544653459,1.0439500266820592,17.864432911111116,passed,
2025/05/05 00:00:00,0.7420198812700322,0.6665176832574325,96.34881860205691,120.28775072924205,2.815092705400046,2.85,3075.157766215628,3302.3472666480675,0.9780181656348664,0.995492187833076,35.507582317573466,15.78381439534101,2.9062085876425625,1.0140747848572962,1.0518558100988773,17.95326789666667,passed,
2025/05/05 00:15:00,0.7274875431466096,0.6609396543690916,90.59738016456002,113.5073158093298,2.823550573710833,2.88,2852.7585877881133,3134.415397909197,0.9779518345736447,0.9964712155047064,37.87136552237823,16.44312442109119,2.986874827873437,1.0181891385366706,1.0407138527570927,16.905088542222217,passed,
2025/05/05 00:30:00,0.7461831138392261,0.6629762906621623,93.66252761648094,117.37007798009616,2.809635142410807,2.82,2994.621938301243,3286.321542088833,0.9771106734560615,0.9952178453578627,35.26846094786298,14.773905641303632,2.8669737345943225,0.998248718433685,1.0422462013091518,17.647159529999996,passed,
2025/05/05 00:45:00,0.7396409058819301,0.6618265966037555,93.04568554252066,116.39446622393133,2.805545336689891,2.84,2974.7856253634527,3250.2619039957576,0.9777093570674799,0.9955184775100914,36.050847809745584,14.739371492605704,2.8950938245245443,0.9826309833216706,1.019340804903098,17.46465306666666,passed,
2025/05/05 01:00:00,0.737681162529453,0.6647461273476183,94.009051568588,117.58787192595055,2.8073622809091705,2.84,3007.937349536048,3267.1162371691603,0.978118646526859,0.9957594967317207,36.17124638994422,14.825268040706456,2.8944190293635237,0.9869892272032194,1.018551211343495,17.616348750000004,passed,
2025/05/05 01:15:00,0.73703706977663,0.6657832376070384,93.77488865880585,117.49071063687391,2.8069896098910796,2.86,3004.496876063586,3273.3206970621445,0.9781035164176594,0.9958569804628479,36.28331738396677,14.464778672237351,2.881359461233422,0.9796454850402093,1.008955271383699,17.62176870055556,passed,
2025/05/05 01:30:00,0.7350427363122188,0.6659155955632452,93.45275387208015,117.11349803912456,2.8007555747497714,2.85,2993.7199661576456,3286.465992199258,0.9782296461457072,0.9960134396027881,36.54528942601425,13.771134516988802,2.884051376775636,0.977034354500253,1.0036477803147201,17.589265833333336,passed,
2025/05/05 01:45:00,0.7321533177087063,0.6669620175456936,93.5245340415973,117.14416489727833,2.802924294006903,2.85,2995.343217438551,3270.561016062215,0.9786130804253697,0.9962613314845358,36.826806440074755,14.138969283831411,2.8928616189792122,0.9818974435583213,1.0038789371788752,17.562855199999994,passed,
2025/05/05 02:00:00,0.7348093061520585,0.6624374974650661,93.37888125186699,116.5627458804789,2.7821909519087837,2.81,3008.215219935033,3306.100063833443,0.9785406817350356,0.9957415854345769,36.43350669463849,12.37578821938785,2.879117412420152,0.9441799200497091,0.9736141147889703,17.567630849999997,passed,
2025/05/05 02:15:00,0.7376166312686454,0.6614736610913824,93.4763030012866,116.6316602217267,2.7772973631959985,2.79,3019.5004774503896,3325.173189098188,0.9783921710802561,0.9955091894841931,36.048566671635484,11.913114919749509,2.860873386907342,0.9376897266122376,0.9712217934444075,17.62104544444445,passed,
2025/05/05 02:30:00,0.7369241009796023,0.6641219219799583,94.23973330046636,117.62595402268217,2.7800587915580324,2.81,3045.993177629939,3340.697493774651,0.9786358923594828,0.995685143246237,36.042834730813276,12.028239926088393,2.8548788693564875,0.9428889031177311,0.9730904898609569,17.755375550000004,passed,
2025/05/05 02:45:00,0.7376849645397299,0.6646348455773693,94.40480790117553,117.86487872065189,2.776718487703864,2.81,3054.892771704663,3362.9169248541552,0.9786244511414155,0.9956796891604658,35.923613821668596,11.613677113371384,2.8437117667119423,0.9447823768195094,0.9754103259912793,17.820450834999995,passed,
2025/05/05 03:00:00,0.7364131197437594,0.6645661045711433,94.13801594809804,117.51991561635455,2.7770280501842337,2.8,3044.6082634932827,3355.1277756386903,0.9786751199377441,0.9957723323760416,36.10730148559436,11.52745788593753,2.8477213842882514,0.9417824371612995,0.970701452139673,17.772246494444435,passed,
2025/05/05 03:15:00,0.7351266347939294,0.6668814118437963,94.72188567675707,118.28399731376796,2.7773846430963856,2.8,3061.9953899528473,3376.0062546682784,0.9789028127000976,0.9959926638775236,36.20653885447043,11.386305125756248,2.8475870306138384,0.9491058534754803,0.9743893682977913,17.880806899999993,passed,
2025/05/05 03:30:00,0.7372919742118826,0.6669386676293623,95.48127556376892,119.05867989228095,2.774432858934519,2.78,3094.271247041784,3400.273725266474,0.9789424226000741,0.9958135915333606,35.83182106389093,11.17749583003153,2.835514785378751,0.9462153939582665,0.9743477705639239,18.018678975000004,passed,
2025/05/05 03:45:00,0.7371327181191082,0.6673057725408104,95.81277521153163,119.37092000536232,2.7750479498709666,2.79,3105.313822407607,3403.61635992427,0.9790317140789527,0.9958247276173329,35.81403333890179,11.217268949223815,2.8373318567505854,0.9455318252405149,0.9732955416301947,18.06259335833333,passed,
