datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/05 04:00:00,0.7368331570983884,0.6680948446027628,96.23380812604809,119.77983078055195,2.7758488996759936,2.78,3121.4662494864265,3403.6453126429724,0.9792589035925149,0.9958818607811823,35.7511922457512,11.442090514138945,2.8362589563239444,0.9487501983455611,0.9756261886416437,18.112723749999997,passed,
2025/05/05 04:15:00,0.7368930834053733,0.6654990585817316,95.56860117579438,118.81186262823964,2.764407204615872,2.78,3097.517988922463,3423.8954271490375,0.9791448525952181,0.9958132546434495,35.7977186130188,10.379346349571502,2.841730726879015,0.9469684919618223,0.976120407996547,18.02784223166666,passed,
2025/05/05 04:30:00,0.7384085605846671,0.6633872581921534,95.05535388386247,118.05818650582,2.761303682771873,2.78,3085.733023203358,3413.0056081439297,0.9790353659438955,0.995631314468414,35.60094715218715,10.284738005525528,2.8341816784759617,0.9420542801156679,0.9743750745617945,17.94499091611111,passed,
2025/05/05 04:45:00,0.740252750904013,0.6626999527236225,95.1611723041619,118.07161225352596,2.7587452028718267,2.76,3094.0590764497497,3419.9678684266373,0.9790182607081285,0.9954963348070255,35.3019151261272,10.25412220967479,2.8243732960141155,0.945292682937887,0.9804764980700718,17.970540585555554,passed,
2025/05/05 05:00:00,0.7386669206387902,0.6635368596842635,95.52676420759069,118.4076317112849,2.7600770392332725,2.77,3102.2524988913087,3422.3352459502553,0.9791940975165192,0.9956258713637424,35.478756933352244,10.269942318746685,2.83501670443919,0.9455929117170967,0.9783071818499957,18.008364825,passed,
2025/05/05 05:15:00,0.7466687460195597,0.6637027860909595,97.15940939974823,120.11807692509005,2.7603260975800312,2.74,3164.9609816813154,3465.6399105833343,0.978922915615617,0.9950931089203852,34.2602960679332,10.585762421747017,2.8072926951937474,0.958239058317784,1.0015874498571935,18.302620685555553,passed,
2025/05/05 05:30:00,0.7439480395623911,0.6680861360782041,98.57158089417734,121.69845831336411,2.772735272708287,2.79,3194.1775349638833,3462.400807449465,0.9793806786099748,0.9955374542324393,34.49017385733926,11.836374201883679,2.8342828213247757,0.9939062836254571,1.031320912180159,18.456929565555555,passed,
2025/05/05 05:45:00,0.7414519064581491,0.6719783625591856,98.33152731629009,122.00071095980798,2.783694793504843,2.8,3191.5813372794523,3449.4465643668946,0.9793746147998088,0.9958706984818176,34.9191872623418,12.039046463165194,2.8121333512398,0.9809541646930504,1.0104383127454417,18.486594793333328,passed,
2025/05/05 06:00:00,0.7403709726489534,0.6707620166529933,98.62495475937342,122.06578196969681,2.7730200234381104,2.77,3205.847367192839,3473.5606254580007,0.9796403369800736,0.9958304046307767,34.96675781030914,11.177637719970186,2.8186742763881867,0.9696553117162263,0.999451226503445,18.522132108333334,passed,
2025/05/05 06:15:00,0.7384251067176998,0.6749225158725344,98.39234867799173,122.42800710370635,2.7865434977969623,2.78,3191.3788737244104,3476.0449887775353,0.9792629338043761,0.9961518695476973,35.48465675379515,11.265089203572566,2.806709802854179,0.970537353536163,0.993283335771013,18.579066611111106,passed,
2025/05/05 06:30:00,0.7380660570788149,0.6781538988551177,98.77583180256906,123.19475351497515,2.7949695173473845,2.8,3203.072810339,3478.5956295258975,0.9793075732376346,0.9963828390521422,35.522201900906026,11.66366046577626,2.7944920434286336,0.9773814067211762,0.9965290911222477,18.675059614444447,passed,
2025/05/05 06:45:00,0.731260458057987,0.6854009025395493,99.09574783822372,124.26471483854029,2.8104271333169333,2.85,3205.877259072215,3470.276750605182,0.9797249806817803,0.9972104827584509,36.43756787548705,12.17990925632016,2.7944646139046254,0.985191071116252,0.9890227934624451,18.762844374999997,passed,
2025/05/05 07:00:00,0.7288767775062168,0.690889567727091,99.60692624142659,125.22960326659815,2.8200397922827287,2.81,3204.174101966457,3482.7282914931357,0.9800819509765649,0.9979053869582524,36.65231103350649,11.980141609478236,2.8007524306385503,0.9883446995524587,0.9834354337430813,18.85733083666667,passed,
2025/05/05 07:15:00,0.7352103432042718,0.6914276528888872,100.16853959446559,125.94309525205026,2.8270207470727247,2.83,3216.7526878112812,3489.9637342851624,0.9798932390180924,0.9978088926523079,35.70545766636772,12.343753931192358,2.7821855771851256,0.9915203387653624,0.9933416026838374,18.96002647,passed,
2025/05/05 07:30:00,0.7337346406749834,0.6975998217381671,100.71805727322909,127.12505787120723,2.837038846463991,2.84,3215.620104593114,3507.0404678297627,0.9802499924640462,0.9985400176374901,35.7732544092113,12.122465873502446,2.7826673455588913,0.9952922696332431,0.9886701592649745,19.072449195555553,passed,
2025/05/05 07:45:00,0.7379017999351267,0.6964910426815056,101.32848912105594,127.63621207451929,2.8349233656327777,2.82,3233.7938531687773,3521.63490568187,0.980239568741661,0.9983444329939477,35.07951960189758,12.169807019856563,2.7793794956034406,0.9995136601919437,0.9991664937846374,19.151122833333336,passed,
2025/05/05 08:00:00,0.7386623846651108,0.6959807590671835,101.60651068363599,127.84173451483267,2.830639246410461,2.83,3245.045263569005,3530.549334360749,0.9803852988276616,0.9982880825305825,34.87569949279208,12.056404279537421,2.7799896090384166,1.0009674625957898,1.002316089274263,19.17926398666667,passed,
2025/05/05 08:15:00,0.7420888278024739,0.6958693740382939,101.98881187799726,128.29917640654236,2.831646698246101,2.82,3255.5172461519937,3543.2993447705608,0.9802586313601622,0.998174726274254,34.35298201365444,12.075808635581273,2.7715665697720935,1.0027375760910535,1.0083692689880934,19.251846551666667,passed,
2025/05/05 08:30:00,0.7437093881437258,0.696250377015559,102.41922319868337,128.82113770823534,2.8344570229753554,2.8,3267.1940110558194,3547.252249763216,0.9802431426138432,0.9981459628986112,34.07968497254323,12.237605114096688,2.769532464825852,1.000846517652462,1.0082177582941858,19.315255061666665,passed,
2025/05/05 08:45:00,0.7454792771939683,0.6952833312521446,102.4813167679916,128.81166064757585,2.831322820879393,2.82,3268.8949262582832,3557.8371313257708,0.9801403177626271,0.9980103595541149,33.82460269458063,12.066655476050414,2.768479360100697,1.003297209800557,1.0139182889534863,19.328682266666664,passed,
2025/05/05 09:00:00,0.7454499006775375,0.6953252369781376,102.61655413998845,128.95599981531578,2.829795752343017,2.82,3273.602828348907,3562.000829062943,0.980220036368417,0.9980185561849249,33.78719425692796,12.00830756087533,2.7698477753818014,1.0033528260207538,1.0141862222278617,19.343362194444445,passed,
2025/05/05 09:15:00,0.7462532514718483,0.6950171279862493,102.65266387495018,128.97852779685104,2.829297795373343,2.81,3275.23220705623,3561.30292287651,0.9802260856501479,0.9979765892439778,33.642373499176124,12.097559148207786,2.7685494889322513,1.005807227517365,1.0180043458774977,19.342593771111112,passed,
2025/05/05 09:30:00,0.7449205420578663,0.6950051627713459,102.85098929911808,129.15264401348264,2.83458222355179,2.82,3273.3943076790883,3549.9452492515516,0.9801453061561556,0.9979893285624539,33.91992482836261,12.440552118492974,2.7865510753045526,1.0047891918168022,1.01583507146679,19.341317013333338,passed,
2025/05/05 09:45:00,0.7462724622210484,0.694107053834736,102.74178474961649,128.98651137189694,2.8255637309409996,2.82,3284.323058429718,3558.0727627260517,0.980364387366329,0.9978763657434372,33.5645264332285,12.20351320459697,2.768604934252052,1.0049554834079881,1.0185792929119732,19.333625465,passed,
2025/05/05 10:00:00,0.7472093601260236,0.6943450027632453,102.61316349464784,128.9821672323175,2.8283356693137542,2.8,3281.1238382012916,3554.0116891731,0.9802286804557717,0.9978483884854166,33.47167936553736,12.356237001658966,2.7607078737842503,1.0041064030967175,1.0183809454099544,19.33205761666667,passed,
2025/05/05 10:15:00,0.7485334443394491,0.6937807474810587,103.48533104823906,129.67399725117605,2.823184786781936,2.81,3304.7611574127227,3575.574869808991,0.9804713495537448,0.9977939899166453,33.1029948216523,12.127789456542702,2.773289435029671,1.007519549645736,1.025232780151614,19.424460000000003,passed,
2025/05/05 10:30:00,0.7534930912929351,0.6931913265716904,104.00213825883529,130.2372793756162,2.823253408147337,2.81,3319.9302220072045,3596.669595967692,0.9802234406735743,0.9975600691084893,32.33991875570307,12.044701828360783,2.7619586248392998,1.0088710169555335,1.033646940820362,19.52731400888888,passed,
2025/05/05 10:45:00,0.7565320143737478,0.6939779191565091,104.74007829025874,131.0815505350805,2.8274684131583356,2.79,3336.5828379432614,3606.299786424841,0.9802280579785516,0.9975571619894122,31.774015744222307,12.229901016788478,2.7607422428057617,1.0100712960590041,1.038332166174966,19.63078131666666,passed,
2025/05/05 11:00:00,0.7455365939318812,0.6633660176641659,95.37555474570681,118.55882924470086,2.752362372730323,2.69,3111.0637971957667,3473.521794360688,0.9787488453636924,0.9953371290945867,34.54515932542173,9.40447426864796,2.782105366186084,0.9507609265349795,0.9915744118895307,18.123165622222217,passed,
2025/05/05 11:15:00,0.6378973673544488,0.6090945012030877,68.79971062508434,86.97434709614429,2.6476413361267963,2.78,2364.315972331352,2825.2652482001913,0.975398723375873,0.993538445360169,41.15466325719208,12.61701168807052,3.0364586902078528,1.066100985477585,1.0561156270306815,13.740149756666666,passed,
2025/05/05 11:30:00,0.5617773555994425,0.5877134614508062,58.61854321289609,75.07843618641905,2.585627945060106,2.53,2122.2744085533586,2535.145599614159,0.974576258217274,0.9925556760544264,45.610760757171356,13.340843399644646,3.192469532015956,1.0353925151981516,1.003767348786425,12.042355325,passed,
2025/05/05 11:45:00,0.5410200662327811,0.5486358076591046,56.04811311317417,71.68023321896223,2.504786937646483,2.54,2089.0406613285513,2582.9155334747993,0.9750052384250733,0.9915723829840665,46.06189903445289,14.024532764559453,3.2247645300419068,1.036949106716316,1.0543256366902538,11.70225485,passed,
2025/05/05 12:00:00,0.5365075877790944,0.5431624861212353,55.062420454877675,70.40755550483972,2.4908023241323347,2.54,2072.6413047160245,2567.2273665266252,0.9745253896083413,0.9908647622796734,45.95737005028553,13.806831942331737,3.228044699465124,1.0284437958841641,1.0542196991784272,11.55699567,passed,
2025/05/05 12:15:00,0.5317129647404977,0.5401414561015045,54.31036365399977,69.43442721583831,2.4801137629292165,2.54,2062.0851844655826,2545.8781426557266,0.9744741493399139,0.9904563848028796,46.04793305666166,13.58566558970742,3.2323759265517995,1.0162215593133122,1.043862805045651,11.428273266666661,passed,
2025/05/05 12:30:00,0.52588534621589,0.5396964346318616,53.371339417025084,68.37771775135141,2.474606785956819,2.52,2036.2997180414238,2520.9519568502424,0.9742679944477034,0.990328407048541,46.41942818480238,13.172750193209243,3.2411228706175605,1.0101402908605623,1.0328292255174385,11.277405919999996,passed,
2025/05/05 12:45:00,0.5217645074507258,0.5394395134517348,52.59619591903238,67.33950848865783,2.4675144064652734,2.52,2020.7711545802185,2487.203779975265,0.9742540937039957,0.9899756003105168,46.55512076047548,12.688880649125922,3.2496230514618167,0.9972213427673747,1.0138948099137066,11.123493095000004,passed,
2025/05/05 13:00:00,0.5248294233780247,0.5394824248581713,52.40461881638967,66.98316608010603,2.473071849630845,2.48,2011.7957541938692,2464.115469101195,0.9737307138562276,0.9895467375117846,46.22301149188264,12.813575242789392,3.251413928922401,0.9896506433710173,1.010779951263668,11.069250047777782,passed,
2025/05/05 13:15:00,0.525884518670963,0.5397455020262881,52.16498899103171,66.63665611574916,2.4768993515916042,2.43,2001.788878355038,2442.897803372993,0.9734498917170228,0.9893325346248396,46.14005763156759,12.703161296574763,3.25518806019313,0.9758424121816203,0.9977423101850139,11.00904156,passed,
2025/05/05 13:30:00,0.5267468789031633,0.5401953537256369,51.549673531738705,65.80833515531731,2.4784830999492184,2.43,1978.3450823421203,2408.8055045993237,0.9732367833874227,0.9891343024213834,46.06711059822196,12.45000221703533,3.257917832768913,0.965118739901802,0.9872138755328004,10.873478586666664,passed,
2025/05/05 13:45:00,0.5264888861312349,0.5409668055938953,50.82816676490324,64.96468146868754,2.480528186695344,2.4,1949.8063594769678,2379.1095051339366,0.9729692555190362,0.9890825056449779,46.192845860823,11.892109391461622,3.257598008541337,0.9492778250006579,0.9690002069919167,10.737997819999997,passed,
2025/05/05 14:00:00,0.5242757409278366,0.5412142534688644,50.25967444450104,64.16497343863122,2.477315685786176,2.29,1929.304087742695,2346.946989943121,0.9733025189048817,0.9891699326471974,46.44609170058545,11.666332903879395,3.2733772163801333,0.9437640144634791,0.9598279634488683,10.593623871111111,passed,
2025/05/05 14:15:00,0.520848509032354,0.540272468470912,50.61208787262239,64.63190863971313,2.4691013293630686,2.42,1948.1988934045182,2364.6959008917584,0.9742285975074768,0.9896052270819007,46.71044976196798,12.216490264866303,3.2752827774170927,0.9605459675388518,0.9738634426408326,10.648974269999997,passed,
2025/05/05 14:30:00,0.5277870320200525,0.5405442539323638,50.55360425354742,64.43614579662636,2.4812472011294466,2.39,1945.5892421438673,2337.862084558939,0.9731440077991929,0.9887487525233736,45.92728711465817,12.337256279474458,3.2616789898065948,0.9401147814280116,0.9625676485706248,10.628301615555554,passed,
2025/05/05 14:45:00,0.5251162900676843,0.5378023494827688,53.46425329080662,68.22562763929562,2.469283119306814,2.6,2061.127680500333,2486.943987647714,0.9743603037350983,0.9894526273777613,45.9779307321515,13.988752307932645,3.253749546624929,1.0029220268584182,1.028624508026887,11.230476595555555,passed,
2025/05/05 15:00:00,0.5777841105425571,0.5767597622357186,61.09278628908162,78.5642584376744,2.5884176141256945,2.73,2199.647881021776,2600.0833713337693,0.9744625941353796,0.9920364886403266,44.06103108656361,16.89756912324464,3.1856468908215057,1.0731203876752111,1.069851411211489,12.423708916666671,passed,
2025/05/05 16:15:00,0.6787501436043615,0.6451811672495535,72.74172906733463,102.52094408451548,2.6737105177398437,2.82,2428.980355055052,2996.5391319719834,0.9746410112422101,0.9951885502672578,39.30597258739896,15.567636507347633,2.9467348984925543,1.0170821065998767,1.0339257985813324,14.506268516666665,passed,
2025/05/05 16:30:00,0.6659775789364532,0.6470251735990253,73.98417015432113,103.44328056643262,2.667872866827775,2.85,2469.9592481374552,2995.7375854204256,0.9762675104443623,0.9957506761204352,40.54602823479257,15.643882852784733,3.014207875373894,1.019468615323721,1.016317618268445,14.581784280555556,passed,
2025/05/05 16:45:00,0.6703283455159335,0.6512894197065958,74.6242891303441,104.27413700143474,2.685484506923597,2.84,2465.4677676965675,3004.9964367296275,0.9761862855701492,0.9962301342445512,40.716545482965564,15.776146985375323,3.0139232661272843,1.0319109783950566,1.027414279513677,14.69084686666667,passed,
2025/05/05 17:00:00,0.6721732768964964,0.6599554102070015,75.62001312936772,105.78684084383052,2.7117740942290713,2.86,2457.6308799766944,3015.6192889920935,0.9764957744990027,0.9973111933317027,41.460487655748004,15.939493711301639,3.0283527648020865,1.0504119282380713,1.0353108361271637,14.842218019444445,passed,
2025/05/05 17:15:00,0.6786385486105089,0.6579792336506963,76.36879683032832,106.21528091808214,2.714573373334682,2.85,2483.9079963046497,3022.1307078649147,0.9764087690946394,0.9969262256297813,40.7342805761361,16.250099707865086,3.013990639130426,1.0521789793952006,1.0468130138825942,14.946546058888893,passed,
2025/05/05 17:30:00,0.67637660115517,0.6584679781648087,76.53925712388373,106.13582187782488,2.722217570076899,2.86,2487.404837116697,2999.104656612092,0.9766754283973802,0.9970902116342386,40.98125365800743,16.824741278124428,3.0237789121772956,1.0558730655787423,1.045796853136108,14.93547254222222,passed,
2025/05/05 17:45:00,0.6801523540296271,0.651932097545263,76.25599101396507,105.0772908981092,2.7096895082202708,2.83,2500.8722101812705,2997.878978969489,0.9763080454431043,0.9962232833464253,40.166377886619046,16.472175049776517,3.001523800610189,1.0338715339123723,1.036449369365147,14.89990840555555,passed,
2025/05/05 18:00:00,0.6807730032930521,0.6580870013193268,76.42357957188595,105.53996621298266,2.724655266333136,2.88,2481.6970914558688,3007.0453162371014,0.9764598619838706,0.9970517786762559,40.817077241393655,16.029340594829215,2.99863094323477,1.035955175818493,1.0301431291326884,14.954930906666668,passed,
2025/05/05 18:15:00,0.6855604380752168,0.6583333985046603,77.22925566728516,106.17545403369434,2.730677016701164,2.88,2504.0538493549234,3013.647697861373,0.976570776846046,0.9969840600433633,40.456297921274746,16.170545912991738,2.9889714914484284,1.0319600035049794,1.030628535704679,15.067060799999991,passed,
2025/05/05 18:30:00,0.6878020870233728,0.6521453748339047,77.61872836215896,105.75939993613333,2.708419248989025,2.78,2533.7972915330142,3053.6999211283073,0.9764779440526706,0.9961866412411284,39.70604854918262,15.137674618185729,2.9903950252654696,1.029928613129682,1.0384183868202383,15.13328500444445,passed,
2025/05/05 18:45:00,0.6740930215623373,0.6582967196295433,77.7756693843696,105.98010872240881,2.736381451115492,2.81,2506.2909082376123,2995.331885932032,0.9770980523990651,0.9973562144205043,41.24280148496322,17.292373238749093,3.0677984444776225,1.1062842953132992,1.086932384057538,15.054538564999996,passed,
2025/05/05 19:00:00,0.6758721443054552,0.6541652766255392,77.19159869208985,104.83811040747004,2.7330963014838927,2.79,2499.751562234308,2979.615273541854,0.9766895145322031,0.9968674863360091,40.82626715128102,17.326474037479514,3.0518936534433587,1.0971004849445434,1.0851329974555841,14.97563723333333,passed,
2025/05/05 19:15:00,0.6697816120672294,0.6584867510233168,76.63388905509596,104.3030842337317,2.743344982268868,2.81,2467.1288230461637,2962.839747015219,0.9769123070196244,0.9976422472495567,41.753135440964584,17.278580126347688,3.065480601909213,1.112110247318989,1.0846937307043307,14.896277030555556,passed,
2025/05/05 19:30:00,0.6712529968273849,0.6527841851502922,76.08075676439654,103.06137448222863,2.733883799772802,2.79,2468.990073186029,2950.5738299681507,0.976563127687826,0.9969554434516275,41.23356007273468,17.1204037475528,3.049133898798846,1.093471437499351,1.0755083260911669,14.816457956666666,passed,
2025/05/05 19:45:00,0.6738339603576992,0.6506861707429757,76.50534714909107,103.1058955567372,2.735580440449836,2.84,2486.902581070436,2944.6833035776317,0.976569192732953,0.9966628471432659,40.83738694797282,17.491513795950716,3.045658197266454,1.093544661331488,1.080842402731139,14.858540106666673,passed,
2025/05/05 20:00:00,0.6909199116701862,0.6470888842235292,76.93465667614427,103.22034769620073,2.733185964145236,2.82,2506.958435482684,2981.3112078739264,0.9757377488255895,0.9958113960141033,39.219661234160334,16.655802407886675,2.9792286713918266,1.0650582105764232,1.0786582652675663,15.000461556666666,passed,
2025/05/05 20:15:00,0.687123950978673,0.6506777621005349,77.61550651129365,103.89097279061254,2.744757515444056,2.82,2513.253178295627,2974.042692197084,0.976268868040813,0.9963956311429114,39.88179995818053,17.10399394922665,3.0069363530396127,1.0830746094146828,1.085611259432082,15.061296580000004,passed,
2025/05/05 20:30:00,0.6961354804442571,0.6471125822212893,77.60075282515598,103.44260794898727,2.729916230468399,2.83,2528.3691570470705,3012.431053662944,0.9759495136961701,0.9957784746008077,38.97798612673463,15.461458126405013,2.9575553306511564,1.0370783732851683,1.0546963645091019,15.125920424999993,passed,
2025/05/05 20:45:00,0.691487483606129,0.650074241057044,78.37917033782664,104.12993432687736,2.73254162830041,2.83,2545.2512559340835,3019.97383554675,0.9766683224422079,0.9962818570494415,39.65033990998267,15.197179966044606,2.983188258416909,1.0332389385539733,1.0398325569003908,15.207209233333332,passed,
2025/05/05 21:00:00,0.7017065007938523,0.6427334522369702,78.717034370708,103.74221452023063,2.712801427952067,2.83,2582.556137631056,3055.1095766433446,0.9762930616207606,0.9951454138146081,38.17365227746631,14.125336318393462,2.9393749915172465,1.0024912833038386,1.0300014063795622,15.293867600000004,passed,
2025/05/05 21:15:00,0.6971432237230587,0.6429109209097403,78.90000097945291,103.62425836256013,2.709159372580931,2.83,2590.4349786604907,3056.753025426915,0.9767515835975455,0.9953437653158518,38.65506248333777,13.660318898725343,2.9548991424989617,0.9922491576759316,1.0128573677236359,15.299132309999996,passed,
2025/05/05 21:30:00,0.6992473042554285,0.6402830158319452,79.1665365421565,103.45083727030227,2.7040528980330976,2.81,2610.5651954560853,3058.2394426299484,0.9768320976377808,0.994984883573896,38.22303710795583,13.515750187949712,2.9441057167640907,0.9817348774175048,1.0071211052619247,15.328747610000004,passed,
2025/05/05 21:45:00,0.6986169775389514,0.642391489066817,79.30016809591194,103.51167623644082,2.710872171240255,2.8,2603.2613019311534,3060.420920015083,0.9769270111915267,0.9953379347099482,38.547497439637965,13.3959541384307,2.9496554220508004,0.9876969026388835,1.0087177327717367,15.353518522222226,passed,
2025/05/05 22:00:00,0.693686024123126,0.6468712402318179,79.8399919545417,104.0858456104346,2.72593805161071,2.84,2605.592643682155,3038.087626641546,0.977503017993213,0.9960233771911491,39.2938512977324,14.301642290840013,2.97563789151929,1.0090478261279614,1.017436820441996,15.384322799999998,passed,
2025/05/05 22:15:00,0.7035823593110765,0.6428120406971981,79.84961254081978,103.67819287925427,2.7247315417883513,2.84,2615.9597534062423,3042.7599190859714,0.9769280941735057,0.9953204859841186,38.28931051867988,13.867987750115674,2.9344531307133384,0.9785945733220137,1.0026758490807313,15.418491977777784,passed,
2025/05/05 22:30:00,0.7032314333981879,0.6401816481103949,80.22174590187954,103.56375897147193,2.712145759115426,2.8,2638.341019279598,3065.881785856733,0.9771676806381174,0.9950592641249141,38.099366280037074,13.043222731904136,2.93657228012223,0.9693472590848219,0.9953065360721285,15.47068369,passed,
2025/05/05 22:45:00,0.7029853281756366,0.6450794354923052,80.67570940974045,104.1621644629203,2.7335269879020205,2.85,2626.48478332226,3052.236239749538,0.9772329740903319,0.9957031624657019,38.61539577124736,13.809797073119732,2.952948479310236,0.9898373082816359,1.008483967219945,15.52293717333333,passed,
2025/05/05 23:00:00,0.7047237311986234,0.6434079575369072,80.80981353354518,103.93776696101924,2.728531503594577,2.79,2636.122313745375,3063.6964897068,0.9772428179135173,0.9955112564791636,38.373553628356106,13.351819470528149,2.944283715526379,0.9846289963861852,1.0065482062058984,15.552135170000005,passed,
2025/05/05 23:15:00,0.6977512320027992,0.6470360125733458,80.56204035875786,103.67631404306026,2.7415384994022918,2.84,2611.562506234903,3038.186579315745,0.9774885862300897,0.9961954322911161,39.32090453322025,13.89633466639058,2.973435346402519,1.0048681410467533,1.0131106818234767,15.489004629999995,passed,
2025/05/05 23:30:00,0.7011643292834606,0.6429510189325579,80.39742289679367,102.9914210134902,2.7366948041836827,2.82,2620.55903027991,3030.16254156461,0.9772593454974549,0.9956420254997237,38.712612251027956,13.876897353456828,2.954437912235842,0.9931314393919214,1.0097219767012562,15.464300365555552,passed,
2025/05/05 23:45:00,0.7045141677980545,0.6423167682301439,80.3488737028104,102.73831499980757,2.734566519508746,2.83,2617.640181324892,3048.085755907006,0.9770840972644875,0.995572037570562,38.51996911895064,13.111039212316749,2.938434090266437,0.9844918822699978,1.004922290424568,15.49330445666666,passed,
2025/05/06 09:15:00,0.7474848837951161,0.673541156984167,99.48108235070572,118.38343327214773,2.8373779040944727,2.94,3211.2329576906864,3373.4773031201744,0.9799280510505606,0.9966207395008341,33.58502425560338,12.740595759591056,2.748498100763905,1.0244711441799266,1.0428631821754195,18.68331139888889,passed,
2025/05/06 09:30:00,0.7337447209174415,0.676288381357126,98.08303784021348,117.55236003553603,2.830837164248322,2.84,3176.644191498435,3350.1553311184994,0.9804562074849542,0.9972353753733183,35.66885377782732,12.343837873063952,2.7673805258249913,1.0129762415740056,1.0127591643054856,18.476306652222224,passed,
2025/05/06 09:45:00,0.7386493272994697,0.6750744754406341,98.30253761796902,117.97340557515301,2.8327186479762436,2.85,3183.229749982916,3347.757961688586,0.9801648154841521,0.9969225579746094,34.99090866604326,12.917137330085882,2.760389498315377,1.016807063805623,1.0245604070025263,18.500450680555556,passed,
2025/05/06 10:00:00,0.733805506616476,0.6742439636315113,97.35501566365751,117.25772859316307,2.8240211363795917,2.83,3159.9522642618476,3339.414869716056,0.9802174787284794,0.9969588729843388,35.77764073283829,12.67882177313818,2.769989355845333,1.0140856849678417,1.0177234647668076,18.354350159444447,passed,
2025/05/06 10:15:00,0.7342214501594395,0.6721039775705968,96.6308626263553,116.60560776168903,2.819977343155527,2.8,3136.908626628654,3321.776716983006,0.9800899354945126,0.9968080901322475,35.771936264241056,12.743566640179818,2.7760926158399557,1.006176207004381,1.0128984212105994,18.21334633555555,passed,
2025/05/06 10:30:00,0.7346075523154277,0.6700276933711836,96.00546068884921,115.96832813408474,2.8190374503330307,2.84,3106.9052946725456,3299.1315706884543,0.979944307744936,0.9967312470540542,35.780164791360505,13.183313559554081,2.796780926899023,1.0149557190391563,1.0245699259640848,18.05885783166667,passed,
2025/05/06 10:45:00,0.7366650553718583,0.6679143754534871,94.81828823807255,115.00010634939142,2.8109121452274777,2.79,3072.0364750612944,3301.2983801090786,0.9795653787303702,0.9965319121329879,35.626827840234284,12.618680040165195,2.783985661747729,1.0069915193881243,1.021579583562819,17.91488435000001,passed,
2025/05/06 11:00:00,0.7321184126096202,0.6672143346029626,93.81067986423521,114.00569713853722,2.816771497001948,2.83,3024.3947701908983,3243.1373557480615,0.9797095159446036,0.9968186273770158,36.30520399515834,13.56759650814266,2.8226021956593272,1.0131544818973461,1.0233160810219994,17.654205848888886,passed,
2025/05/06 11:15:00,0.730662569343011,0.6615443744542417,91.13593322032811,111.11212292186775,2.8047886769738093,2.82,2939.438093088361,3197.5747145592723,0.9793810694311583,0.9966560126540703,36.70007519920749,12.865151563634658,2.8303396093449638,0.9852851633914858,0.999297501760509,17.213024033333326,passed,
2025/05/06 11:30:00,0.7320854486544232,0.6604833767419132,90.62146636143822,110.7854569694278,2.8050073371006436,2.82,2918.418658318462,3187.011297499062,0.9791074772683804,0.9965482541531039,36.60152912563114,13.133711438561413,2.834027909029722,0.9889506454252525,1.0063585988108692,17.125775822222213,passed,
2025/05/06 11:45:00,0.7310091949678346,0.6643575266397772,91.99691193899359,112.79143291597995,2.812998291789172,2.84,2954.487540405727,3211.1187348006024,0.9791226919499342,0.9966882754124416,36.76777969049638,13.680736760389983,2.8488895374431253,1.001921568353781,1.0158300113918834,17.34383992,passed,
2025/05/06 12:00:00,0.7374428784755778,0.6654682756596934,92.91888683587717,114.29206706966566,2.809096503683754,2.83,2989.5979537673725,3264.0986801529507,0.9787716505274703,0.9963680754330201,35.89108043618999,13.412562726966275,2.820680842042693,1.010406054727446,1.0325532664566028,17.56723734944444,passed,
2025/05/06 12:15:00,0.7439266615224682,0.669116139935243,94.81908585291016,117.01812627460326,2.8127153653689856,2.83,3054.3737914997146,3323.354921109578,0.978571804744263,0.9961645682494175,34.909683042836775,13.801384971921605,2.7929688764438803,1.0340324600042647,1.062085932444479,17.938735546111115,passed,
2025/05/06 12:30:00,0.7441534631710426,0.6652543948513961,93.76166243954063,115.8845345420773,2.7982511782063124,2.8,3030.212090289434,3316.99533975598,0.978496255093908,0.9958765811727589,34.909820798651864,12.994824695811333,2.7923503355466592,1.0028621446984476,1.0357207948159932,17.76108066944444,passed,
2025/05/06 12:45:00,0.7361073264956574,0.668772617944547,93.01788706480976,115.66761379559134,2.803246347040124,2.83,2999.326110647992,3282.2195823912098,0.9789997069824177,0.99656756358915,35.99863427612863,13.393805545166076,2.8127217944532763,1.0018405781352628,1.0217934844802952,17.608720017777767,passed,
2025/05/06 13:00:00,0.733766476664627,0.6676821197410262,92.4301410061047,115.17155962150339,2.7992360129476817,2.83,2980.7403738703542,3259.448809608282,0.9791760613006403,0.9966169748033558,36.29557863074776,13.481520128422053,2.8272154768864355,0.9908233743476997,1.0098197274754293,17.46776228999999,passed,
2025/05/06 13:15:00,0.7349618548860041,0.66494518554783,91.45918040196293,114.22343226470402,2.7915877485906813,2.82,2949.238891716764,3252.720828902396,0.9789038441955462,0.996418300545789,36.23292412790392,13.14981526775452,2.8298528848947266,0.9843476091262586,1.0082003215823043,17.31331477333333,passed,
2025/05/06 13:30:00,0.7349679577290457,0.6646344746658405,90.35772674684797,113.43831347797035,2.7938490226803596,2.84,2906.9548453714115,3234.442356179332,0.9785209454121074,0.9964671149627579,36.41731904789976,13.268158964254788,2.8309268385170734,0.9847130013701124,1.0091622443465618,17.15813656944444,passed,
2025/05/06 13:45:00,0.7315451721700044,0.658520608026044,87.88330745356159,110.50343653157049,2.780126800002486,2.83,2826.0702511126638,3179.8236335302,0.978475656461859,0.9963957824486905,36.98916404057776,12.749740454677001,2.856113140562287,0.9618207140230621,0.9881705671751447,16.697146546666666,passed,
2025/05/06 14:00:00,0.7244788693917831,0.6545531260204368,85.30942041224736,107.64235921553815,2.774053745122349,2.77,2736.6307512992876,3118.3217474491867,0.9783556162920677,0.9965966281501777,38.06225201987543,12.292170832331593,2.8887471123485224,0.9383246889605045,0.9609493558673775,16.24195290666666,passed,
2025/05/06 14:15:00,0.7252052202540362,0.6554343160200241,86.0034440805049,108.36552556446213,2.7797970843373974,2.8,2760.5458121780616,3105.4293450610485,0.9785879980692855,0.9965638182648071,37.7643037905398,13.352948047966045,2.8913156016422445,0.952447909630434,0.9751454490875908,16.306220638888885,passed,
2025/05/06 14:30:00,0.7176578938632556,0.6512339758289952,84.95503798731873,106.907232227188,2.7648974319703625,2.79,2740.6449968875236,3092.3566488979336,0.9785568849950474,0.9963143401458903,38.087017693759904,13.099429613056023,2.9150887758415553,0.9563278101474589,0.9760058525409361,16.12765127111111,passed,
2025/05/06 14:45:00,0.7274485125734959,0.645596656774809,84.26285881943214,105.8998838937351,2.7608639593765303,2.75,2713.6957666224293,3109.2035908056696,0.9773405970233786,0.9955138837590293,37.1883813157299,12.50889194777442,2.8984427389158736,0.9515266443641853,0.9887150768684898,16.076232974999996,passed,
2025/05/06 15:00:00,0.7108941830127362,0.6521617297432524,84.30956927980822,106.26031537435952,2.7691803781502116,2.73,2702.097085200128,3081.5883227177897,0.9783390915897244,0.9966481076439209,38.72198988043603,13.669202176652993,2.9579993560388087,1.0004069564908684,1.011709498168706,16.016068145,passed,
2025/05/06 15:15:00,0.7155340477235559,0.6490206453111552,84.10427564345828,105.85841199462148,2.773933871964645,2.78,2700.861035841803,3055.589625455788,0.9778516411377828,0.9961173057856243,38.01604166075836,14.760241622211758,2.947052261183134,1.0124635732739755,1.0333246891740722,15.96801347166667,passed,
2025/05/06 15:30:00,0.7242290351687839,0.6446158780871146,83.47597343245722,105.04133765889942,2.771203316982848,2.78,2690.8350950241365,3051.8925818441767,0.9770879928645804,0.9954085880798169,37.13540284883541,14.421286576310214,2.9090783171263275,0.9844394150816639,1.0203476519456127,15.914265986666674,passed,
2025/05/06 15:45:00,0.7166746253058719,0.6454286852116224,83.6659300857726,105.19349317554064,2.7640418349447,2.79,2701.918223519865,3054.2402900209813,0.9776720104078486,0.9956692168166074,37.78112086120702,14.19371266623659,2.934336370304307,0.9841881040579579,1.010577250860096,15.910262939999997,passed,
2025/05/06 16:00:00,0.7147429939912596,0.6475916938000996,83.59079388774795,105.30813840350737,2.767707113780868,2.78,2685.2680307834717,3064.380162636821,0.9776253377764451,0.9960230536652428,38.26883158404775,13.853695350238677,2.9491734882821588,0.9893485113222257,1.0108855403626817,15.913342206666659,passed,
2025/05/06 16:15:00,0.7220025034063876,0.6422426463615172,83.54722390414173,104.8958504224245,2.7613393554351444,2.78,2696.66888080496,3065.1799027553166,0.9770525799053006,0.9951654086280396,37.184865570051066,14.051581894885006,2.9291970094563924,0.9854654568946654,1.0221770096265959,15.910419806111104,passed,
2025/05/06 16:30:00,0.7118838811209588,0.6517114239562793,83.61801047752387,105.65765254258804,2.781091431585221,2.77,2664.4632263032267,3057.6808001343916,0.9776374233609065,0.9966048330580309,38.899104465687685,14.33316055888529,2.970771096597022,1.0139366260318643,1.0271220794253253,15.913805722222214,passed,
2025/05/06 16:45:00,0.7162722017383706,0.6476037205647523,83.57069407004079,105.32913902867786,2.7718308185341853,2.78,2679.1835618743744,3061.0223755992197,0.9774039492541792,0.995974800107245,38.084779862794356,14.32204852381592,2.9510170066393258,1.007204834003199,1.030907098097334,15.91087972222222,passed,
2025/05/06 17:00:00,0.7183391111787265,0.6469784827023471,83.49747299325566,105.25845888624116,2.770473870985594,2.74,2671.659638212082,3074.74710852445,0.9771310240576818,0.9958860442901913,38.041668448905966,13.823847367062417,2.9508347025625055,1.0000820622285065,1.0269046164463678,15.920269743888893,passed,
2025/05/06 17:15:00,0.716232950810666,0.6500452046656838,83.58346348743144,105.57897868191142,2.781373508281279,2.79,2663.3644695450416,3060.244790149083,0.9772681048009633,0.9962931492574988,38.430986479979154,14.456998742578117,2.961017011300728,1.0158762153336343,1.0365036645502148,15.919495166666664,passed,
2025/05/06 17:30:00,0.7160046376252398,0.6498080519666032,83.61210955558387,105.57587422838392,2.7821831136739474,2.79,2655.052180312798,3068.3805501707134,0.9770683952430161,0.9963004839473004,38.59739501979679,14.229081633324066,2.9768505844935174,1.017659552375592,1.0383229456491578,15.923637894999997,passed,
2025/05/06 17:45:00,0.7063410846018231,0.6527191123069239,84.07833358463584,106.13981181878106,2.7814248035681395,2.75,2679.3784360296845,3047.211907807384,0.9781067789897684,0.9967978649883753,39.247054239001194,15.006360173531439,2.9991869817005514,1.0317270633475,1.037473679081898,15.928080422222221,passed,
2025/05/06 18:00:00,0.717712476483525,0.6466961775349891,83.81463527962019,105.54964513897674,2.7738997548153,2.74,2680.78483449369,3062.9393308194694,0.9771646925091444,0.9958044394902845,37.944689344017746,14.61113321304413,2.9640559570195633,1.015488508124742,1.0424957678253652,15.932515053888888,passed,
2025/05/06 18:15:00,0.7099821011511995,0.6521606840838771,84.01360327709887,106.10304581224412,2.7878088861930452,2.78,2665.265221777415,3049.1191907777966,0.9775836169160368,0.9966642591555033,39.10518448965406,15.074395934878277,3.0025384250239524,1.0340176844824682,1.0448278550680363,15.930611644444445,passed,
2025/05/06 18:30:00,0.7200253247054169,0.6475997510833821,83.80721678583839,105.670470219193,2.782882501413821,2.76,2670.184213986638,3055.902548655218,0.9769133713459333,0.9958733159539018,37.96644155620629,14.877872635300552,2.9636273860452436,1.0156956922334028,1.0441930605979366,15.935026653333338,passed,
2025/05/06 18:45:00,0.7191219668591629,0.6469328319005491,83.85332374765599,105.66124682658658,2.7800915230166,2.78,2673.728051698761,3057.4128327248723,0.9769496911078381,0.9958074409615283,38.082778715814435,14.704628214464044,2.9696125312694392,1.0076655055260326,1.0358768587197869,15.93309619,passed,
2025/05/06 19:00:00,0.7186095571629036,0.6467138698197533,83.94383160807747,105.74408468334134,2.775922503741454,2.8,2686.43955409589,3056.659522241681,0.9771857891986344,0.9957562679958495,37.88333219930446,14.830797263239157,2.960785690678557,1.0094200570282137,1.037534214815087,15.942397967222218,passed,
2025/05/06 19:15:00,0.7179149564969394,0.6473129476401607,84.19430718929911,106.0320428443712,2.7782643635002597,2.79,2694.9474992927026,3050.295445559199,0.9773570871389966,0.9958198052869209,37.95216556997888,15.076790174970421,2.9639015210616004,1.0064098823021697,1.0329106520445148,15.961803733333326,passed,
2025/05/06 19:30:00,0.7235810552714509,0.6462125680444274,84.02937528374254,105.88277505174784,2.7772455516739036,2.79,2689.1241989196014,3063.026323158451,0.9769700978706243,0.9955870217250161,37.60888499917455,14.425327911201343,2.942078553234999,0.984834737461907,1.0187110565359747,15.975134449999993,passed,
2025/05/06 19:45:00,0.7192362221579819,0.6493291143147508,84.21778604142783,106.2928398158994,2.7820550313069856,2.82,2688.072803934886,3059.0215226483274,0.9773287983845914,0.9960438326170483,38.1144818850864,14.817553693913636,2.957450877884486,1.004438486778818,1.0299127354414712,15.988732686666662,passed,
2025/05/06 20:00:00,0.7212206270016808,0.647428456783548,84.36021214785937,106.29567052194898,2.777759688137555,2.82,2698.153052220664,3064.1256612968978,0.9772409053816561,0.9957576579686983,37.87458252546768,14.539507867604275,2.953495294810918,0.9879520053371591,1.0178287015288627,16.006225522222213,passed,
2025/05/06 20:15:00,0.7224243349773541,0.6448081657864548,84.15089555827343,105.91169986127338,2.771604661946583,2.82,2708.6847462653964,3052.877394701938,0.9772405786496938,0.9953763678688968,37.380296744759846,14.801624013381613,2.9363442493731036,0.9833649045271954,1.0180011760620147,15.968772490000001,passed,
2025/05/06 20:30:00,0.7235270330953281,0.6455567599675942,83.86614100923364,105.75779643936346,2.7731815943431695,2.85,2699.0837736595054,3052.0895470571404,0.9771716049969559,0.9954647592276371,37.42758887163439,14.560488839230402,2.9232644708902216,0.9747297173257943,1.009401918042569,15.949047998888888,passed,
2025/05/06 20:45:00,0.717646343380011,0.647015649920129,83.67037504674579,105.6684404876735,2.7657133604655355,2.83,2694.1727648177193,3065.330180919728,0.9775494952601519,0.9958131089918351,38.071310504867405,13.701541877868737,2.9354384062618295,0.965031763493635,0.9911588334880191,15.929134246666667,passed,
2025/05/06 21:00:00,0.7202467231294117,0.6449154514779045,83.47821758694352,105.34900194587294,2.7650388328485014,2.83,2690.439098474966,3061.0288967845117,0.9772341747967692,0.9955086541228702,37.81533588839801,13.63995195035646,2.929669859546149,0.9548989484813675,0.9862680124405726,15.90303235277778,passed,
2025/05/06 21:15:00,0.7159117379850105,0.6442082140700635,83.52906077127302,105.28669106878098,2.7579077306322617,2.82,2704.46356347639,3054.5249726641014,0.9776381126325551,0.9954844924342179,37.89936929964663,13.791412224741029,2.9373214634882387,0.9565952373951444,0.9842436781918031,15.882759004444434,passed,
2025/05/06 21:30:00,0.7218465770561221,0.6512871355949179,84.91255616530238,107.29880745641942,2.776966423986178,2.83,2719.293144772149,3082.745953539561,0.9778014368686668,0.9961446463884347,37.94965814655223,14.060164342282949,2.931827922259253,0.9732287777642237,0.9990959178108406,16.11206776666666,passed,
2025/05/06 21:45:00,0.7267372659010305,0.6502654327857267,85.37873411988113,107.7154679750755,2.780262166370877,2.84,2732.841012075389,3084.5219166878414,0.9776181353535872,0.9958844425728092,37.56217268102297,14.199790749601515,2.924397024407895,0.962807100066283,0.9951482204449577,16.173794058888888,passed,
2025/05/06 22:00:00,0.7337688828596135,0.6488378961435706,85.49997502536792,106.99347264068125,2.786086878461012,2.82,2735.2945028180166,3088.297141829154,0.9774247427608899,0.995740493061109,37.11057066181826,13.54116277940691,2.891588536448558,0.9491046339303367,0.9873841665519074,16.225032266666666,passed,
2025/05/06 22:15:00,0.7279470759017208,0.6505138855323178,86.08234697125711,106.65268482652797,2.7969849996755505,2.84,2738.537436941003,3080.7112503654453,0.9778377742022988,0.9962453926170779,37.852042642355684,13.537879293384162,2.9236806734232417,0.9652008711259255,0.9920024685317469,16.276351287777775,passed,
2025/05/06 22:30:00,0.7244191739917202,0.6515095196416161,86.62317610330872,106.24952651875594,2.809234075482846,2.83,2747.007129667243,3059.757642635645,0.9782412549619417,0.9965940080589877,38.209152654471886,14.088163355468724,2.941468270202724,0.9872942714609293,1.005876847575148,16.312561466666665,passed,
2025/05/07 09:00:00,0.7331218743391031,0.6686109326925116,95.8843724369131,114.64650868330169,2.816281453741705,2.85,3119.7876229763674,3285.262222067732,0.9804788239023796,0.9968033185400365,35.76130325502882,12.623995144846544,2.7748051131737594,1.004852907167748,1.0108501327107937,18.03842308888888,passed,
2025/05/07 09:15:00,0.7355893256663284,0.6643935186527857,93.4362856956711,113.03362173489133,2.7983004653998593,2.88,3050.702226642112,3277.7684556600693,0.9798864330199196,0.9964391043868572,35.64581368203539,11.574058388988098,2.755587237325572,0.9697852060390963,0.9850574688236866,17.708962455555557,passed,
2025/05/07 09:30:00,0.7294999742562126,0.6686437070624649,92.39800997932258,113.24734772922162,2.798148684805845,2.87,2994.9172095925637,3272.3699275156714,0.9799831565701725,0.9971457199880323,36.59886419853318,11.814287646626822,2.78879642993008,0.9916842754089582,0.9979052709736609,17.536801259999997,passed,
2025/05/07 09:45:00,0.731311525405468,0.666668098779913,91.18377458732549,112.91927433304228,2.789001044792469,2.8,2957.501006281398,3264.378619822867,0.9795582069244683,0.9968934879571947,36.5098892545535,11.743826743067471,2.7882572722321703,0.9762891062619841,0.9894752314431845,17.352828777777773,passed,
2025/05/07 10:00:00,0.7323309446837023,0.6661391945419478,90.40427427488919,112.97830593328567,2.788356976505072,2.83,2925.474894643881,3231.8682425511274,0.9794350705454924,0.9968525226832021,36.40376165629784,12.817865809997743,2.8038739503081547,0.9825437699127406,1.0000860841011947,17.16887069333333,passed,
2025/05/07 10:15:00,0.7287535806280254,0.6671540745729329,89.17833087667229,112.2658983590606,2.7810818369218393,2.82,2884.3752770239917,3225.059797639551,0.9795769571487798,0.99719893963569,36.9137994610886,12.405017360187983,2.8066297376427842,0.9825328268773037,0.9955986498587567,16.990838919999998,passed,
2025/05/07 10:30:00,0.7285045485494419,0.6643551951082347,88.31124597175125,111.11566751602929,2.7795328959348238,2.84,2851.5290626105866,3197.264641032717,0.9794222162202041,0.9970972128318009,37.027151007574744,12.548844531842626,2.8211711470574277,0.9802475938083941,0.9955855423282953,16.81282108,passed,
2025/05/07 10:45:00,0.7292085757054053,0.6607156939859763,87.43129997080108,109.90162681786819,2.7746212890422766,2.8,2825.028321929925,3170.318588666012,0.9793235785334807,0.9968816853691661,36.96121946648106,12.550958809785907,2.826727179727622,0.9698272047092399,0.9898736505111864,16.634817173333328,passed,
2025/05/07 11:00:00,0.7265510375574902,0.6576219487023014,86.72825790611422,108.81429341900046,2.7733631189186507,2.8,2794.3920907342913,3137.3648692946676,0.9792601016935941,0.9968079206162063,37.20069889840923,13.103158815473009,2.8608055838717283,0.9817457853870813,1.0024330516031819,16.450915983333328,passed,
2025/05/07 11:15:00,0.721142216353708,0.6565833917168352,85.67959561039675,107.72656576724728,2.7680454490669266,2.78,2762.389011225133,3125.0085814793906,0.9791495009209858,0.9968811881219505,37.55909096400212,13.142883984361792,2.8750306604732123,0.9997577963395412,1.0160971507384169,16.296584113333335,passed,
2025/05/07 11:30:00,0.7235159791246238,0.6555083222420912,85.73455412385977,107.7486103492449,2.7742638289193295,2.78,2759.093077215045,3110.616285850634,0.9788181221261597,0.9966617016260756,37.262188097137475,13.903491945379644,2.881091374958979,1.010680378265992,1.031377030071247,16.284122372222228,passed,
2025/05/07 11:45:00,0.7254097985861202,0.6558566925958651,85.55082917693068,107.70886102205371,2.7790556095745087,2.79,2750.013756297438,3102.9641344509937,0.9786144685838821,0.9966514268207827,37.20357012808469,14.10074712243135,2.8738997337488237,1.0083470992748116,1.0309258989613477,16.265751040000005,passed,
2025/05/07 12:00:00,0.7273437418743474,0.6554086810914425,85.46944097419852,107.69884260857067,2.7800629522153018,2.79,2748.589285581438,3099.911973611439,0.9784755494806375,0.9965430180972076,37.04939676164407,14.119827157140438,2.865998271866641,0.9994510018397035,1.0248859486611597,16.25920167666666,passed,
2025/05/07 12:15:00,0.7270962868703484,0.6521260923611374,85.41273894698746,107.42146376261914,2.767435624426551,2.78,2762.703777438348,3105.845620176626,0.9785171343593175,0.996129869819926,36.70343307275072,13.911599395444748,2.8636235862190254,0.9941264758261521,1.0237464541307069,16.24083266666666,passed,
2025/05/07 12:30:00,0.725992243481953,0.6534280520370906,85.35117866671546,107.53206867211333,2.7717113360865056,2.81,2755.391144462089,3099.6106596748646,0.9785249815766217,0.9963019141244948,36.90850946044175,14.160839554200326,2.869111172853487,0.9999283649006474,1.0269863630925615,16.228374873333337,passed,
2025/05/07 12:45:00,0.7252723379234065,0.6533416210998747,85.24419868105417,107.48246987661074,2.76948322581813,2.81,2751.8849523385757,3103.3294276288484,0.9785030787746088,0.996305205650602,36.92136086533139,14.088111479444837,2.8723447570792886,1.0036758582727356,1.0303856420073452,16.215918008888885,passed,
2025/05/07 13:00:00,0.72294186241529,0.6539320258460622,85.2621850573469,107.60287056000172,2.7701092030441283,2.79,2759.104734204342,3088.1567010649355,0.9787855402140304,0.9963894837999103,37.17229085563987,14.30922643221842,2.87204399788944,0.9915454821585014,1.0148763979973725,16.197552714444445,passed,
2025/05/07 13:15:00,0.7283561738442186,0.6506876283340318,84.91924904475368,107.1492023481766,2.761032536400484,2.79,2750.8941467770314,3113.218953380287,0.9782223961317299,0.9959179396071054,36.57459085575392,13.449324013532054,2.8567360329335325,0.9804239068916721,1.0139956462080288,16.191007066666668,passed,
2025/05/07 13:30:00,0.7222477273489857,0.6549621222696964,84.84977656257516,107.43774314720608,2.7687646974380655,2.82,2732.8449379878894,3108.2596200877656,0.9784850148934773,0.9965786248739629,37.43384957196809,13.725862271409527,2.882309593301577,1.0017319941053848,1.0236322960785498,16.172644094444447,passed,
2025/05/07 13:45:00,0.7151351298062875,0.6566738770493334,85.05560653629773,107.74101819647319,2.7676255899114213,2.79,2741.766614656684,3097.242547812791,0.9790578032605737,0.9969074390864291,38.04893091064267,14.052260201968334,2.9061816208208535,1.0078411355877972,1.0197741877778024,16.160191177777772,passed,
2025/05/07 14:00:00,0.7260837259978568,0.6494959881713274,84.83709591491575,107.13940216114959,2.758392350896373,2.78,2753.2997423295756,3100.855311580416,0.978233252646144,0.9957612800513427,36.53086322213666,14.041078331027476,2.8699549235368016,0.9896106126460703,1.0232647542543374,16.148056521666664,passed,
2025/05/07 14:15:00,0.7184658600750274,0.6536497493190151,84.8238727204639,107.44857227737495,2.7625188798872546,2.78,2741.652313607559,3097.341584595827,0.978688338837825,0.996438051728961,37.475250895115444,14.17686647732932,2.8975034845154326,1.007252385353374,1.027471479003049,16.130330883333333,passed,
2025/05/07 14:30:00,0.7227533860662838,0.6520440797911838,84.69449993802147,107.33134238147318,2.762325908904876,2.78,2742.3696184522723,3095.0079163503106,0.9783940983990397,0.9961293444965749,37.03441120213015,14.212388165572657,2.8795793430502434,0.9962280688929865,1.0234993286448266,16.12473920444445,passed,
