datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/07 14:45:00,0.7227281236643268,0.6511767979658476,84.55658774068733,107.19503008080316,2.7590998182274955,2.79,2740.126173213505,3097.6521889065248,0.9783096768769668,0.9960228306659347,36.972454589514136,14.083106835820404,2.880450269034026,0.9939592184057688,1.0225330668151695,16.10701321777778,passed,
2025/05/07 15:00:00,0.7220053298367446,0.6514893498850686,84.42180623724211,107.15700848330516,2.757833627125972,2.79,2733.296030822418,3102.9922868211847,0.9782611139233246,0.996082344744279,37.096115822970816,13.912700800723394,2.884231761338018,0.9963879355479172,1.0240576422787366,16.095512179999993,passed,
2025/05/07 15:15:00,0.7137083037343513,0.6571692337015388,84.47806519397682,107.65639686930375,2.7690758827761752,2.78,2713.3528836776877,3094.9728192670786,0.9786647453488125,0.9969699983497129,38.351015526084886,14.111477383179059,2.921883224822908,1.0110898478628716,1.0222874065585903,16.08369462333333,passed,
2025/05/07 15:30:00,0.7264440983409814,0.650672008539279,84.02498914635161,106.93154669250181,2.7595477592535205,2.77,2719.650851967466,3102.420514824352,0.9778138365394156,0.9958847748132444,36.756215870061034,13.847665633056472,2.8662478695359055,0.9886428489168996,1.0227174948663484,16.066283994444444,passed,
2025/05/07 15:45:00,0.717838459654114,0.6535929140300807,84.20660822246631,107.29485689057658,2.7589707482965125,2.79,2720.178846026438,3100.96844591794,0.9783866566018954,0.9964122011867368,37.61230413714594,13.971730119686496,2.8999169404617517,1.0039667312878469,1.0250766873916906,16.060375099999995,passed,
2025/05/07 16:00:00,0.7109605284502004,0.6572248103367961,84.01348102538965,107.41407350675061,2.7577119804608228,2.74,2702.948437527658,3114.542211242882,0.9787349400762417,0.9970524817547629,38.458911133796384,13.503823622026248,2.9228361823984885,1.0200732899059513,1.028991518965282,16.042963658333324,passed,
2025/05/07 16:15:00,0.7147093265938794,0.6589883426203057,83.72131555434238,107.43069116922196,2.768054699006729,2.77,2682.701452714845,3108.7829579706577,0.9783451562297931,0.9971781561753708,38.36300778565697,13.731110033909962,2.9083082754591536,1.0232416972515037,1.0344600375142536,16.031145637222224,passed,
2025/05/07 16:30:00,0.7096120325462303,0.6590181923170875,83.94325735944899,107.61006605912786,2.7661217973575685,2.77,2690.027418968935,3101.3453284771963,0.9786420346927247,0.9972648050333713,38.661130434676394,14.185161995454173,2.9362777235508313,1.0396889296512113,1.045177244269496,16.01964239333333,passed,
2025/05/07 16:45:00,0.7195272615216832,0.6518775120653578,83.73570464154417,107.0067140654769,2.755749600338124,2.76,2708.1469303832446,3098.5907396031494,0.9779952261123535,0.9961274013382504,37.21194013043094,14.328830337623097,2.8955520779778245,1.0183926783405,1.0450934197361166,16.00191501333333,passed,
2025/05/07 17:00:00,0.7196782443726694,0.6521846837900958,83.6648060121929,107.05778347364101,2.7544143969419688,2.79,2711.5390473385983,3095.868111303141,0.9781064895850403,0.9961380255132506,37.17203811306551,14.305296272765727,2.8851637320066024,1.0102433458997218,1.0368622763535487,15.99600588666666,passed,
2025/05/07 17:15:00,0.7190572449517111,0.6503609474360165,83.56047472191486,106.85747638956201,2.7432878279710615,2.81,2717.1848561810366,3110.9769596769315,0.978131384748676,0.9959234115776193,36.95866349262679,13.958166182621317,2.8847270182882725,1.0162773249077128,1.0450934475916114,15.988325368888884,passed,
2025/05/07 17:30:00,0.7226376741509587,0.6532635262080343,84.13222544310011,107.78915069981085,2.7560000404746336,2.8,2724.280130917974,3107.6504244598964,0.9781333610196669,0.9961408046484267,36.953331026655675,14.352086496527514,2.877660952779327,1.0089006429471732,1.0381869360236393,16.072800846666667,passed,
2025/05/07 17:45:00,0.7193042821326825,0.6523375967582482,84.64321955815632,108.19571783150319,2.7509888527432103,2.79,2749.6951551380234,3102.100639653109,0.9785498289119129,0.9960399997193733,37.02483472914988,14.670231019690808,2.8945074296951243,1.0058467414100467,1.0327535686010174,16.098225,passed,
2025/05/07 18:00:00,0.7153372509021478,0.6570664991073012,84.76390969666913,108.637992867533,2.758072235513534,2.79,2735.300594891369,3112.5986739402724,0.9788034830210476,0.9967302559111999,37.81431278574353,14.393519570088412,2.9118511978558406,1.0184659826973241,1.0346690608993028,16.128928609444447,passed,
2025/05/07 18:15:00,0.7131522971604288,0.6499163592690035,83.22463216337613,106.10129647798769,2.748152090070452,2.79,2708.044471778326,3075.274902754261,0.9783722667894234,0.99609087442574,37.680437856461175,14.091148021660382,2.902744058878178,0.9959231421317408,1.0166164345299047,15.893441226666669,passed,
2025/05/07 18:30:00,0.7140310274801535,0.6461332880920254,82.59606335503896,104.803164737069,2.744922702224409,2.81,2695.895373003679,3063.2667510114206,0.9780596896447442,0.9957356555700458,37.47529610607322,13.725407713828737,2.8928333435046203,0.9837291716010135,1.0084514537251188,15.808454859999998,passed,
2025/05/07 18:45:00,0.7178004025975381,0.6452957506656296,82.56798034567778,104.37107871934026,2.75267360908226,2.8,2700.912317790374,3040.1863183267546,0.9780253256538818,0.9956036644016772,37.19032599392527,13.86090981480768,2.8660161798932893,0.9625048775276709,0.9904398330605537,15.803370702777777,passed,
2025/05/07 19:00:00,0.7119264116336812,0.6478243629012432,83.3892611819462,104.85596354188534,2.7523308257365344,2.83,2718.4061803063687,3057.269996981742,0.9787217392542198,0.9961229520788502,37.84700363785662,13.597609142210997,2.896578389533894,0.9811577867644025,0.9982891850996146,15.896571582222217,passed,
2025/05/07 19:15:00,0.7183766554678975,0.6474476829547499,83.4787126164431,104.61461785170468,2.7620076815880767,2.83,2715.264357069427,3054.896196033456,0.9783603641021624,0.9960056157495641,37.4974397338842,13.419800793362564,2.8725853444160037,0.9686466239882902,0.99169571959432,15.937227771666667,passed,
2025/05/07 19:30:00,0.7164264685059258,0.6461269948954717,83.56530741391963,104.17831506277301,2.753783298019863,2.79,2719.482250009062,3075.9726611906226,0.9785257903682528,0.996020089384459,37.63139478795944,12.474082416638812,2.8799710298126024,0.9672626917277134,0.9884592940160984,15.959426938888882,passed,
2025/05/07 19:45:00,0.7207810535911782,0.646818074306576,83.83767404320466,104.1409276137853,2.7719122971780625,2.81,2722.9535399277806,3042.27144437966,0.9784036069237613,0.996015001960566,37.40567273202918,13.40513982256717,2.8641737179955964,0.9629205110852077,0.9862989395621575,15.980698029999996,passed,
2025/05/07 20:00:00,0.7221669731187207,0.6449120825846599,83.99044421565513,103.7617391035866,2.7702058073677733,2.82,2731.1034072392426,3045.3556765733592,0.9783931802564345,0.9958358381783393,37.26128199242624,12.986953879708533,2.8598280919206065,0.9533143320531788,0.9789971171484266,16.0019805,passed,
2025/05/07 20:15:00,0.7188599658224685,0.6475366440385463,84.16357671376237,103.7189338211854,2.7764203461134223,2.83,2726.4677667312185,3046.7549327759484,0.9787038403963987,0.9963305660680564,37.85892934840935,12.670752722894427,2.869779911689358,0.9563771770114837,0.9737927076650731,16.028892965555553,passed,
2025/05/07 20:30:00,0.7223201475561251,0.6447672892434307,84.13707409020411,103.1326646493637,2.7774224727560424,2.84,2729.5900900418396,3039.968150243909,0.9784751963466498,0.9959935746796751,37.4770528418825,12.56420831324439,2.858113082739535,0.9478810061530163,0.9709212586467282,16.024500714444443,passed,
2025/05/08 11:00:00,0.7784733312125847,0.6650923395963751,81.56235539999226,109.78133876062856,2.744249365154464,2.81,2701.6751702333863,3309.493451246763,0.9747000503528515,0.9954282961523371,30.866790075395297,9.951862903704463,2.4680150534005056,0.9445689256434676,1.0282976460651696,16.496145673333334,passed,
2025/05/08 11:15:00,0.7364954650550126,0.6826587645354715,91.96884732457927,121.11146506448246,2.7318183929564492,2.8,3022.3802383895545,3490.886788473852,0.9801133503769583,0.9974612582302337,35.380618768047334,9.565206925032886,2.698414797095749,0.9651084434354248,0.9854938036322577,17.793062662222223,passed,
2025/05/08 11:30:00,0.7360666752479542,0.689679119856301,94.82821222309299,124.54452550571132,2.7515811731124082,2.83,3100.7686036576,3512.217367635535,0.9806453210726381,0.9978412809987005,35.1835984539194,11.47193970231299,2.716841444145725,1.0200981078581666,1.0336243252414687,18.196167696666663,passed,
2025/05/08 11:45:00,0.7370592665468007,0.6852681277312844,93.63186817589461,122.58150783281279,2.754419791234467,2.83,3055.5696014695936,3458.057204955752,0.980316595002764,0.9975913952561546,35.182860563862775,11.976136821866463,2.7309861046455417,1.0165180788562362,1.034577541166533,17.941262588333327,passed,
2025/05/08 12:00:00,0.7423277749109263,0.6781132421332506,91.91339361709986,119.95053523089173,2.746973913253914,2.81,3002.4808823070553,3425.567144093877,0.97965385193039,0.9969965346066588,34.62646172682048,11.71371236121364,2.7225086111222,1.008201944574437,1.0389148505583192,17.657680241666668,passed,
2025/05/08 12:15:00,0.7310313743408523,0.6831752242460448,91.45927740190795,119.60024411705467,2.7651726778637964,2.84,2970.9470415574406,3358.1932161570758,0.9803211261460538,0.9979289911484464,36.18470248010949,12.91349956096712,2.7613718193483425,1.0188007993389077,1.0294011819837516,17.501165715000006,passed,
2025/05/08 12:30:00,0.7318969502709213,0.681663087201829,91.02734550835636,118.91445911252238,2.7614094138504544,2.85,2961.547852215502,3359.3852711248146,0.9801706965795511,0.9977963691916414,36.11617203978197,12.431909681204814,2.752384532762259,1.0077007245079646,1.0203658990092987,17.454684231111106,passed,
2025/05/08 12:45:00,0.7276959537462117,0.6810927397721668,91.14908875917739,118.69330530218318,2.7630003608344453,2.84,2966.1109703733136,3332.2117539655283,0.980554968252829,0.9978863390457139,36.61592301125224,12.679516613907328,2.7744481983951563,0.9935520541974493,1.0014101093491563,17.402267960000007,passed,
2025/05/08 13:00:00,0.7328609912568607,0.6754049213655369,90.6066458308588,117.53111175749494,2.75414688177827,2.82,2948.6189708325733,3348.7613170825307,0.9798123862607682,0.9972517487594601,36.13340439742579,11.761773667422716,2.77219091222227,0.9800093639375818,0.9995097416147078,17.343910283333326,passed,
2025/05/08 13:15:00,0.7305655052954438,0.6765873975423913,90.40618607289689,117.21169152924173,2.7580183790744472,2.8,2934.0009395519664,3335.378326079556,0.9799990600477088,0.9975470391927103,36.417923629941775,12.030242995814294,2.7830717788684924,0.9948152646060612,1.0097422460974765,17.29106324,passed,
2025/05/08 13:30:00,0.7268726885094458,0.6783797856941413,90.40531526013368,117.11325417481274,2.7693027098618352,2.83,2922.7621804493992,3301.1151195651205,0.9802191986983806,0.9978873607328186,36.91020315170973,12.923805801228553,2.8047536042183996,1.0087352278026391,1.01661680734754,17.235800272777773,passed,
2025/05/08 13:45:00,0.7288666633068145,0.6755298916268712,90.46705137348678,116.7206221935972,2.7677209856421405,2.8,2922.0138641995104,3296.228534250567,0.9800698982500368,0.9976133084867568,36.65974831883495,13.026523708161667,2.8150601712227807,1.0115056267058995,1.0245442180059343,17.210359979999996,passed,
2025/05/08 14:00:00,0.7335252577564324,0.6732605614972587,90.71444471827265,116.67098631260838,2.771968048190044,2.8,2928.9154146017668,3290.2009599861963,0.9796829392705774,0.997227832450529,36.087740903472614,13.589114453003456,2.8104294015956865,1.021754962648833,1.042705402657261,17.23919187833334,passed,
2025/05/08 14:15:00,0.7334873199942474,0.6748600736342601,90.49657372263647,116.53715850673842,2.7783638907528236,2.83,2906.7023187319637,3303.905093936543,0.9792569729865106,0.9974074260605124,36.30179477310041,13.317759093720287,2.815816794111237,1.0371949445151007,1.055822089715683,17.255327375,passed,
2025/05/08 14:30:00,0.7329832783600571,0.6756922371833037,90.81380472089512,116.84997264357341,2.7837821323893164,2.82,2922.7383866462706,3290.531843360749,0.9794114835964034,0.9974345973585412,36.30893713371136,13.814868887975718,2.8081157538768364,1.0339541180725156,1.0507537891838816,17.29639065,passed,
2025/05/08 14:45:00,0.7339492932292732,0.6749178718796034,91.28933399934049,117.1430090504667,2.7845267433530685,2.82,2943.4916135892,3289.1199193659722,0.979480698758443,0.9972716479370702,36.117189435131564,13.948180398764729,2.8052096776460598,1.0238411049692384,1.04244076986365,17.35487349444444,passed,
2025/05/08 15:00:00,0.7355773763338476,0.6735020949923228,91.6344723190053,117.25743426272513,2.7791650653996243,2.82,2964.280048273767,3301.4345183525243,0.979530864622229,0.9970310310689615,35.8243634038038,13.628240649665099,2.7956005100218597,1.013328399157786,1.0352474411240293,17.413455033333335,passed,
2025/05/08 15:15:00,0.7350443936140141,0.6743497015800305,91.9662619826244,117.51824773061831,2.7836378721354573,2.85,2968.270905769836,3302.8054684903072,0.9795494325421932,0.997131365382145,35.90324883324096,13.869040890130005,2.8042788336129885,1.026300692540153,1.0464512992436514,17.456405694444445,passed,
2025/05/08 15:30:00,0.7336716130609964,0.6734264158027086,92.14258811781129,117.42596182192109,2.783786444903194,2.81,2978.3141351385643,3289.5054852490543,0.9797278349906209,0.9970690376085521,36.0416491153345,13.951774993412577,2.8108358309531005,1.0116705509061446,1.0307297729876475,17.448271298333335,passed,
2025/05/08 15:45:00,0.7286406510955004,0.6760005034877574,92.2965585320372,117.57606546598291,2.7859795113514316,2.82,2975.3694346560355,3286.5622585983474,0.9801872535148365,0.9975402380441052,36.63988905732178,13.937258631570343,2.8299767700841105,1.0217388738870035,1.0314778193114869,17.445613398888888,passed,
2025/05/08 16:00:00,0.733350143871213,0.6728478059221138,92.14317687260116,117.05040904981446,2.7804893287542036,2.82,2973.854416695922,3299.5701015679847,0.9798051911807576,0.9971230180348708,36.05654706364572,13.57888849564044,2.81820168213787,1.0224282318417046,1.0409852477175527,17.44318992777777,passed,
2025/05/08 16:15:00,0.7325791079801068,0.6742137171704635,92.08300664058882,117.03529079007573,2.7892172567491813,2.84,2968.4725093705774,3284.4138267982776,0.9797408844756486,0.9972675167153562,36.21457896470215,14.047180573303073,2.815955286652634,1.0286620870287568,1.0442691486927753,17.440658473333333,passed,
2025/05/08 16:30:00,0.737135334369984,0.6735352877975745,92.21731083877602,117.13518719271414,2.785996742726065,2.82,2971.934213131351,3323.240626183489,0.9792352561419182,0.9970105269587818,35.71286561576636,13.340196381445015,2.798536379620603,1.0348697666232896,1.0566324155993578,17.538336597222223,passed,
2025/05/08 16:45:00,0.7336414379032937,0.6761451347953138,93.14841445383739,118.11105685070218,2.79599485448833,2.82,2992.954768940598,3316.06257540455,0.9795494558984688,0.9973025561367227,36.13403901364711,13.993191757156957,2.8208532363613488,1.044855672444683,1.0593559561287793,17.639980031666667,passed,
2025/05/08 17:00:00,0.7352365650296329,0.6768163200614018,93.84556894924216,118.77846475039169,2.7992123112311735,2.85,3013.5934365204407,3328.8167457180707,0.9795367044935656,0.9972596229404566,35.877803313850194,14.209557575360558,2.8186394450111916,1.0572708260531505,1.072943618550541,17.753752664999993,passed,
2025/05/08 17:15:00,0.7324228876778676,0.6766132311613625,93.67695894585727,118.40735651212998,2.798584260322378,2.82,3014.409563746837,3310.7300378366613,0.9798222521025571,0.9973458931624475,36.200434478938334,14.218845184578555,2.8211508219069543,1.042705311422196,1.0545944972086567,17.70143613333333,passed,
2025/05/08 17:30:00,0.7330027649445575,0.6773365976945761,94.42796820077737,119.16451528649542,2.8004350470287123,2.81,3047.9455853928066,3313.7200317294364,0.9800382012598742,0.9972833710191312,35.99917656838253,14.4626726956203,2.810011096451747,1.0350752210789065,1.0468768056036402,17.81543135166667,passed,
2025/05/08 17:45:00,0.7335249881950262,0.675511543310056,94.0386667763742,118.44631329140397,2.7932490906888567,2.81,3039.1819357696177,3319.773986162233,0.9800079284916873,0.997162422029535,35.92789576315022,13.852535703526712,2.8068360094702105,1.0273065654534022,1.0411933629597458,17.762147846666664,passed,
2025/05/08 18:00:00,0.7260058526486524,0.6796427853847636,93.68127855401181,118.25646958820877,2.8012823745036926,2.81,3010.515955411511,3311.0841079339675,0.9802407870413706,0.9978658998915567,37.03922966866646,13.708006630371173,2.832843304754762,1.0378938187328601,1.0372456689652048,17.708586836111117,passed,
2025/05/08 18:15:00,0.7322405846987359,0.6756965321367177,93.09683680890619,117.304891733141,2.79831456447398,2.82,2997.318271929055,3311.889325437244,0.979612063466615,0.9973297026702892,36.33263840335701,13.489060941633223,2.8105057641617073,1.0320492183775012,1.0428157509922575,17.655147510000003,passed,
2025/05/08 18:30:00,0.735102619403868,0.6750038762206209,93.56863207468292,117.6930273188915,2.799390935578407,2.86,3021.8819421284493,3317.483720519379,0.9795041073975935,0.9970620048706301,35.91599125455521,13.571411883999168,2.79321406379407,1.0213904392871225,1.036249380284277,17.746362773333335,passed,
2025/05/08 18:45:00,0.7300649033353758,0.6778009961058744,94.21826272774746,118.38479034360375,2.8034820528952515,2.88,3039.9460752829787,3310.6737852944207,0.9800945295501315,0.9974730850907518,36.45320998527515,13.967095990322901,2.8107545055266687,1.0309225771172095,1.0365396723904134,17.803848803888883,passed,
2025/05/08 19:00:00,0.733572751660529,0.6758090463454351,93.94378641054054,118.03694775864597,2.7931253417693163,2.84,3048.0571051244697,3332.7989441223476,0.9799040148944058,0.9971178402189741,35.97126443741136,13.022552455376646,2.7796534256514294,1.0059060510120976,1.0179005432050023,17.822530733333327,passed,
2025/05/08 19:15:00,0.7318898661509382,0.6769180654180077,94.04152450213992,118.16071510458222,2.7942165732001256,2.84,3045.7210343323172,3337.078402170604,0.9800075460068014,0.9973002340516673,36.1972531508811,12.94967398228985,2.7884070913793675,1.012055927305399,1.0207191181943644,17.834923968888887,passed,
2025/05/08 19:30:00,0.7323869897240227,0.676718266621361,93.92155857897835,117.99885034007421,2.7945567233614304,2.83,3041.994104572474,3337.4929788427994,0.979916574288112,0.99727083274308,36.160199124491726,12.891000643195511,2.784756943208217,1.0123858438034934,1.0216546486820133,17.827838520555556,passed,
2025/05/08 19:45:00,0.7308150651442014,0.6774815662596434,93.94966813882449,118.04670578040363,2.799062381529196,2.87,3041.5216263985917,3324.4092930349525,0.9799904479656004,0.9973778670004437,36.38140462871663,13.146670188540227,2.789359174840337,1.0084173260040663,1.0148153151367978,17.81863776,passed,
2025/05/08 20:00:00,0.7327659734629555,0.6756212375011441,93.77599202457145,117.72163077183657,2.7931995497330666,2.86,3042.4350579386005,3335.667942070943,0.979806438428828,0.9971252859511597,36.15191035717383,12.632159118280004,2.7792777651242275,0.9973324148575283,1.0080326265911497,17.81531442777778,passed,
2025/05/08 20:15:00,0.7320671720417545,0.6746904146598931,93.88848767349036,117.6332066187016,2.7892985747760015,2.84,3045.5013173829334,3341.238382852977,0.9798949375978288,0.9970858901895426,36.2232143040314,12.337871181662953,2.7888659841026984,0.9933246511515567,1.0041552122723507,17.81452394333333,passed,
2025/05/08 20:30:00,0.7299062851310397,0.6777976386286999,93.61467320722289,117.72138530840385,2.7941545903284415,2.86,3035.6324464805934,3344.5636224984714,0.9798940880122636,0.997415750293074,36.57589036457263,12.147500962701628,2.7773068688313916,0.9927623983929496,0.9974611203028281,17.827254133333334,passed,
2025/05/08 20:45:00,0.7285376076315977,0.6785834249203966,93.80075063757398,117.85406779839123,2.7950314186762544,2.86,3039.3730774004503,3339.1636852060415,0.9801570386145081,0.9975716643227458,36.671131573602544,12.438660928441017,2.7849307310541898,1.0043501268622541,1.0063992798225037,17.828210656666666,passed,
2025/05/08 21:00:00,0.7303334736318556,0.6775615478281611,93.68562405419819,117.65485224538084,2.791350859907575,2.86,3037.126082451742,3352.1431244979462,0.979988477720454,0.9974342680267151,36.46085222945172,12.022466176944901,2.777860692114052,1.0012549370495667,1.0064348377638115,17.834692095,passed,
2025/05/08 21:15:00,0.727689340366498,0.6800926588087762,94.05323559232234,118.17376869301158,2.8014070245798908,2.86,3045.352009983956,3332.0983981378135,0.9802236960890476,0.9977073874428567,36.77635144830522,12.785501360067762,2.78509595830299,1.0067627836060982,1.0058877398369377,17.865834372222217,passed,
2025/05/08 21:30:00,0.7310142437710022,0.6777759994886233,94.06855569829828,118.02988611878038,2.7936813823651505,2.88,3054.0548173692096,3354.2429433117436,0.979974179659364,0.997346822561904,36.35680092975378,12.145548163018862,2.7709346840631266,0.9959352529158418,1.0016700418727276,17.902742146666665,passed,
2025/05/08 21:45:00,0.7294813958523813,0.6778579263209921,94.17373464022707,118.06120811580051,2.7937387981991364,2.84,3057.409405853543,3350.3063800418017,0.9801022137815596,0.9973981070130549,36.544434166498974,12.12584315785063,2.778308200576467,0.9912815878655081,0.9951039366626184,17.901484198888895,passed,
2025/05/08 22:00:00,0.7290972039189804,0.6785854754214651,94.15610228253453,118.03084525250716,2.799116250115103,2.9,3048.303825445061,3343.2416010555253,0.9800266056110792,0.9975106414282786,36.643230971669844,12.474821551932001,2.786377929198788,1.004374222441987,1.0065723670459794,17.89067866666666,passed,
2025/05/08 22:15:00,0.7315163072247863,0.6768372804818154,94.42648897633055,118.16022056761493,2.791837549381649,2.83,3071.381635006416,3355.5926006449827,0.9800874382121212,0.9972121788626206,36.21945464385829,12.099923826514964,2.7694798622537053,0.9883621555072657,0.995537747011093,17.943068,passed,
2025/05/08 22:30:00,0.7281649632089157,0.6806992632178768,95.12464070422493,119.15246794764903,2.7988915510508527,2.85,3090.4015546824717,3356.5384006496033,0.9804798570822775,0.9976127959575625,36.57596340710875,12.546712760149344,2.775712992676567,0.9993323356918061,0.9985020958243825,18.04428577111111,passed,
2025/05/08 22:45:00,0.7319867541220548,0.6799714006936092,95.52429101853836,119.54067027230171,2.7952849120504375,2.85,3103.6426354710375,3389.2781416171215,0.980201420934192,0.9973774675322084,36.086307826378295,12.15916594484513,2.7650993750668476,1.006607378338412,1.011317363779196,18.149563483333335,passed,
2025/05/08 23:00:00,0.7319534144863921,0.6802989244094212,95.76161295809474,119.78015275380054,2.8008635750350224,2.85,3108.204383784914,3383.7453723007284,0.980071486867632,0.9973458165805127,36.155531281886894,12.476686960942915,2.7693995641933475,1.007202467607872,1.0116065780634627,18.183065602777777,passed,
2025/05/08 23:15:00,0.7308968053082737,0.6814134739017362,95.91971267332258,119.92834016538342,2.8023744374095556,2.87,3109.057674005654,3380.7637611858727,0.9803107481171109,0.9975462502073379,36.211880233308435,12.686979291863596,2.775431813300743,1.0184077058341026,1.020161827723958,18.18690969333333,passed,
2025/05/08 23:30:00,0.7336892502232888,0.6794012204051778,95.8656318882044,119.69496591107236,2.79625737197956,2.81,3110.0194870579016,3399.513788526809,0.9800673626867078,0.9972735878777651,35.871351302800385,12.155270682350332,2.7686644605237167,1.014212481082727,1.021435665602106,18.202330410000002,passed,
2025/05/08 23:45:00,0.7332674143956686,0.6804610711749532,96.11300348160283,119.967980009229,2.8045607242783133,2.86,3114.0374750824462,3379.7194156959986,0.980137197421805,0.9973705034769715,35.90661423582249,12.996591552046622,2.7734720231926455,1.027245376206545,1.032739976699673,18.212135528888883,passed,
2025/05/09 00:00:00,0.7322517613374103,0.6904715373011757,100.13513155114757,126.16341703653448,2.8081742565400685,2.86,3256.2706195602645,3497.992245654265,0.9804770412593914,0.9975774274525627,35.90661423582249,12.996591552046622,2.7566149464773253,1.0667576257603755,1.068207767906688,18.967147100000005,passed,
2025/05/09 00:15:00,0.7163175352547712,0.6795697914818942,92.18932489674997,115.96884031898941,2.821320773824929,2.94,2942.97326945435,3197.24783713148,0.9807048527405796,0.9985427703903669,38.352379253396364,15.356159589652925,2.882552390322145,1.0483658107229246,1.0330634044012468,17.323533363888895,passed,
2025/05/09 00:30:00,0.7334680334313727,0.6691209805165922,90.92854471641368,114.20942224502284,2.7918780060294552,2.86,2944.414767059143,3248.6743835226284,0.9793732311274751,0.9969084011389551,36.248414510055895,13.230462081070417,2.7908247814173683,0.9945938554008679,1.0118870820250345,17.290349388888888,passed,
2025/05/09 00:45:00,0.7333459138283391,0.6680179758178657,91.30312896451323,114.4044384519264,2.788591220785948,2.83,2958.2386941608415,3251.6307120308275,0.9795218200116044,0.9968011715363626,36.19595917233349,13.098357297943965,2.799990573960018,0.9848994960932493,1.0033805286536825,17.31678730833334,passed,
2025/05/09 01:00:00,0.731664623072903,0.6695076525414752,91.34053889569911,114.59712193083537,2.78665543492432,2.85,2957.3031653526727,3268.5018862718935,0.9796068468342448,0.9969952410438025,36.42899993415187,12.713854948334172,2.8010655373954885,0.990238493813783,1.005338844518557,17.349173483888887,passed,
2025/05/09 01:15:00,0.7311740761062984,0.6704090625848074,91.30798383861281,114.70745429136984,2.7863953216448256,2.84,2955.7561522326364,3280.1095503206843,0.9795388417482812,0.997068500429592,36.54152763896149,12.387454642640902,2.7970962294039574,0.987928025283548,1.0015277458360563,17.375587019999998,passed,
2025/05/09 01:30:00,0.7328954722531564,0.6695944514035113,91.64009999087926,114.90859240214317,2.7890627789381752,2.84,2966.1800094285522,3271.051913555573,0.979520059535966,0.9969125491859854,36.27047239369969,12.930570108466176,2.8000890485015355,0.9939704286692138,1.010505010224328,17.396031400000002,passed,
2025/05/09 01:45:00,0.7330619073566855,0.670332981298217,91.66304433733936,115.03753494582057,2.789415350516461,2.84,2964.9401895049186,3280.96466355837,0.9794471784824126,0.9969650141142132,36.27875400705061,12.783067333004198,2.7973652041415225,0.9980212754566995,1.0139949764769285,17.422422875,passed,
2025/05/09 02:00:00,0.731408220989337,0.672043500818775,91.89652052817705,115.382087493745,2.789836145697398,2.85,2972.697240785286,3281.721236729659,0.9797765901862606,0.997194364916893,36.38848860660226,12.927532846221938,2.798377904895632,1.005797540747577,1.0179832571940126,17.448802738888883,passed,
2025/05/09 02:15:00,0.7320508168923313,0.6719135196786344,91.97565266337921,115.46643704253506,2.789908885571,2.84,2976.7059121376005,3284.8666504461535,0.9797168780146143,0.9971323614127947,36.31266160629793,12.865471802604997,2.794916906195316,1.001904702785337,1.0149933429314129,17.46921692999999,passed,
2025/05/09 02:30:00,0.7326650106913869,0.6723207969176829,92.05022527849455,115.61172520690923,2.7909249808249674,2.84,2978.2090278502214,3290.5279869319797,0.9796343671938148,0.9971264984574412,36.25247040930314,12.86385575568422,2.7917621724977097,1.0053757572027677,1.0187912024063064,17.49557473277778,passed,
2025/05/09 02:45:00,0.7322977927777893,0.6724709036594021,92.20120272296202,115.75496578673865,2.791168969345636,2.83,2984.58410715065,3293.0440539822453,0.9796551179769638,0.99711663209383,36.302371865854774,12.754369825994976,2.7915740350233946,0.9983145737463007,1.0110830630337886,17.521920924444444,passed,
2025/05/09 03:00:00,0.7291781097173352,0.6745784767886188,92.48981777479601,116.13719406756323,2.7934202434558033,2.84,2989.5750687055665,3292.4211852095477,0.9799912867996355,0.9974289410584779,36.64711871210054,12.916944730097299,2.8029017637895683,1.0076391665488837,1.014394902988563,17.548255505000004,passed,
2025/05/09 03:15:00,0.7317065883956274,0.6737588555015948,92.48497907365936,116.08339023980507,2.7916820064990895,2.83,2994.1353248016308,3299.070354184055,0.9798503540683066,0.9972524245264093,36.30394699827045,12.82426039450575,2.7894120774734668,1.006930181866023,1.0174961776480278,17.56862905722222,passed,
2025/05/09 03:30:00,0.7310921623368352,0.6747540918274101,92.72512358565041,116.33763080817172,2.7963272966677817,2.84,2993.000403522448,3299.1606026779045,0.9798388210174916,0.9973781174733487,36.40981007387017,13.125068279380693,2.800729959034748,1.0219724586604988,1.0305950142687292,17.59494157666666,passed,
2025/05/09 03:45:00,0.7331605329424793,0.67477507609853,92.76632042610693,116.3935771110654,2.7943383648730498,2.84,2999.9888642559113,3306.0629391020375,0.9798747280578148,0.9973236605660583,36.0535933815707,13.115067574367618,2.7841823078406063,1.0273764858418128,1.038355332128842,17.621242484999996,passed,
2025/05/09 04:00:00,0.7340373822456112,0.6732324125507724,93.20275355639515,116.58486558580314,2.7946117008216897,2.82,3016.816309826897,3295.8982054477074,0.9799754513175387,0.9971308591818516,35.85920897503317,13.473847030868214,2.7911637117484105,1.0206789340390867,1.0344667209513139,17.64158584833333,passed,
2025/05/09 04:15:00,0.7346599581231419,0.6734988695519946,93.29977406697458,116.71042086552548,2.793822708795264,2.84,3023.0820212646872,3302.949123336657,0.9799784690996547,0.9971101720702005,35.75450689697782,13.394878967136066,2.783249374160703,1.0220507746016105,1.036274256311066,17.67380946833333,passed,
2025/05/09 04:30:00,0.7337276536471985,0.6748855434561012,93.33311916153626,116.85937730126892,2.7955366090644187,2.82,3020.6281814593617,3310.920289750608,0.9799752623425203,0.9972639434166358,35.910534841015625,13.256281795657916,2.783427678275611,1.0270640469734054,1.0385089533142295,17.700075543333323,passed,
2025/05/09 04:45:00,0.735588230227808,0.6746607790205512,93.34454956601208,116.8780161746874,2.795436298428998,2.82,3022.417745257785,3318.749827469308,0.979819901465448,0.9971672597017158,35.67914041085159,13.15133286303395,2.773703027588773,1.0275760391905684,1.0414143056583203,17.72633000722222,passed,
2025/05/09 05:00:00,0.7350214290096518,0.6754834835609888,93.5398754639507,117.09103720849835,2.7937670547827995,2.82,3033.5273010027854,3318.6957807942977,0.9801429976207569,0.9972809658979743,35.61238596861966,13.250197014746108,2.768331041311313,1.0317201990108333,1.0439175702344659,17.746631570555557,passed,
2025/05/09 05:15:00,0.7336663888382744,0.6762320417381138,93.48639874423031,117.02848219135616,2.796310211241493,2.83,3025.688775538953,3314.9813546320534,0.9801782241820804,0.9974319230798474,35.82021522678931,13.328263194193376,2.776987804795528,1.0388331925732657,1.0483161680535584,17.73048063111111,passed,
2025/05/09 05:30:00,0.7339649883553789,0.6758750244935477,93.2654226637156,116.75688997510805,2.7959585421146618,2.82,3019.4429979465685,3312.957339294879,0.9801067093244774,0.9974054946737939,35.806166223072864,13.237105493832733,2.773232619434058,1.0369126197245184,1.0469415202301493,17.705128814999995,passed,
2025/05/09 05:45:00,0.7345800985058755,0.6752769074278878,93.09637410125676,116.49823158450486,2.7961346794075053,2.81,3013.332153558817,3309.412279310912,0.9800210782090126,0.9973573230112043,35.74659551961919,13.221320740493377,2.7721921324124645,1.0360751340860694,1.0472859602678861,17.67924497777779,passed,
2025/05/09 06:00:00,0.7338638700087439,0.6730031247230156,92.35876004891547,115.42606222160886,2.792932982065642,2.82,2992.167303436967,3283.400217355073,0.9800822445279055,0.9972900616337007,35.835060616061455,13.26434748895082,2.7765192822023086,1.0291652617975924,1.0415533991039538,17.52723951,passed,
2025/05/09 06:15:00,0.7284047318650796,0.6707530175372887,90.89551214025259,113.83932383488293,2.7689430234646757,2.83,2972.8037901024904,3296.71786475078,0.9805158847359597,0.9973649232827025,36.519508475725104,10.849713051098425,2.7525565016732267,0.9662476760433624,0.9744659407947616,17.35994824666667,passed,
2025/05/09 06:30:00,0.7256758322788525,0.6678758241956232,91.0055591470374,113.72900947658597,2.73904365940566,2.78,2984.3268041868764,3377.8820237590467,0.9809850358106311,0.9974299587324812,36.736573161718965,7.963196858909494,2.7584065845224175,0.9438414826886531,0.9531764932783433,17.426367749999997,passed,
2025/05/09 06:45:00,0.7297054592034244,0.6735491214120236,92.51222485509261,116.04099568215373,2.7485983354222965,2.79,3039.0196291696225,3435.0327352287745,0.9806735800764796,0.9974330379768535,36.229913917509165,7.97512026664387,2.7191009380956275,0.9524397634553889,0.9610051899275006,17.794569552222217,passed,
2025/05/09 07:00:00,0.7292565503370777,0.67873387298267,94.70742963019386,118.70455379121869,2.752642065803032,2.79,3109.7010275033676,3486.779835584366,0.9811190584430708,0.9976683531905325,36.08495875351409,8.205997908157787,2.7204920508591575,0.9703559463135885,0.9738116118082497,18.15775070999999,passed,
2025/05/09 07:15:00,0.7352306131691241,0.6862930342086364,96.44691995850111,121.2461884928681,2.779699885183403,2.86,3152.2849408197176,3496.62398043261,0.9808485276366032,0.9978908546414739,35.22170265782563,10.024254323322282,2.6963411302948312,1.0111187064977203,1.0134293122825562,18.481971365,passed,
2025/05/09 07:30:00,0.7425216436595713,0.6955635826385393,98.39961116970595,123.7882327619865,2.8184139234747447,2.89,3161.094198109481,3469.745092153292,0.9813181366177239,0.998893445812716,33.71483985653286,12.001017093428713,2.7087253723280984,1.0474915224184362,1.047098934271069,18.688449779999992,passed,
2025/05/09 07:45:00,0.7479167743743477,0.7003826988465425,99.4056621194902,125.34878228330504,2.8285847801987902,2.89,3184.7179089577485,3495.452642151575,0.9814777655178833,0.9992428134460672,32.65654151126141,11.973870868628996,2.680292124663397,1.04780493100137,1.048642726491739,18.895428749999997,passed,
2025/05/09 08:00:00,0.7441717684234777,0.6994159289375873,99.27504863767716,124.95546733355731,2.823890231878069,2.88,3180.2340848051895,3491.169713085502,0.9816454543383759,0.999273151829017,33.24258665730851,11.810969092097569,2.7004657571790065,1.0493136048148148,1.0467162732793274,18.839312017777775,passed,
2025/05/09 08:15:00,0.7398478045796048,0.696753358985942,98.00774422113894,123.43047034513589,2.819491699157354,2.88,3154.576714348961,3459.4975441486813,0.9814501072097659,0.9990676176509097,34.11497754576152,11.92539205585833,2.7006316980027676,1.0418950370485427,1.0363641098557645,18.648327469444435,passed,
2025/05/09 08:30:00,0.7363579672529363,0.6917240817992254,96.69403209330537,121.60815558441223,2.8055007378676837,2.88,3128.818585338415,3448.266237641641,0.9811516678920436,0.9986367357040089,34.8748221318908,11.441714200126645,2.706388743822714,1.0360063976956033,1.03134556348702,18.45201632388889,passed,
2025/05/09 08:45:00,0.7316335030199401,0.6898974477994904,95.49360155557211,120.15434628088856,2.797945882488868,2.84,3098.1315492539347,3430.514453512112,0.9811401703332697,0.9986270608428015,35.679409854893095,11.123865867258608,2.7126979369086976,1.035070919711722,1.0258926294716189,18.266798201666667,passed,
2025/05/09 09:00:00,0.7240865869409849,0.6920367446284283,94.61133416869431,119.30233363626833,2.807870595438775,2.89,3065.893069581515,3371.5433890589993,0.9814686288690775,0.9991056559566398,36.76159770700908,12.045038092746056,2.7309492267106346,1.0392689572843352,1.0179927591466131,18.07548854222222,passed,
2025/05/09 09:15:00,0.7272962828153023,0.6831264873892473,93.24449328934506,117.19998637434652,2.7860349750410913,2.84,3047.8450891639436,3371.4725648566127,0.9809545857399643,0.9982026639790564,36.48751534540557,10.904070529180304,2.7123502117979688,1.0025764314206003,0.9957162352351138,17.884443499999996,passed,
2025/05/09 09:30:00,0.7253722795415461,0.6812374129747417,92.4891356397757,116.05076615120993,2.787636775793532,2.86,3017.8317620315124,3329.22350088103,0.9810631479614236,0.9982570363559619,36.748211679098574,11.437330912954346,2.731156168750067,1.0066792028905183,0.9988366059204525,17.693284668888886,passed,
2025/05/09 09:45:00,0.7276463634212883,0.677310171730601,91.5323915844724,114.73443607899142,2.7756320540606896,2.81,2987.667855661332,3342.056393138248,0.9807506566065345,0.9980058426096418,36.529340384745126,10.415336109324588,2.726309267272446,1.0005337985989833,0.9993900554301112,17.568985518333335,passed,
2025/05/09 10:00:00,0.7240383392529003,0.6794624521320359,91.40269702271046,114.59317296618318,2.7890242520566226,2.85,2970.8666013770794,3298.0886736906623,0.9809327708646068,0.9983614020774961,37.026207814244344,11.62334316103912,2.748808875727649,1.0185836955309577,1.0099160419143005,17.484268297222226,passed,
2025/05/09 10:15:00,0.7309648542571733,0.673654291277223,91.14112981243277,113.75957183773802,2.7863571103445723,2.85,2964.9646593205593,3281.583403917008,0.9804350593713745,0.9976715619373283,36.139775473440004,12.04017930174602,2.744546948690453,1.0166493505787066,1.0221372061399632,17.405113611111112,passed,
2025/05/09 10:30:00,0.7238734368754447,0.6774244197517334,90.80389464178334,113.64745066779722,2.794418331019597,2.85,2944.416210999863,3250.939681550616,0.9809175024250653,0.9983268929880366,37.06000458777178,12.559698816853475,2.76597509391589,1.0268644810875867,1.019261634478997,17.312416073333335,passed,
2025/05/09 10:45:00,0.7293361178364967,0.6725767626144774,89.76967605261405,112.41305817125148,2.7819513763963983,2.84,2920.655069690594,3261.436709813402,0.9803601294976106,0.9977879002715335,36.44319846262843,11.68817106497749,2.741965906710188,1.0101371652361177,1.0143948697966367,17.198278735,passed,
2025/05/09 11:00:00,0.7264070238955326,0.6714720833453537,89.10433482872521,111.54900979156325,2.784666772922651,2.8,2884.9779426595733,3228.7170602711512,0.980376006441131,0.9979504109599132,36.91035819420825,12.098047670221076,2.7747107892952037,1.0176661380513985,1.019190277055436,17.024603334444436,passed,
2025/05/09 11:15:00,0.7334350421034165,0.6685601607048728,89.52820257714482,111.9146193971706,2.7884293446145367,2.8,2908.389085935346,3217.019473542112,0.9799484962880904,0.9973056029074067,35.9720636557098,13.000271648165752,2.7550417743607154,1.012347587012034,1.026115219098752,17.080268975000003,passed,
2025/05/09 11:30:00,0.7344869567593922,0.6681929472791591,89.8304558143719,112.2552662789114,2.785824319344199,2.83,2914.914440572994,3231.6948759780603,0.9798981885218446,0.9972263228964149,35.82302111392698,12.905354560284344,2.7616625844671243,1.0185452609962589,1.034592898202754,17.12337371555555,passed,
2025/05/09 11:45:00,0.7282560155148771,0.6719633921996792,90.49303978404468,113.20711536426963,2.790986550622387,2.82,2928.126964119643,3227.9778570119825,0.9804541798244236,0.9977336002568837,36.57356640816011,13.278111415875498,2.7897105833508244,1.0265633755005799,1.031655072090004,17.18160576,passed,
2025/05/09 12:00:00,0.7369974551732538,0.6730813542417247,93.04586156400919,116.17517523976198,2.794890975908385,2.86,3027.9651575348976,3272.6684042880433,0.9803836989762956,0.9971332230307922,35.15920733652424,14.150008244556524,2.755039020882358,1.0329883481848958,1.0494224108426344,17.609583884444444,passed,
2025/05/09 12:15:00,0.711988814116714,0.6533191681107338,82.9376203003321,104.00098969318887,2.7689556214286113,2.84,2707.3490242601947,3025.292571903639,0.9793988086059239,0.9969581194625831,37.72806207224987,14.208926817255412,2.8401290779006194,1.009913707521853,1.0167214167325804,15.873430173333334,passed,
2025/05/09 12:30:00,0.7208846035504721,0.6489170512046578,83.42134755333348,104.32962571373501,2.751543646817404,2.79,2739.425713956567,3072.3408607994133,0.9791049835621622,0.9961832576367871,36.66318204932551,12.906265642760053,2.8077824950526273,0.9790070542105554,1.0018451056542361,15.99132939555556,passed,
2025/05/09 12:45:00,0.7237723310602148,0.6484136182974929,83.90652795771753,104.85988550941805,2.7510666735772724,2.78,2753.094687550952,3085.2606524739604,0.9790001499080332,0.9960093373234975,36.388472967684535,12.841121462929088,2.8087986512409926,0.974553118487955,1.0015362019463931,16.061704804444442,passed,
2025/05/09 13:00:00,0.7259058136982934,0.6550824093709924,85.13234058061002,106.69446203687598,2.766139885470424,2.84,2765.4840157338945,3112.54478809757,0.9792131411655293,0.9966839800869219,36.73355292417104,12.974806871527248,2.8182821545221937,0.9899971116500114,1.0116294716601244,16.259449922222217,passed,
2025/05/09 13:15:00,0.717913928959284,0.6556780710920368,84.15858817742125,105.91483455329472,2.7530900486170395,2.75,2750.4942558275893,3111.1759924795265,0.9797334300183864,0.9970316103065948,37.67645752661927,11.547638324872633,2.8114967859351103,0.9499858679217061,0.9620627260009695,16.137706028888893,passed,
2025/05/09 13:30:00,0.7231903515155855,0.6625673304400158,86.60626466667364,108.92833408036275,2.7741689720593468,2.78,2806.968831086138,3129.6720515975144,0.9801763998541797,0.9974620081463669,37.434315615478816,12.858349527409535,2.8198252582026426,0.9719082490848471,0.9820182978615829,16.469244935,passed,
2025/05/09 13:45:00,0.725105775071239,0.6653038605862746,87.82458467753973,110.42879589075979,2.7813739832907243,2.8,2831.877235640145,3153.872887826329,0.9801604619725798,0.997565772072436,37.22126817294433,13.509418842402654,2.8344263244769565,1.0056046879730498,1.0152672199692445,16.64860966388889,passed,
2025/05/09 14:00:00,0.7228960146417669,0.6687277327364772,88.78444444630445,111.70532996586525,2.788736162952334,2.83,2847.766801537098,3167.89383996287,0.9803415623640657,0.9978927234974795,37.48774860023256,14.009107596022128,2.8596197360718993,1.0325092207734778,1.0362560666148901,16.776090375,passed,
2025/05/09 14:15:00,0.7247249325921996,0.6710429476957324,89.06815250002056,112.48931599196527,2.7931616702543094,2.82,2855.3480193781297,3194.293155652893,0.9799542016211817,0.9978886638734246,37.37887232899036,13.849027240494435,2.843120788956248,1.0371743966978009,1.0412483662494885,16.897625848888897,passed,
2025/05/09 14:30:00,0.7355499580582157,0.6631056383751643,87.45263153488008,110.68644295754699,2.7785623433640136,2.82,2847.6294317506336,3180.9291653897944,0.9790152533096562,0.9966640336556801,36.08245674280804,12.813686420742352,2.7576611021740765,0.9607625974031315,0.9862019684442043,16.750725902777777,passed,
2025/05/09 14:45:00,0.7300208796339973,0.6607712384964949,87.21040121987465,109.97113274300632,2.7661002796407645,2.81,2818.4485341271998,3189.5223628974018,0.9793855580289921,0.996925863909334,36.80132137259198,12.120128922390673,2.8222570953801998,0.9750872198918106,0.997080286318849,16.618649978333327,passed,
2025/05/09 15:00:00,0.7245012258866036,0.6656977611719849,86.77878947626016,110.05694342727287,2.777356025664389,2.82,2799.2796903369267,3162.494509975741,0.9796735382152213,0.9975635200098656,37.545369900024085,12.777090832261043,2.823648459774613,0.9854620100690709,0.995743238265236,16.557969498888884,passed,
2025/05/09 15:15:00,0.7268273416483755,0.6622868670404577,86.54692032542584,109.5768964870494,2.7711501023623124,2.8,2788.332139233642,3166.986773836868,0.9793871000894775,0.9972450512811172,37.31091664893162,12.480521063264137,2.8349009741201243,0.9814383689379261,0.9985067265149282,16.503082615555556,passed,
2025/05/09 15:30:00,0.7298936208758176,0.6608757083468642,86.02381426616604,109.0861905290391,2.7727120112822967,2.8,2768.447241919414,3161.6140631958024,0.9789044398611232,0.9970376208875209,37.05010076769468,12.586326972620729,2.827860498357336,0.9841478580693944,1.0066301832781415,16.442352208333332,passed,
2025/05/09 15:45:00,0.7284912330548736,0.6590302451503984,86.13965457514479,109.03381052439784,2.7782455266974715,2.81,2779.717787538233,3114.429472896877,0.979058700971817,0.9968004984599133,36.97875739683285,14.001750361284602,2.8407143347859547,0.9835814961092482,1.0068855450371563,16.37538826,passed,
2025/05/09 16:00:00,0.7207300756330113,0.6584354234075953,85.46746928099356,108.33420897619096,2.7667339846179395,2.83,2759.875846176655,3122.4644733457953,0.9792084890836833,0.9969768861283974,37.68397567906237,13.203498521091392,2.8667112667038923,0.9820860011476297,0.99777038940425,16.274870871111112,passed,
2025/05/09 16:15:00,0.7216626278424007,0.6549830806157997,84.68224512584605,107.4096741116224,2.7596911554173493,2.81,2744.4549652823694,3114.6030564553557,0.9788408820444926,0.9965864564350202,37.454557248572,12.909767258603294,2.858008140392855,0.9678001897101641,0.9888652447769608,16.16919060166667,passed,
2025/05/09 16:30:00,0.7152045440670832,0.6552485831558675,84.15179972575889,106.90318340580096,2.7597335144888864,2.82,2723.2238255035113,3097.5700197060833,0.9788824437327102,0.9967842520955619,37.95424069084391,13.404417265146972,2.8863488103417585,0.990502748405853,1.0045255230427952,16.063839855555553,passed,
2025/05/09 16:45:00,0.7170961876049985,0.651884085868929,83.12396982672944,105.80103787649168,2.7489629076393793,2.78,2699.009689676098,3106.269401045774,0.9783797476317196,0.9964202054625413,37.71515525268315,12.51455274444684,2.868505089941953,0.9750736177414638,0.9956138673031422,15.95849688888889,passed,
2025/05/09 17:00:00,0.7078052028067753,0.655510602451089,83.03314552439139,105.95098652152635,2.755954733775296,2.82,2684.8824453681254,3084.0738028107376,0.9788163323060732,0.9970459603890384,38.66435274533196,13.348915925569482,2.908106848439624,1.0045230059557275,1.010384428849354,15.89898228111111,passed,
2025/05/09 17:15:00,0.7157180756188484,0.6484723761411877,82.62073118122841,105.1686731195343,2.7451829633889235,2.79,2694.8886197907586,3078.392686543302,0.9781667926209681,0.9959788910671586,37.477880040498,13.279791318295878,2.8747520956560972,0.9782370867629132,1.0021794766082537,15.848713485000008,passed,
2025/05/09 17:30:00,0.7108359949008107,0.6499638643873399,82.41471524742393,105.11658212825878,2.746383585097294,2.82,2682.5018638757892,3072.109541862511,0.9783115809075077,0.9962770073104816,38.016347604768335,13.46902413648095,2.895265594912176,0.9910619926409032,1.0080569026547168,15.80437030333333,passed,
2025/05/09 17:45:00,0.7121421393376954,0.647430020050238,82.06185771344714,104.68952023366299,2.739156753530026,2.8,2683.332926214409,3070.2165319134688,0.9781547833675541,0.9959240122757579,37.64409722164036,13.335125126209972,2.8823888484708693,0.9816692117687496,1.0036401618575366,15.759873854999997,passed,
2025/05/09 18:00:00,0.714022035486462,0.6438903196259191,81.53269326372856,104.02863487720265,2.727253165531615,2.78,2678.709191911529,3081.19129032745,0.9778314990409412,0.995467038001613,37.21974233213606,12.739660785063101,2.868205128961038,0.9718980227948529,1.0007581082019856,15.708706823333332,passed,
2025/05/09 18:15:00,0.7004154063832373,0.6492244580981269,81.53922636356704,104.35864277495509,2.7354538339704515,2.79,2662.6670963828415,3056.6012857215087,0.97857612182368,0.9964249091562714,38.70888804927583,13.601644026998361,2.9270225999697863,1.005288467568223,1.0123541972625778,15.644794623333325,passed,
2025/05/09 18:30:00,0.7127599035128465,0.6482205468674607,81.93006668378116,105.04019663075361,2.7425463266742214,2.82,2672.773595079235,3066.4771230982333,0.9778765429054791,0.9959120705216421,37.63758327211816,13.863268923413235,2.8894405561764716,0.9924370603184144,1.0158074217285118,15.740160975,passed,
2025/05/09 18:45:00,0.7056745280779375,0.6482613022734448,81.61696738891024,104.85414460853413,2.736245680838758,2.81,2667.3146134741714,3058.109867974838,0.9781670981077643,0.9960589513946856,38.17216830135628,13.912252444222542,2.9136036460833563,0.9947852392820072,1.0107539308046452,15.666168008333338,passed,
2025/05/09 19:00:00,0.7078002809591757,0.6398533288815408,80.90973266408305,103.72350090884156,2.7083901422879864,2.73,2675.8209760016994,3078.1426670778055,0.977703118042654,0.9949654770883042,37.30125822748205,12.857332598892091,2.8974483815375147,0.9705490538794541,1.000331616499605,15.583978409999999,passed,
