datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/09 19:15:00,0.6973169207880958,0.649510052577138,80.87139986265126,104.55851552511673,2.7281922420375735,2.8,2642.2064190616447,3058.9540426386952,0.9783133327932999,0.9963852542602322,38.86735834564794,13.831373588625075,2.9413017902453515,1.0140716225175428,1.0203731638053306,15.55386174222222,passed,
2025/05/09 19:30:00,0.6965206594427951,0.6544982508156842,81.23564996099694,105.52850249818627,2.7353337341387673,2.79,2632.426311201962,3081.156408340039,0.9783891691648032,0.9969708039930056,39.19228110285309,13.977335766950176,2.95608144355481,1.0526527882620642,1.0522840156130913,15.628555555555556,passed,
2025/05/09 19:45:00,0.7037206476363109,0.6555273121757539,81.62942081154362,106.32793103791519,2.7441959684751587,2.79,2640.827828197876,3081.26112177717,0.9780868204332092,0.9968242950587551,38.63059685623111,14.496003415033357,2.933330418059413,1.0480622804073711,1.056030781545155,15.702533427777775,passed,
2025/05/09 20:00:00,0.71525782722518,0.6517759357772538,82.16695641668954,106.92445102788282,2.739030432960097,2.8,2676.145534095309,3092.268713225874,0.9777357150914895,0.9959870473619803,37.31576926916135,14.50615041242956,2.8875989432383604,1.0128408629713648,1.0401967812382706,15.799862173333333,passed,
2025/05/09 20:15:00,0.7146275869894965,0.6559383815840212,82.96073216762309,108.27585218661557,2.7398132378596447,2.84,2692.694607602083,3119.761897724718,0.9781799179479772,0.9964317145591727,37.635169109637545,14.176082764323864,2.893878917614698,1.0138341719426474,1.0360911412559415,15.925045277777778,passed,
2025/05/09 20:30:00,0.7224661611369442,0.6563117900377121,83.74637071532231,109.43098744265403,2.7373570698451912,2.81,2720.6046211472103,3151.2464603852877,0.9781230155936081,0.9962043793110998,36.962050089622906,13.730080765439931,2.8663639233530187,0.9938717791205613,1.0254258218301284,16.073353071111114,passed,
2025/05/09 20:45:00,0.7214032393414076,0.6644291187300603,84.80971898103317,111.42754230462208,2.7569974765487006,2.88,2728.5108964578626,3155.287960081806,0.9785768604060996,0.9970865490938136,37.637483737113854,14.434448834332574,2.881015136502377,1.009387210966586,1.0307713348214134,16.221618599999996,passed,
2025/05/09 21:00:00,0.727468228569397,0.6656716614415086,85.48206301584372,112.53876459380565,2.7537749428439846,2.84,2746.155597188422,3196.25208567113,0.9785013904343803,0.9970312215882658,37.24233775057283,13.687058046168211,2.8635337329672432,0.9955384051275158,1.023178094209229,16.364053377222216,passed,
2025/05/09 21:15:00,0.7329931032342861,0.6678036448859538,85.8554077027209,113.52441694817318,2.751529845032219,2.83,2757.307099338027,3239.1727929946287,0.9782864187759605,0.9970330718370276,36.847446067356486,12.946475445951053,2.834404008348029,0.9881424603283614,1.0205925957791393,16.49949338888889,passed,
2025/05/09 21:30:00,0.7299575015083958,0.672408430996276,86.79142071153282,115.13093306730238,2.7578364285874772,2.85,2785.672097372241,3243.067536828037,0.9788067213429931,0.9974197101527992,37.08601735545321,13.702811367505824,2.8412363730010317,1.0040574696816398,1.029082976780172,16.62627778166667,passed,
2025/05/09 21:45:00,0.726552718373614,0.67650470621296,87.43327809227492,116.45349287760668,2.7578098995627998,2.88,2809.956923878498,3260.432777742093,0.9792686204693476,0.9977676811397529,37.409855974960784,13.667565786239022,2.839636493527801,1.0021306985823273,1.0193224311927618,16.740980813333337,passed,
2025/05/09 22:00:00,0.7378872823164556,0.6711173893183257,87.91738976358926,116.85283727763704,2.7442513401382214,2.87,2839.627372392736,3302.3657860262556,0.9786389046903639,0.9967981002442889,35.883244996731115,13.20016944684678,2.8086425185490755,0.993903710332106,1.0316297673478325,16.855172956111105,passed,
2025/05/09 22:15:00,0.7342383405336526,0.6754581693398812,88.6540044958431,118.31471951919792,2.746652854382476,2.84,2863.702957518025,3318.4918229059685,0.9790641075565517,0.9971780308943833,36.273028199396336,13.311133750436717,2.812026861885205,0.9947549435002506,1.0244005375541987,16.980342940000003,passed,
2025/05/09 22:30:00,0.7369771872316511,0.6775538278482647,89.02694008313917,119.28650274920574,2.746456906771588,2.87,2871.47018893734,3354.4520072228397,0.9788158540822146,0.9972084043614949,35.94594539475566,13.19470740349981,2.8006538862544654,1.0149639596554045,1.047171671546019,17.099227016666656,passed,
2025/05/09 22:45:00,0.7317221037564074,0.6831930647196668,90.02064147266867,121.1193205919371,2.752941946834865,2.87,2896.714052205658,3367.802202182263,0.9793663941825186,0.9977674115395966,36.53579523053832,13.606906228040334,2.8164972261819514,1.0266229599316332,1.047760867657268,17.245849573333338,passed,
2025/05/09 23:00:00,0.732988897947854,0.6891162709710965,92.52245239421197,124.89450663199467,2.7573137510596095,2.86,2988.164952286983,3428.3887246308973,0.979800153192044,0.9978881303711534,36.118394863607456,14.044303715051347,2.794150195055794,1.0361831761259461,1.0553074589317237,17.692451687777773,passed,
2025/05/09 23:15:00,0.734830128400215,0.6901936468880286,93.50962834646528,126.37382268224574,2.7508315370339496,2.86,3022.5933082818196,3474.56394457312,0.9799026788285918,0.9978039815113369,35.763902421289345,13.670918621121396,2.7903725805155535,1.0413348901285475,1.063277712712079,17.872585072222225,passed,
2025/05/09 23:30:00,0.736040535823925,0.6944862873746543,93.99291214555895,127.7726205747051,2.7525307051338275,2.87,3027.1155305632265,3525.9788845031208,0.9797124929342763,0.9981088464505858,35.657412258911414,13.287715732316405,2.781601206363421,1.0695161799636863,1.0895091909356134,18.037593591111115,passed,
2025/05/09 23:45:00,0.738719228558479,0.6951166335933195,94.67702916818935,129.0554262774939,2.7463239350487676,2.81,3066.436216704372,3561.698288002831,0.9796975238422192,0.9978713132222558,35.21673617887091,12.937314311866192,2.754498417110185,1.0502280805579773,1.0740109606764163,18.203004435,passed,
2025/05/10 00:00:00,0.7325300461513786,0.6822898642578451,94.09160082520683,120.42865709943356,2.7947030375103807,2.91,3041.250826483657,3347.1738184134074,0.9801004286184507,0.9976454475355236,36.04647344390326,14.155247492705856,2.786143136236575,1.0407817680364333,1.0496041328440724,17.853749760000003,passed,
2025/05/10 00:15:00,0.7082145604082509,0.654599951735843,82.56144367377098,105.51923493909679,2.75631050815883,2.82,2686.4078270840128,3051.568631489199,0.978915933687832,0.9968711156109352,38.212340849561436,14.355076814483954,2.8844282375252446,1.013264025168645,1.021097519082415,15.815644808333335,passed,
2025/05/10 00:30:00,0.7162433676405875,0.6457218681685641,81.68686569610928,104.08493086062684,2.7294273291956483,2.82,2688.8219560552266,3083.5925148093534,0.9781674326961463,0.9956772702504193,36.90339923032246,12.733315278599902,2.8382083103083255,0.9780573184799058,1.0062057872412762,15.755385812222222,passed,
2025/05/10 00:45:00,0.7092648208684186,0.6466084455776895,81.57360226536514,103.9280700203124,2.7286392459803057,2.81,2686.714202767923,3067.308169297593,0.9785876573967367,0.9959535613550188,37.507547610135624,13.010135815744086,2.86157609790027,0.983663011053253,1.0027540038387688,15.70065126666666,passed,
2025/05/10 01:00:00,0.7074053215232979,0.6462266844396735,81.12545884717679,103.42383257474027,2.727752708705162,2.85,2675.1497546078003,3056.511897611324,0.9785576168553152,0.9959693799911238,37.57739115291589,13.214150666640496,2.8613135908760254,0.9932218308929873,1.0106831469039184,15.63455559722222,passed,
2025/05/10 01:15:00,0.7077577620404,0.6439333784288589,80.89437381867224,103.0198859493116,2.720850299647186,2.8,2677.6874096839156,3057.3354072727534,0.9784971686426889,0.995699578119068,37.381275033734816,12.826380006993599,2.8539015803698975,0.9776583664303011,0.9982316016537802,15.604138550000002,passed,
2025/05/10 01:30:00,0.7035169474977588,0.6462168614657503,80.87663254081757,103.11887111411134,2.7222116326435617,2.82,2671.4755781627955,3056.892921799632,0.9788067797992018,0.9961035890930767,37.90352199110773,12.82230809261643,2.8678597998067263,0.9878635962929103,1.0007362324520286,15.593831366666668,passed,
2025/05/10 01:45:00,0.7032272413515388,0.6461497280955495,80.86281139284951,103.07330803132993,2.7212267970600266,2.8,2673.9529987290543,3054.9446392196837,0.9788912472250179,0.9961025038865293,37.87476905533698,12.86559413898725,2.8650180944896033,0.9886913173140323,1.0012560656451819,15.589629769999998,passed,
2025/05/10 02:00:00,0.7033322888880047,0.645636177094635,80.7446295744329,102.90902716359169,2.720241878759825,2.82,2672.4514664203634,3052.601684363767,0.978852751195114,0.9960399393936555,37.785541631158125,12.91628607347415,2.8622702360764642,0.9904047310592887,1.0037202916998875,15.57352933888888,passed,
2025/05/10 02:15:00,0.7037619141143832,0.6453355081417781,80.75316223818818,102.79549465510141,2.722412844947886,2.81,2673.3695516953253,3045.5720937251126,0.978843332055646,0.9960082366296297,37.75115760359866,12.97531332270093,2.8598432814145727,0.9845572295406166,0.9982639110270217,15.569320194999998,passed,
2025/05/10 02:30:00,0.7009341078807994,0.6476283511064077,80.7330503265325,102.8116030477464,2.7266679466207018,2.82,2665.071802173114,3043.2840935930412,0.9790541809715276,0.9963982135739812,38.200185600417626,12.985255649495016,2.868584970930875,0.9941527445383371,1.0012570993557528,15.56479104888888,passed,
2025/05/10 02:45:00,0.7061257724548042,0.6417354380664285,80.67052616555002,102.20866279986726,2.716815942396481,2.79,2683.21493952443,3042.159580919742,0.9787092572068593,0.9955431788955627,37.22025011041131,12.92455556287704,2.846766569570171,0.9800517993430417,1.0001477119590234,15.554788773333332,passed,
2025/05/10 03:00:00,0.7039386059323722,0.6437855810007488,80.61817317225383,102.18675899678409,2.7225643862300233,2.81,2673.6454883743204,3035.851780188478,0.978845271685596,0.9958886651079362,37.61214481583608,12.98351695048402,2.853812168971256,0.9845716472613119,0.9990764363363525,15.544473926666669,passed,
2025/05/10 03:15:00,0.6989560714038485,0.6478026330077924,80.53229610478171,102.2401258350948,2.7294084437127912,2.81,2654.7251031884643,3036.7908320299734,0.9791112422937484,0.9965697321664835,38.4155608745539,12.892174158472374,2.8732511444500273,1.0025322477790393,1.0056530047148513,15.53447165111111,passed,
2025/05/10 03:30:00,0.7027969579701746,0.6437291814270628,80.47711108697597,101.80122692934296,2.721408313183214,2.78,2669.7542035403044,3036.8218746093326,0.9789467534787395,0.9959815992539647,37.69926573125442,12.75816416853816,2.8519856221825863,0.9893105259268847,1.0017062336140474,15.529923578888884,passed,
2025/05/10 03:45:00,0.6943665561602931,0.6487073214436084,80.57495225861564,102.04626594232117,2.7280139962130154,2.79,2661.7164589325985,3025.261155707717,0.9796980871300517,0.9968565101948053,38.79792332318555,12.88826795860446,2.8784149350910577,1.001426384758276,0.997170715686551,15.514154528888891,passed,
2025/05/10 04:00:00,0.7020423007139461,0.643886758163147,80.3660539775558,101.46269450055493,2.7244150592984138,2.8,2665.7547646972653,3027.063169380096,0.9790154041267698,0.996071169286839,37.77422794951191,12.867607030790422,2.8500561207440316,0.9928704178081851,1.003271294703737,15.509598909444449,passed,
2025/05/10 04:15:00,0.7022955826374426,0.6421422491664291,80.40352285631413,101.22366304757571,2.7221466703390393,2.81,2674.3959856984393,3019.4900518246186,0.9790590592407381,0.9958567665644181,37.553667195817695,13.053767985879736,2.847578000267211,0.9920599724105824,1.0044979733085402,15.499592918333336,passed,
2025/05/10 04:30:00,0.7008721539398494,0.6448461379371858,80.20205704339124,101.14559299134302,2.72714055783892,2.8,2656.1012173949694,3025.6836379770575,0.9790787037781545,0.996292738283589,37.99431425572183,12.691703177431304,2.849416800252855,0.9981150622818662,1.0050459831541538,15.495025919999996,passed,
2025/05/10 04:45:00,0.7024669794544565,0.6420248567160332,80.17033089154094,100.77616046192558,2.7234863577537083,2.79,2665.5439738293176,3017.963680834859,0.978992593581046,0.9959069317324106,37.54864304228559,12.899232103165547,2.8415114660814194,0.9960188837302906,1.0079629062582587,15.47895556166666,passed,
2025/05/10 05:00:00,0.7018165972378606,0.6418678778894227,80.18381767005324,100.64309290990398,2.7233992419506277,2.8,2667.779336337137,3014.34521777327,0.9791014666106284,0.9959298139941962,37.57478344988728,12.885586375870083,2.8412399028103965,0.9948550539432157,1.00574588067931,15.474693703333333,passed,
2025/05/10 05:15:00,0.702148708483653,0.6398306186063936,80.26769729737352,100.43290206716574,2.7204489032584993,2.8,2677.224312546074,3009.3781727697333,0.9791051755337188,0.9956728540824518,37.31966965870214,13.081699809357938,2.8420125701036882,0.9966766812430101,1.0101571721975326,15.470111494444446,passed,
2025/05/10 05:30:00,0.6967682263647202,0.6441227493497743,80.22122959132247,100.54021773757648,2.728400011361314,2.78,2662.734495719295,3001.523465838123,0.9795319145700202,0.9963996379234072,38.15478412939407,13.159887051796826,2.858185958706921,1.0092499026939912,1.0103622888583847,15.454361486666672,passed,
2025/05/10 05:45:00,0.6999909251458477,0.6420409207813303,80.08849347901791,100.1945062107218,2.7251483786090263,2.78,2667.132811479207,3002.199490507757,0.9793495347522329,0.9960697229828865,37.664933964465234,13.094454683219663,2.8389874648512845,1.005936592256742,1.0131826708494789,15.449771730555554,passed,
2025/05/10 06:00:00,0.7390554586020911,0.6631398822805821,87.21094933817875,109.40087279426947,2.7843395215551867,2.84,2847.2132961073276,3160.889194804512,0.9793845452417234,0.9968362647427672,35.31821682740758,13.283054516282313,2.7163349496698452,0.9949184463581483,1.0208157653451826,16.728597214999997,passed,
2025/05/10 06:15:00,0.7303249431123493,0.6654641252008839,87.77987720933777,109.90059194053036,2.7744585860471553,2.85,2869.9445518717066,3180.7727678493934,0.9803346616531152,0.9973431084517032,36.293960235677055,12.198288592090693,2.740495875039451,0.9758567736856175,0.9886584616830354,16.78746461944444,passed,
2025/05/10 06:30:00,0.7270492759711203,0.6733012187322492,89.91232229245368,112.75592689742672,2.7785144137770725,2.83,2946.31860993503,3244.626019898738,0.98092888600272,0.9978257709560281,36.54029943901326,11.709671300211145,2.725149519450736,0.9769048625181246,0.9785328098947748,17.201628888888884,passed,
2025/05/10 06:45:00,0.7249520973374439,0.674943388564765,90.22922125181636,113.09598089843942,2.776525175946943,2.83,2956.6475186330545,3262.3083209363344,0.9811826334334653,0.9980429846279775,36.75885787874537,11.242065591844577,2.7265407788785763,0.9768584342973285,0.9742537555183454,17.267087456666665,passed,
2025/05/10 07:00:00,0.7239310053622521,0.678432254832815,91.32691359419076,114.41637363476329,2.7828794476917142,2.85,2999.1561708794416,3270.252726810018,0.9815663086124369,0.9982238799489895,36.73977131679604,11.7072613639915,2.716120036643255,0.9802137377391092,0.9730393268866727,17.44700917055556,passed,
2025/05/10 07:15:00,0.7260128559709997,0.678689108074382,92.09834520291915,115.214836754532,2.775269588031157,2.83,3032.4099219002755,3318.1016611935893,0.9816012311346536,0.9980921964992651,36.382588866293574,10.832414328010142,2.7000209988349426,0.9767607300785995,0.9720889625964573,17.624381664999998,passed,
2025/05/10 07:30:00,0.7312945265503167,0.6761741990365269,92.16592514396288,115.06333784471673,2.768609138863405,2.83,3034.820395707267,3356.0277597666177,0.9811156243115132,0.9977165535572806,35.74828363972021,10.057714481311537,2.6856839476166114,0.980606233259136,0.9844671322432105,17.69376060833333,passed,
2025/05/10 07:45:00,0.7446578419525032,0.6828497322788604,95.1107141105913,118.61542190294735,2.8062151096731442,2.99,3105.173669120498,3368.344199660067,0.9806436207881125,0.997684315795625,33.69982462547762,12.906460485144992,2.662289145053534,1.045245726155478,1.056874527628334,18.16608365611111,passed,
2025/05/10 08:00:00,0.722180284873594,0.6911302435757183,91.45082451717707,115.65660583605417,2.86288089529446,2.97,2981.2938677113048,3137.0659176329573,0.9810597804301383,0.9992853263829077,37.26408535606952,16.82276830429662,2.674595650322602,1.0322281472024804,1.0060122348466705,17.516135339999998,passed,
2025/05/10 08:15:00,0.7220661081080183,0.6959230664012673,92.81075252970294,117.2141302157555,2.8720542428854623,2.94,3006.4807787295163,3157.1883106867645,0.9815912928759184,0.9998475178266852,37.02985939530881,16.940768896993188,2.688293134259804,1.0475260733258924,1.014920918522471,17.70239196,passed,
2025/05/10 08:30:00,0.7207654201274033,0.6942573710940064,93.04455200585429,117.0750939810823,2.8789777359726063,2.93,3005.74419768314,3132.8183897172094,0.9815821522037549,0.9997945050992858,37.243478258839644,17.63478358129576,2.713362158668676,1.0525760724458029,1.0197503723843881,17.67278502,passed,
2025/05/10 08:45:00,0.7248690031362047,0.6899525786179488,92.68479937196443,116.20597694156055,2.8784680280746695,2.95,2997.2274736599475,3111.006047961055,0.981338066544243,0.9993896091765307,36.697406295263804,18.22586323412651,2.7085918672612213,1.0642990458074804,1.040390781052484,17.582354900000002,passed,
2025/05/10 09:00:00,0.7259513750402401,0.6955422077322863,93.52587637098011,117.30391112177678,2.8980775035775364,2.94,2990.270618269537,3113.076123511502,0.9816043692056344,1.0001461563094416,36.39115113790481,18.512644839681766,2.724505431680898,1.0812937459588454,1.0505884752568042,17.687971888888885,passed,
2025/05/10 09:15:00,0.7340627648384219,0.6954758128713192,94.51512919843826,118.33018021283875,2.8996796006334997,2.92,3023.0273166935212,3148.066381797076,0.9812857089189239,0.9998216225380698,35.19695500044385,18.22780454516362,2.697240482231903,1.0761244537040178,1.0554418497254847,17.89419451111112,passed,
2025/05/10 09:30:00,0.7321062560101615,0.6915926776854519,94.71432134603056,118.09694690073741,2.895977843424765,2.93,3051.120379136039,3122.340851098152,0.9814572436757562,0.9994119455716222,35.44058474968225,18.860289024790177,2.6974117788531484,1.058957587197555,1.041224156205669,17.87820694000001,passed,
2025/05/10 09:45:00,0.7261607591169384,0.6940860588363708,94.31052425804278,117.74853925116982,2.88698629703251,2.92,3051.0680851749426,3135.9711561435433,0.9817816934326198,0.9996564213229612,36.26981300300286,17.90397067051935,2.69122533457089,1.0459434336453106,1.0181720715181977,17.861897508888884,passed,
2025/05/10 10:00:00,0.7322411887006539,0.6899848868423251,94.37092245957763,117.39508767184167,2.8742798530701466,2.92,3061.7683856342915,3165.0654291401897,0.9813743107640586,0.9990283606193432,35.45975956307446,17.268720968592827,2.677399825054635,1.0458973649311325,1.0297912610377127,17.89766298222222,passed,
2025/05/10 10:15:00,0.7287346852942157,0.6956816765973114,95.17304533332738,118.65256538233231,2.905232744954197,2.93,3056.506174140917,3114.9358502262025,0.981961464403251,0.9999817046223186,35.753084545854016,18.992699104333223,2.7051334114309697,1.059439056437609,1.032178443668684,17.929475452777773,passed,
2025/05/10 10:30:00,0.7327156000688793,0.6896849658364457,94.61631451702556,117.68394343744372,2.8760633363469417,2.9,3072.985087988953,3160.999856745259,0.9813877647612888,0.998953521956655,35.37298602587887,17.533436833893266,2.674799992790113,1.0416652670400142,1.0268986731176677,17.929335538888882,passed,
2025/05/10 10:45:00,0.7307926810205712,0.6908404657706246,94.85555792391192,117.98789041741493,2.8824599558860338,2.9,3074.2724657528843,3148.0924505739395,0.9815692991918223,0.9991694750647834,35.60497389483756,17.953332059093505,2.686652966710005,1.0441705206548075,1.0258197189775942,17.93571770222222,passed,
2025/05/10 11:00:00,0.7365802165843688,0.6936490213093722,95.83995625956003,119.22516576764217,2.89464280161254,2.9,3079.238715722204,3169.349426495209,0.9814755556933248,0.9994423077242611,34.66900314409583,18.077776703522748,2.6898206093449346,1.059029837480318,1.0437313721214139,18.08743068611111,passed,
2025/05/10 11:15:00,0.730930120580011,0.6898592746387919,94.00860518514344,116.95156558717431,2.8904331876831395,2.92,3026.120611617484,3119.1561748523172,0.981297998622192,0.9993181407406415,35.71799661576608,18.474298224601693,2.7079230113140036,1.067422361993435,1.0490234197949524,17.762511971111106,passed,
2025/05/10 11:30:00,0.7273325253566306,0.6888071831199901,94.05765274151376,116.98438551299648,2.8878681569078513,2.9,3044.0672965512385,3106.06958816622,0.981441239578516,0.9991668444495798,36.243897579893684,18.697951107198406,2.7077344412920428,1.0491246228565598,1.0287726230812946,17.76078447,passed,
2025/05/10 11:45:00,0.7244995211564379,0.6912095373361684,93.94429223068842,117.28100366745977,2.882196228497785,2.89,3056.7092531226385,3134.352638890129,0.9813293238631433,0.9991648976071624,36.761666142971805,17.718228650047323,2.6854602871082167,1.0255904215957,1.0003514599459944,17.84385523555556,passed,
2025/05/10 12:00:00,0.728461078695885,0.6914410868500469,94.65379377045831,117.9466002389998,2.8850788810947625,2.96,3066.5847522087456,3148.5479260801912,0.9813356688859517,0.9991830486379263,36.1096074350606,17.804901047637635,2.6917114598581016,1.0359796872537272,1.0146891154441113,17.93114803333334,passed,
2025/05/10 12:15:00,0.7248395199090436,0.6932486685267403,95.11881825925376,118.5399772172103,2.88315083956037,2.91,3085.4565257715985,3156.5583613046506,0.9816854346143409,0.9993638963927757,36.5338636166546,17.59565944833337,2.6992501980956867,1.0274816737379535,1.0005544925970937,17.99667046222222,passed,
2025/05/10 12:30:00,0.7240304820090241,0.6929917528049335,94.99852206231925,118.454146668141,2.8767165134531285,2.88,3090.538147170439,3171.078114203131,0.9816001702516709,0.9992296238429091,36.70723385220622,17.056805861701577,2.692526550425027,1.017441869332223,0.9904009311190668,18.012894899999992,passed,
2025/05/10 12:45:00,0.7240581819373957,0.6933800393457389,94.92745980726248,118.36436976813798,2.8789781076471157,2.91,3080.87755747115,3167.2245910724746,0.981620231831536,0.9993461845279207,36.69302627625082,17.150036264414446,2.6989941533543487,1.0242840600482546,0.9963758337785847,17.9881493,passed,
2025/05/10 13:00:00,0.7295477671675954,0.6932029814546894,95.2180731484114,118.68217440400838,2.8803068637920273,2.88,3080.7260868967696,3187.1419836712644,0.9813449585611228,0.9992388581050455,35.92492023199218,16.998579512936857,2.691210157201821,1.0340781823303986,1.0122989760129675,18.053383425,passed,
2025/05/10 13:15:00,0.727851302511257,0.6712798653788573,90.09056447603174,111.18523542830283,2.8381478592059817,2.66,2949.4398491057295,3064.888892189005,0.9806880974729437,0.9976334840358503,36.526253064386125,16.202746107426286,2.7221114217601854,0.9771488977724888,0.9758815820288345,17.06955424166666,passed,
2025/05/10 13:30:00,0.715745787799957,0.6862820801053012,91.63612237444619,114.25756624011619,2.8841932922480615,2.93,2967.0485369742782,3051.087238725407,0.9811585188332259,0.999249706248373,38.23465740781282,18.26913135955557,2.7450413093233528,1.021442514710145,0.9903918667780496,17.35746683611112,passed,
2025/05/10 13:45:00,0.7185731952183358,0.683586654810827,90.79818336324425,113.21593182987584,2.872501477231706,2.91,2947.8540499716737,3063.8304190019967,0.9807785668529723,0.9988866753165583,37.96669451936688,17.237814441563845,2.729547114821593,1.0034739394796353,0.9785934425569998,17.26857251777777,passed,
2025/05/10 14:00:00,0.7170606481067093,0.6837084252881426,90.48168460875202,112.88741193637044,2.8732600609850554,2.92,2934.593404506367,3056.3027170421233,0.980762340182462,0.9989732415673096,38.21061739069188,17.17221517294919,2.7361572898848405,1.0011828282739004,0.9742621054940901,17.213402555555547,passed,
2025/05/10 14:15:00,0.7158519664249715,0.6825730123864295,89.83995382058191,112.08621423900168,2.873211745990418,2.94,2909.8682701874923,3040.715406762338,0.9806367780880217,0.9989747127264207,38.45540490873549,17.089204436614573,2.7459099874298354,0.9970323830521497,0.9695167502037266,17.097286916111106,passed,
2025/05/10 14:30:00,0.7137091261301793,0.6826492217150638,89.38825511932299,111.58363113990939,2.8715553564340413,2.93,2890.9304614238804,3036.6064184206125,0.9806414114865541,0.9991001933222957,38.783563704623944,16.79741844827021,2.756200293724377,0.995123857779327,0.9647481472530215,17.021250277777778,passed,
2025/05/10 14:45:00,0.7147432964828494,0.6829500332500643,89.75600261389879,112.04491706832549,2.8738233494231196,2.92,2903.363844398561,3044.9429172340133,0.9805133840424176,0.9990089746367985,38.682045878891245,16.846200404849643,2.7526941417520887,0.9933534996893986,0.9642792254358362,17.094382861111114,passed,
2025/05/10 15:00:00,0.715557599419322,0.6824205977532732,90.37864041454586,112.63544621148148,2.8765893643829648,2.92,2921.4156909421545,3046.594779028737,0.9805145763608892,0.9989007011660288,38.55607633801919,17.286564061210655,2.7612705218125733,0.9990493076968598,0.9718705363511319,17.167515444444444,passed,
2025/05/10 15:15:00,0.7152482525463981,0.6825760457931277,91.09888724289996,113.35017098473719,2.8811589839731986,2.91,2943.932505631437,3037.473388962647,0.9807814532948573,0.9989350331527488,38.48338567477033,18.030851704735333,2.770598547471139,1.006034874135224,0.9787196945719979,17.233381329999993,passed,
2025/05/10 15:30:00,0.7176568689902925,0.6816698378099534,91.02129283895893,113.24967730718456,2.8783245896574763,2.93,2943.2308375350617,3049.543118645467,0.9805275308773027,0.9987386586754284,38.22490267266496,17.754931279183726,2.761517178406169,1.0056206553404252,0.9820700384524684,17.24914863833333,passed,
2025/05/10 15:45:00,0.7192670202879099,0.6812251728417056,91.02775411194466,113.27214018295793,2.878614071340695,2.93,2942.570159108446,3054.9789532296486,0.9803359459417144,0.9986276870812739,38.06143866253636,17.713569811905845,2.7576713623701488,1.00664413621381,0.9854765613585705,17.26462926833333,passed,
2025/05/10 16:00:00,0.719421715373459,0.6811595756768862,91.21557505391272,113.46961945103797,2.879756241837028,2.93,2946.4979641508717,3057.9305017470047,0.9802722465849428,0.9985903026506744,38.06646489959948,17.749398726213567,2.7621478159444006,1.0063402605376055,0.985626099329276,17.29129035333334,passed,
2025/05/10 16:15:00,0.7166272757834141,0.682559515151265,91.4918989517564,113.81449202869875,2.883935157376752,2.94,2948.286267703996,3055.247778530666,0.9804225116312344,0.9988117182354257,38.43237455334608,17.963249346587304,2.7788916278398466,1.0123191047371285,0.9868492529401784,17.313802904444447,passed,
2025/05/10 16:30:00,0.7179290437574313,0.6797183398713355,90.4269298619604,112.5040150030825,2.8807445367976285,2.92,2915.2989878537323,3037.288323772369,0.9800842586846215,0.9985878952804109,38.384033552581045,17.71837978374683,2.7754422498278495,1.0012981214715078,0.9799409626401151,17.147883377777774,passed,
2025/05/10 16:45:00,0.7177627861603162,0.6798620924524004,90.52874230613027,112.64896735647353,2.8842666913523027,2.94,2915.636418697993,3033.9540282546395,0.9800074774851383,0.9985923001998686,38.444439435694335,17.923793345991594,2.7797038015347395,1.0026746445413572,0.9810934407924199,17.160205553333338,passed,
2025/05/10 17:00:00,0.7162925553582657,0.680852538360275,90.56652935794237,112.74521846273149,2.885165716004134,2.93,2913.1762353668064,3036.3202227107304,0.9800844021362205,0.9987399648263274,38.636320056897965,17.912801993214302,2.78606661224159,1.008510342698623,0.9839791448162607,17.165283208333335,passed,
2025/05/10 17:15:00,0.7191602682052775,0.6801984174610317,90.47910095303247,112.70392406656508,2.8898124154817095,2.96,2903.526989872521,3040.5660775443353,0.9796155016605917,0.9985821653991052,38.405660454825984,18.051821929527144,2.783129874200853,1.0166411333979266,0.9959533797823166,17.177313944999987,passed,
2025/05/10 17:30:00,0.7150479013748178,0.6816602251823345,90.66037054020333,112.92633195643917,2.8897789998273327,2.95,2905.388336846551,3042.9366674855237,0.9798432587796475,0.9988142833639465,38.934359416471736,17.862462923990563,2.801453891272527,1.0135430210520877,0.9866454885548936,17.189344681666658,passed,
2025/05/10 17:45:00,0.7162866011683144,0.6815770543593103,90.69368470704477,112.95117569045397,2.88859628038031,2.94,2907.25369981847,3047.6717202435602,0.9798418205735111,0.9987867919456068,38.74579722476763,17.852427795097384,2.7957062841357985,1.0186138627436174,0.9930430897725524,17.201375418333335,passed,
2025/05/10 18:00:00,0.7165466202302465,0.6810724876040927,90.69460629065736,112.65987367416815,2.889283041496735,2.95,2910.16889148045,3047.5050046993238,0.979791120228191,0.9987161737056,38.72862011584545,17.70045929702103,2.7898060933501387,1.0160010723177322,0.9904679412484613,17.213406155,passed,
2025/05/10 18:15:00,0.7171684755094324,0.6803742072145756,90.73059451673393,112.37871456091824,2.891092436054988,2.95,2911.670556565385,3044.0209098393625,0.9797480349960059,0.9986522786622216,38.65256495961959,17.67782370828614,2.7873634161250234,1.0151130976743798,0.990183538083462,17.218454550000004,passed,
2025/05/10 18:30:00,0.71279651450789,0.6822378489652651,91.02782039479024,112.47446753838503,2.8979574483888353,2.94,2913.2052061364784,3032.5275097043113,0.9800882263326415,0.9990203582999277,39.168290014230664,17.977877566416588,2.8072109655974016,1.0251864935707984,0.9919441160626284,17.230480409999995,passed,
2025/05/10 18:45:00,0.7130758151740141,0.6813903546423483,90.85005425498923,111.97016628716638,2.901648416756035,2.98,2905.7173242475774,3023.5341231880425,0.9799402684148806,0.9989652342027925,39.19108063052229,18.02385157097526,2.8067283689026814,1.0260096031562884,0.9929232734146862,17.20460307499999,passed,
2025/05/10 19:00:00,0.7184746414516132,0.6765713370504405,90.68469682054028,111.19748596752825,2.8963496504235606,2.97,2913.7551102470075,3016.659441524046,0.9796318013595186,0.9983356368845282,38.50399475970682,17.831306310198,2.78706081402977,1.0051930676472547,0.9834619543324042,17.17655411388889,passed,
2025/05/10 19:15:00,0.7182801269443029,0.6744999067401588,90.73821846499756,110.74745013503112,2.8973634699549855,2.95,2913.418528685752,3005.338832789888,0.9795895820456957,0.9981875575166421,38.55289263740914,17.86372186571222,2.800087468720482,0.9994971521792843,0.9790666586051854,17.14879136666667,passed,
2025/05/10 19:30:00,0.7163531729108719,0.6751660811005294,90.68153794962458,110.45385582206418,2.9033903619094685,2.97,2908.980515648385,2987.829858240086,0.979785254384617,0.9983986228940132,38.760852301158984,18.264715613791527,2.80372540317701,1.0092018192708034,0.9845509389671123,17.120742405555557,passed,
2025/05/10 19:45:00,0.7222645439006177,0.6705962288780252,90.36291564451774,109.55244758207095,2.896526594494988,2.97,2903.5621229713797,2997.6368133061264,0.9792303542526908,0.9977818147921391,38.099694625520776,17.665507668051504,2.7900787067574977,0.9984500600160233,0.9848302875851438,17.09297965833333,passed,
2025/05/10 20:00:00,0.7156930330581794,0.6682797647696082,88.20149321236788,106.82156800984933,2.8932948806815193,2.92,2832.5065900465142,2941.669332049731,0.9794426247595195,0.9981036072884715,39.01354379263878,17.23177595015096,2.806369894865331,0.9805078317930476,0.9600265561219575,16.706393635555557,passed,
2025/05/11 05:00:00,0.7315869584466291,0.6802858851819384,95.15718809105502,116.0668807192054,2.86942868994607,2.91,3115.58840003008,3152.0549954084145,0.9808392161065537,0.9977623654006379,35.83727176870093,16.99769815053423,2.6893002640540713,1.0081813529487502,1.0001207343155218,17.984555777222216,passed,
2025/05/11 05:15:00,0.7388853245452974,0.6887617029960833,97.48204848503231,119.29678311330771,2.89515242114383,2.9,3140.3253182481235,3182.544737335239,0.9813059698084564,0.9987411773996456,34.35892587801411,17.82822689750724,2.7008681878770866,1.0408874038345295,1.0326531244551551,18.305672549999993,passed,
2025/05/11 05:30:00,0.7330966962936648,0.6836727196033414,94.99229264794006,116.57056278981686,2.8858085118076886,2.89,3069.501041594248,3131.009063905235,0.9808970235957338,0.9984574385317757,35.556431597909935,18.1291701157,2.718328809992274,1.048609039052895,1.038540018772333,17.893484839999996,passed,
2025/05/11 05:45:00,0.7296021084254433,0.6855927475866795,94.50344532463912,116.4680767150877,2.892002392334897,2.89,3043.809288235981,3107.444667783095,0.9810707890496039,0.9988623425566812,36.05164716555252,18.63532010226145,2.7326457817644902,1.0575057683755928,1.0414215401568092,17.789441156666665,passed,
2025/05/11 06:00:00,0.7265037667984139,0.6848775018979473,93.82866999164216,116.08595598940963,2.888462054679625,2.93,3037.5965879898495,3085.657864135141,0.9811675110486657,0.9988147374625086,36.51353779569245,19.006670494870953,2.724509718416299,1.0502260300843949,1.0326026644675375,17.68678813611111,passed,
2025/05/11 06:15:00,0.725789656946535,0.6827546724865888,93.06800056642993,115.40440963349566,2.871581682075535,2.91,3034.7534954810376,3093.8761669981463,0.9811097417678483,0.9984608302161404,36.65793306421259,18.185355255033002,2.70961045597387,1.0252599874974169,1.010533781334238,17.598860674999997,passed,
2025/05/11 06:30:00,0.7238028865094266,0.6813889697794798,91.5806366889672,113.93076496390623,2.860787520863053,2.89,2984.6804891857446,3084.355248562553,0.9810606067773683,0.9985370068809801,37.00317189278699,17.421068430003128,2.717023248412208,1.0152825572006436,0.9996625348286913,17.36222170222222,passed,
2025/05/11 06:45:00,0.7202393563333428,0.6829651937073704,90.7440257857748,113.4342191936396,2.86771217166038,2.93,2946.079444120669,3052.826119580378,0.9811591516481328,0.998960927761612,37.526832063913865,18.089223846410015,2.7316332508552703,1.0313988070846773,1.0096566969632297,17.203134501666664,passed,
2025/05/11 07:00:00,0.7203717501793099,0.6836836769073125,90.5112534360061,113.56364091307404,2.8633748102206664,2.92,2944.708334894995,3059.4806152168617,0.9811780920123748,0.9989701004347062,37.496901295756764,17.82690376397081,2.720129595229548,1.022506418472298,1.001152793902704,17.19224339555556,passed,
2025/05/11 07:15:00,0.7203325058126193,0.683582401104298,90.37666233158193,113.67841964108017,2.85941590769949,2.91,2944.401073129873,3059.0852893971332,0.9812503768109468,0.9989436048733833,37.46922066287246,17.76751408290256,2.7180968189286654,1.0142662647301348,0.9940442168766777,17.16646440666667,passed,
2025/05/11 07:30:00,0.7221818352546019,0.6831481964301551,90.1229344546947,113.68975820300057,2.8515672968238133,2.92,2942.5552839130296,3073.4035083689955,0.9811516143672678,0.998800476708298,37.22038468830266,17.31352768368651,2.705445089146739,1.006223994667034,0.9895799060821241,17.154911351111107,passed,
2025/05/11 07:45:00,0.7244719080125114,0.6827611412829102,89.79696083441144,113.5897201651812,2.84601215340038,2.92,2927.2884481396986,3092.145444484982,0.9808758361614994,0.9987189073366816,36.983542665503975,16.971871971267483,2.7033661352016027,1.0173875236733407,1.004161770897322,17.131382014999996,passed,
2025/05/11 08:00:00,0.7221787619171673,0.6850231506606738,90.56556482689271,114.63777929613178,2.860004344163133,2.93,2943.022632353681,3067.632690824044,0.9812605361017253,0.9990702226009243,37.16923180478667,18.472482517381547,2.7203945048280445,1.0436985498190505,1.025693588377716,17.190500335555555,passed,
2025/05/11 08:15:00,0.7232954083385937,0.6851728932731123,90.78550125797234,114.8980758190081,2.8579706177631654,2.93,2953.658109928902,3079.500440698599,0.9812436211793718,0.9989962350516656,36.99761558723964,18.294255363360318,2.712769310363298,1.041979668273879,1.025355174649633,17.24258987,passed,
2025/05/11 08:30:00,0.7227966411848096,0.6859598316030324,91.07104574756254,115.24068577762213,2.8550025069853264,2.92,2967.615748154562,3090.076578021269,0.981424742466847,0.9990312065235722,36.991548975002445,18.042896614896833,2.7086286700681077,1.0357474529811155,1.017909826121815,17.294726777777772,passed,
2025/05/11 08:45:00,0.7252169910050204,0.686124835847108,91.19033809454909,115.44107816562412,2.85592414133143,2.9,2967.957852872553,3104.759103010029,0.9811737304251941,0.9989531836265954,36.72014010144568,17.969699785642533,2.702354719312661,1.045855272618444,1.030563322758356,17.34321895777778,passed,
2025/05/11 09:00:00,0.7216239363489216,0.6845880647311238,89.93188352461284,113.83191582179309,2.854822313108177,2.9,2920.8862615491894,3066.357129461458,0.9812947078366527,0.9991473372513692,37.24201881510429,18.07318159554693,2.721386390759278,1.0476004537149823,1.028443349478702,17.092516026666665,passed,
2025/05/11 09:15:00,0.7232528011505305,0.6883780881108966,91.07698200467735,115.47636446072175,2.862753605532192,2.89,2949.6866004588674,3104.1486824108706,0.9811563028038539,0.9993119106075029,37.04613784660085,18.199759815292566,2.7146672697448886,1.072126439325472,1.0509850626480262,17.330638783333338,passed,
2025/05/11 09:30:00,0.7281676340011313,0.6898699001011175,92.79044953531671,117.38160388121194,2.8776013675846883,2.9,2994.7411032732684,3101.072507070529,0.9814746234642612,0.9994192428332398,36.0895669957825,19.29725830437616,2.71445502082612,1.0766827876696994,1.0602905706937842,17.54132158166667,passed,
2025/05/11 09:45:00,0.7295260475447449,0.6935804098024536,94.09878017908117,119.13173197952825,2.881302895966362,2.89,3039.193162474984,3129.163056933342,0.9818275627334371,0.9996349726879935,35.68767081605324,19.125135744833493,2.6991313521154052,1.06357543671955,1.0454012002451765,17.772902638333328,passed,
2025/05/11 10:00:00,0.7316591837692441,0.6903102390726177,93.97344408121609,118.78270072094455,2.8651677732500023,2.89,3058.881381298197,3155.085633944231,0.9815507028360901,0.9990169614825684,35.46867274773374,18.360816945577298,2.67825074066247,1.0477757393835656,1.0366140882224797,17.80405803611111,passed,
2025/05/11 10:15:00,0.730335160557035,0.6903629822596055,93.6715912035437,118.37868136277291,2.8631963394894204,2.91,3044.885902971119,3153.8810910631205,0.9815794012863944,0.9991045223494085,35.67659834899775,18.179710241657066,2.687050362961709,1.0534091265269454,1.040121569850224,17.748286966666672,passed,
2025/05/11 10:30:00,0.7313545430429775,0.6949314723216563,94.2643469565071,119.38673486351644,2.875747588556713,2.9,3044.703631034767,3162.5708479480404,0.9817384229058507,0.9996277580563824,35.42509114427297,18.27816353480406,2.687903125968324,1.0614815237317847,1.0437089822687988,17.850554614444437,passed,
2025/05/11 10:45:00,0.7320489670999831,0.6967957379513589,94.90230962563851,120.23532394988189,2.8792738357099172,2.89,3063.2386379453246,3174.437670314451,0.9818714852426762,0.9997563913150779,35.23992986220871,18.244517228072038,2.683567928328217,1.0559851849871857,1.0372606000705564,17.95997819,passed,
2025/05/11 11:00:00,0.729445436892315,0.6967388543385374,94.63640178490965,119.93045600340443,2.8724422506128087,2.86,3063.2450379669526,3182.0937381817403,0.9818978535247397,0.9997078035619665,35.665898544024735,17.758383737739162,2.683091152601218,1.0480568016065985,1.0265001702580605,17.939374969999996,passed,
2025/05/11 11:15:00,0.7273367372160676,0.6946795276235671,93.74528269181957,118.78573171146348,2.8688178669279796,2.89,3039.285588514156,3161.868786516539,0.9817748793589418,0.9995903348945598,36.07878126430826,17.842498613197133,2.687823740641744,1.0517461970420217,1.0295899575601877,17.789982466666665,passed,
2025/05/11 11:30:00,0.7298461336173552,0.6935122847426478,94.15616910530377,119.19560693834484,2.8770126315241127,2.94,3050.437267847463,3149.034396348176,0.9816109051109967,0.9994369016559989,35.74264585898977,18.54198795677723,2.6862953382463948,1.0494948037211296,1.0320902203010658,17.835958286666663,passed,
2025/05/11 11:45:00,0.7247200601100887,0.6976295442674235,94.78548706122794,120.25328031056947,2.875836949752943,2.91,3082.6820510332645,3165.2493577844684,0.9821148491815518,0.9997686977715967,36.34370477137293,18.090852879426567,2.6789588607225845,1.027428580006199,1.0005453059941611,17.968032004999994,passed,
2025/05/11 12:00:00,0.7234871914129472,0.6954133273632956,94.0975900591594,119.34288950136202,2.856894960134965,2.87,3078.954984749245,3195.142589756336,0.9818458706489829,0.9993641792831361,36.67689604529036,16.804714252488495,2.668986033981039,1.017281290818782,0.991692238893778,17.924437740000002,passed,
2025/05/11 12:15:00,0.7224917063158414,0.6946083600312736,93.94270534219062,119.07969853519191,2.8584023710126014,2.89,3073.2968207821423,3182.1585102550052,0.9818192969981293,0.9993331454268226,36.85167380046587,17.05726139832674,2.676035581132432,1.0178000151477156,0.9918700989485324,17.88060835,passed,
2025/05/11 12:30:00,0.7211980572492092,0.6952759417392785,94.05903797131035,119.21103251110536,2.85878295443594,2.9,3076.580623163345,3180.9460277874223,0.981967879653226,0.9994347417705596,36.98994882725233,17.07625723702026,2.6802697084395444,1.0177309354999933,0.9895679480343463,17.888910526666667,passed,
2025/05/11 12:45:00,0.7288642728254178,0.6918736094652207,94.45161261507835,119.409038367137,2.8529704322459257,2.9,3092.4566336130156,3213.1074596344693,0.9813665128944649,0.9988082262522368,36.02764573792797,16.65881014953911,2.6646976243883995,1.0151761836227366,0.9999141091974436,17.989587916666665,passed,
2025/05/11 13:00:00,0.7253614071555801,0.6950839436535112,94.33772821707119,119.41943927191902,2.8655869875143747,2.9,3067.0275674771997,3186.141094056,0.981695363641527,0.9994362859378336,36.44353162837444,17.281002243368047,2.6883383169820005,1.032324458372912,1.008365633009892,17.918998747222215,passed,
2025/05/11 13:15:00,0.7270567984842541,0.6903765128777827,94.00390062034569,118.71488303528974,2.8601431527468266,2.89,3070.601175889003,3172.359067033919,0.981373422658325,0.9988640268152111,36.32251696974602,17.578777910432844,2.683085525272253,1.02649970800652,1.0102320029988547,17.855759991666663,passed,
2025/05/11 13:30:00,0.7224407988343445,0.6929477783506252,93.72354786261089,118.50551029119809,2.8675526300707435,2.88,3042.8267797875005,3159.4614584448473,0.9814994939732349,0.9993489981730237,37.01325462510955,17.63089865504726,2.7102606835163057,1.0351212976080102,1.009752873563268,17.785387950000008,passed,
2025/05/11 13:45:00,0.7221008612544972,0.6932669699962754,93.54708332295694,118.3738003661038,2.8680292231265487,2.89,3036.3914708256557,3162.2079657890245,0.9813733211331583,0.9993592656161788,37.128157799233044,17.471879628681805,2.7085747616959757,1.0340699044202024,1.0078879937904768,17.777764326666663,passed,
2025/05/11 14:00:00,0.7228127111412224,0.6941504447704989,93.58191866693232,118.50952898224787,2.8705030292056732,2.89,3033.222582400929,3168.7108716087064,0.9812646528800448,0.999420071499055,37.065359429492496,17.345404740150265,2.7059434037729044,1.034409823903897,1.0079596871410474,17.802668766666663,passed,
2025/05/11 14:15:00,0.7219771334501335,0.6954290056487596,93.94017099329511,118.89341651824397,2.8746443184842505,2.9,3036.567103130691,3165.055662986029,0.9814916193680195,0.9996379357568059,37.091752917762804,17.568564097757623,2.717328816914951,1.0398904132711346,1.010736101808588,17.82745965000001,passed,
2025/05/11 14:30:00,0.7219081832873727,0.6919119106452546,93.39859876911994,118.1006966911471,2.8679396473591536,2.88,3032.0298373577616,3159.313231181724,0.9811459106436723,0.9991922917717744,37.266906813740576,17.485203469276886,2.7133345417289734,1.0320299322975348,1.007215085474798,17.75639825666667,passed,
2025/05/11 14:45:00,0.7198937463942959,0.6900998908318418,92.770839140585,117.1853911818898,2.867383859333089,2.9,3009.775960634802,3134.702767243349,0.9811186475327746,0.9991566098055419,37.60065518679273,17.609674514349116,2.7281263626903898,1.027898984246156,1.0024201454639214,17.618579128333323,passed,
2025/05/11 15:00:00,0.7223449773406578,0.6882088526962303,93.69974991673698,117.97237249030549,2.869160310905405,2.88,3042.32007177608,3135.4643352606254,0.9811372318922991,0.9988702982950808,37.20105019545462,18.209691568808758,2.7328305452495663,1.029911255486507,1.0100304055210734,17.725053829999993,passed,
2025/05/11 15:15:00,0.7366849237212076,0.6962493296252058,98.34355789923927,123.6542052298476,2.903724178776051,2.88,3151.96779727057,3193.1378096758413,0.9816529713450578,0.9994725786688641,34.55845504544123,19.434271206165587,2.716160918487053,1.038130628066818,1.0290239771403409,18.424436567777782,passed,
2025/05/11 15:30:00,0.7350653617443335,0.6936234623698198,97.72152717366498,122.78536124117122,2.884813205933119,2.88,3160.81159668186,3214.810346517252,0.9813280301390567,0.9988749887790075,35.004839815172204,18.364117948805077,2.7015649305115295,1.018302844049791,1.0102888744315672,18.39247837777777,passed,
2025/05/11 15:45:00,0.7337257035489688,0.6939135883340192,97.63379118911344,122.71020550851826,2.881592882923024,2.89,3161.8052559276452,3221.854018894596,0.9813414981067515,0.9988752866487774,35.225665368982746,18.049364806636035,2.700836122835945,1.013770769842417,1.0039230878657046,18.395107133333322,passed,
2025/05/11 16:00:00,0.7350527126785482,0.6950449739592388,98.0445909439084,123.23979609899531,2.8849728545499858,2.89,3165.344769915963,3234.774423307252,0.9812817534710833,0.99896394822277,35.03073687507835,17.94619786816855,2.705016720428446,1.015730800002166,1.0063924992905744,18.464170138333333,passed,
2025/05/11 16:15:00,0.7338507006585027,0.6964004614309519,98.1870652220137,123.48943811553524,2.8867683720602737,2.89,3164.0520649745904,3238.799675556268,0.9813849863644196,0.9991492847583787,35.182304824536814,17.871394574979238,2.7117327633402004,1.0176563096480624,1.005506106464986,18.483549895555555,passed,
2025/05/11 16:30:00,0.7359287927504699,0.6950664570571867,97.63999937889601,122.92738834677225,2.8850482843969183,2.9,3148.7024005329095,3244.8954119403975,0.980898904996041,0.9988946209558489,35.077692262421856,17.596000680551334,2.701170119793752,1.0166847968406865,1.0079534630241311,18.445838400000007,passed,
2025/05/11 16:45:00,0.7325512582866256,0.6963439199498392,97.69478945285977,123.01227548698043,2.8866808727918207,2.9,3144.4696779929022,3237.713732520316,0.9811778745036668,0.9991683911838471,35.50668591346206,17.689027869717755,2.7172914627184435,1.0200757633839086,1.0060118014235206,18.423326777777778,passed,
2025/05/11 17:00:00,0.7316832035253191,0.6954755620659164,97.4989545295319,122.72588119387434,2.884910656590777,2.9,3139.8689631063494,3233.173302401374,0.9811267018332921,0.9990929425688512,35.67784305800662,17.69377818098614,2.721977145093211,1.019673142699924,1.0054961775053082,18.38565754666666,passed,
2025/05/11 17:15:00,0.7309917520626386,0.6939172246774573,97.22624032931145,122.34426474208995,2.882037628166814,2.91,3137.154364852557,3229.276550633584,0.9809485359945606,0.9988845507452616,35.881860804892916,17.64960352759338,2.7231265137597025,1.0147537472597614,1.0016001521139504,18.34829345555556,passed,
2025/05/11 17:30:00,0.7299950731281606,0.693760135451675,97.09869755625206,122.20286059146586,2.883549825948775,2.91,3131.421879228449,3221.2517655734136,0.9809346374878222,0.9989110358604986,36.05387004252889,17.797129465153336,2.728644359156976,1.0157198403156409,1.0015203616827912,18.318250982777784,passed,
2025/05/11 17:45:00,0.730244215894684,0.6938209095988251,97.06857531295783,122.12868559046551,2.888807560854381,2.92,3119.2627450854957,3208.83296104041,0.9809504019550404,0.9990408720818231,36.004877494394734,18.182765041128064,2.740186754931705,1.0259362042556408,1.0115118216304997,18.28065072166666,passed,
2025/05/11 18:00:00,0.729111332719041,0.6918327915837871,96.72804624357319,121.66152596230035,2.883038697255303,2.92,3120.389106434703,3207.335397934372,0.9807514521559403,0.9987412136212992,36.28936525109055,18.027003923596993,2.7377083811488814,1.0179155523142371,1.0046530980593988,18.24307461166667,passed,
2025/05/11 18:15:00,0.7281105274024424,0.691396101260277,96.52091089628314,121.41604851526316,2.8811850358825093,2.91,3115.5247819355845,3205.864608138066,0.9807018202750593,0.9986997156743348,36.47731961193973,17.932491094138594,2.7404280656115887,1.0161627170831176,1.0021616402864513,18.213092516666666,passed,
