datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/11 18:30:00,0.7276033490464805,0.6905728527356266,96.33963141984738,121.14948874703758,2.879603321045713,2.91,3111.5553583727783,3200.272926156229,0.9806855515574711,0.9986373610012909,36.56787387748589,17.9926488814847,2.7432326867685672,1.0171607617977536,1.003377485664882,18.175561689999995,passed,
2025/05/11 18:45:00,0.7263968124277757,0.6896938112392914,96.1196353143777,120.83444496806312,2.878315064382897,2.92,3105.5314501621006,3193.6726841221334,0.9806345260675883,0.9985742205831092,36.78826659402513,18.035062511963602,2.74986493616295,1.017025428557616,1.0027335441944831,18.131094153333336,passed,
2025/05/11 19:00:00,0.723507600242255,0.6898089041077548,95.77993859093677,120.4833470061286,2.8798500826641362,2.93,3094.7649787521486,3176.0048431594882,0.9807544886552279,0.9987031971129834,37.1960576858526,18.27657406940061,2.757654214465456,1.0176550772190223,0.9996441497324471,18.058876989999998,passed,
2025/05/11 19:15:00,0.7227815811407586,0.6883689344239542,95.30317173537419,119.89913177337829,2.876269291154734,2.93,3085.069007180059,3171.1614590253703,0.980577842110198,0.9985329682274702,37.39520695000595,18.166703589504326,2.7568216518302555,1.0150531375463734,0.9976245721064223,17.99460356833334,passed,
2025/05/11 19:30:00,0.7213802099564008,0.688514355976325,94.92230948752116,119.48823897875103,2.874989581273637,2.93,3071.7695351299158,3164.8295433927137,0.9806351171635703,0.9986278079192034,37.59083231506178,18.026901492574734,2.760389485317847,1.0131978792560257,0.9937721259889816,17.930157373333326,passed,
2025/05/11 19:45:00,0.723610417084659,0.6884552722143819,95.20305362920188,119.85715996996237,2.874800710073315,2.93,3082.5506612589334,3178.1324080987124,0.9804870313000796,0.9984992463127429,37.3058922881906,17.975902115870536,2.7512677329360593,1.0146417636675062,0.9981095110716828,17.99821613333334,passed,
2025/05/11 20:00:00,0.7259351322281472,0.6915142547561394,96.15234551086822,121.12415605720165,2.8833484119507418,2.93,3098.6834208818686,3194.8488797003483,0.9806336095733398,0.9987959623760203,36.86332169524477,18.07824399590012,2.751832523566458,1.0190802220345532,1.0023076763028724,18.146446364444433,passed,
2025/05/11 20:15:00,0.7302948713706727,0.694690855679475,97.28898557865455,122.55799172693584,2.8948366789238444,2.95,3115.0758092228075,3208.4430954102104,0.9808537043797494,0.9991539119287934,36.04424980101494,18.424608523278625,2.751235819937615,1.0308664922788549,1.0159934921475424,18.305554464999993,passed,
2025/05/11 20:30:00,0.7323210271083543,0.6970129239979206,98.15117864409302,123.719607209073,2.902158148710548,2.93,3133.252929326464,3224.1089177825243,0.980891459617687,0.999318542697675,35.68895310554512,18.460480271434214,2.749161421106623,1.0274367261265003,1.0132087571920703,18.45006948888889,passed,
2025/05/11 20:45:00,0.7348592453582419,0.6976682357839924,98.93975958234496,124.73114267541065,2.9017468802938624,2.93,3161.970155209659,3246.3642716814766,0.9810115558785534,0.9993117408478434,35.201628312545594,18.372652553395064,2.734929642427445,1.0218553207622256,1.0111401634822945,18.595364431111108,passed,
2025/05/11 21:00:00,0.7357513063265094,0.702091072668749,99.8344989239218,126.04430352544094,2.907587042901708,2.94,3179.0621420478997,3269.1566159517615,0.981311424370989,0.9997261278854005,34.89624336865336,18.147825612932056,2.7319005447374605,1.0228505586481158,1.0088064273104012,18.748757310555558,passed,
2025/05/11 21:15:00,0.7324398817068132,0.7098001294288819,99.65785480910421,126.84453400427667,2.9315840161094764,2.99,3153.2669359771753,3257.3053943762493,0.9813471724085543,1.0006311107029455,35.44001000913742,18.391930266411784,2.7213830464286506,1.0168592927805613,0.9905671966665031,18.793131377777776,passed,
2025/05/11 21:30:00,0.7329657418552377,0.7003109112410222,99.2723565362962,125.34528605615216,2.8847591428102817,2.86,3190.55440110737,3307.316168875366,0.9810689799437877,0.9992212911082169,35.49190993049274,16.582602922758326,2.7184670978341496,0.9990789403409219,0.984278046792421,18.744791535555553,passed,
2025/05/11 21:45:00,0.733651906784459,0.6987233576812419,98.75940917196655,124.66253892178037,2.886668366936337,2.91,3171.2654464931434,3286.5032119158755,0.980936171848252,0.9991467621335032,35.443537590829514,17.013405141324057,2.7218984279104084,1.008512752862759,0.9954265643097463,18.64143650722222,passed,
2025/05/11 22:00:00,0.7363937570133878,0.6964561988015451,98.47102878467383,124.09662579984266,2.891561925152929,2.95,3152.92470552599,3258.2874766303858,0.9808430732770396,0.9990587849521615,35.02722378834564,17.829932415230815,2.72983427060248,1.0261045900154067,1.0177958854862421,18.538417040000002,passed,
2025/05/11 22:15:00,0.7357872653221066,0.6934734731697166,97.72601345212388,123.18175631888145,2.887591305491152,2.95,3142.43546629079,3240.583073323056,0.9806213413907314,0.9987591800223323,35.24300517307488,18.024616245972734,2.721949277302464,1.0212403667190542,1.0154166060428602,18.431548837777775,passed,
2025/05/11 22:30:00,0.7319792485026664,0.6940763328712041,97.25808165426919,122.66411734911716,2.887221216636158,2.93,3126.6032444745133,3224.792543744682,0.9807694326340906,0.9989261604865237,35.80674753720957,18.05248009774188,2.733860421097082,1.022822872222251,1.0112958755476447,18.337884674999994,passed,
2025/05/11 22:45:00,0.7282329099253431,0.69335254979612,96.6202802992041,121.93150204491967,2.882431272725071,2.92,3114.3088888462157,3212.4033564742804,0.9808323902608909,0.9989200796217897,36.39382123944204,17.95090640611761,2.738051188169183,1.0192810078041405,1.0038910260595695,18.23631322944445,passed,
2025/05/11 23:00:00,0.7269381291688444,0.6924184468359631,95.98342248824869,121.19788958243824,2.8779687367363067,2.93,3099.9647640502944,3203.8799436492795,0.9808149146419556,0.9988717716334364,36.613570780796266,17.870545187679728,2.735188713339337,1.0215968840806342,1.0051452765778006,18.142267989999997,passed,
2025/05/11 23:15:00,0.7236281581594469,0.6911771533570723,95.28680028250619,120.38660260025547,2.8710124904413887,2.91,3088.1727979302727,3198.1720049648943,0.980736404013516,0.998746189495784,37.18531579012747,17.5525579326456,2.7366226269887712,1.0141218820299016,0.9950998422965942,18.048174448333334,passed,
2025/05/11 23:30:00,0.7227715892288157,0.6884352343361545,94.65142781307453,119.38437393631797,2.8689177015411604,2.93,3067.2161402677357,3170.3474226002104,0.9807373437092115,0.9986278290254721,37.32177687526854,17.94320110218496,2.749963073741504,1.0205418931770498,1.0030706913360936,17.89505652,passed,
2025/05/11 23:45:00,0.7247130872848054,0.6862734588066001,94.11385314239145,118.99920919125735,2.864662198500821,2.91,3053.8115758966896,3158.3276007309155,0.9805601551273091,0.9983860313928494,37.09498678221606,18.060326783895373,2.7472468307197793,1.011380966899078,0.9996470726681306,17.795680271111117,passed,
2025/05/12 00:00:00,0.721638131439008,0.674292335900334,88.95984856597957,111.67737985718755,2.8547929523505915,2.9,2881.9992400079223,3026.2120170956764,0.9800067572733758,0.9980561816176149,37.84161647598132,17.346741993716797,2.773950597743621,0.9750112060378702,0.9674135234037518,16.86671985777778,passed,
2025/05/12 00:15:00,0.7296718836586481,0.6665873380705977,87.9624695137538,109.88365431479227,2.8435135679601484,2.88,2853.6448613158814,3021.132619342904,0.9792514008481411,0.9972114187126967,36.92124724038711,16.800804087109043,2.7638034736265733,0.9643177467540187,0.9732550958938523,16.705009474999994,passed,
2025/05/12 00:30:00,0.7230652974732742,0.6796750738530295,91.77581172186103,114.99252826060155,2.8760997974440747,2.91,2970.357034751157,3051.29883594947,0.9803304142703404,0.9982754686796648,37.4661122201155,18.90117791390571,2.7656686377882758,1.0051674857816932,0.9946006403054378,17.318883229999997,passed,
2025/05/12 00:45:00,0.7329243711426001,0.6867656289154813,96.61723747921884,120.89188666851494,2.834905961082292,2.8,3170.1046135164943,3324.203285726106,0.9803505467012031,0.9975979485771985,35.85781105216638,14.02934131530658,2.6846285114702493,0.9645902461231797,0.961538296727461,18.410752176666666,passed,
2025/05/12 01:00:00,0.7296008894514107,0.7000315231165161,103.02243784833837,128.86117565147796,2.8488358059714987,2.81,3367.0867226709315,3478.902760006426,0.9814621574225509,0.9984794232221987,35.85781105216638,14.02934131530658,2.6943148113514654,1.025854122559574,1.0119554189413908,19.503099965555553,passed,
2025/05/12 02:15:00,0.5257549842823499,0.5473196127467704,44.52305897539262,56.75480771349455,2.4826402270211867,2.16,1787.4748949094221,2095.77645203384,0.974153139367597,0.9887626796058465,45.939266665823155,5.351834234800216,2.970584823584061,0.8098164247341232,0.8157468195993339,9.64071600555555,passed,
2025/05/12 02:30:00,0.7039790743210723,0.6338502286569004,79.87573567288679,98.13084596151778,2.7213455452141573,2.8,2667.8446282679606,3005.349408832919,0.9789339379274073,0.9954206960720564,37.72993381314283,10.431787779847255,2.8222826596851354,0.9260334964768767,0.9423129795591682,15.438721319999999,passed,
2025/05/12 02:45:00,0.7276581212242785,0.652740185151974,85.34853389866078,104.99312747686986,2.775272533502728,2.82,2774.9320206466723,3098.299135696297,0.979465782656985,0.9967412866069322,36.851541153398244,11.934697021719339,2.7943843287926535,0.9669291212004861,0.9864022369261011,16.29981711111111,passed,
2025/05/12 03:00:00,0.7291395909809483,0.6541802590217398,85.47517176231854,105.29905858365326,2.7798191616146326,2.84,2772.5362951178386,3102.053348637273,0.9794019785502539,0.9968633065628615,36.84624227870631,12.00807071917081,2.791158694865318,0.9698333578611351,0.9893221746766306,16.330296858333337,passed,
2025/05/12 03:15:00,0.7282379338854424,0.6558451780261543,85.70261081138707,105.68376067880979,2.7819592103309363,2.83,2778.9271919736375,3101.9872275078164,0.9796024598716288,0.9970392571768318,36.94778319548208,12.20523547529869,2.79160335732909,0.9743235920794141,0.9910218716454555,16.360464034444444,passed,
2025/05/12 03:30:00,0.7291932756796699,0.6557254322796247,85.80633761992404,105.86692157461046,2.779710701475005,2.82,2786.4711131631875,3110.177948262991,0.979592512571994,0.9969616656853517,36.835723051085125,11.938647455270559,2.783442318449677,0.9647702621515009,0.9828315722830768,16.39097849888889,passed,
2025/05/12 03:45:00,0.7289481600675343,0.657119296274528,85.88962211852245,106.11580093977764,2.7807709336967115,2.8,2782.8762529032156,3122.38547182646,0.9795514332344373,0.9971107579396162,36.894701720891284,11.906482054088963,2.7866980883102697,0.977978202728375,0.9944726736612884,16.421180159999995,passed,
2025/05/12 04:00:00,0.7312911596263638,0.6559364528310898,86.61611503540259,106.67365925112135,2.7787327924578924,2.79,2807.672032947683,3126.9580242750676,0.9796883514597072,0.9968870318226631,36.450303648843374,12.386759454707544,2.79359864260908,0.9892082975257637,1.0099837505607212,16.490751151111112,passed,
2025/05/12 04:15:00,0.7203477702922124,0.6564748314360347,86.02497779352679,106.01017688182135,2.780470032886609,2.8,2790.186038673984,3083.576033984672,0.9800914757172781,0.9972108574217633,37.2772158337951,13.410113215272645,2.8324296819981587,1.0107272523809039,1.01871155785781,16.331819423333332,passed,
2025/05/12 04:30:00,0.713878503570728,0.6570919321644441,84.86884859694165,104.96028691411206,2.7757050123173843,2.8,2750.790275752304,3078.1023028430272,0.980091435024542,0.9975422562067956,37.94516156825097,12.957111775451201,2.844214544975576,1.0213683761076606,1.0212445010612676,16.179286346666665,passed,
2025/05/12 04:45:00,0.7167401850997546,0.6505620959823514,83.79241795890512,103.50466933038885,2.7654758665073516,2.79,2736.111533485572,3057.302639473513,0.9795149214048304,0.9967333870321903,37.24783770781464,13.003839147212938,2.8257308685118416,1.0057887651754789,1.0174167110040424,16.021547079999998,passed,
2025/05/12 05:00:00,0.7122343030377489,0.6462873289799076,83.03724741295234,102.40430040336881,2.755427642733889,2.8,2731.9164101304555,3025.4810287633654,0.979587669979264,0.9963319166961602,37.15235666879989,13.547911313461965,2.833383788603774,1.007298524208465,1.0194225391959995,15.86409205333333,passed,
2025/05/12 05:15:00,0.7088733419988303,0.6425369149295048,81.92949120375387,101.07726116508934,2.743835088600549,2.79,2711.8773703921993,3010.8317185161495,0.9794212997112304,0.9960069972211008,37.162429393237,13.259007423754921,2.8310091499205243,0.9993157620134991,1.0123587734613955,15.702170000000004,passed,
2025/05/12 05:30:00,0.7062501752873941,0.6417296673713441,81.59653501013507,100.71629741913246,2.737568242661849,2.77,2706.8113410217743,3010.5107014957907,0.9795144908254585,0.9959940919669985,37.306744843200605,12.986217098745845,2.834572575600785,0.9961583603546319,1.0073786292114837,15.651559256666664,passed,
2025/05/12 05:45:00,0.7021607838256088,0.6432935664294306,81.13130968465393,100.41318382485267,2.7371226724824522,2.77,2685.1208270910693,3012.2259902232167,0.9795716951088979,0.9963427881641275,37.79732666017203,12.78812615949038,2.8460739359388225,1.0087980546889037,1.013426901921867,15.59433714666667,passed,
2025/05/12 06:00:00,0.7000088664797771,0.6445431207288131,80.75640003003535,100.18680069754569,2.741636651119998,2.78,2670.0385941749496,2996.7411972511723,0.9795847516674207,0.996554627006199,38.09172281505288,13.044825426598317,2.848287010634025,1.0105711910209916,1.011090075161093,15.536251169999996,passed,
2025/05/12 06:15:00,0.702645523597351,0.6406092912912361,80.28644476345409,99.52512855311029,2.7331049981528177,2.79,2670.593220307378,2992.3071575145773,0.9792723393591536,0.9959867207573566,37.48164469686267,12.989191850371578,2.82961733586984,1.0019308065913928,1.0108998122716741,15.477301326666666,passed,
2025/05/12 06:30:00,0.70393776810241,0.6384155132502027,80.32721788060822,99.45309257021363,2.724421379603495,2.8,2689.905987461377,2990.694468668888,0.9794597146276794,0.9956508236384383,37.08863635171305,12.858322324490347,2.812230551324092,0.9854730873442265,0.9989186485548711,15.47634933166666,passed,
2025/05/12 06:45:00,0.7031573367918136,0.6354014044622172,79.69790737061545,98.66895972556087,2.7167166487241725,2.78,2680.018053271419,2984.2684774338586,0.9792487267380062,0.9953236014105509,36.94312928570176,12.556157387078615,2.8075066785527163,0.9739929495658118,0.9906017385513733,15.38826152111111,passed,
2025/05/12 07:00:00,0.6661317260313366,0.6510986317513108,75.25554107293078,95.32104448143453,2.779348612160121,2.94,2475.502352023813,2790.3180735369283,0.9795427937117779,0.9984890191456857,41.58549493003799,16.75228922473504,2.907244380767611,1.0846392740291075,1.0343467236992,14.635550691666662,passed,
2025/05/12 07:15:00,0.6067797661221205,0.6190402610971618,64.90126060673146,82.6620859971916,2.691503406610037,2.84,2272.3633205261676,2533.1769541898916,0.9789971944270991,0.9964170350658321,44.041655235391936,17.101089643592044,2.9742662496754413,1.0218765903682459,0.9737243298967933,12.934128020000006,passed,
2025/05/12 07:30:00,0.6106214098041398,0.6183102071712696,64.72940532102112,82.56228992527849,2.6888911255287584,2.89,2270.0178535350415,2545.6420543958475,0.978574606053591,0.9961347134553731,43.60507087486337,16.83825151561267,2.950303231600729,1.0246020231192807,0.9836412208439015,12.948785190000006,passed,
2025/05/12 07:45:00,0.6163492713573365,0.6147496791584867,65.58847143773306,83.20543155282452,2.683779452045895,2.85,2311.484540153768,2552.753885930781,0.9785588983920206,0.9953926781624983,42.62875366604662,17.486887735405727,2.944145393390534,1.0280591055780355,0.9962263965752166,13.05454313777778,passed,
2025/05/12 08:00:00,0.6142037904134772,0.6251171858755314,66.42823917346536,84.69425745524163,2.7108968096165724,2.82,2296.736890200648,2560.4613863833483,0.979145695875839,0.9969718784365768,43.78271174215507,17.975811805489464,2.9767500344507876,1.061992662438984,1.0050040053794236,13.167363311666668,passed,
2025/05/12 08:15:00,0.6114819830381913,0.6275188044364076,65.84526792597526,84.33677930746506,2.7082519357378914,2.88,2267.67499485718,2578.7774536015518,0.9789914184453278,0.9974105263246649,44.240584459739885,17.186115425836764,2.9776597885780958,1.0778878686260316,1.015320058014463,13.125414225000002,passed,
2025/05/12 08:30:00,0.6185247032735404,0.6213458977111396,65.99848305279502,84.20184358840076,2.707105103440286,2.83,2291.6739983001694,2562.442838320455,0.9782598357742334,0.9962100204101774,42.95338793828925,18.347270660546904,2.955547035197648,1.0815067044128868,1.0379575034005675,13.140604461111112,passed,
2025/05/12 08:45:00,0.6208069626368439,0.6239478826707602,66.75365971095331,85.13744454038836,2.7153784291999497,2.85,2310.2032383577675,2562.6013786271114,0.9786669802621821,0.9965006122712003,42.98548271339735,18.653113266213715,2.956040079159697,1.0729962393450787,1.0249542318481597,13.231508546666666,passed,
2025/05/12 09:00:00,0.6206330241208045,0.6257163099810359,67.33651778136134,85.80426274487633,2.7127378713509116,2.85,2329.3812118791766,2573.0291464711772,0.979290970339937,0.996773173804643,43.11407260004836,18.44440118745447,2.960114734297051,1.0660235831706164,1.0123508619167474,13.298954239999997,passed,
2025/05/12 09:15:00,0.6253874127905972,0.6293518165184806,67.91572614217382,86.71009401654648,2.7244155878758365,2.86,2333.6271105482756,2587.601065953624,0.9791944374814993,0.9970781405840354,43.065955497484566,18.381010389035534,2.950556053520265,1.0652493090203758,1.0095892234198363,13.407470755555556,passed,
2025/05/12 09:30:00,0.6322183374755049,0.6345531317149975,69.13107907212714,88.32869797028812,2.7354702016019687,2.84,2350.0584651598992,2630.050152737681,0.9791949299516629,0.9975191924679853,42.91667486048364,18.104882686696126,2.947494090825329,1.0838931618208987,1.0224326221177353,13.622938724999994,passed,
2025/05/12 09:45:00,0.6304127315855512,0.6392941418024662,69.31698542266953,88.8651254268284,2.750096990556298,2.85,2336.339265805462,2625.6882825456278,0.9793353378815085,0.998213004472099,43.487152479130316,18.580319578391606,2.9625941220662817,1.1050699654962486,1.0312792774211552,13.646057027777779,passed,
2025/05/12 10:00:00,0.636514633439525,0.6413140953468003,70.41745649207488,90.15730224814823,2.754941910558009,2.81,2367.7834646186707,2645.667746401682,0.979558902915623,0.9982408733670448,43.10993669678955,18.523868736351254,2.9505665625090924,1.093752892632687,1.0212980973052699,13.811766857777775,passed,
2025/05/12 10:15:00,0.6390135060559635,0.641310499278349,70.98484598627181,90.7166761601319,2.7578021344250305,2.8,2383.873197421401,2651.1174170261065,0.9795802123140956,0.9981432179046457,42.91624387437644,18.640151630783482,2.9533729794335724,1.0876663546274474,1.0186074769540243,13.885507863333332,passed,
2025/05/12 10:30:00,0.638833852250324,0.6427192640806203,70.6154223352107,90.47120083220781,2.764075882942326,2.82,2362.1736674570766,2650.640919933096,0.9792465837185521,0.9983360927946338,43.11975335622666,18.603394864789895,2.9525749693411893,1.09859495933868,1.026742287640832,13.855799906666665,passed,
2025/05/12 10:45:00,0.6427147830344784,0.6427115582298738,71.3650183865803,91.21595533914994,2.7700100558509066,2.83,2388.004043698322,2645.842193908366,0.9794083567805072,0.9981957161826621,42.81932728386077,18.96586919401414,2.9461863785371616,1.0789536367508665,1.0130569526148467,13.943804697777775,passed,
2025/05/12 11:00:00,0.6491439165709553,0.6424222744443394,71.60869107955163,91.49522028043737,2.766276105063619,2.85,2398.187868895092,2672.1567920466355,0.979130767467467,0.9979253803348691,42.25740724714881,18.2979173537447,2.9179921880354254,1.0702772358517159,1.0134691317296491,14.025973279999999,passed,
2025/05/12 11:15:00,0.6485957393451828,0.6492662060860968,72.09598727031081,92.43537144442247,2.783494362847869,2.84,2389.3987212446536,2679.081501741867,0.9794213216138199,0.9988262403113057,42.919685872757576,18.39306713800517,2.926287214248239,1.0831532952684493,1.015347974407865,14.108086128888893,passed,
2025/05/12 11:30:00,0.6666260962977514,0.6502771728801999,73.96608032926113,94.50690134792711,2.7920274955010504,2.83,2439.0270216570248,2734.3307705834427,0.9788671286994984,0.998294252518425,41.47153452488126,18.069721956633156,2.8862327952972593,1.0760577140836332,1.0297836346017932,14.444157199999998,passed,
2025/05/12 11:45:00,0.6598659385760376,0.6535386642820408,73.89506545369908,94.5707327630719,2.8012543974287327,2.83,2425.544674172416,2714.6920521135858,0.9792879694029545,0.9989397034568104,42.32914431370824,18.575513554009586,2.9139245460350187,1.0891392184695383,1.0290599689619921,14.399110733333334,passed,
2025/05/12 12:00:00,0.6588658267797534,0.651731730612246,73.59108324902127,94.12323352937186,2.7962461383289656,2.85,2420.5268053748523,2712.8160998865364,0.979161521612965,0.9987549707434509,42.31106573242402,18.410842626665676,2.9162150208469773,1.085607979309951,1.0268703972161055,14.354090275555551,passed,
2025/05/12 12:15:00,0.65411734545947,0.6548819240723524,73.34545371704445,94.04430279566562,2.802948014579517,2.83,2399.9496492831745,2707.1244824235528,0.9793219321881951,0.999327550797836,43.02221453361234,18.431551512068378,2.934058546920855,1.0980240845120381,1.0281046786998935,14.314863297777784,passed,
2025/05/12 12:30:00,0.6530998280281153,0.6509207390894262,73.18425193932917,93.5503118130193,2.7931008167856057,2.85,2408.00437029054,2700.9744801121005,0.9792887634613021,0.998869982041678,42.80331780437178,18.485587201203536,2.9390075000189824,1.0935662110712223,1.027875237361455,14.269893,passed,
2025/05/12 12:45:00,0.6509892960824798,0.6523444687016734,72.80790256135305,93.27255614414307,2.798526360190533,2.83,2386.0152000508083,2696.9988152763995,0.9790986401876647,0.9991332907180965,43.20563449832319,18.322944224895874,2.9480492474403275,1.0935864070992516,1.023236145212008,14.224948711111116,passed,
2025/05/12 13:00:00,0.6509997408861813,0.6498280794082741,72.5287280103322,92.80463792930482,2.7922702298672495,2.83,2387.9322091986983,2690.3837358111296,0.9790324698601099,0.9988216892931405,43.02119539729641,18.244168572536996,2.940792638424529,1.0828638402238548,1.0166512558679803,14.18003043111111,passed,
2025/05/12 13:15:00,0.6507396290470958,0.645072933517186,72.45942830137997,92.36585932767802,2.785516569613978,2.83,2399.7536073455644,2674.7587162192085,0.9789178232528334,0.9982282289707712,42.62497866033827,18.751484027656584,2.9474680927975223,1.0810475610809405,1.020951287879097,14.135138160000004,passed,
2025/05/12 13:30:00,0.6492713329273611,0.6431734852117788,72.24117745934922,91.97899191786023,2.782727119226559,2.83,2397.0550972164488,2666.3187695697115,0.9788295616067326,0.9980418126367164,42.646852100530765,18.824108582445078,2.9546413467673966,1.077774102792673,1.018522241834794,14.089987773888893,passed,
2025/05/12 13:45:00,0.6473413469854877,0.6419046535923963,72.011305081419,91.63225741410989,2.7809601478294,2.83,2391.5014860533024,2658.9658298109243,0.978755716387838,0.9979493948993307,42.76350593616814,18.865520147142057,2.9640294706821573,1.0762795232618918,1.016365110841512,14.045148333333334,passed,
2025/05/12 14:00:00,0.6442705972379157,0.641264832301346,71.87164405708148,91.38774095948659,2.7797774028101587,2.83,2387.297870907649,2651.267173208135,0.9788281093313054,0.9979810445193134,42.98422313094906,19.06734575413192,2.97910489481083,1.0844825461009913,1.0209174790318436,14.006089252222225,passed,
2025/05/12 14:15:00,0.646042579915376,0.6384288212436569,71.60774442764786,90.94502998915023,2.7733951902950733,2.81,2390.693505804464,2648.3972461749154,0.9786200928360281,0.9975471113159043,42.61406408756044,18.834985815754884,2.963853955202813,1.0671865847417599,1.0108514699779056,13.975390054999995,passed,
2025/05/12 14:30:00,0.6426585959918529,0.6416474655608292,71.43661099966864,90.96408974632625,2.779672813216003,2.82,2372.147550633219,2648.13797453391,0.978736844425163,0.9980923761596892,43.253420531437975,18.680035685477893,2.977337915664963,1.0739404717042578,1.008482501012696,13.954751188888892,passed,
2025/05/12 14:45:00,0.6420737539419817,0.6405682222271633,71.31797682408136,90.74613297488526,2.7782839842917264,2.82,2369.4658698192247,2645.960482844392,0.9786193392449027,0.9979731801294583,43.26149137728729,18.629603634326156,2.9822111358098256,1.0712074858455793,1.0065653659528095,13.934278709999997,passed,
2025/05/12 15:00:00,0.6426459548119668,0.6385837629868151,71.17424435107584,90.46781539256362,2.774017206115465,2.82,2371.5741790772818,2644.144824392926,0.9784839588429578,0.9976926426651116,43.05663291757068,18.62436110265359,2.977946984032359,1.0690960326455639,1.008053069653323,13.913690816666668,passed,
2025/05/12 15:15:00,0.640241684201016,0.6365532323747214,70.89234860159101,90.00247380000071,2.7698442143014623,2.85,2367.5101966058996,2635.7461203625217,0.9784130915962431,0.997510611737194,43.12011855094646,18.662154583749516,2.9882419350447393,1.0673523883834914,1.006080957018185,13.858240562222226,passed,
2025/05/12 15:30:00,0.6386656232717625,0.6344978120884284,70.64386156647782,89.58061249802434,2.766075349402658,2.83,2364.251085879658,2629.1939967532003,0.9782862187223031,0.9972927571883542,43.160547112863576,18.66099973851822,2.9957354040183675,1.0637974631832592,1.0046340230147777,13.812245351666668,passed,
2025/05/12 15:45:00,0.6345034526605599,0.6397489611834167,70.40610275417379,89.6793103882014,2.7784448104466377,2.83,2336.8837846242595,2624.2710733241533,0.9784673727393944,0.9981470422172576,44.01416152668873,18.661404536560084,3.0096110014053052,1.0769015653976735,1.0043084105882047,13.784294968888894,passed,
2025/05/12 16:00:00,0.628057470083837,0.6333602317203066,69.17330486135047,87.9592898195181,2.757423236955317,2.84,2320.8183687968203,2608.1707073743605,0.9782536709893549,0.9975199859589327,44.042029746284044,18.166715567787854,3.018190798579313,1.0621216713889294,0.9975859075208342,13.591309013333332,passed,
2025/05/12 16:15:00,0.6305347912721574,0.6271053284737169,69.14646639425419,87.51474708114965,2.7469464235204937,2.82,2340.6747012948917,2599.00860969387,0.9779401545361927,0.9965772762355575,43.31602020618325,18.415513454853706,3.0111228820002722,1.0447243787190406,0.9943148015968727,13.569045404444449,passed,
2025/05/12 16:30:00,0.6266957899883968,0.6299052466379084,68.89298661719485,87.41234902709832,2.755400497524781,2.83,2319.791731413537,2589.3497627927504,0.9780171999588015,0.9971031190033236,43.94477633234774,18.544522672987693,3.0271243373575394,1.0545108194943664,0.9952165791912745,13.52665091555555,passed,
2025/05/12 16:45:00,0.6253892131583182,0.6276373591218467,68.61175443462035,86.94658632014375,2.746600531941784,2.82,2317.346364669043,2594.0432777510673,0.9778814189057582,0.9968351650864526,43.90058688556325,18.188414116233773,3.031101770902404,1.0525620615203866,0.9965110107374171,13.489625404444443,passed,
2025/05/12 17:00:00,0.6209742623392881,0.623433774929392,67.71601231793701,85.76202670145696,2.73545856374537,2.85,2303.9074199142024,2575.9678043499453,0.9776766392047012,0.9964081184662872,43.94698877753095,18.044406129850888,3.035080365073504,1.0401620542639767,0.9896303665670111,13.34869647222222,passed,
2025/05/12 17:15:00,0.6178101122659213,0.6203365710125504,67.20233832945763,85.01348238803284,2.7283156015940286,2.84,2299.472102960445,2559.375260807951,0.9776230224983838,0.9960886921403803,43.91270328349268,18.26968801563863,3.039324717858068,1.039939165778807,0.9924291240622063,13.256469068333333,passed,
2025/05/12 17:30:00,0.6174627677644602,0.620415782257589,67.3149897927026,85.10700691633238,2.7306800059331464,2.85,2300.9012452258103,2556.035774557935,0.9776411374511554,0.9961162271003466,43.98023590048778,18.476956521897552,3.0465236405057188,1.0432364392661244,0.9943890397040039,13.262740809999997,passed,
2025/05/12 17:45:00,0.6209434027495369,0.6220242887869494,67.90113710168974,85.78668144122717,2.7388240126444003,2.84,2310.6619628855206,2563.8412892517094,0.9776144539987823,0.9962234553278475,43.863237353043615,18.642753565230255,3.046051988079622,1.0453143590223428,0.9957302497566497,13.350406556666666,passed,
2025/05/12 18:00:00,0.6251224265850688,0.6234129230192834,68.42771198704429,86.70288725792355,2.7447246623605985,2.85,2319.31743101028,2576.587294415688,0.9773759508516001,0.9961977770455933,43.65506546320546,18.84180998603042,3.045860135900675,1.0454171890568231,0.9967057837368788,13.437910444444448,passed,
2025/05/12 18:15:00,0.626142850327067,0.6266759371881149,68.85149430628094,88.11533048238991,2.740597497120121,2.85,2328.092540709783,2602.3698569483195,0.9774719704730679,0.9964083548090865,43.62813314836113,18.989529125192337,3.052537095273164,1.0593265109513248,1.003985249993165,13.512412906666665,passed,
2025/05/12 18:30:00,0.6303048303812547,0.6385564456457262,69.80671316237891,90.75561897303439,2.762059324395712,2.84,2320.1101904171114,2638.93013307494,0.9776069451790182,0.9976563242806605,44.1473164764262,19.226744124944325,3.054803886656734,1.086989828475165,1.0163436171941926,13.697163565555549,passed,
2025/05/12 18:45:00,0.6296989938104358,0.639365779981849,69.87396920589296,91.70611417406218,2.75354574605591,2.85,2325.9188178803197,2652.1842907996156,0.977568447686076,0.9975629238584662,44.04702011771755,19.429198563482096,3.0644021720061803,1.0880405400617206,1.0189043835408222,13.707434638333337,passed,
2025/05/12 19:00:00,0.6369399678285571,0.6436631204401577,69.27151985911614,92.46721578702557,2.761112358932917,2.94,2307.4799319768035,2649.738953675815,0.9770304040308686,0.9976755756910662,43.781634439649324,19.316628887640768,3.0046532183994565,1.046181746149071,0.9873934616422348,13.687438331111107,passed,
2025/05/12 20:00:00,0.7043588725046546,0.6537666976631357,71.18091599619804,98.6983314316263,2.765685916163228,2.94,2334.285277760903,2855.9825483455584,0.9738704057677485,0.9966653667601594,38.59607458059713,16.967224242441763,2.7682174137511515,1.0113410633437492,1.0354999608658884,14.354650627777776,passed,
2025/05/12 20:15:00,0.6585328870555384,0.6664436902332952,73.89052075791348,101.24541600273777,2.769702044805382,2.98,2402.4763289664947,2829.5021538455276,0.9781745205173819,0.9992347768208959,43.29730391063123,17.842689622782004,2.975785847097989,1.041024092612496,0.9883207593934159,14.491021502222221,passed,
2025/05/12 20:30:00,0.6656772578904768,0.6599794559944049,73.72520801804286,100.14622283456659,2.7649793543383625,2.93,2401.913085500378,2840.520972835067,0.9772938772225415,0.9983725622122442,42.399817424065276,17.425104705791284,2.9605162075517564,1.0426461892964531,1.0049108833046239,14.49522193777778,passed,
2025/05/12 20:45:00,0.6631327537722503,0.6631876716523795,73.98864856209468,100.1430490448578,2.7844844642207143,2.94,2392.709215133415,2816.470567512831,0.977545434832352,0.9989530111485352,42.93908549281357,18.183859689293975,2.9772093907420363,1.0650835514602588,1.0169632779726814,14.50488017611111,passed,
2025/05/12 21:00:00,0.6612134841827871,0.6636591408250504,73.66479343922596,99.33168178697593,2.7910402528935747,2.95,2371.3607434044716,2811.221605597414,0.9773850227732328,0.9991919327716793,43.289330210189476,17.96930097907054,2.986685099843338,1.0797436746520024,1.025740834849871,14.464795950000001,passed,
2025/05/12 21:15:00,0.6602014686436686,0.6573655154008592,73.85727330000135,98.52716296305906,2.789967996179962,2.93,2393.641557206129,2777.314100619785,0.9774734736173961,0.9985575294867837,42.87536551120027,18.964221408228212,2.997804479061947,1.0843224893232144,1.0350250539480963,14.426800795000002,passed,
2025/05/12 21:30:00,0.663199582021284,0.654923975751896,73.49899936717637,97.562271772202,2.7926230979786735,2.95,2386.229628031954,2766.1218476879844,0.9771458487998944,0.9982845125893582,42.6294570628469,18.666199637629656,2.9773682508236923,1.0664785884400876,1.0231347900686922,14.388575740000004,passed,
2025/05/12 21:45:00,0.6576193008432375,0.6501456891187376,72.66714751298757,95.85007972331832,2.7874402861936156,2.99,2373.404987707058,2733.075628398706,0.9770930853844937,0.9979685382127123,42.78188611458103,18.858092254026612,2.9876278480675555,1.066395368197841,1.0204681186965936,14.234009790000004,passed,
2025/05/12 22:00:00,0.6514021855735811,0.6423162142516976,71.04197892244031,93.15273200739196,2.7645761548923833,2.94,2352.7851637965796,2709.80038448748,0.9768771320097498,0.9972641488076253,42.74195340957634,17.977451504253327,2.9769487398605285,1.0420035993200973,0.9984759400204383,13.995903288888892,passed,
2025/05/12 22:15:00,0.6547252262874544,0.6469966575354305,71.95571717776106,93.96584027348555,2.7833468705561564,2.94,2359.1358119060037,2718.9172875100926,0.9771302935756975,0.9978684264494,43.044605318391845,17.831707423957344,2.978287065067141,1.0410874157620782,0.9933135663024316,14.133983202777781,passed,
2025/05/12 22:30:00,0.6577411386116807,0.6429560707277987,71.52328682808555,92.87357687532166,2.783695424918649,2.93,2357.949334905558,2697.301167169644,0.9768381396650476,0.9973726505788433,42.62199510760375,17.77345519667602,2.951837747303244,1.0177388277448902,0.9784604144595151,14.072277694444443,passed,
2025/05/12 22:45:00,0.6525210808940786,0.6392274628020025,71.1720956480457,91.75377456497579,2.7719672548753644,2.94,2357.8169153283884,2693.0641034128435,0.9770278327868477,0.9971545575896394,42.797168924322,17.299917351553663,2.96703834355502,1.0174116272124123,0.9749834412863123,14.000876792222215,passed,
2025/05/12 23:00:00,0.6454569690968154,0.6370326874796216,70.8079004663157,90.7122928895879,2.770222177692377,2.94,2347.150805297377,2673.9106431337045,0.97719686569637,0.9972019126691503,43.24386854696527,17.54579347631094,2.997835111803174,1.037166857897923,0.9862427945535823,13.909455779999991,passed,
2025/05/12 23:15:00,0.6422546953191173,0.6359953140396108,70.27095057545039,89.68755022320549,2.773375483146648,2.88,2329.2012370689754,2655.361660344476,0.9771424718487098,0.9972822968946381,43.54351644272859,17.51517232847912,3.002090428882105,1.040199147836632,0.9865540249343658,13.824064533888885,passed,
2025/05/12 23:30:00,0.6399542894839579,0.6291304691822682,70.50568023911626,88.96327087519593,2.7683599587708487,2.89,2354.587866121902,2624.9041226248264,0.9772453169279264,0.9965337552082161,43.073364842101185,18.698497483316267,3.0247436414803417,1.0561193496777765,1.0080011350384106,13.785026236666665,passed,
2025/05/12 23:45:00,0.6378891301300141,0.6298329270217344,70.58409457371833,88.65583083188068,2.7771768570108577,2.86,2349.9238664952695,2610.0783441043645,0.9774386189762444,0.9968094184812845,43.42027139839867,18.857154664449524,3.0358910780156623,1.0574798398657808,1.0050369462104618,13.774803349999997,passed,
2025/05/13 00:00:00,0.6479925589439772,0.652089981371954,72.53585658344063,95.12354797150472,2.7957781727848863,2.89,2362.2897847071586,2702.631630278943,0.9778113819386802,0.9986470245783446,43.721574609477926,19.303354524609638,3.020843562736969,1.087243866036045,1.0225784370634,14.160396738888883,passed,
2025/05/13 00:15:00,0.6588253891263428,0.6505198780755642,73.94985118784045,96.27135185966021,2.8007833151156287,2.84,2405.945259999348,2725.3082568269733,0.9776915465361011,0.9981594269541313,42.70721605886831,19.505278477296734,3.0012583671304256,1.0843965718346544,1.0348833047631334,14.371529235555554,passed,
2025/05/13 00:30:00,0.6547144436541207,0.6515160867988264,73.62705653750561,95.71531666788246,2.80289905804107,2.86,2390.3639836116186,2718.6541294683716,0.9778118984991271,0.99846571075943,43.17862848725574,19.31030012562579,3.0136102024018707,1.0910037346592014,1.0333657417611777,14.32006205666667,passed,
2025/05/13 00:45:00,0.6558213090120852,0.6501045798311551,73.78623281338358,95.54245939214844,2.80586722750946,2.85,2397.092469104857,2709.9843216508243,0.9777984695971477,0.9983185298282767,43.00643415324403,19.60246302606322,3.012353269491544,1.093203499714215,1.0377845097564662,14.329779395555555,passed,
2025/05/13 01:00:00,0.6629543481497829,0.6482999698815738,74.39201965210056,95.86395778029424,2.811213983648523,2.87,2422.3654276490442,2705.5231674022593,0.9777299797655086,0.9979342616453628,42.315387234943934,19.95451030397208,2.985687511219769,1.0793981743302588,1.0353301444673724,14.415592125000002,passed,
2025/05/13 01:15:00,0.6755473049051627,0.6493257587840428,74.27294131744053,95.75126699967899,2.817298210586865,2.9,2409.5885446719662,2735.683486396242,0.9769311833411578,0.9977483043560286,41.59336789698784,18.727258200681366,2.9282340650472007,1.0546894709352872,1.0250699569791741,14.495765686111108,passed,
2025/05/13 01:30:00,0.6852140643459367,0.6481272220285098,74.17316874856473,95.46221397959236,2.8190331195202596,2.9,2406.8951442455514,2749.9533200985943,0.9763914204580662,0.9974023422920361,40.772439752595226,18.21518090850614,2.883590864961503,1.0450130069348753,1.0283198846528776,14.537326613333336,passed,
2025/05/13 01:45:00,0.6727457427294254,0.6540776528543276,74.4718009007584,95.77055413297573,2.823597855494606,2.94,2403.7322568549293,2746.13597185553,0.9774546444050202,0.9984959980679535,42.304109207236834,17.910679267220825,2.92888903717184,1.051496655003269,1.010151163907236,14.54115688666666,passed,
2025/05/13 02:00:00,0.6717661165244609,0.6505053065536229,74.80495434286473,95.55590789897586,2.8171207886237677,2.92,2427.898775307608,2736.9637096179017,0.9777127848067905,0.998106953526378,42.06431612068631,18.088319633526506,2.93598822366071,1.0407137044025718,1.0022303449311492,14.550041476666665,passed,
2025/05/13 02:15:00,0.6776100066564148,0.6527185576332131,75.72762708443065,96.4375556999621,2.833279883971768,2.94,2443.4588602869057,2739.812118251193,0.9777123889766066,0.9982631192434219,41.82307803023025,18.520952046725053,2.9279584111913475,1.0445456820697974,1.009021886558345,14.68565739666666,passed,
2025/05/13 02:30:00,0.633393073290042,0.6342367061826867,69.71075457635744,88.64110353911495,2.7746046622881195,2.9,2329.7563375330274,2593.695972070001,0.9779672098656222,0.9974408025489251,43.92837671774774,18.773858803680863,3.0105425427423236,1.0400281999559693,0.9799770899348335,13.660633732777772,passed,
2025/05/13 02:45:00,0.6415473106034192,0.6274815784127743,69.62912378575852,87.98489208309431,2.7597820897174805,2.91,2348.4781924544586,2611.243513633455,0.9773010418057548,0.9962869243965944,42.69578136690986,18.117251161396915,2.9722822320963664,1.0214746900350886,0.9839178258116158,13.687751134444449,passed,
2025/05/13 03:00:00,0.6429159972221566,0.6301364870422105,69.58023489388388,87.92674225144717,2.7644951054277063,2.91,2336.687084793258,2624.274573777485,0.9773031238163186,0.9966634732035516,42.9251046621998,17.355753193023688,2.9599727694381253,1.0157751594703,0.9765098469132327,13.714554223333332,passed,
2025/05/13 03:15:00,0.6439164186333601,0.6294060560783628,69.8303817264089,87.90244059211966,2.766319981939662,2.9,2345.2801047591065,2622.0838981766206,0.9773725417504863,0.9965838527661272,42.815820172606216,17.423613761549035,2.9599495912412994,1.0143486543841826,0.9763728366098868,13.741318298888888,passed,
2025/05/13 03:30:00,0.6426851657027439,0.6330298070403172,69.9694750475872,88.05811673438619,2.7762919171706844,2.9,2333.944761572682,2625.303710127477,0.9775579568998575,0.9971763815466181,43.30724121884641,17.26561707218788,2.967317072549986,1.0239290764946132,0.9778253071352991,13.768321447222224,passed,
2025/05/13 03:45:00,0.6451979376378351,0.6313171833675328,70.16052690988977,88.00156545013874,2.775221311228702,2.88,2344.7317091355817,2626.0459859485545,0.9774849696414668,0.9968958060630462,42.943474728717725,17.333729759742443,2.95942893527507,1.022138252636564,0.9811007663426397,13.79500819277778,passed,
2025/05/13 04:00:00,0.6408708726918537,0.6324041223821412,70.29952086300545,88.14144318533971,2.7806164462338105,2.89,2346.247964811965,2606.8201736053966,0.9778667477824123,0.9971917941783337,43.3408919022291,18.086211928632586,2.9816938310424166,1.0343394085165665,0.984691914960946,13.772582724999998,passed,
2025/05/13 04:15:00,0.6475216676835477,0.6313920681106404,70.27291330811744,88.15513770789225,2.77668052350123,2.9,2348.032725286569,2629.3168268229233,0.9773958356156378,0.9968282573681044,42.72266821142982,17.439354373321066,2.950480996419108,1.025638550785132,0.9868612973901677,13.82050956,passed,
2025/05/13 04:30:00,0.648004315478226,0.6321668221423626,70.67358084333604,88.5795633232449,2.7803779032556695,2.92,2359.342099606265,2626.3215468080866,0.9776081150009126,0.996916611578253,42.68317390969086,17.858165999378237,2.954229647655989,1.0316614850576216,0.990143475821048,13.862029035555551,passed,
2025/05/13 04:45:00,0.6503116050173681,0.6334005761182467,70.46475786752592,88.52516360791245,2.784935155391754,2.92,2352.958916305618,2620.865931550504,0.9775463298089494,0.9970115098828426,42.64868400197378,17.700798033591287,2.9305885752709893,1.0162011813232434,0.9774776612173434,13.851779675555555,passed,
2025/05/13 05:00:00,0.6385572210769412,0.6200679595595472,68.18482099884926,85.34455765040131,2.7322823667980476,2.81,2334.5332815109878,2611.205242518654,0.9772462994418498,0.9955719610760192,42.39565076405156,16.0569430230195,2.935002528646161,0.9846683234897846,0.9627957663958112,13.513154159999994,passed,
2025/05/13 05:15:00,0.6448953469113841,0.6247093281837873,68.84608820707511,86.36628807443564,2.744308740077243,2.87,2337.581914405154,2636.411045841979,0.9771954267248053,0.9960176395919659,42.289643075971,15.88352774820609,2.917863900096795,0.9938329815503798,0.9697847779448815,13.650172353888884,passed,
2025/05/13 05:30:00,0.6380107570922727,0.6331061082735476,69.10096614232621,87.09904439939727,2.7737241325000603,2.89,2315.3897393645934,2601.616634515885,0.9778393160920421,0.9974036820558512,43.63078037406009,17.187304283403343,2.953842357071073,1.0159614218857154,0.9682175679171363,13.638419238888895,passed,
2025/05/13 05:45:00,0.6351213699823155,0.6323344400889832,69.15601927100775,87.050319419998,2.763720964777363,2.88,2320.099022948931,2615.484331465012,0.9780598230781812,0.9974066094880285,43.685625546503275,16.960973593508736,2.969306912321284,1.0320424731596098,0.9806198577312017,13.640575189999998,passed,
2025/05/13 06:00:00,0.638587348824376,0.6258337716727754,69.18548600257856,86.65191474719236,2.7508295098405395,2.86,2344.3020578909845,2610.8379850648967,0.9777406952559381,0.9963639939840996,42.732754046095486,17.277543060421635,2.957597265865141,1.0247731073223805,0.9880818545614715,13.630745455555557,passed,
2025/05/13 06:15:00,0.6343959197329144,0.6330138016834163,69.12980771896727,87.06476580603261,2.7698188346801906,2.9,2318.483822767213,2598.6467729741535,0.9781535691175449,0.9975174713139843,43.723918180893826,17.683180854900424,2.969896574079413,1.0444232502887865,0.9904700535684903,13.619560936666664,passed,
2025/05/13 06:30:00,0.6401553705692016,0.6274042629435931,68.80713368435227,86.46976087677028,2.757179792024329,2.92,2327.1157252967287,2606.6395502186538,0.9774956749789484,0.9965284146461704,42.76076641230253,17.202263627231957,2.939588803562708,1.022036079098595,0.9869600371228004,13.60325034444444,passed,
2025/05/13 06:45:00,0.637444356672759,0.6246960664166642,68.1630299615663,85.65858316322591,2.745396646165088,2.91,2320.6729323707523,2600.60605374807,0.9774914210043734,0.9962556730258477,42.71197796486995,16.875625160990108,2.9327830905007137,1.0145218696578906,0.9834407751533578,13.510862823333339,passed,
2025/05/13 07:00:00,0.6340281400607779,0.6232601292177663,67.72679986184745,85.11253899078268,2.7390780824795327,2.91,2317.233773780604,2586.254199182212,0.9776913414505507,0.9961841169518089,42.83738122571123,16.811879725548483,2.9322025637410887,1.0037069711883009,0.9727827321071301,13.43103643444444,passed,
2025/05/13 07:15:00,0.6344002470805084,0.6242599024185675,67.93345780982783,85.38145173964008,2.7397572502274024,2.9,2320.8232893155787,2593.2733934772195,0.9778022141476351,0.996312644265053,42.88006906116104,16.70763876916655,2.933796295806696,1.0049559964748407,0.9719653041245732,13.463432014999995,passed,
2025/05/13 07:30:00,0.666643105290248,0.6475794015942284,74.13778267344051,93.20160947958645,2.830885264316426,3.06,2426.6105112131163,2656.3809972663325,0.9785262813283001,0.9982813668134026,42.06437298423261,19.420253773666587,2.9078469879474964,1.054791888172901,1.0074293175615996,14.389365759999993,passed,
2025/05/13 07:45:00,0.7335115239204939,0.6937121832256872,96.9563706544567,121.46584911356868,2.920403911529173,2.92,3131.0776816110197,3145.1835303991493,0.9809779947524746,0.9992689703525625,35.44604596005087,19.66982312262252,2.67242588656305,1.0073845888855373,0.9943029240138234,18.329217793333324,passed,
2025/05/13 08:00:00,0.719770150149527,0.68706148765977,92.38090357036438,115.36143401845628,2.8658302344710496,2.94,2994.4913665639406,3140.225841569973,0.9807930745656406,0.9989373207839466,37.7717534618228,16.48258995785568,2.731613677799513,1.0221004494167527,0.9961263549533759,17.581058054999996,passed,
2025/05/13 08:15:00,0.7155207026315196,0.6838479013179546,90.4745471157711,112.99383004681745,2.8756344613840255,2.94,2916.6939940595353,3063.79496734211,0.9804821178367072,0.9990497223032895,38.5763890108432,17.223129677841587,2.7669113804007637,1.0178300250548504,0.9889622735469842,17.19770015333333,passed,
2025/05/13 08:30:00,0.714461866332394,0.679595034427812,88.37940241919893,110.38329053309828,2.873187364166678,2.93,2849.964095505395,3000.5318866371936,0.9804291258025583,0.9990191337867709,38.76301856217623,17.504815777458475,2.7708052190069243,1.0098673598040686,0.982900283639041,16.809571130000002,passed,
2025/05/13 08:45:00,0.7182598385664155,0.6693855122526426,85.79635090582939,106.81503394183292,2.8595608250427547,2.93,2772.822605068991,2942.8133247090127,0.9798383489485929,0.9983146800551894,38.444046547105174,17.02346167137772,2.7717154110941706,0.9759770407867139,0.9646587091062535,16.344208595,passed,
2025/05/13 09:00:00,0.6895749169923526,0.6848189059685496,83.03995632496684,105.07244720737383,2.9350665586760187,3.02,2603.523395513292,2777.3954499719616,0.9804332930614607,1.0014239936281972,42.4078323478492,21.128795122787004,2.8821372650294705,1.084750673957722,1.0162153139593457,15.793354958333337,passed,
2025/05/13 09:15:00,0.6855525398522052,0.6820950478139873,79.98704430690812,101.85807563151793,2.9643990498864725,2.97,2488.8549796683033,2665.5374548255327,0.9796479965119422,1.001792640915179,43.239403888962656,22.79520435999832,2.892218122901008,1.0911842148907749,1.0201784766285358,15.279676035555548,passed,
2025/05/13 09:30:00,0.6641928097512527,0.6584609066621259,74.3869865093835,94.36606729528812,2.891269335548835,2.93,2394.9752771192034,2579.0957180276973,0.9788312231595631,0.9998233754288086,43.3664470238029,21.91314754974631,2.914254812988628,1.0588510505466642,0.99422837820345,14.38137894111111,passed,
2025/05/13 09:45:00,0.6743203594214118,0.6577488827420872,75.00692292992659,95.08729633319295,2.9037690033959307,2.96,2410.312730752514,2579.374296597814,0.978377589072873,0.9994712431598447,42.569693973902204,22.44100822981323,2.886489293207357,1.0525006910054908,1.0016916959244704,14.488898526666667,passed,
2025/05/13 10:00:00,0.6811445716682235,0.6748259056241751,77.97814992768176,99.31699677956139,2.9535344370936056,3.0,2439.270092412892,2626.6321128977183,0.978985200257408,1.0012410262044302,43.27246463007613,23.032997566150744,2.9013713062598563,1.0971445301966856,1.0297689910609449,14.96231661833333,passed,
2025/05/13 10:15:00,0.6754493825894763,0.6713637758071654,76.86866005456892,97.9012602649623,2.9382070439612282,2.93,2421.6693535248323,2610.7497544140538,0.9790128346135746,1.0010160380783664,43.45448997568485,22.705473856782632,2.90477459428634,1.0844569247083236,1.0153506468206388,14.786289271111114,passed,
2025/05/13 10:30:00,0.6908652303877152,0.6717743699360501,78.22028713031328,99.45288238720521,2.9470712003527617,2.98,2459.3936139509074,2640.0401577434386,0.9786464817413081,1.0005898239827022,42.28273146063477,22.688224570708993,2.861185253303838,1.07049556650663,1.0206227665018337,15.028394406666667,passed,
