datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/13 10:45:00,0.6981873489798188,0.6734808479839622,79.87358346580423,101.26826995825061,2.9523188421620215,2.98,2502.082833230392,2673.087954981497,0.9787965267900036,1.0005493988992633,41.73088152361797,22.778251648033226,2.856585803098333,1.0768217197405283,1.0332497068618822,15.278754229444443,passed,
2025/05/13 11:00:00,0.7170079410466477,0.6632336759623009,82.21118641438059,102.74265112619958,2.8724058004114257,2.93,2648.052651436261,2828.9412182135716,0.978982249610967,0.9982310550239679,39.01721022599306,17.841383041676956,2.776826985199672,0.954435231905871,0.9479955453798812,15.732148960000002,passed,
2025/05/13 11:15:00,0.7155380595664322,0.670498599448365,85.57374092169802,106.74763761567394,2.865209529220083,2.94,2764.586873297627,2926.2286384641575,0.9798628777915126,0.9984796079478971,38.85087460395197,17.267960907372565,2.7761430917980245,0.9700167870974239,0.9547145914538646,16.30537883333333,passed,
2025/05/13 11:30:00,0.7186820140921303,0.6761953098979862,88.82788815117698,110.65735250856183,2.8735004327029494,2.92,2870.29506402564,2997.3716780190834,0.980092538987309,0.9984671695531089,38.2636012492442,17.779166348092502,2.768234072977929,0.9930393700741269,0.9757431888215574,16.86074292222222,passed,
2025/05/13 11:45:00,0.7207348800554144,0.6784996829270747,90.86048902857378,113.01538067155927,2.8784121948760615,2.93,2933.4800813375064,3039.1553739330807,0.9801526528818169,0.9983867232669109,37.91600605971546,18.16834698033849,2.7716512612616313,1.0077292864999519,0.9917879504684227,17.191706729999993,passed,
2025/05/13 12:00:00,0.7174736746226599,0.6798047293798882,90.04633765640679,112.28553242727428,2.879315479726527,2.92,2903.0248271176715,3024.7685815585132,0.9802529746422222,0.9987092216731076,38.37811919817648,18.00973535628571,2.775738720265026,1.0081619080950206,0.9863308577116527,17.067987322222216,passed,
2025/05/13 12:15:00,0.7167828565474309,0.6786322545042963,89.39134690208999,111.49443942298682,2.8756939261865706,2.93,2881.20636728318,3016.715139977804,0.9801574671284361,0.998675652783176,38.52799902011782,17.676196181321117,2.780071714519389,1.0005843001287391,0.9789202382164032,16.960617055555556,passed,
2025/05/13 12:30:00,0.7161406731923298,0.6769460557448911,88.7454852483287,110.66825804738794,2.8746358989805745,2.92,2858.3914382503276,2999.656341479757,0.9800270017307028,0.9986090358955649,38.685372264766876,17.611762621661438,2.7882925430187817,0.9935220306397424,0.9726697400548421,16.83975444555555,passed,
2025/05/13 12:45:00,0.7168207686527207,0.6746932172828706,88.0700428356405,109.80497272658774,2.872416174039354,2.92,2836.3176408221375,2986.5902635445423,0.9797973934172434,0.9984465748863404,38.68380535965104,17.47115570308067,2.7904255117077934,0.9854715863656207,0.9678095505107809,16.72581484444445,passed,
2025/05/13 13:00:00,0.714612065688918,0.6740383968936061,87.54063508430485,109.16273794658136,2.875954375675796,2.92,2812.157852860941,2963.8477723198357,0.9797632204545351,0.9985632888335839,39.036102675773535,17.7315044996759,2.806904955227628,0.9865281647894574,0.9668746545202147,16.611528651666667,passed,
2025/05/13 13:15:00,0.7147072272050432,0.6721486359729889,86.73441074179031,108.23668932653675,2.875346289678814,2.92,2786.038226865548,2949.0784965913367,0.9794455384459027,0.9984222177159772,39.16163917547618,17.459900561361163,2.807180079300307,0.9709802138631899,0.9537970053293735,16.490446591666668,passed,
2025/05/13 13:30:00,0.6853188461917077,0.6865342337245672,82.9823362710366,105.46666672902435,2.960008631813358,3.0,2575.7250896752867,2755.3933924952257,0.9797088465609433,1.0016478279559988,43.27897183058295,21.969776266375042,2.9237259915871396,1.0889263192767944,1.0137951753021344,15.780156724444446,passed,
2025/05/13 13:45:00,0.6736408519703339,0.6734491512622507,76.93164597729103,98.22338360728428,2.9460223578761706,2.98,2396.174536962099,2627.5871969978884,0.9784550448439995,1.001229935513821,44.35065173726041,21.806629110929006,2.949194620055573,1.0582491387076207,0.9863730207681622,14.800114388888883,passed,
2025/05/13 14:00:00,0.677720389304559,0.66348152549164,76.3511322005304,97.02047409371131,2.9325934095756754,2.97,2406.3454869981742,2599.234925153734,0.9779417660125267,1.000019755021214,43.3264443570999,22.501478809698515,2.9337218065695403,1.0470522511546054,0.9936215487718468,14.67933212777778,passed,
2025/05/13 14:15:00,0.6733422032521987,0.6659898944385474,76.03862430530393,96.87298045416159,2.936452710955457,2.97,2387.834783116876,2596.413403046182,0.9780287344071725,1.0004448777399106,43.903514140077554,22.399652617422742,2.9478164994930327,1.0544138715899096,0.9921481688519659,14.63600909833333,passed,
2025/05/13 14:30:00,0.6736216391279795,0.6624668846139743,75.77818001712652,96.38908848561755,2.9287975520486262,2.97,2391.071844131559,2588.961739889217,0.9778999056170579,1.0000309943916552,43.594037382470674,22.530088393275076,2.9452413622985496,1.0512795760699134,0.9941674983476186,14.585510169999997,passed,
2025/05/13 14:45:00,0.6778102377436919,0.6585143238781218,75.4010037132034,95.80195611443425,2.9216758569541907,2.97,2389.7023352784845,2587.6848465973917,0.9774450075272996,0.999438117577059,43.053487424859526,22.28979319855418,2.9274392293066396,1.0348873787452948,0.9888633305284397,14.542311960000005,passed,
2025/05/13 15:00:00,0.6703490492093201,0.6620993059941394,75.26635198364208,95.88298512074012,2.931473870991517,2.98,2372.9630343305485,2573.071932406482,0.9777669017724493,1.000101245040756,43.97320294977584,22.61816919963804,2.9570736436233784,1.0456334177075473,0.9855350544933292,14.49917227,passed,
2025/05/13 15:15:00,0.6732713304104396,0.6585061162462318,74.92265091664765,95.33758428774084,2.9247130526466516,2.99,2371.1121487354308,2571.543771808318,0.9773718865365653,0.9995828736259497,43.58218733393648,22.393066961778818,2.9458185890758934,1.0315013074131067,0.9803752394433299,14.455850285555552,passed,
2025/05/13 15:30:00,0.6710326390892342,0.6574692641588853,74.68681191652468,95.01755899654229,2.921248968910498,3.01,2365.541013655168,2568.248695263539,0.9773149631399227,0.9995097626151972,43.733827778403594,22.251032821686426,2.956236940312483,1.0259018355425693,0.9737384653235672,14.4128281,passed,
2025/05/13 15:45:00,0.6706174516542213,0.6542781230593234,74.47540128673073,94.58665129554412,2.9123386633871804,3.0,2372.28768428102,2561.7623043203625,0.9772833388251102,0.999117957913386,43.5339988348205,22.2179188649424,2.9530300414033994,1.014663595264176,0.9666860264328786,14.369624548888885,passed,
2025/05/13 16:00:00,0.661738671595787,0.6587215744082567,74.28379667175413,94.62884901358576,2.9187042949913535,3.0,2350.9313289001093,2557.6576954704537,0.9776497174085782,0.9999094836386259,44.582129589492354,22.20326707922356,2.9894110530917586,1.0309486632262241,0.9658271266119561,14.32671986777778,passed,
2025/05/13 16:15:00,0.6650571553385022,0.6563607056062057,73.87115859724366,94.12971166514602,2.916594766646243,3.01,2341.6544674558663,2555.7943896891106,0.9771874996717018,0.9995435841113344,44.24961836637633,22.083730208069206,2.9749093061383105,1.0248946675174195,0.9672633452353562,14.283873706666663,passed,
2025/05/13 16:30:00,0.6643139605598698,0.6538711458230334,73.68948522718641,93.79564106177492,2.9147898788548567,3.0,2339.652070227458,2546.0680554812875,0.9770091111849681,0.9992829197709239,44.18426693748336,22.36075656327441,2.983413248839104,1.0262917881668572,0.9709457624574538,14.24084757333333,passed,
2025/05/13 16:45:00,0.6618878056779182,0.6568936243895761,73.98527537840627,94.28504591704335,2.9262758895512446,3.02,2330.221491454958,2547.342417550047,0.9770487293560708,0.9997475905248946,44.70201390350422,22.63571143177604,3.010747339610765,1.0432152937346097,0.9800153977067159,14.273097666666667,passed,
2025/05/13 17:00:00,0.6669320741929936,0.6569012503303664,74.2758617362874,94.63605049698363,2.92629363509972,3.01,2340.151521948006,2558.227859647513,0.9769313904070038,0.9995788733180343,44.31261595824557,22.37425095883894,2.9921031051152545,1.030412036969121,0.974130018060642,14.33409640666667,passed,
2025/05/13 17:15:00,0.656427540609802,0.6499890767716282,72.57038969097354,92.40141609675109,2.9014339980758153,2.99,2316.589057922163,2527.970748784009,0.9768277891887799,0.9990118143418961,44.58488010746028,22.11335162941138,3.006455241357759,1.0181012249815617,0.9591019666679825,14.056170528888888,passed,
2025/05/13 17:30:00,0.656443384323415,0.6476729290270458,72.26499094484653,92.00461880839451,2.902769345083207,3.02,2314.881751341769,2506.5511351285963,0.9767062532701161,0.9987628631316463,44.44322430336074,22.620991587331204,3.000360159859304,1.0125547353283848,0.95715168106982,13.995507582222219,passed,
2025/05/13 17:45:00,0.6692439409159338,0.6445095467924494,73.69835539010444,93.23374478586966,2.887921521953825,2.94,2368.0421000257934,2560.724172655191,0.9764901264167243,0.9978908250508536,43.11931046777084,21.73903184200802,2.9764116394101885,0.9951247776211252,0.9592931064276254,14.233890195555551,passed,
2025/05/13 18:00:00,0.6497264129544451,0.6528087678397336,72.8924829742006,92.94363460347198,2.918477487920807,3.07,2313.079224923443,2499.524228730096,0.9772775817018371,0.9996435207624951,45.32792441998276,23.412807823077923,3.04555006838122,1.042356475218235,0.970145189816668,14.04547483777778,passed,
2025/05/13 18:15:00,0.6513480248778575,0.639161333121493,71.36915357282085,90.5031072521428,2.871030703865972,2.96,2309.7781845447057,2516.7889717523767,0.9762190939178699,0.9977685509735404,44.10524123125076,22.102474336041528,3.0253433416202142,1.0252434511502488,0.9744334035570869,13.857222499999994,passed,
2025/05/13 18:30:00,0.6368094513609545,0.6384005107689529,70.6192084374223,89.62954714901453,2.8745661025891383,2.97,2286.9612950221767,2468.237470422931,0.9766669095346909,0.9982036128086634,45.155400818872735,23.333706478673605,3.0813900009221937,1.0515271602858374,0.9840143336979089,13.669133182222225,passed,
2025/05/13 18:45:00,0.6268001727287165,0.6357576357691695,69.38264360139388,88.14537266879617,2.8582942594428475,2.93,2256.926955387302,2459.594739293731,0.9765893992469332,0.9981526151930216,45.69735379963763,22.982227512123785,3.109196734811057,1.0661304835232666,0.9941062751377711,13.481206884444445,passed,
2025/05/13 19:00:00,0.6196172115770375,0.6309905339646298,68.29614165027385,86.75487319189173,2.8484639154702664,2.94,2239.0491990226883,2427.8323206864998,0.9764316184840908,0.9977768774502067,45.891357641817905,23.311342022844595,3.124139753899776,1.0618040939415565,0.9927638925483103,13.293443606666662,passed,
2025/05/13 19:15:00,0.6134428486108761,0.6266809460332371,67.15532445597192,85.3768486695687,2.84184122553916,2.96,2217.6105486132656,2394.1331445631263,0.9761891426063826,0.9974340149358524,46.06689201860545,23.75350007225866,3.1316453471664674,1.0603341024456734,0.9950497031545782,13.105843348888891,passed,
2025/05/13 19:30:00,0.6051694251854898,0.6200258749326687,66.03852561471815,83.90321373755917,2.810723735431276,2.96,2216.136299824082,2379.9774869081143,0.9763277373288347,0.9967236629624956,46.00531696481396,23.360501586946214,3.1400614381664917,1.0421355812041355,0.9822779932615726,12.918406111111109,passed,
2025/05/13 19:45:00,0.5992346017690433,0.6188337644828774,65.19980291997143,83.19840270444183,2.800405514941588,2.96,2199.757785161748,2366.948400222058,0.9763722937346232,0.9966940685036395,46.32804693049183,23.27095878339787,3.1468670915040744,1.0368945078874605,0.9749662512697524,12.788629186666673,passed,
2025/05/13 20:00:00,0.596433332174744,0.6189192006032953,64.75565966368984,82.99337679066024,2.7998528515819214,2.98,2183.0666396339852,2362.5701817710483,0.976098195600207,0.9967194178277923,46.62982472967531,23.192381753549327,3.15957214316822,1.0321362910502843,0.9685067373153272,12.727114216666665,passed,
2025/05/13 20:15:00,0.5966652305025887,0.61682934553838,64.18056615407663,82.54752767074582,2.7825605352049307,2.97,2182.880148274829,2370.6234034697654,0.9759749235009689,0.9962985160887545,46.24806632927753,22.635841015563173,3.134252869802477,1.0199590907223839,0.9634974455793921,12.670399279999994,passed,
2025/05/13 20:30:00,0.5970692782503102,0.6161518687192296,64.00946735741931,82.62622198315677,2.787423407002513,2.98,2181.4253712299846,2350.743884050749,0.9758381573118925,0.9961750736708183,46.14534958703438,23.291733836198052,3.127860213026643,1.012047999531942,0.9583515291034328,12.633074666666664,passed,
2025/05/13 20:45:00,0.5969765360943453,0.6104517830504707,63.70983225812038,82.17526066100477,2.7642921622184096,3.01,2194.8562662091726,2361.754849464255,0.9755154406068064,0.995249600072381,45.57536599599876,22.884513231782734,3.1255313604261232,1.002240333191519,0.9591038619557887,12.595804393333339,passed,
2025/05/13 21:00:00,0.5980467160651536,0.6067427893793013,63.44117305724499,81.92468513799457,2.7498000191029868,3.0,2204.7105855225645,2364.893126438801,0.9752855644635111,0.9945940332787228,45.04001770818809,22.750154380404144,3.1111815332941632,0.9925014013229111,0.9583264585913503,12.565496374444443,passed,
2025/05/13 23:15:00,0.6574718087019044,0.6351343846173723,66.69022447332317,89.14147392058369,2.8587596302049865,2.94,2181.4551420506255,2476.6565867688014,0.9728588255169202,0.9966541804154617,42.76777333478962,23.721906813402114,2.9400976777899857,1.045586365595337,1.0314100143720057,13.316421763333334,passed,
2025/05/13 23:30:00,0.660563084380216,0.6518285932515131,74.69088552105116,97.0421933439875,2.8888453280763877,3.0,2378.525284310621,2578.224968020734,0.976921149953754,0.9986609169580266,43.93431351943138,23.71612741237545,3.0576632324446025,1.0437580200524992,0.995330338249973,14.319284808888893,passed,
2025/05/13 23:45:00,0.6725900438110853,0.6628418985638801,77.11484971341338,99.44335399104042,2.946054320716554,3.0,2386.9464091518284,2602.720476247387,0.9769955646032319,0.9999764889806183,44.1473752169358,24.398439939260257,3.0594125887090278,1.0961527182136392,1.0415245417483536,14.699829686666668,passed,
2025/05/14 00:00:00,0.6965134492275896,0.6708346836441381,78.81337517327685,104.22407035548562,2.944477793611992,3.0,2418.3958560511,2700.9621218001275,0.9763210890257925,0.9998736916970709,42.666156585429285,23.850214620833878,2.9956269187962894,1.082297211419522,1.0571456286305256,15.07383588333333,passed,
2025/05/14 00:15:00,0.7049753077127386,0.6772116819963999,82.39019935597535,108.7551679197755,2.9642853302517422,3.03,2528.8926027273396,2769.652559327517,0.9765791485308283,0.9999292817221397,41.7742165630627,24.465732859309796,2.9549128036536443,1.0993450280149706,1.0769537345093085,15.70639969555555,passed,
2025/05/14 00:30:00,0.7101293021943094,0.6806263135204227,84.77755928384377,111.44631403128075,2.9443683228818247,3.06,2628.216016011777,2867.163921428686,0.9769751697446224,0.9995609364060473,40.88378383746539,23.004587933824226,2.9096230699211123,1.0806840741266086,1.0611394719236398,16.18042261,passed,
2025/05/14 00:45:00,0.7158013013531621,0.6780204290596785,86.74698781168624,112.93687542332268,2.9176585740584295,3.01,2719.754572866448,2931.845551497445,0.9774203432896088,0.9987410225071736,39.87350601378708,21.686347303773715,2.888855472925217,1.0383313798484417,1.0290648124268087,16.48943956,passed,
2025/05/14 01:00:00,0.7204258365072397,0.6746899850412655,88.34346826409691,113.92577602377814,2.8953012740128,2.98,2795.876744043902,2976.0520130374953,0.9778583199238524,0.9980090010828947,38.99475965467368,20.703523755784236,2.8765763707495324,1.005928568392167,1.0056434333246755,16.711472683888886,passed,
2025/05/14 01:15:00,0.718721686704829,0.676494114799803,89.23076221562881,114.65715364746303,2.8725323421140985,2.94,2847.499112477795,3035.7785831513875,0.9784066962262302,0.9978868908029017,39.01121218890754,18.618589050035915,2.8590571493401824,0.9661436289844896,0.9618410269312829,16.899905458333333,passed,
2025/05/14 01:30:00,0.719180591640202,0.6784056064633005,90.34036672330281,115.79943837000152,2.8701516683283192,2.95,2888.538963001535,3070.455611651566,0.9786486442644556,0.9979102167686874,38.834857012894105,18.24993787870371,2.8492258898230474,0.9680376882267184,0.962172879079835,17.103218220000002,passed,
2025/05/14 01:45:00,0.7202832330358538,0.680096461025072,91.46393789773357,116.95737928197364,2.8708229649133172,2.94,2926.4389254750695,3102.4105998968444,0.978763900652653,0.9979116464186433,38.61545725857406,18.085047175926352,2.84169876156125,0.9743743692480841,0.9678528276946224,17.30775966944444,passed,
2025/05/14 02:00:00,0.7214012998517922,0.6828358542256402,93.11351385521222,118.80117207579303,2.876161596432342,2.95,2976.450411450856,3140.8517011371314,0.9788851761373804,0.9979861186339932,38.389512471113136,18.243472067786353,2.8387554373340063,0.9902827832826939,0.982245790944085,17.594349410000003,passed,
2025/05/14 02:15:00,0.7234614732882578,0.6850025619758645,95.00650712882566,120.93674903879469,2.881587214436614,2.95,3040.0771098564387,3179.9082753522657,0.9790834172611472,0.9980095149935709,37.980604997800334,18.61649914440556,2.8255902345678496,1.0051153199885183,0.9977263611847368,17.92343036,passed,
2025/05/14 02:30:00,0.728867175090726,0.6862204607690455,96.95427528814508,123.13153550253162,2.8934906334397215,2.97,3082.5367911817802,3221.128108033521,0.9792504759194209,0.9982988308473487,37.050450777043906,19.15588204840286,2.821065369083387,1.0275508423210917,1.0269219061238173,18.23959534222222,passed,
2025/05/14 02:45:00,0.7345370443182188,0.6867878265335148,98.77924206743555,125.16229348267304,2.897700512330335,2.94,3141.6035056638057,3262.1995033217568,0.9795247300471905,0.998357828649444,35.99902873226655,19.14702089910316,2.7949727541110208,1.0147530198319523,1.0222578823124713,18.556303260000007,passed,
2025/05/14 03:00:00,0.7404449459682484,0.6913430216779854,100.74332509823503,127.40502550493102,2.910316415632943,2.94,3178.075824342808,3306.6969438389615,0.9797761193078987,0.9987962916657636,34.884758427005494,18.957341126245492,2.790642260378617,1.020393949082862,1.0300844104810873,18.872740638888885,passed,
2025/05/14 03:15:00,0.7441380607401428,0.6958118928674871,102.18452721900022,128.97904917012434,2.9188697355895954,2.93,3206.029659733275,3335.485130876374,0.9801527862463723,0.9992125983795089,34.05271540119897,18.724345827814275,2.7861350377254506,1.0256233315044256,1.0340065763177515,19.093829547222214,passed,
2025/05/14 03:30:00,0.7474215692757334,0.6965934797340108,102.76454438755187,129.46993254459076,2.9244287806515135,2.93,3216.635084828139,3348.030759324522,0.9801240395095241,0.9992782062248087,33.49058675678748,18.658913800508806,2.7780627530164668,1.0261783229384411,1.0371544055299386,19.197897730000005,passed,
2025/05/14 03:45:00,0.7495262783176231,0.6958664433295465,102.98466281684271,129.4498460421755,2.927314084165093,2.93,3221.5369595135353,3351.1537056521674,0.9800113848359662,0.999202189731142,33.176861137047844,18.66850714121676,2.772729428453196,1.0257796519245665,1.0396925807478195,19.240329954999993,passed,
2025/05/14 04:00:00,0.7503725007558696,0.6975147539505282,103.41334509683979,129.74946702575073,2.9329243284519193,2.94,3228.4211521984366,3351.308230298622,0.98017420425339,0.9993853012602397,32.93544511572389,18.683601323240282,2.77142164712022,1.0277285869955013,1.0402416699714363,19.297848380555546,passed,
2025/05/14 04:15:00,0.75169640899323,0.6975492062078046,103.7205607632038,129.8391656626494,2.937159204235187,2.93,3234.1146170160782,3350.561023121511,0.9801883454962601,0.9994132340410473,32.687905992962094,18.76603092084032,2.769674765307648,1.0288367031485772,1.042504797242734,19.34024066333334,passed,
2025/05/14 04:30:00,0.7517894773307292,0.6997287735521927,104.15716536058851,130.16493929108216,2.944033793493199,2.93,3238.56572731267,3347.7409390224084,0.9803840580317867,0.999658661687971,32.56164841893847,18.79665964145342,2.7733000255217526,1.0305692209927562,1.0412627087359165,19.390309400000003,passed,
2025/05/14 04:45:00,0.7533474113391956,0.6998020226508603,104.49517455216746,130.29163436361156,2.947383281789366,2.93,3246.642105839525,3349.0604998509484,0.9804250487875191,0.9996804671416978,32.25270119122303,18.84345102026907,2.7691033726025793,1.0315401739843333,1.0436570144030237,19.44006359166666,passed,
2025/05/14 05:00:00,0.7550362067520502,0.6997250992752906,104.66926636997216,130.27197087976825,2.949663007880619,2.93,3251.849744760156,3353.107420461002,0.980363106972778,0.9996466782237245,31.975311597695185,18.75744337650896,2.7609771409198136,1.0293630637002167,1.0429926353654555,19.482397818888888,passed,
2025/05/14 05:15:00,0.7504349152669553,0.696210175450201,103.03561785839942,127.95009804723477,2.938395723446725,2.93,3228.07386218165,3315.814404773202,0.9802350454289969,0.9992438452758841,32.89057918184324,18.683540205402437,2.7555540049549245,1.0259130098500755,1.0353500038450356,19.22853329833334,passed,
2025/05/14 05:30:00,0.7560235063777416,0.7000757091776687,104.83864237074995,129.95725940954566,2.9552157369244014,2.93,3256.8983379405026,3339.3489736982115,0.9805348071231472,0.99973468994202,31.691960464371736,18.925911000123158,2.7534332595338222,1.03225813157859,1.0451273289298073,19.493333860000003,passed,
2025/05/14 05:45:00,0.753269893966253,0.6998303326158534,104.17557601791707,128.95764351290012,2.9491044593930287,2.94,3251.7459880647625,3331.7032678781216,0.9805002166526736,0.9995863503623165,32.22436885101454,18.512511507315075,2.7457529481598186,1.0249179144758616,1.0330892285703375,19.41527955888888,passed,
2025/05/14 06:00:00,0.7506632193866606,0.7032452825802983,104.18693317806107,129.03454428792918,2.955024390718526,2.94,3252.4611977085583,3326.146539169561,0.9807081932186897,0.9999055604622996,32.58578912733646,18.337723714977837,2.739123122730734,1.018077224569108,1.0183909293969675,19.439946319444445,passed,
2025/05/14 06:15:00,0.7445861926733868,0.704654996456982,103.00053557047167,127.74225691509378,2.9537229864473016,2.93,3229.4891335279294,3311.2301954830846,0.9804784471729043,0.9998945585193914,33.80098052789563,17.76234878911242,2.7326146772291136,1.0032983738854988,0.9929625665461783,19.31947303,passed,
2025/05/14 06:30:00,0.7445302276432649,0.7129133716269783,103.99693095850952,129.14508508199424,2.9638175157673357,2.86,3240.873064560861,3350.8449998609517,0.9806450992031945,1.0004997095729642,33.72156241179785,16.71134172310171,2.729218446375203,0.9970061526825669,0.9772717317012222,19.53664945833333,passed,
2025/05/14 06:45:00,0.7503670831033146,0.7150989173007221,105.5579922544883,130.86801654432153,2.9875011354109584,2.9,3258.9818036893657,3347.225269975382,0.9809376357679181,1.0010242551838462,32.511186559657176,17.767029239033885,2.728480650647066,1.0067928641768702,0.9923271378129649,19.73605113333334,passed,
2025/05/14 07:00:00,0.7454654402565801,0.7131055353226442,104.09234450398478,128.97201025532033,2.9770804558378945,2.89,3234.9683412965446,3321.3921962570976,0.9807850509185847,1.000728130576772,33.48038066267676,17.478736101446298,2.727287745883972,1.0025590817994778,0.982573471068182,19.51881281777778,passed,
2025/05/14 07:15:00,0.7455601711139727,0.715325896449145,104.35343346756031,129.35237907970338,2.980071947573242,2.91,3236.637851751695,3324.1690355634983,0.9809733620111246,1.0009534986274213,33.36118553732706,17.42737725341622,2.728435344650003,1.0055723403271724,0.9831480849230186,19.551676558333327,passed,
2025/05/14 07:30:00,0.7460896779923002,0.7157629936431918,104.61780214721243,129.76145955906927,2.985999450971845,2.91,3237.739614866565,3323.5132094548185,0.9809565034547381,1.001067459307352,33.27566867408143,17.666109103269807,2.730308810110881,1.005158508036213,0.9834140368351809,19.591897331111117,passed,
2025/05/14 07:45:00,0.7467212066733693,0.7175272796825809,104.87950988424795,130.14397812822907,2.986054285554835,2.9,3246.296542773153,3328.231607030543,0.9812170648351027,1.0012365329079098,33.01892247959288,17.589943045572372,2.7227612161239185,1.0054861393093253,0.9826152060813289,19.631897957222225,passed,
2025/05/14 08:00:00,0.748544464259155,0.7184580541532396,105.0912525344385,130.46789708973148,2.990531803703604,2.9,3245.5601329248684,3329.8560389050745,0.9812620966278864,1.001373454183652,32.66263358252078,17.718745141310123,2.7193592897407877,1.0094707174419106,0.9876045133877221,19.663991184444445,passed,
2025/05/14 08:15:00,0.7410917298264771,0.713080027294572,102.85990839929542,127.71869093071565,2.975903638115044,2.91,3208.1762178680483,3285.6930011921145,0.9808584197376883,1.000795240713895,34.210858162489835,17.72846558651434,2.723284040698965,1.002726891593092,0.9764119682707885,19.325129034444437,passed,
2025/05/14 08:30:00,0.7367533659489137,0.7118114568578647,102.08822319057823,126.82182168382764,2.9707217507244903,2.92,3198.0119801385013,3266.453827346724,0.9808813469875058,1.0006977526267644,34.94637035359852,17.742095820352453,2.7248878071106435,0.996456713117037,0.9666649255416355,19.204129181111114,passed,
2025/05/14 08:45:00,0.7425016881140832,0.7158961070873764,103.51093997264579,128.64354256499084,2.9814241634944882,2.9,3218.9052111991105,3300.1763465283702,0.9810250457731162,1.0010707450520986,33.87557381168317,17.626728100510643,2.71990868432103,1.0019833186872542,0.9747091494000808,19.436147279999997,passed,
2025/05/14 09:00:00,0.7410530908466628,0.7168824022224376,103.45344962301631,128.64695232984016,2.980101829520576,2.91,3219.346090785518,3298.2042048447033,0.9812303803580387,1.0012070372680248,34.02055594078519,17.576918365131576,2.7191845813076556,1.002624556699125,0.972585593913764,19.422963559999996,passed,
2025/05/14 09:15:00,0.7421018048783993,0.7143370500885556,103.25050109405178,128.21562080675724,2.9723334156399366,2.88,3224.046455873095,3300.9488327721233,0.9810964796829835,1.000871657119955,33.90775769770149,17.45603104520685,2.7141234195732444,1.0007387777628154,0.9745696250856662,19.394461533333335,passed,
2025/05/14 09:30:00,0.7418288494832139,0.7131351977627421,103.08143017707157,127.8802719035145,2.96397451855552,2.89,3225.0171349390534,3311.332134838621,0.9810654363294768,1.000705454867662,33.9722664927661,17.0666990143809,2.7148620956981073,1.0009600446850655,0.9756009553467593,19.373572680000006,passed,
2025/05/14 09:45:00,0.7393241535687449,0.7113030129173954,102.82693794204768,127.39388398307868,2.950374368478752,2.85,3228.7548245717517,3328.039478668204,0.9810032926315088,1.000438582647797,34.441585156959285,16.338067876630536,2.7220442024692812,0.9938265712540775,0.9679601451607198,19.344997851666662,passed,
2025/05/14 10:00:00,0.7382178179419886,0.7106874274682782,102.79218504284793,127.23604409913801,2.950385387069204,2.92,3226.5351098789556,3318.452305877609,0.9810736314262019,1.0004390960979204,34.59594238934411,16.530745969194342,2.731536921810089,0.9961162940804476,0.9695861381085648,19.31023523,passed,
2025/05/14 10:15:00,0.7382295279115402,0.7090629447741269,102.53320045034971,126.924969948572,2.953955875714919,2.86,3221.4804673331373,3302.572108172824,0.9808003846930619,1.0002423663245974,34.73571843758841,16.928301926440756,2.7312140486069705,0.9933576949798132,0.9687694084091311,19.271763438888883,passed,
2025/05/14 10:30:00,0.7364738441201675,0.7088069960515989,102.24818855913989,126.58810819293582,2.952113462511545,2.88,3214.293090558191,3295.7316439416068,0.9808536150733846,1.0002680619611,35.00820185967734,16.92461566939284,2.735934332474018,0.9941237681465882,0.9676402253506404,19.21833166,passed,
2025/05/14 10:45:00,0.735024605523015,0.7078618950442317,101.85355090530292,126.15904715433376,2.9500242513836303,2.87,3209.0582804045307,3289.9755145086083,0.9807154323271067,1.000140132656622,35.32398901594283,16.8861073243161,2.7339528792012673,0.9900704243024732,0.9630180623504531,19.17230730555555,passed,
2025/05/14 11:00:00,0.7340732080261315,0.7078141793648569,101.73847695173824,126.0176969331036,2.950671284876637,2.87,3204.6830696556785,3283.530801017397,0.9807457801767456,1.0001776391381656,35.468704635818845,16.98397335245234,2.7380190635744537,0.9914144741238806,0.9632131497482065,19.144586358333342,passed,
2025/05/14 11:15:00,0.7298235421010203,0.7031171299060275,100.8951677139779,124.6970443812852,2.932003292653098,2.84,3202.1413968770776,3282.3288983328325,0.9805648792041164,0.9996243496005294,36.26371459805952,16.43650541087692,2.746987251202814,0.9823043052136745,0.9545528281744872,19.012488256666664,passed,
2025/05/14 11:30:00,0.7235047166995621,0.688863408071915,97.45813822889643,119.8059540596018,2.907168161615643,2.94,3133.482052526112,3186.5608296893033,0.9800095617812883,0.9984069577889058,37.54634238334935,17.33009800691732,2.768974694588523,0.9900972510539934,0.9679453614154939,18.373427447222223,passed,
2025/05/14 11:45:00,0.7148688783014187,0.6924555627409232,94.17192815330293,116.61961932635066,2.9932638180669127,3.01,2916.1264486513537,2960.925295534241,0.9799012065478635,1.000580617124364,38.93593624384769,22.501119560723268,2.8747618264593053,1.0928614736182198,1.0484047775281138,17.59156634277778,passed,
2025/05/14 12:00:00,0.7052774167844639,0.6893448967113563,90.52855341023532,112.75539220603733,3.0041278207678204,3.01,2796.7281357956012,2870.085916626743,0.9791945345539311,1.0007781032987677,40.667592171475306,23.364559810006394,2.895318744897889,1.1161828217490546,1.0605626890858573,17.023833749999998,passed,
2025/05/14 12:15:00,0.6969950318748819,0.6868154427887612,87.81143810030154,109.77248871101538,2.998688291815136,2.97,2716.0014315614776,2829.659890813461,0.9785983890223533,1.0007406419673466,42.092532430387095,23.02039801148751,2.909684842087604,1.1142268906633825,1.0497818737190068,16.62970967777777,passed,
2025/05/14 12:30:00,0.6988054162413262,0.6778047340113333,85.55980016914607,106.62328856045778,2.9926969716416085,3.0,2653.627272605041,2754.5221290995387,0.9782591059097377,1.000175912506639,41.972970418166156,23.405017446121246,2.9162916873143745,1.0774595444252135,1.0273259146729063,16.184952336666672,passed,
2025/05/14 12:45:00,0.7009911214465214,0.6751647417825376,84.9503735217747,105.81652967848258,2.9883612455745547,3.0,2641.996432526994,2743.415103998274,0.978014410343472,0.9998594455609355,41.76282922363232,23.215828958705877,2.904426485306956,1.0585743422658702,1.0150481628597714,16.093555127222228,passed,
2025/05/14 13:00:00,0.6998069987920061,0.6745210664105963,84.89328033637408,105.66390360709917,2.9904091790209812,3.02,2635.687567680549,2733.369363046818,0.9780348460025623,0.9998932747108528,41.921345122115966,23.39964402390877,2.919264135087842,1.0585400454885916,1.0142700285826345,16.055677128333333,passed,
2025/05/14 13:15:00,0.703255982847038,0.6711794146543133,84.62911409730549,105.24904937935597,2.9900891121863875,3.03,2640.1806866026855,2714.2402770751237,0.9778406329278235,0.9994706995047834,41.51230579576981,23.71269602749715,2.8984873817582155,1.0388757746417752,1.0038548279352704,16.01019582555556,passed,
2025/05/14 13:30:00,0.6985352385527537,0.673251746111337,84.43581377846256,104.9920034584826,2.9815223056896163,3.01,2626.6261893644214,2731.66658706281,0.9780373412063506,0.9997576023096383,42.09864017011075,22.812532887446828,2.924138818713566,1.0398335540624115,0.9960230656728538,15.975869433333335,passed,
2025/05/14 13:45:00,0.6959362905819387,0.6741577406743138,84.16009563407574,104.75942872500352,2.9862152358409344,3.01,2609.8065686248237,2722.6962649100064,0.9780115171864356,0.9999744703405579,42.4707261981429,22.892231644947806,2.9387259232790437,1.0435699377761187,0.9952775433581206,15.924001206666665,passed,
2025/05/14 14:00:00,0.6938565865016656,0.6753177425590944,83.68861039369587,104.36043630839988,2.988070404747472,3.02,2587.3808677133643,2721.9349433326597,0.9779220589729078,1.0002071153610472,42.79262380222439,22.812622493031565,2.945967125033577,1.0590764100521388,1.0059497141621796,15.864609444444444,passed,
2025/05/14 14:15:00,0.7000375930320294,0.669140131745468,83.59052716885284,103.86822878463762,2.9887450047991044,3.02,2593.5630795883917,2699.799169314277,0.9773898750265617,0.999415776380468,42.14401190390158,23.171415847508293,2.9366944428768402,1.027163211175934,0.9904636118250528,15.820509980000006,passed,
2025/05/14 14:30:00,0.7037333593501686,0.6650761267353985,83.5246983921171,103.47231621741591,2.982748136053119,3.0,2600.6943288676694,2688.1073166089327,0.9773443721364885,0.9989681011179068,41.643927389109635,23.30597795929248,2.930286559286024,1.012307969098137,0.9852805978303315,15.775163250000004,passed,
2025/05/14 14:45:00,0.6988004712692825,0.6682184189940152,83.32014009052416,103.46435958709684,2.986480418858238,3.02,2584.6507844310627,2689.149021666548,0.9774948024543719,0.9994353587213778,42.27502583571271,23.18932271093618,2.9467066508261954,1.0243143506381327,0.987209007261649,15.750099853888885,passed,
2025/05/14 15:00:00,0.7006242569462893,0.6666261807890579,83.53437287711628,103.61040598215497,2.9850211368210338,2.99,2592.4793312736047,2690.8223421000253,0.9773765372713015,0.9992023858155318,42.06742443877638,23.243236759364997,2.9495891811752553,1.0182406650403204,0.9856520642105246,15.770767167222225,passed,
2025/05/14 15:15:00,0.6945449605835778,0.6721811241556788,83.56277434140878,104.15258685360958,2.9962900411540003,3.01,2575.4383262805,2701.124515531467,0.9773629944219292,0.9998623112644416,42.913026694851446,23.17305776675227,2.970664933055224,1.0367069719973583,0.989810508315294,15.810112694444443,passed,
2025/05/14 15:30:00,0.6973568767982271,0.6712743156651833,83.555592363725,104.15969522761343,2.990600676475535,3.01,2578.5679868209263,2716.7715290507044,0.9771059126889055,0.9996001903197879,42.62600059808817,22.766312808936235,2.9604121631558793,1.0316500169722673,0.9896226816432784,15.836245938333331,passed,
2025/05/14 15:45:00,0.6957842660110134,0.6721161801667729,83.89722237334458,104.66157225047577,2.9998398175021936,3.03,2581.2240668687455,2709.6969387416743,0.9771060426920972,0.9997547020020813,42.841862780598916,23.31958329437257,2.9756456144821546,1.040037425708651,0.9951828658805053,15.871915503888884,passed,
2025/05/14 16:00:00,0.6989818632877517,0.6710877255819704,84.05346208822546,104.83721006166643,2.9925210220065463,3.02,2590.587728653192,2731.6105377691197,0.9768330734026204,0.9994279901720873,42.50773377970261,22.823094780597458,2.965312535409865,1.0332942119704551,0.9940884203861945,15.926790195555562,passed,
2025/05/14 16:15:00,0.692713304554874,0.6760566360847992,84.55391387707647,105.77840163777485,3.003740171909286,3.02,2595.152141587051,2728.7322219424723,0.9773257113254541,1.0001307565877184,43.17714502062671,23.35876303969229,2.985089652877686,1.0545762307580766,1.0013065371235692,15.991565333333332,passed,
2025/05/14 16:30:00,0.6971260262606539,0.6744166011799024,84.92805738132236,106.18591746324593,3.0007641545789747,3.03,2612.8184841463617,2740.600323059113,0.9771327107110861,0.9997786947695504,42.64741670983262,23.401013145948436,2.970002999175775,1.0516629042693897,1.0063984801236883,16.06434726111112,passed,
2025/05/14 16:45:00,0.6972123493182586,0.6745726319099371,85.33840057558945,106.67183392351828,3.000598339188257,3.02,2624.870385430651,2747.9757834679417,0.9771826564941831,0.999755906631578,42.616232913105215,23.497648931669513,2.9751951369974754,1.0553670743104635,1.0102084919043173,16.12175329111111,passed,
2025/05/14 17:00:00,0.6992283979082276,0.6741635683730527,85.71732906451192,107.13259869428033,2.999342916582857,3.04,2638.1353849854877,2758.6872736837145,0.9771132817974706,0.9996093595984806,42.364742733655206,23.56377938082543,2.971148536723987,1.059117393046829,1.017200441365965,16.186921813333335,passed,
2025/05/14 17:15:00,0.6930633826060847,0.679844983718621,85.50884872638026,107.37636838946308,3.0049497994242693,3.02,2613.8604828436555,2775.4906444170074,0.9771500168187734,1.000289959074971,43.19621454331341,23.106721297026038,2.9914066752439012,1.0810812238389342,1.023565984000514,16.194729588888887,passed,
2025/05/14 17:30:00,0.6988379557469677,0.6729484766200041,85.59982636345816,106.98287508538786,3.0039259972410437,3.04,2622.3891758863824,2748.348474085269,0.9769389871047683,0.9996227492249536,42.4865122323751,23.97841125549647,2.9957436688968704,1.073845367296007,1.0326022043366272,16.13329845111111,passed,
2025/05/14 17:45:00,0.7020355748128374,0.6694885825425442,85.40276607437808,106.58095663894989,2.9996000191402525,3.03,2623.058847432823,2739.9148415094764,0.9766946659175133,0.9991819249918493,42.1389512732512,23.986962542313055,2.9908157469551937,1.0553327386590714,1.023180092218888,16.08677597999999,passed,
2025/05/14 18:00:00,0.6939463790107531,0.6769050416936749,85.87689336995633,107.79093534636476,3.0155278563752135,3.08,2623.348784305841,2744.614630347078,0.9771035413047511,1.000104316387493,43.09377699757598,24.343718805702185,3.0064568195884984,1.0793416883682199,1.0277716273992696,16.18724320888889,passed,
2025/05/14 18:15:00,0.7046519630164341,0.6691303730282183,85.71848913390129,107.1385903383262,2.9977948097239135,3.05,2646.9214785653376,2746.128655339241,0.9765695235405856,0.998868194021362,41.823323864171414,23.886984202490176,2.9656201384058773,1.0290860441355998,1.002254660006473,16.1672577,passed,
2025/05/14 18:30:00,0.6993609579776048,0.6712341670868374,85.86942887336265,107.34159661673446,2.996710728145505,3.05,2639.795498253209,2751.103938935772,0.9769432892834429,0.9993022627796271,42.41260194315776,23.805346502351835,2.9995834319059616,1.0450577943066575,1.008702279349225,16.154966177777784,passed,
2025/05/14 18:45:00,0.704064216394969,0.6688413881147646,85.69968589321553,107.1579355358694,2.993802980876846,3.06,2646.8504232685186,2747.6467255432926,0.9766705614222159,0.9988710296515084,41.86555641753444,23.86523290596854,2.9718516499613203,1.0316864182772993,1.0047625700864196,16.15006164444445,passed,
2025/05/14 19:00:00,0.7008515286631564,0.67183193652912,86.16211822429726,107.91832513771125,2.9973762734085927,3.07,2652.7075353323794,2760.5940989641695,0.9768580017058522,0.9992211757650268,42.23941961066027,23.890662888574873,2.9872587650840488,1.0450296091654356,1.0105788813374477,16.225701879444436,passed,
2025/05/14 19:15:00,0.6942724362364017,0.6778463658236302,86.29599666770098,108.4924851551,3.003895421858906,3.04,2631.908500081999,2783.7107207168915,0.9770059321503557,1.0000115066935467,43.086514617393384,23.579615403833998,3.0215302760195644,1.0818999841661372,1.030405819551664,16.267953783888885,passed,
2025/05/14 19:30:00,0.7044502929376696,0.6713008219578784,86.2927793756367,108.34985172928502,3.00344442783799,3.06,2658.024657537644,2762.4748430408586,0.9764941606634078,0.9990339295785354,41.881359693066294,24.29449478048017,2.969052030513709,1.048563597094945,1.020044631956301,16.28016902111111,passed,
2025/05/14 19:45:00,0.7038040664165804,0.6687244046371147,85.62767575614603,107.22758026302851,2.9916851926639927,3.06,2630.0308686909716,2760.0544856131414,0.9764530972585556,0.9989116362500279,41.98774944986345,23.75208488508711,2.9990335189738557,1.0491981672337454,1.022214215409381,16.125438541666664,passed,
2025/05/14 20:00:00,0.6960364061646386,0.6715359392320176,84.84448820310995,106.62691189319861,3.0035304796481572,3.04,2584.2027821836373,2732.619180017328,0.9766294727583883,0.9996555383518813,42.98961744617437,24.232621890401045,3.0378918401536983,1.0772458755652208,1.0361182853223232,15.969236818333322,passed,
2025/05/14 20:15:00,0.6990848756758524,0.6678717800264199,83.83156286283685,105.2716808061007,2.992209630763905,3.01,2557.049289337361,2727.449125102803,0.9762512752806534,0.999251390652262,42.71800207797513,23.649121943011867,3.0327003269934893,1.0617251817644906,1.0291060569737507,15.812327049444445,passed,
2025/05/14 20:30:00,0.6926546544957441,0.6709485861382607,82.8904173798703,104.65016853484327,3.008856757071919,3.05,2513.1914826865573,2692.3757063455446,0.9762436863428026,0.9999060766883198,43.59208652796953,24.223546968846613,3.0497202422517278,1.0744124027318476,1.0296053688865718,15.662806011111115,passed,
2025/05/14 20:45:00,0.6940148925851802,0.6682486073103224,81.85043926144556,103.36836565099854,2.9991586821399476,3.02,2486.990972363685,2680.491629437784,0.9760563213205672,0.9996684224025455,43.4794181786209,23.782593941960307,3.04235906653045,1.0586403106479723,1.0192531058315522,15.498100310000003,passed,
2025/05/14 21:00:00,0.6879630661518812,0.6683907535984177,81.0684084684352,102.4470352666937,3.0008492601876746,3.02,2449.0305572481843,2655.4260210568164,0.9763134113930436,1.0001283684226179,44.191415052479364,23.99225877853,3.081953717853068,1.0744826169983197,1.0262376969514182,15.31770474666667,passed,
2025/05/14 21:15:00,0.6959367302024291,0.6596063868394294,80.36135625452671,101.1350191011436,2.9961921554143385,3.02,2436.849593246944,2620.33654971077,0.9757741304961608,0.9992203819272955,43.32658110600194,24.530989889198526,3.0729454283605984,1.0521368095011074,1.0258353195913468,15.15230145,passed,
2025/05/14 21:30:00,0.6946286516921762,0.6576933580576281,79.47719493027832,100.09149890613324,2.9936450960050562,3.02,2410.717470226213,2597.808875950635,0.975723717894695,0.9992004936740251,43.48078583324844,24.533772326880346,3.078098969026438,1.04320147031989,1.0180474788509175,14.993750334444442,passed,
2025/05/14 21:45:00,0.690763815681333,0.65482846596699,78.44617909223956,98.92046984982854,2.9839801575866134,3.04,2393.450824738087,2580.452438152969,0.9755492391863483,0.9989394674796654,43.55898425454737,24.441533996499498,3.0761814595970933,1.0345849643669371,1.0091957607825768,14.842028642222223,passed,
2025/05/14 22:00:00,0.683557463707687,0.650259429304343,77.15067820771591,97.30506242944877,2.962941035929751,3.01,2378.150722443622,2565.5120754460736,0.9754410901852824,0.9985022729679066,43.64496351762311,24.14988212727503,3.080677516142225,1.0291113270906374,1.0015772464591521,14.647781371666662,passed,
2025/05/14 22:15:00,0.6720737373664796,0.6464983609580742,75.99295363619443,95.86775154165022,2.946437318260964,3.0,2364.0840179061806,2538.822293885422,0.9755989874955159,0.9983085329477601,44.09499236264124,24.332011785553203,3.1045829419353037,1.034073421097758,0.997837594239491,14.446106125000002,passed,
2025/05/14 22:30:00,0.6670572612123715,0.6431736220650504,74.58622885896344,94.29912558996804,2.9339790117134266,3.02,2336.0868443389863,2521.1363951952,0.9752708337698108,0.9979987162531746,44.210972332609316,24.084294201457197,3.1015641720339664,1.0281719998343084,0.9909067361702094,14.250991039999999,passed,
2025/05/14 22:45:00,0.6655726737877632,0.6446487298562674,74.48049257982532,94.20401338292719,2.937252846212189,3.0,2327.530222821883,2520.2073212071246,0.9753213826459978,0.998229377470069,44.4928890938248,23.885862324930592,3.105824762230964,1.0246722943903543,0.9834446566818952,14.239030898888892,passed,
2025/05/14 23:00:00,0.6707926801358278,0.6432391376978668,74.77815908764575,94.32006058506275,2.9336675952806837,2.99,2341.8774738878697,2531.1755274124407,0.975215743982856,0.9979042466834699,43.971604751176855,23.659755966633856,3.0860547490050694,1.0176302530299923,0.9843703307885483,14.29591768,passed,
2025/05/14 23:15:00,0.667508950887403,0.6492629894781495,75.17796338618703,94.99953446425542,2.9500206767122132,3.01,2331.249439416152,2533.662597741088,0.9755912533861683,0.9987929592176576,44.74101241923267,23.766664492328808,3.1061087733708383,1.0343055891023707,0.9879703230566484,14.351591099999993,passed,
2025/05/14 23:30:00,0.6753009310463258,0.6455899676115311,75.52071355239133,95.04788481946566,2.950699664272815,3.0,2349.050522197107,2531.0723697535527,0.9752621590919271,0.9981750584489618,43.94129267354672,23.952064219676103,3.083221677375704,1.017476785536848,0.9856015960279362,14.399776978888891,passed,
2025/05/14 23:45:00,0.6783394309137776,0.6429787294085522,75.90794851657373,95.14533492058084,2.945226727679573,3.01,2369.5707717051746,2535.870130649186,0.9752590947323876,0.997775298334865,43.468115296544404,23.978469895224322,3.076092115603025,1.0126697344364686,0.9875208818607902,14.447635656666668,passed,
2025/05/15 00:00:00,0.6866993618969911,0.6531703727919083,77.8243293388572,98.23921320860516,2.97615026710402,3.03,2390.457869101647,2563.609518135711,0.9756892484430081,0.9988227158429052,43.60879515095724,24.578208142270803,3.069757234428357,1.0293566770809666,1.0018221813764803,14.744048977777778,passed,
2025/05/15 00:15:00,0.6912547887990629,0.6531436842445791,78.11674171608296,98.48240901459019,2.971086015521925,3.0,2398.9539818553676,2585.5073910673823,0.9755616031316813,0.9986382678611107,43.27620646292568,23.93535373643857,3.0577186786201405,1.0172592844613142,0.995188477333965,14.809263479999998,passed,
2025/05/15 00:30:00,0.6873284872714891,0.6605749698833648,78.61504006097802,99.44248720597938,2.984410672064277,3.0,2391.573282823355,2598.8497207569085,0.9760250475628375,0.9996020984365851,44.10067577359508,23.79347754477797,3.0754449033513684,1.0347048138942891,0.9976344650787593,14.89347167,passed,
2025/05/15 00:45:00,0.6963759561229411,0.6555561664031802,79.3143150481396,99.83819572456578,2.9858665987371515,2.98,2420.7179275075137,2594.0726483115545,0.9757273501646943,0.9988634252746063,43.09419277572237,24.457683643036834,3.0580769505963628,1.0277197825003732,1.0080629873302638,14.973495680000001,passed,
2025/05/15 01:00:00,0.6879238174180777,0.6649454589249794,79.47651597701093,100.65241682912496,3.0011438968327164,3.0,2399.7718365052524,2610.7491756412496,0.9760921279466869,1.000070667522226,44.27730498486246,24.25853023411057,3.082862032803086,1.0608561713988294,1.0178194959222002,15.037294555555558,passed,
2025/05/15 01:15:00,0.6961258354470365,0.659499751683883,79.37319557324007,100.17122241264344,2.988680229163535,3.0,2415.0512079519167,2614.326467961875,0.9757207415610503,0.9992162984421002,43.32115146652577,23.915486054550676,3.0491308141819675,1.0322383828698625,1.0069918004822591,15.031201624999998,passed,
2025/05/15 01:30:00,0.6925413151667852,0.6609578446929907,79.33690232195056,100.19433447753381,2.993719235619989,3.02,2410.6286337571514,2601.954533438231,0.9759850575289762,0.9995281082218452,43.703430226469585,24.179983311747254,3.0601539574740766,1.0347232780370927,1.0031603618382645,15.006266647777782,passed,
2025/05/15 01:45:00,0.6978553979306308,0.6606323998693934,80.54974018558703,101.50265508519102,2.9950959186530635,2.99,2455.2445166759658,2623.9172968191715,0.9759191439879527,0.9991645007766015,43.01238979224181,24.491616122807585,3.040270646844589,1.0396584571783802,1.0150109112791859,15.212576817777776,passed,
2025/05/15 02:00:00,0.6980090092752222,0.6608669875525547,80.64173445323044,101.58945526774208,2.9910145589225343,3.02,2464.4869883154606,2629.158670812552,0.9760411193007376,0.9991205907485762,42.945148061048805,24.24550573078965,3.030865630218023,1.0299525537409555,1.0053629023893325,15.235168324444452,passed,
2025/05/15 02:15:00,0.6986223120978985,0.6603663562027108,80.84710180485602,101.72796745473445,2.989412962557288,3.04,2473.851312401048,2629.9922240284827,0.9761383067818244,0.9990486288618535,42.82450496469738,24.311592448638585,3.0291584752401612,1.0292459782932792,1.0059281711667583,15.257496026666665,passed,
2025/05/15 02:30:00,0.6982983509960887,0.6605261046841429,81.01787675693859,101.86787776175895,2.9890415548291966,3.02,2478.7157191321035,2631.980095639656,0.9762335889392675,0.9990772243099785,42.832287183198524,24.323175863273857,3.032729664113342,1.0305580301515558,1.0064729550675189,15.27608216444445,passed,
2025/05/15 02:45:00,0.7023203973161726,0.6587839996695544,81.09275483083027,101.84193451781334,2.9857195026018393,3.0,2487.9781872630683,2637.174157645812,0.9760293611236148,0.9987303334368971,42.359145119586366,24.2133656113041,3.015083520352543,1.021707817352299,1.0047897788669757,15.30226730999999,passed,
2025/05/15 03:00:00,0.6938027476467346,0.6647209547650327,81.16059917289208,102.25327561433667,2.9921839769027985,3.0,2475.6942219675416,2644.562728747775,0.9764823790909155,0.9995848841531582,43.348212332008806,24.05762154052543,3.041559994236242,1.0418095259977265,1.0065669001083586,15.320750805555551,passed,
