datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/15 03:15:00,0.6983092762284928,0.6624169949708854,81.28628829281706,102.24632538900282,2.9894690835175077,3.01,2487.8140870872157,2645.813592137936,0.9762926060888609,0.9991858459188747,42.80821492666621,24.120224391997525,3.0229990884925027,1.034291568699429,1.0076493395767103,15.346821233333326,passed,
2025/05/15 03:30:00,0.6980108802392065,0.6627901357687653,81.42892813806799,102.39873344578788,2.9905247901953107,3.01,2491.597970150502,2646.3638140295816,0.9763770488700714,0.9992447630580437,42.81665541027121,24.249724370236343,3.0241238138997346,1.040643431415438,1.0129955612365027,15.365202086666669,passed,
2025/05/15 03:45:00,0.6980261338271698,0.6632615338105674,81.62755480632784,102.62088758491026,2.991478865405599,3.02,2497.353271807843,2649.9190009132285,0.976411723296689,0.9992673681667262,42.80129207776015,24.25901548560429,3.024108086474714,1.0412198819978118,1.012996138132144,15.397956218333333,passed,
2025/05/15 04:00:00,0.6994277027649538,0.6636927123944478,82.03271599944709,103.08920592858536,2.9921991872687044,3.02,2511.6653332051033,2659.7138633160534,0.9764283882379909,0.999225827665123,42.60284413352054,24.338348871181644,3.0159031936468157,1.0466910195324441,1.0196625451705652,15.473796628888891,passed,
2025/05/15 04:15:00,0.697569090246941,0.6632726034012447,81.61719256713498,102.53944845508279,2.990544993505695,3.0,2499.6779272492636,2645.993277823093,0.9765779720076552,0.9993169456206871,42.80008117522305,24.305821758233538,3.021367991637752,1.041218109107956,1.0121867737249963,15.38836126055555,passed,
2025/05/15 04:30:00,0.6999669814949215,0.662638088781108,81.62394792088992,102.51981764507241,2.9893634334599737,3.03,2502.3562916871147,2651.247144157197,0.9764243955551494,0.999158718336238,42.53025713212175,24.23705940971568,3.00997473482493,1.0413199603491086,1.0159560411268427,15.405993661666667,passed,
2025/05/15 04:45:00,0.6988253043676967,0.6633903966729306,81.78885421338013,102.69878587461334,2.9895903727147592,3.01,2506.8133380661966,2652.3590788836786,0.9766023759503835,0.9992805699633172,42.61848226624191,24.30872685010033,3.0137351857465933,1.046888587523003,1.0190003094373081,15.423812188888883,passed,
2025/05/15 05:00:00,0.6991834947074153,0.6636159852549606,81.92997693140651,102.83399980467122,2.9890273222650023,3.02,2512.531823341876,2656.0116751586907,0.9766640421225108,0.9992848283505305,42.54540216932259,24.309893882288954,3.0100551378807836,1.049443957810018,1.0215882591252285,15.448917733333337,passed,
2025/05/15 05:15:00,0.6988379553945321,0.6640491931907233,82.05067692433748,102.95730156361073,2.989123072008249,3.01,2516.2245002489003,2658.000005166916,0.9767375450488147,0.9993283186680677,42.56453862151604,24.280723558081988,3.0108070979572004,1.0487671419965392,1.0199035982566838,15.466393848888885,passed,
2025/05/15 05:30:00,0.7007863631868019,0.6634842061958824,82.07070015035252,102.95424592396392,2.9871286623904196,3.01,2520.518649829837,2663.073806348145,0.9766560404591469,0.9991962156151699,42.32729614559732,24.235582820335168,2.999249482993465,1.0504911703677928,1.02467358593726,15.484057600000003,passed,
2025/05/15 05:45:00,0.7006162312281204,0.6639122216011603,82.18766495501661,103.07221777151871,2.9866902944780773,3.01,2524.186596351615,2665.984573608564,0.9767459665700255,0.9992457002996507,42.31578933089745,24.22401593465594,2.9990225830060466,1.053302418093458,1.0265908552411431,15.501433859999995,passed,
2025/05/15 06:00:00,0.703862143909534,0.6625835443164207,82.23782355138098,103.06116586869956,2.9816642833187963,3.0,2536.492826881686,2670.7694668189847,0.9766974446998719,0.9989673480554786,41.883182310554155,24.11161189608544,2.976369030706235,1.0448113734790445,1.0240107499895534,15.526307995000003,passed,
2025/05/15 06:15:00,0.6967012394184803,0.6661306202943512,82.02741358465047,102.9919568480575,2.9892056093465698,3.0,2518.4404185239955,2656.884752025819,0.9771083485706094,0.9996357073848188,42.71521070574386,24.31605130173405,3.0020686766686935,1.0584033323519215,1.0236785989341244,15.47011103,passed,
2025/05/15 06:30:00,0.6991876426973497,0.6705282076066968,83.69904008164424,105.24335247719175,2.9979229711909827,3.01,2568.965523282797,2702.018884243013,0.9770610369250172,0.9997233687197098,42.39074336661176,24.425962484846103,2.982381077580094,1.075516502922331,1.0386858234407503,15.802005236111116,passed,
2025/05/15 06:45:00,0.704277083020876,0.6672819712983532,83.45133015745425,104.66198446046727,2.981491392938052,2.94,2580.884765678131,2713.300455460428,0.9769521651221634,0.9991450318424615,41.72390343883439,23.67277423842657,2.951213590619034,1.047572496456771,1.0215167740153532,15.784567669444453,passed,
2025/05/15 07:00:00,0.6901306205367757,0.6786306038204187,83.70043581051902,105.67726460196938,3.00464192738277,3.05,2555.514838481261,2716.505496703639,0.9775421946553005,1.0007055403292853,43.44562174741868,23.934615995291267,2.997824551485917,1.0971728875045388,1.0372029371360203,15.840533341111117,passed,
2025/05/15 07:15:00,0.697334216162785,0.6714208072124408,83.03713673230288,104.4529251098,2.993207508952171,3.05,2558.278820616685,2693.3044007968488,0.9772730000992557,0.9998540746719142,42.564464920023575,23.975546170925277,2.9637729170326153,1.0604172593718655,1.0199171198778654,15.719078332222221,passed,
2025/05/15 07:30:00,0.7025635952061684,0.6684232206541393,83.11348196209553,104.2858595903856,2.982308723632333,3.05,2579.1531056265367,2701.524601727704,0.9771533681767572,0.9992832370624154,41.88440204662026,23.491720705419347,2.93337870091628,1.0300710446950387,1.000497758684886,15.748611193333337,passed,
2025/05/15 07:45:00,0.7036976617046636,0.6673272322795885,83.6649927358519,104.72101685267988,2.979455832143985,3.09,2608.7680189899384,2698.964275966411,0.9774375281187735,0.9990895904237489,41.6116806197966,23.64717043205975,2.9228505500027975,1.014337321437188,0.9879454508256187,15.814153941666673,passed,
2025/05/15 08:00:00,0.7051117893857258,0.6664836989461425,84.26054379262854,105.20518833039526,2.9734544225520776,3.07,2641.5641207948825,2705.1616670363446,0.9777021305086887,0.9988549562498958,41.30458489543264,23.52472072928492,2.9094947563671383,0.9967860132098546,0.9735249830938288,15.898245440000006,passed,
2025/05/15 08:15:00,0.7045306997760069,0.6682769151488329,84.5174524463072,105.61088907724148,2.9757234455028443,3.07,2646.3879125052026,2722.0922844807715,0.9775362002268796,0.9989126906447517,41.4541854055883,23.195758764016716,2.9091020799409075,0.9957255685968147,0.9697093861041373,15.975112388888892,passed,
2025/05/15 08:30:00,0.703460583552248,0.6691198272843958,85.02225031194608,106.0176107553487,2.9693966492156445,3.07,2663.4642091034793,2737.2714808715236,0.977909671850928,0.9990110839578658,41.455456913041466,22.92901486072024,2.9164960215068705,0.9995706928279294,0.9708936801897042,16.036926461111115,passed,
2025/05/15 08:45:00,0.6960016358774057,0.6742095016679106,84.39472571198563,105.64058926331722,2.9769209826631533,3.06,2625.673928663008,2734.4698782491955,0.9780939865535095,0.9998178341389555,42.42947746889237,22.780893510654728,2.9389591356268725,1.025464435755349,0.980547617357494,15.956724568888893,passed,
2025/05/15 09:00:00,0.6985146024087483,0.6733290571634639,83.63954374103784,104.86948078141414,2.9823603410533424,3.11,2598.2307932651925,2725.1458193652807,0.9775837514850257,0.9997233130171824,42.279924606063425,22.883338104852466,2.924387964014943,1.0330497156773206,0.991592125060031,15.876227290000005,passed,
2025/05/15 09:15:00,0.6993795242261658,0.6737846976005759,84.27716227503197,105.49887094142417,2.9794527779469644,3.05,2622.1656596521307,2741.2998627017405,0.9777417930239,0.9996637597041395,42.097244069629646,22.76880219616251,2.9202215072271667,1.0333889979026796,0.9923878831566862,15.980192250000007,passed,
2025/05/15 09:30:00,0.7021470793678379,0.6701191419569104,84.80119117141608,105.66799794115063,2.979157812946873,3.04,2641.619071745748,2731.0072909416317,0.9777632991689901,0.9992919743154121,41.70014460628852,23.301778922958377,2.9290177162022246,1.029808128084635,0.996563978997501,16.00590180444445,passed,
2025/05/15 09:45:00,0.701987070906236,0.672072695251278,84.99820721199119,105.98245792828378,2.9824457602251746,3.04,2638.0648989695683,2749.333206882772,0.9775933486308607,0.999445683237217,41.79051134554395,23.093190395214215,2.9338876030374563,1.0449257563369283,1.0083868961240137,16.067622639444448,passed,
2025/05/15 10:00:00,0.6992922130724165,0.6741023368678374,85.37245250806671,106.53383523831444,2.9915242719150372,3.05,2648.3214672464605,2739.5470708341595,0.9778695668612102,0.9997495582210588,42.059007316801825,23.681155646006516,2.9359145727918765,1.054637562290668,1.0121840791076049,16.11793950555556,passed,
2025/05/15 10:15:00,0.7064158621441866,0.6693191248915443,85.574752907731,106.37862226189563,2.985481033835946,3.05,2668.9948706540326,2739.8390039426486,0.9775236667698503,0.9990034442585404,41.19113577012875,23.66581840873841,2.9128320104036307,1.0324820097813452,1.0051238542088219,16.147970947777786,passed,
2025/05/15 10:30:00,0.7021879395360211,0.6717033666647241,85.86196949186171,106.76474307683209,2.990612608576189,3.07,2673.556177150849,2734.8130580631923,0.9778987545258025,0.9993958738679647,41.640143215203615,23.897040001344465,2.9261642870196596,1.0386917513817024,1.003087601989676,16.174337226666673,passed,
2025/05/15 10:45:00,0.7060524648463964,0.6680557523695049,85.89377395312061,106.4591064200039,2.9831383668720064,3.04,2689.1325549879607,2728.8451440979206,0.9778327166959964,0.9988787229600636,41.117209451792746,23.78667257237045,2.9109383626291274,1.0147339623407339,0.9886712738581568,16.162577145000007,passed,
2025/05/15 11:00:00,0.7053270443030433,0.6686463570791755,85.65408618034661,106.18389221510034,2.9803491326907325,3.05,2682.505609463064,2733.9274188912896,0.9778156339225043,0.9989215360650192,41.22783951539342,23.376829495512546,2.9079248170388183,1.0096561599683564,0.9818380470769088,16.142861478333337,passed,
2025/05/15 11:15:00,0.7005400565990703,0.6717933354721878,85.54954618649914,106.22337821786007,2.9843214847107014,3.07,2671.4114611037403,2733.810812247863,0.97806371912664,0.9994011528790853,41.80672288604894,23.316363244455804,2.920599128206156,1.0207859157635797,0.9829765841694363,16.130920960000008,passed,
2025/05/15 11:30:00,0.707036154977389,0.6668424262511647,85.59535620523116,105.82111114658406,2.974747694706087,3.05,2682.5915723037315,2741.625105651401,0.9776365272597831,0.9986568657640571,41.05647920550756,22.982290991475335,2.908292040523613,1.0044664258875242,0.9803258521693987,16.13567605833334,passed,
2025/05/15 11:45:00,0.6976967315643595,0.6760093161408808,86.08990069215639,107.00322036651676,2.9890693969924147,3.05,2675.9198921876123,2762.3555009351053,0.9780712829521724,0.9997885388047298,42.20242328879821,22.99922639980538,2.932221275443341,1.0414452788913044,0.9941212185741989,16.255382550000007,passed,
2025/05/15 12:00:00,0.7026364991196951,0.6707670476522072,85.91850355650622,106.38916755502991,2.9899976814712628,3.02,2675.806912768008,2737.0442477172674,0.9778112515094546,0.9992644908598436,41.61181683013445,23.5756588268479,2.927232709531202,1.0315624955147176,0.9965701619413109,16.184412420000008,passed,
2025/05/15 12:15:00,0.70204539582929,0.6718050920714629,86.2005630036162,106.71566552752407,2.9907854522901376,3.05,2684.510237324655,2745.665540415804,0.9778547289347354,0.999323824444859,41.67791745626349,23.494416137278996,2.926714231283709,1.0337853386362148,0.9966904030441267,16.24049071944445,passed,
2025/05/15 12:30:00,0.7046643901099997,0.6705833828366071,86.1945004204685,106.58729887770608,2.988244150744499,3.07,2687.214198544193,2753.804033723021,0.9775909988119957,0.9990567046312496,41.41312616156581,23.21049188821824,2.9179441131906745,1.0259126530233942,0.993450186493082,16.259090906666675,passed,
2025/05/15 12:45:00,0.7025179937198085,0.6707910873934647,86.43570002368618,106.76879833052173,2.993066215908819,3.05,2689.12079380843,2750.5526231915755,0.9775430235277175,0.9991039524798359,41.73584796995547,23.300087084465325,2.935816049188889,1.022234472609064,0.986986149831973,16.28130273,passed,
2025/05/15 13:00:00,0.7018433601843705,0.6709080108976974,86.6344273321524,106.91094991827016,2.9941250887599886,3.05,2695.100283216203,2747.6034533475704,0.9776954739307925,0.9991654586753095,41.77003289803345,23.46724321390759,2.9400230836272896,1.0250475620981538,0.9886325324136634,16.296135808333332,passed,
2025/05/15 13:15:00,0.7031911092391643,0.6701588663066861,86.76544096531048,106.95535526951006,2.9948377987623216,3.05,2700.553575909795,2748.33589337394,0.9775999501432281,0.9990343980128522,41.618148533381074,23.525559096607648,2.9365248686881533,1.0238016989278045,0.989792146125803,16.318540143888896,passed,
2025/05/15 13:30:00,0.6987061174113608,0.6740016751573943,86.65294403309159,107.08187237008026,3.0001876309171616,3.05,2685.7058439779858,2758.395302124959,0.9776208932360148,0.9995004112365224,42.238720227335364,23.22885965601641,2.9484226376819724,1.035251475914372,0.9906479586927528,16.333324919999995,passed,
2025/05/15 13:45:00,0.7026491329253512,0.6709844396970782,86.85927516304463,107.02739724068378,3.000001204569903,3.05,2696.4244604394553,2752.935819108008,0.9774263017620967,0.9991053527104261,41.76392992643886,23.48088119481487,2.9426347563949045,1.0286567118385743,0.9924732707544024,16.348087402777775,passed,
2025/05/15 14:00:00,0.7042179375689502,0.6690478118045866,87.08690318526328,107.06059389194914,3.001146485122497,3.05,2703.803431409006,2748.3053228814647,0.9773091498090435,0.9988801810746251,41.589649045471006,23.745871576482884,2.9474713511755164,1.0287341951651026,0.996640949783571,16.362577024444445,passed,
2025/05/15 14:15:00,0.698341032857929,0.6731607326993223,87.13369884957356,107.33554100695889,3.008283871669572,3.05,2690.8579518294187,2755.726826538249,0.9774235014611665,0.9994312207097975,42.36669064567003,23.550760536573357,2.9701506207514643,1.040186803952174,0.995461310320508,16.384873144444445,passed,
2025/05/15 14:30:00,0.7020524135813628,0.6708719714449701,87.29216371657249,107.39470571763965,3.006493669725386,3.05,2700.276202276425,2754.438320648637,0.9772876175116966,0.9991136873349739,41.90281582434544,23.78336780074895,2.9618984888987803,1.0391824787542348,1.0019389344083895,16.399564683333328,passed,
2025/05/15 14:45:00,0.7022075786471861,0.6707445514178356,87.45555446936807,107.58979406772598,3.0074740581368062,3.05,2703.993956206289,2756.3374556542176,0.9772386913905411,0.9990762100279654,41.900465429677325,23.85832931539926,2.965791929115087,1.0399987287736951,1.0032557495671752,16.421805069999994,passed,
2025/05/15 15:00:00,0.7020747402922308,0.6709161037903953,87.4774973733375,107.6724341571957,3.0076017232143357,3.06,2703.433847168376,2759.0184297750484,0.977180383396116,0.9990684341926414,41.9421524707257,23.79447376545321,2.9682099080947677,1.0380112977936655,1.0011445737962164,16.428880881111116,passed,
2025/05/15 15:15:00,0.7013522444849091,0.6710206810034285,87.71861295552404,107.96332116515325,3.011466587569743,3.06,2704.6208066650033,2762.1304354993476,0.9770139494431045,0.9990508249435995,42.10865519588846,23.871097570699472,2.982107055172456,1.0390515314631348,1.0013672061590582,16.462938708333333,passed,
2025/05/15 15:30:00,0.7034836693491985,0.6702530793524698,87.86293104941078,108.1507678762023,3.0082282971519017,3.06,2717.595620124929,2764.5224410653104,0.9770753325692066,0.9989000125311926,41.78634017284099,23.976120736985827,2.9662713829869114,1.037663926084694,1.0038883939616987,16.49146268,passed,
2025/05/15 15:45:00,0.7025632993583584,0.6699041602357894,87.4146201569655,107.58485928706337,3.0017750374100998,3.06,2702.345820102665,2765.8225024885965,0.9770794772107626,0.998905398239471,41.91371255590406,23.496899926178383,2.974160188796993,1.0311074780758516,0.9965487010236075,16.41421117111111,passed,
2025/05/15 16:00:00,0.69580520212611,0.6736928633143827,86.97655970732153,107.33579801234876,3.0112626764284895,3.03,2657.3593699357584,2765.306295474443,0.9771082461592433,0.9996690206455662,42.83815009108434,23.57189560601474,3.0226281277115703,1.0729982488807976,1.0235104146639962,16.329070724999998,passed,
2025/05/15 16:15:00,0.6978692624076129,0.6727609411788044,86.25063012384793,106.69327471084145,3.013121598149261,3.03,2637.2238842386437,2756.3341325015967,0.9767197104722615,0.9995216575443487,42.704523101914006,23.55697711361516,3.0046847014606244,1.068087022963031,1.0227203766925053,16.25144615111111,passed,
2025/05/15 16:30:00,0.6975281734665293,0.6705694616644591,85.94339590486882,106.21632843397211,3.0195735953562277,3.02,2619.096551306682,2732.188006760697,0.9765433076510776,0.9994714708699846,42.818960148786964,24.12192940195371,3.025504307960739,1.073523284455743,1.0301980760336906,16.158597552777778,passed,
2025/05/15 16:45:00,0.7001710691878528,0.668341278751642,85.40387514321796,105.5566274615851,3.015549735860322,3.02,2606.463246974241,2726.179734205287,0.9762806264252617,0.9991991643294557,42.55774087145445,23.984402966558715,3.015480345951435,1.0647792583700684,1.0278436154075687,16.080850133333325,passed,
2025/05/15 17:00:00,0.6935886432157746,0.6721069354598975,84.8448950222007,105.2383865774011,3.023995407954846,3.02,2570.492390581779,2719.099222086936,0.9763310541479506,0.999844131792235,43.43390617046347,23.927210663244217,3.0444542510811683,1.0841900095318802,1.03331908065426,15.995700746666664,passed,
2025/05/15 17:15:00,0.6945895340425325,0.6703707925552347,84.29855616919909,104.61725513760645,3.019442282248621,3.03,2562.065005430026,2709.7138156394617,0.9761860141954761,0.9996190271323303,43.35346530885049,23.726932846979025,3.0324885581488257,1.064539670304108,1.018098109307512,15.917831875,passed,
2025/05/15 17:30:00,0.6932285456989015,0.6697940657463216,83.8626115322115,104.11833491496392,3.0192823232465424,3.02,2547.591064487215,2696.1420885101033,0.9762101035067277,0.9996723911620818,43.52759066832061,23.785033295091164,3.0393107916805597,1.0619873259229584,1.0146210477063673,15.832310816666661,passed,
2025/05/15 17:45:00,0.6931164892114806,0.66900408389393,83.4418844593609,103.65208328592738,3.0190294080892683,3.05,2534.502022717245,2683.837927131356,0.9761940110677921,0.9996745208263388,43.548644698901995,23.857760213620754,3.040279221728986,1.0588106172554617,1.0124120281082596,15.754321770000006,passed,
2025/05/15 18:00:00,0.6973635294851592,0.6627246653172888,82.49967890938188,102.19705048841935,3.0093410522287685,3.01,2515.4120058779636,2659.399557426415,0.9758523929386286,0.9990432219065105,43.10438081659706,23.720926440396294,3.03394757598321,1.0316993688815297,0.9988636450300179,15.572772874999997,passed,
2025/05/15 18:15:00,0.693787510732488,0.664332198538447,83.58245869899118,103.30975664457566,3.0164632701762017,3.0,2530.10096394795,2664.515117087842,0.9762943875696463,0.9994572907074595,43.42087088356258,24.545055003721227,3.0820645329114598,1.075713466131538,1.0351335010826164,15.66936861111111,passed,
2025/05/15 18:30:00,0.691965126032359,0.6656146730422322,82.42091663933917,102.34465140990345,3.0214071353286,3.0,2486.5311736151743,2655.364799110619,0.975865354665105,0.9996661432357251,43.82461386198137,24.223795440992106,3.0788857303035377,1.0745091730653498,1.0299612128295748,15.535761181111106,passed,
2025/05/15 18:45:00,0.6933536409240888,0.6619301844104943,81.88046145789156,101.53560191656634,3.022774568427772,3.02,2470.4960789423258,2627.551801696524,0.975688210922594,0.9994173114589965,43.7049799869222,24.65638895901203,3.0854903414618673,1.066592273985547,1.028610030501525,15.410249482222218,passed,
2025/05/15 19:00:00,0.6971762592243768,0.6580477760076089,80.97745295031028,100.42737943954353,3.017074399961447,3.04,2454.894010244484,2608.822012386838,0.9753217871363705,0.9989335688912777,43.32941764805104,24.429673500533497,3.0618568100619794,1.0348056391897533,1.0073619969947198,15.27760798055556,passed,
2025/05/15 19:15:00,0.69842757908907,0.6561485678549149,81.34946457181152,100.60551950831957,3.007826804755127,3.02,2473.8619198483725,2614.4648770654244,0.9755335685289037,0.9986881217012311,43.080917327194065,24.326427182779543,3.0646202176103485,1.0274380223507538,1.00409077575959,15.304805731111117,passed,
2025/05/15 19:30:00,0.6973268551820001,0.6569768607614331,81.72712795628851,101.08337965360812,3.0088457730258105,3.04,2487.545557405758,2612.3396857103726,0.9758483175873078,0.9988189664149351,43.11088889861164,24.66281213941194,3.0663568009318727,1.033776925557783,1.0082902438931878,15.344768156666676,passed,
2025/05/15 19:45:00,0.6961422540293899,0.6601114134613859,81.67827906165502,101.38190780974145,3.0104563453843443,3.06,2485.9101458516157,2626.978137584362,0.9757741133504017,0.9990216594600202,43.298895634544785,24.232168564299034,3.053169755195027,1.0293177537378089,0.9989363496419863,15.392126976111108,passed,
2025/05/15 20:00:00,0.6995803742318731,0.6579035711112037,81.98937592521334,101.5405349004558,2.9986409231751456,3.05,2507.938883874213,2640.9044206624517,0.975780714959012,0.9985842226888192,42.830474921001404,23.809449735031375,3.040331597733343,1.0112717893725245,0.9883716859712441,15.439532239999993,passed,
2025/05/15 20:15:00,0.696844098078921,0.6610513407932929,82.21012065390325,102.0368759562095,3.003547461389058,3.04,2505.5781926752557,2650.7313598644114,0.9759063150161845,0.9989748116194263,43.15431022579317,23.878215292828664,3.050370845355874,1.0301747227998597,0.9998789030856384,15.487220466666667,passed,
2025/05/15 20:30:00,0.6912592123190794,0.6647777073753183,81.53167767619568,101.71351694708717,3.011878872392398,3.06,2476.5508067753144,2638.3262027915325,0.9759963512793643,0.9995626986333339,43.870278513692845,23.92752255501338,3.0553128087569617,1.0384752396655945,0.9966573575295041,15.405389999999999,passed,
2025/05/15 20:45:00,0.6961443398647009,0.6595377115104818,81.35051539753492,101.1365235873767,3.0067164791425984,3.07,2480.7332561156054,2621.477433325468,0.9757831656921419,0.9989600717298013,43.295212974874,24.12545697598334,3.0474350212639933,1.0182849468356006,0.9893441741009553,15.340900959999995,passed,
2025/05/15 21:00:00,0.6961443398647005,0.6595377115104921,81.35051539753529,101.13652358737714,3.0067164791426206,3.07,2480.733256115598,2621.477433325438,0.9757831656921424,0.9989600717298017,43.295212974874,24.12545697598316,3.047435021263993,1.0182849468355861,0.9893441741009542,15.340900959999995,passed,
2025/05/15 21:15:00,0.6961443398646986,0.6595377115104757,81.3505153975352,101.13652358737701,3.006716479142617,3.07,2480.7332561155954,2621.477433325447,0.9757831656921423,0.998960071729802,43.29521297487413,24.12545697598324,3.047435021263988,1.0182849468355872,0.9893441741009554,15.340900959999995,passed,
2025/05/15 21:30:00,0.6961443398647087,0.6595377115104772,81.35051539753523,101.13652358737706,3.0067164791426166,3.07,2480.733256115601,2621.4774333254422,0.9757831656921421,0.998960071729802,43.29521297487393,24.125456975983163,3.047435021263976,1.0182849468355872,0.9893441741009558,15.340900959999995,passed,
2025/05/15 21:45:00,0.6961443398647056,0.6595377115105054,81.35051539753563,101.13652358737751,3.006716479142643,3.07,2480.7332561156036,2621.4774333253945,0.9757831656921422,0.9989600717298017,43.295212974873884,24.1254569759833,3.047435021263986,1.018284946835593,0.9893441741009334,15.340900959999995,passed,
2025/05/15 22:00:00,0.6961443398647061,0.6595377115104861,81.35051539753543,101.1365235873773,3.006716479142633,3.07,2480.733256115602,2621.4774333254127,0.9757831656921422,0.998960071729802,43.295212974873834,24.125456975983226,3.0474350212639822,1.0182849468355903,0.9893441741009423,15.340900959999995,passed,
2025/05/15 22:15:00,0.6961443398646946,0.6595377115104885,81.35051539753512,101.13652358737689,3.006716479142605,3.07,2480.7332561156068,2621.477433325455,0.9757831656921423,0.9989600717298014,43.29521297487415,24.12545697598325,3.047435021263991,1.0182849468355961,0.9893441741009548,15.340900959999995,passed,
2025/05/15 22:30:00,0.6961443398646957,0.6595377115104862,81.35051539753503,101.13652358737679,3.006716479142603,3.07,2480.733256115614,2621.4774333254522,0.9757831656921422,0.9989600717298013,43.295212974874126,24.125456975983248,3.0474350212639845,1.0182849468355997,0.9893441741009532,15.340900959999995,passed,
2025/05/15 22:45:00,0.6961443398647028,0.6595377115104989,81.35051539753535,101.13652358737716,3.006716479142619,3.07,2480.7332561156186,2621.4774333254204,0.9757831656921422,0.9989600717298014,43.29521297487413,24.12545697598338,3.0474350212639845,1.0182849468356097,0.9893441741009339,15.340900959999995,passed,
2025/05/15 23:00:00,0.6961443398647043,0.659537711510492,81.35051539753555,101.13652358737745,3.0067164791426424,3.07,2480.733256115606,2621.477433325393,0.9757831656921423,0.998960071729802,43.295212974874126,24.125456975983287,3.047435021263984,1.0182849468355977,0.9893441741009297,15.340900959999995,passed,
2025/05/15 23:15:00,0.6961443398646991,0.6595377115105009,81.35051539753577,101.13652358737771,3.006716479142652,3.07,2480.7332561156177,2621.477433325365,0.9757831656921424,0.998960071729802,43.295212974873884,24.12545697598328,3.047435021263988,1.018284946835601,0.9893441741009205,15.340900959999995,passed,
2025/05/15 23:30:00,0.6961443398646991,0.6595377115104877,81.35051539753523,101.13652358737703,3.0067164791426104,3.07,2480.733256115601,2621.4774333254527,0.9757831656921424,0.9989600717298017,43.295212974874204,24.12545697598323,3.0474350212639916,1.018284946835592,0.9893441741009557,15.340900959999995,passed,
2025/05/15 23:45:00,0.69614433986471,0.659537711510481,81.35051539753515,101.13652358737694,3.006716479142616,3.07,2480.733256115594,2621.4774333254504,0.9757831656921419,0.9989600717298018,43.295212974874225,24.12545697598331,3.0474350212639782,1.0182849468355917,0.9893441741009523,15.340900959999995,passed,
2025/05/16 00:00:00,0.7013302832861639,0.6745929997679447,87.97527894827962,109.96225511465619,3.0100953486050774,3.07,2691.7587609740226,2796.9319167299855,0.976811398700496,0.9994042116824764,42.191195773628074,24.392704754944145,3.0064053333213008,1.0855377380016171,1.0470908952037024,16.521482278888886,passed,
2025/05/16 00:15:00,0.7212724176314912,0.6635926525720731,88.563805387929,109.53707181963975,2.9456475416717303,3.01,2782.1191799366957,2880.4195211389256,0.9763900902612724,0.9970400112165329,39.50523970429652,21.167862615666618,2.913602445061288,0.9781528074522169,0.9786288259898694,16.679843204444435,passed,
2025/05/16 00:30:00,0.7173365674369976,0.6709391508904969,91.46120227154206,113.01630110752458,2.9139531724654093,2.99,2898.827097853155,3011.3338328792756,0.9774691662540128,0.9972208965137476,39.62573972487216,18.306333097809127,2.9009887126578615,0.9440685594424836,0.934572366041427,17.221932193888883,passed,
2025/05/16 00:45:00,0.7210706611216846,0.6690918076623503,91.87147948910608,113.33684468853605,2.904020859992544,2.92,2922.0448071914807,3035.575428375431,0.977351026017052,0.9968041167847234,39.11971697627845,17.744863990212085,2.888871830528914,0.9330943502029354,0.9302575664382101,17.301053440000004,passed,
2025/05/16 01:00:00,0.7219985587936806,0.67826858035298,96.73475728421957,119.41656680504165,2.91494206646451,2.96,3073.09817812077,3145.0120061355055,0.9781006079201537,0.9972788716130715,38.64916252770379,18.61383108541008,2.881526489881232,0.9743260032397862,0.96663891914238,18.125430950000002,passed,
2025/05/16 01:15:00,0.7260499759434359,0.6802548528383684,99.45424486297306,122.87066708842656,2.9183394053379823,2.94,3150.724018108595,3223.0236808127474,0.97843960853559,0.997555931139664,37.87199955140866,18.829650174569665,2.8700321549457746,0.9874978082850889,0.9866883352104646,18.60075906944444,passed,
2025/05/16 01:30:00,0.7315641412201597,0.6811305962703129,100.53010866113138,124.22682599589938,2.924327958751093,2.96,3170.1473522647643,3248.346639547778,0.9785083469737971,0.9977096153952618,36.97068989430593,19.031828410402465,2.8631366501308864,0.9945827545155005,1.000391428470583,18.769781433333325,passed,
2025/05/16 01:45:00,0.731096608454108,0.684877938570332,100.50667301781809,124.6090841647009,2.926619216827589,2.95,3164.49486515211,3264.9075238751707,0.9784952812702735,0.997974427783094,37.05139185595485,18.540954201483117,2.854995213587988,0.9936382934060602,0.994454311284179,18.81641258444445,passed,
2025/05/16 02:00:00,0.7311450133327372,0.6866049383987831,100.85433015504287,125.13923762592295,2.928719777140882,2.95,3169.8938564181894,3268.1141050772744,0.9787232004841013,0.9981853268206354,36.93596823202525,18.623926725659672,2.857800515308878,0.997569471592746,0.9968373329296086,18.85512124222222,passed,
2025/05/16 02:15:00,0.7313873393952801,0.685739538053125,100.4784457092008,124.7551733511669,2.9278817864059894,2.96,3157.1114795108097,3265.0966447581136,0.9785174838847392,0.998085199247954,36.99458117155566,18.601857301640855,2.8596514157198327,0.9988000061746832,0.9991251992770768,18.803466195555554,passed,
2025/05/16 02:30:00,0.7327009156779346,0.6864585124317003,100.7943253668574,125.23073932608597,2.9287358030083324,2.96,3164.293402691971,3272.447783489047,0.9786367708255562,0.9981817968729738,36.727627094412654,18.666855653612057,2.855815245928296,1.0017789704845206,1.0033087482839773,18.85151436666667,passed,
2025/05/16 02:45:00,0.7334551134076869,0.6868352722100193,101.05860864902633,125.65892016496407,2.9302535279094197,2.95,3167.4420000000187,3282.3993618441577,0.9785793880967585,0.9982179567153205,36.63367680122118,18.650582881904963,2.858097234853662,1.0027439548160801,1.0053365874423204,18.899670404999995,passed,
2025/05/16 03:00:00,0.732742181102632,0.6881771975477848,101.14100023832222,125.84465711057948,2.929512744387094,2.95,3170.8748593207233,3279.3879683587456,0.9788470430134418,0.9983707276603053,36.62042704725394,18.67589265635081,2.857657351967923,1.0034640111212794,1.0037331146037862,18.89612715833334,passed,
2025/05/16 03:15:00,0.731809784999049,0.6873856073034798,100.69302609303686,125.37031468023736,2.925264624173163,2.95,3163.681141601693,3273.7837756070894,0.9787984289030154,0.9982656422297561,36.79372424820152,18.608953848182093,2.855490963287063,1.0025655171324315,1.0024800952300792,18.831288391666668,passed,
2025/05/16 03:30:00,0.730493375565891,0.6872177373385127,100.2039706632661,124.9162178865286,2.92314028856552,2.95,3150.4918649108427,3269.501612107447,0.978657334306304,0.9982097651327363,37.07107670584528,18.47719624046579,2.8576043241667657,1.0019988435954208,1.0003024919425336,18.766541585,passed,
2025/05/16 03:45:00,0.7332556562059428,0.6872053504067328,100.38300302748503,125.29997435821086,2.922261255219498,2.95,3152.620358222564,3277.9965480029227,0.9787076744444374,0.9982386149418292,36.604389008075195,18.5828491662109,2.8517804373014166,1.008382820313368,1.0105365827085913,18.791942632222217,passed,
2025/05/16 04:00:00,0.730741266444578,0.6877764327203848,99.6118683109261,124.4618227695861,2.9189214202604243,2.96,3132.976713107587,3267.5544371584238,0.9786272170862855,0.9982236500760329,37.045786420588996,18.312756750557035,2.853400501817121,1.0091169337374308,1.006575691487393,18.68264747555555,passed,
2025/05/16 04:15:00,0.7313530160163056,0.6825591182974279,99.67056797384872,123.92263668032277,2.923372501747591,2.96,3137.702644123572,3239.3304898756774,0.9784774515032884,0.9979066320308347,37.01895292480915,19.174485256148653,2.861934981515702,1.007041867876146,1.0112295750517626,18.642443306666664,passed,
2025/05/16 04:30:00,0.735937881195568,0.6716538213535986,96.34922786949633,120.02536287975667,2.8781953219595664,2.92,3082.655069201534,3220.620633892507,0.9776045830380186,0.9963424053173779,36.69987649495591,17.812315183249176,2.832873878262904,0.9803244647451455,1.0004242973504902,18.142058641666665,passed,
2025/05/16 04:45:00,0.7261044747531554,0.6814939824667237,97.822729780883,122.26112478905564,2.9097931079328156,2.98,3091.358266695379,3194.5248344554366,0.97871709283022,0.9978906903638192,37.736097492008525,19.50958518054105,2.8769511740349945,1.0216586179359661,1.0204399298605817,18.290619324999994,passed,
2025/05/16 05:00:00,0.7294754059957755,0.6769786694750262,97.5527197354313,121.47096385870874,2.906943450996506,2.97,3097.430813335152,3194.0024943343365,0.9783206826132897,0.9973961214046242,37.39006541847349,19.498104278583646,2.853106981983777,1.0129329566416791,1.0202927036111245,18.288840851111107,passed,
2025/05/16 05:15:00,0.7312010862771205,0.6784908997800588,98.95427806361666,123.24805198386119,2.9068075771135717,2.93,3139.062164873635,3222.784362047799,0.978733985228983,0.9975658737038867,36.92189051530517,19.515715408287765,2.8522551683146617,1.00726987197085,1.0171826850772205,18.492663688888886,passed,
2025/05/16 05:30:00,0.7273998161838896,0.684405428482455,99.4210375784158,123.54897257356276,2.921438952173988,2.95,3138.6434825636707,3211.5542511689086,0.9791050320224911,0.9981773890155107,37.35219954299801,19.409989608706315,2.8637067967234686,1.0093142863792535,1.005838964141207,18.55171501333334,passed,
2025/05/16 05:45:00,0.7362764566051355,0.688518520132465,101.76229696769985,125.6235556680928,2.9474041337895684,2.97,3188.0152151038055,3246.485712461156,0.9792642073132963,0.9986505771639416,35.84061458849899,19.495792945711393,2.832036183984252,1.0074385044512453,1.0086376789539666,18.96507463277778,passed,
2025/05/16 06:00:00,0.7344697319871224,0.687920403618234,100.83057804694303,125.22407610138455,2.9207737613249773,2.95,3186.245549203624,3280.923720995375,0.9790971818128381,0.9982233521973441,36.21918961984096,18.256377171923017,2.817972252104471,0.9950513896065617,0.9962272967529807,18.889138314444438,passed,
2025/05/16 06:15:00,0.7317610073090403,0.6910759945943795,100.74632342989202,124.38051214906959,2.9533621158416024,2.98,3156.503122742868,3208.229322077369,0.9794316414575961,0.9989626626810856,36.49802468315383,19.606759054046243,2.8333661799088605,1.0127748937329244,1.003179140695377,18.79735967999999,passed,
2025/05/16 06:30:00,0.7233994978858043,0.6913223161437116,97.42416729126204,120.31249390693935,2.9676598345911467,3.04,3050.8116611201867,3104.4434803494178,0.9790374249075271,0.9991964782285612,38.01126478247634,20.26852300609456,2.841919611253385,1.0300847215273443,1.0039592959913568,18.26670345499999,passed,
2025/05/16 06:45:00,0.7152884866180932,0.6847917841699962,95.7329483564189,116.71808513020758,2.9928442526791823,3.04,3008.931223242043,2972.846384603127,0.9790593292535003,0.9991325530397248,39.243186033040125,22.211266452050314,2.8534733595381208,1.0274572528870507,0.993798363485402,17.90252873444445,passed,
2025/05/16 07:00:00,0.7080735188646317,0.6802133678085975,92.831314894027,113.44344545110813,2.994856850971439,3.07,2912.441316048172,2899.8396797375603,0.978543243308535,0.9990979601028117,40.53225033407941,22.921225334111913,2.88493116244051,1.0473137580127505,1.0084182121190517,17.406949559999997,passed,
2025/05/16 07:15:00,0.7076593591905531,0.6790999327680164,92.0621164189073,112.5483966913182,3.0030448269154704,3.09,2884.70499699804,2869.079565856581,0.9783471488972258,0.999131343679985,40.674051531842295,23.32790787861862,2.884260510122261,1.0449279200933728,1.0061133937214979,17.27887296666666,passed,
2025/05/16 07:30:00,0.7096843364023636,0.6779369147947988,91.87783209237865,112.2977000132682,3.0002709333671858,3.08,2889.729055395466,2861.5390600147225,0.978390763630284,0.9989673458202926,40.36112111137513,23.39961939348336,2.8649072984112633,1.0371789818846924,1.0023265820390899,17.25536255666666,passed,
2025/05/16 07:45:00,0.7178230088427736,0.6772161078940651,94.35513235314174,114.66120203241174,2.9947766066853325,3.06,2975.307392144207,2924.849126115671,0.9785906840084002,0.9986284610629411,39.06617102933719,23.134540606850724,2.840713137298042,1.034233580964044,1.0113353374763985,17.669650716666663,passed,
2025/05/16 08:00:00,0.7129449142682256,0.6818861986518681,94.38374240671675,115.06453962649478,3.0103959596861474,3.09,2957.562611175362,2902.4194071056613,0.9789137477304832,0.999318993316819,39.657588905355496,23.60161448536636,2.862746479475377,1.040861367033005,1.006301898883786,17.640866191666667,passed,
2025/05/16 08:15:00,0.7129790793043196,0.6788056132365885,93.43678084152913,113.92860458180586,2.9971538693778035,3.09,2945.9086347390853,2898.690465159218,0.9786539349142497,0.9988695545271039,39.76419428822141,23.31191723773886,2.849910007300799,1.0384583520484099,1.0075496352818551,17.517162807222224,passed,
2025/05/16 08:30:00,0.70896888874813,0.6785489161954656,93.40753270449834,113.38504188931486,3.0042632020069,3.09,2951.364507887831,2863.7647720251834,0.9790349419103996,0.9990248399771025,40.19454589479742,23.801798793550198,2.8538735452648405,1.0316553795854153,0.9950450133353186,17.470178910555553,passed,
2025/05/16 08:45:00,0.7236330793159963,0.6832792727930237,96.69722747720687,117.43632852100153,3.023702739620552,3.12,3016.235308185666,2942.2808406584745,0.9792865808352677,0.9995863871421585,37.86071074348812,23.89798090782933,2.82979325890503,1.0434182554976463,1.020648966235108,18.016781603333328,passed,
2025/05/16 09:00:00,0.7182059005598541,0.6822324580194867,94.52590841815454,115.22697799474419,2.997139877163548,3.07,2979.050266149869,2941.524777071404,0.9788178057995306,0.9990075010604507,38.908089456397676,22.652370061439726,2.8210103376527513,1.0330874948479356,1.0043268448850342,17.744791557777774,passed,
2025/05/16 09:15:00,0.711523788909634,0.6825291710161062,92.65379645671771,113.59665791180299,2.9979510548942514,3.09,2913.0963634731124,2904.6997514855507,0.978607134964264,0.999259977659708,39.99959673479044,22.84721564086239,2.843711342556775,1.0466526981604698,1.0090073135832154,17.441468,passed,
2025/05/16 09:30:00,0.7102023279169757,0.6804327328103816,92.57982676993738,113.36577356671805,2.9893006915196985,3.07,2921.681952686001,2899.0643890273395,0.9787195799432035,0.9990216346089285,40.14658200894845,22.78696664983509,2.8501183247491073,1.034685721781651,0.9987538874541388,17.39996106444444,passed,
2025/05/16 09:45:00,0.6939696774423738,0.6868548708336905,92.0628352699473,113.01715551285335,2.9959313171942075,3.05,2888.1266868089615,2858.3643247670343,0.9799688074359117,1.00035380688022,41.9734337485096,23.06083876712641,2.908739110848355,1.045151958471297,0.9813202436585244,17.216092385555548,passed,
2025/05/16 10:00:00,0.6983615206662758,0.6831819361369903,91.85622150382981,112.66724952006268,2.9960370272441916,3.07,2883.7273551706144,2845.754296949024,0.9796918148342459,0.9999909307384552,41.460526024671076,23.551427639875765,2.901672094125123,1.0488333628340054,0.9945015260961311,17.165739176666662,passed,
2025/05/16 10:15:00,0.6946508479929152,0.6836113200619425,91.87583011442607,112.62547152545348,2.9929347058074756,3.07,2885.349747337811,2833.301736776188,0.9801293113162375,1.0001800594865708,41.81254057090324,23.579943210923602,2.919535325895176,1.0405841968845422,0.981864957180974,17.115550497222216,passed,
2025/05/16 10:30:00,0.6986671527862446,0.6830657780014783,91.05390909963471,111.96700378154785,2.9931484338026366,3.07,2853.130503874076,2848.314367333377,0.9793398173320482,0.9999466127187883,41.559572788696414,23.11516353970278,2.9039326146261035,1.048442628351423,0.9942952258968434,17.065270786666666,passed,
2025/05/16 10:45:00,0.6983475594141209,0.683293753277509,90.70079952898247,111.68218855075988,2.9934519536889415,3.07,2835.7825988496465,2848.257201432401,0.9791944004413955,1.0000035529401798,41.66370655031019,23.025889069811008,2.910310434954522,1.0550713863636545,0.999779185908449,17.014900044999997,passed,
2025/05/16 11:00:00,0.7016163641025442,0.6803619163587538,90.43024099789288,111.2869920058716,2.994790506089386,3.07,2823.746847038251,2840.9025625708623,0.9787791099933383,0.999691754034075,41.36614497604294,23.281143793245946,2.9122579189470565,1.0581365442557626,1.010139440604606,16.964438272222218,passed,
2025/05/16 11:15:00,0.6978310961761338,0.6817580999134777,90.23342291521324,111.19629909953028,2.994799751257886,3.05,2815.5891016358464,2832.162625747293,0.9790295248146406,0.9999507573462071,41.80311618546839,23.26025728465282,2.924854274543002,1.0555815180727008,1.0015408490785271,16.913885468333323,passed,
2025/05/16 11:30:00,0.6993823448278946,0.6807092997325683,89.87971855973659,110.862090970115,2.9961736120118125,3.05,2799.961159813097,2828.2148936022973,0.9787537453254559,0.9998536578741211,41.694122587999786,23.34271606169199,2.9257644696256953,1.0601551223832215,1.0089583500913388,16.86299257499999,passed,
2025/05/16 11:45:00,0.7002532914386752,0.6793233697074471,89.70773852731774,110.63863040841258,2.9976558831367335,3.06,2790.4705035746993,2817.9980108918444,0.9786942490711553,0.9998160359734704,41.594539778233084,23.732987376304163,2.9322352168802164,1.072996795289781,1.023990264705366,16.81225863777777,passed,
2025/05/16 12:00:00,0.6986027948266761,0.6797868400860284,89.42190242845541,110.43751571417977,2.9978979002247446,3.06,2779.7927735279095,2811.269439827614,0.9787366573123606,0.9999275773963556,41.81124176947258,23.73888557160557,2.9378291357010955,1.0725816791374954,1.0210337627917505,16.761433669444436,passed,
2025/05/16 12:15:00,0.7012757495071361,0.6812633799645141,91.03681462314901,112.48897997000213,3.0045030136530406,3.05,2828.557047245224,2844.661048241223,0.9786504634299438,0.9998461063103378,41.466850986592185,24.06719913754088,2.9317591563509633,1.0804201921037841,1.032202296345849,17.045200864999995,passed,
2025/05/16 12:30:00,0.7000091470579082,0.6797669781636131,90.89266404944529,112.14218039146961,2.998054574506326,3.05,2827.794547339585,2835.199618734149,0.9788288829747233,0.9997501942410902,41.57495353787026,23.96290839817562,2.944568516197216,1.0670932193228297,1.019642393068789,16.977965564999995,passed,
2025/05/16 12:45:00,0.6993144419472402,0.6807865701192148,90.24357668568997,111.69577095412487,3.0006664821536746,3.04,2802.180126868575,2833.566822284085,0.9785526463828086,0.9998531435648126,41.78431832261678,23.765750814062105,2.9424906333838936,1.0686929697819616,1.0188628709862497,16.910996972222215,passed,
2025/05/16 13:00:00,0.7008811761474725,0.6777728273116617,90.12054477039918,111.45351473930245,3.00894716197636,3.06,2789.025122563262,2809.771651898793,0.9782732806787943,0.9996975503175213,41.67475491479332,24.585038264199312,2.95881274547423,1.0790562806962787,1.0346586752756406,16.846483664999997,passed,
2025/05/16 13:15:00,0.6939097076451388,0.6795241166030408,90.57747145229773,111.96127832409104,2.999720213348731,3.06,2827.8192374384184,2789.010501296771,0.9794481898164119,0.9999823131767768,42.188993796389056,24.494539032931733,2.9590456331675496,1.0307130550494223,0.97882899640485,16.84891770222222,passed,
2025/05/16 13:30:00,0.6985982655976413,0.6773199189703646,90.13571560863663,111.40674399084388,2.98769827771524,3.05,2822.7970074685513,2807.8960977410366,0.9789898019605306,0.999473445770438,41.71042252724235,23.670235032551265,2.9402478589178793,1.0154883228444012,0.9721162445162277,16.822812092777763,passed,
2025/05/16 13:45:00,0.6983781861891429,0.6764072490629608,89.84731779136251,110.93926150203437,2.9785263092788092,3.02,2810.6350530579016,2817.542905656289,0.9788998705017498,0.9993500701783579,41.77766264254167,23.020103549260643,2.9555978787241455,1.0089116624367223,0.9661921138203087,16.763676123333322,passed,
2025/05/16 14:00:00,0.7002796745528624,0.6768336688942833,89.17476678813763,110.54871234229836,2.991405880645323,3.06,2770.15786946488,2816.789312690877,0.9781307083042905,0.9994242181706762,41.8166873164999,23.40236716726855,2.957029498272217,1.0399839800883255,0.9975329589762431,16.71282665555555,passed,
2025/05/16 14:15:00,0.7016735173505898,0.6742575240339728,89.00426651883242,110.29803254161438,2.9975360913438998,3.05,2759.0950030798363,2796.670286316097,0.9778825312755549,0.9992671908482594,41.71928156316498,24.074636302468704,2.9675330119768164,1.0467347892150882,1.0090586976862486,16.65360697,passed,
2025/05/16 14:30:00,0.6986963713891372,0.6752555016542124,88.70331668701182,110.07538573262865,2.9956255928517272,3.06,2749.8828245967134,2789.6427406653793,0.9780802964186781,0.9994527629591413,42.059110730006225,23.93129927991087,2.975223073203624,1.0406373163805391,0.9983721611176366,16.594344555555555,passed,
2025/05/16 14:45:00,0.6974535505732691,0.6746553898237054,88.4569072421873,109.75529517508856,2.9902574381965965,3.05,2746.6269396782036,2783.0104758194993,0.9782313604953125,0.99942638860564,42.17333430024844,23.726340018638066,2.9795697368305896,1.027642060570577,0.98507253981254,16.53503941222221,passed,
2025/05/16 15:00:00,0.7017731268467402,0.671580206510292,88.04927500414213,109.20171596147354,2.987238048445092,3.05,2734.8026486769136,2780.6358409258783,0.9777929437453352,0.9990242058536565,41.74103059862687,23.705217175615903,2.972803004248225,1.0256463779183607,0.9918510278706336,16.47592770999999,passed,
2025/05/16 15:15:00,0.6959560453572515,0.6748958559214311,87.66352740965934,109.06521895585732,2.990659447668261,3.08,2708.1137536158967,2781.1559099024735,0.9779335504972234,0.9995723155999479,42.49836858736232,23.496830477371653,2.99818112979185,1.0375895120487704,0.9924387795822129,16.41653617999999,passed,
2025/05/16 15:30:00,0.7014833655816702,0.6723844163800388,87.63763175116043,109.0778292500189,2.9983143242380916,3.05,2701.214268891466,2779.06946085166,0.977263714817061,0.9991977951720621,41.9919215485807,24.032868503254157,2.9908019946955484,1.0509896181949923,1.0154903599780734,16.43161320777777,passed,
2025/05/16 15:45:00,0.6967128645531159,0.6738651942714362,87.31045768074016,108.81762514934482,2.9985772436830618,3.05,2682.663155867092,2771.213462158494,0.9774967955885492,0.9995592065520129,42.563447995710355,23.97631615523461,3.014888102517974,1.0567076098579302,1.0133369269046777,16.35387031666666,passed,
2025/05/16 16:00:00,0.6963779211240658,0.6742358106408275,86.60426483165445,108.23262181335616,2.997852243198742,3.04,2658.9755258986293,2769.9329569182723,0.9772285082947769,0.9995795365640401,42.71332506280792,23.609826991053655,3.0103109916109307,1.0494523756526033,1.0056243839588885,16.275065473333328,passed,
2025/05/16 16:15:00,0.6958961989812879,0.6728278170556202,86.26842764518061,107.8035274864149,2.996334377859053,3.04,2650.392561229029,2755.0022300097066,0.9772628770923911,0.9995187720645268,42.76625366914997,23.7242865288562,3.0154579762045426,1.041542331357723,0.9992611011269014,16.196370238888885,passed,
2025/05/16 16:30:00,0.6936172506474311,0.6748029620820067,85.52038158537701,107.31110453519145,2.9994101144730467,3.05,2622.0859125738043,2748.8598055116195,0.9771680148558172,0.9998138307143097,43.114063926260016,23.602262338319612,3.0128870501146685,1.0475906593763649,1.0000501396227903,16.109668911111118,passed,
2025/05/16 16:45:00,0.6925632602183247,0.6733509013932063,85.25151209118233,106.92939596647524,2.998451189795936,3.04,2613.2725555554975,2733.2209273319218,0.9772141851410213,0.9997709496747706,43.23981777355653,23.73428513173709,3.025573324528724,1.0390783752580872,0.9924876711897337,16.031199745,passed,
2025/05/16 17:00:00,0.6926784103219024,0.6716698385301222,84.86240539575091,106.43054375142779,2.997139985259314,3.04,2600.7436325558656,2721.944085147625,0.9770825814368538,0.9996456107989031,43.273988304906254,23.742525709864285,3.0324166477584846,1.0314853916627533,0.9874343614151966,15.952840187777774,passed,
2025/05/16 17:15:00,0.6970980155284794,0.6659236834374436,84.74990128009307,105.91267240694827,2.9946518037483676,3.05,2600.9422482921973,2700.038059192773,0.9768541648879651,0.9990882368899098,42.75857529086531,24.294896574261116,3.038879697498522,1.0242488486861279,0.9928455880026106,15.874590239444442,passed,
