datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/16 17:30:00,0.6952045968561598,0.6666617198511671,84.1809554620072,105.44130895415772,2.994485035424941,3.06,2578.8380363409397,2696.3427420323137,0.9767521393656198,0.999232792460102,43.05617207566196,24.067108242337568,3.045011499786522,1.0238006713101584,0.989308163868559,15.796449899999999,passed,
2025/05/16 17:45:00,0.6971306661308193,0.6654945155097581,84.2620915397329,105.44903752546404,2.9942448301948863,3.05,2582.870332367293,2693.66333801415,0.9767378447772632,0.9991127999743983,42.79876581198729,24.29458044836846,3.040692841572525,1.0282326490290736,0.9973543595155572,15.799233663888884,passed,
2025/05/16 18:00:00,0.6939470886767696,0.669370014890066,84.51035327870336,105.96095430546534,2.9982646253468532,3.05,2585.7246929746575,2706.198735842487,0.9769537493021664,0.9995380415712894,43.15058457518469,24.18857710278944,3.0411784571435807,1.0422242215861435,1.0021910659052191,15.86658681666667,passed,
2025/05/16 18:15:00,0.6956604200388415,0.6685309812888142,84.98148121070233,106.3217182209925,2.997911414745326,3.04,2603.6170040585444,2711.3509032526586,0.9769514257310089,0.9993561844270599,42.91802314464662,24.220249154075365,3.038213555046927,1.0354408531865351,0.9986636539536422,15.933802958333333,passed,
2025/05/16 18:30:00,0.6961762666940837,0.6703059539388958,85.18769831411824,106.68537587131263,3.001944127607734,3.05,2604.2392872346236,2728.6191225667208,0.9767331243750264,0.9994410391279654,42.93101233608216,24.102429185180206,3.033737171567619,1.050078829515425,1.0111508277497239,16.008942986666664,passed,
2025/05/16 18:45:00,0.6978684532101854,0.6700029312893193,86.45776572378207,107.95096067051293,3.0061377626257797,3.05,2647.891461693222,2735.486016352446,0.9769374834119642,0.9992925614925344,42.6206764820848,24.637775004378597,3.0328474803736203,1.0500481221578022,1.0138924314131839,16.18317432722222,passed,
2025/05/16 19:00:00,0.6970711489332072,0.6701133167799951,86.6061599750442,108.05309333251158,3.007347518468003,3.04,2656.1055895074333,2730.3264068950884,0.9770745148183076,0.9993147665037542,42.677424857339055,24.74307049941322,3.030834390414996,1.044331029461116,1.0071608345545533,16.198872897777775,passed,
2025/05/16 19:15:00,0.6951858134337447,0.671831700289162,88.27417591635005,109.80011492307302,3.0014532707699506,3.08,2727.0335171429347,2747.5188831223704,0.9778988866120815,0.9993294474680949,42.618371763369936,24.712525648150613,3.022838994662967,1.0200276554861063,0.9800875641896304,16.431613207777783,passed,
2025/05/16 19:30:00,0.6944219874784077,0.6734378008357572,88.65070585448544,110.23959073018388,2.997143513287896,3.08,2745.128337517303,2765.608505226655,0.9780047350703914,0.9993241449541956,42.68279602502396,24.145435544624682,3.015506719277505,1.0051323390839213,0.9631337968128839,16.51646918166667,passed,
2025/05/16 19:45:00,0.6966064416203822,0.6733762878550262,89.02825870904071,110.56575152083694,2.9915987654448126,3.07,2764.679254371727,2784.5399095597136,0.9779721853502354,0.9991192621821631,42.39308538429958,23.70849898092622,3.0010137153610663,0.9958240574563808,0.9568644735199542,16.601037199999993,passed,
2025/05/16 20:00:00,0.6987155484708886,0.6748764878223412,89.14141203885842,110.86623776282282,2.995350104917649,3.1,2763.720247016596,2804.0483495890776,0.97768035240133,0.9991532039802222,42.214064900011415,23.58991281378419,2.986578408621662,1.0100325882456929,0.9711993588166663,16.677416249999997,passed,
2025/05/16 20:15:00,0.6972403629621106,0.6761537214868745,89.77751577417968,111.46262449441505,2.991093363735573,3.08,2787.288270483375,2816.6422598114414,0.9780880459685652,0.9992716290676299,42.25948529065201,23.430247631543715,2.9900646247941367,1.0104474324582275,0.968577117272071,16.761879419999996,passed,
2025/05/16 20:30:00,0.7008305964574582,0.6748161162273355,90.27040748767352,111.94307746225026,2.9986627882165187,3.11,2800.327713695042,2817.6060576064515,0.9778148335725727,0.9990708380861844,41.864966866126046,24.01293349376667,2.982717552327188,1.0215753315226674,0.9854752469060468,16.846288946666675,passed,
2025/05/16 20:45:00,0.699028902974098,0.6763634123611743,90.84603988685303,112.56689871949283,2.9986369421486945,3.08,2820.4097889763643,2825.78447064364,0.9781225921760024,0.9992266220366108,41.99575413366398,24.005147922825756,2.9849615026276406,1.022023450117787,0.9822574016767871,16.930886689444442,passed,
2025/05/16 21:00:00,0.6988518319472395,0.6774897732315583,91.2529638241152,113.0312145142448,3.000481683265341,3.09,2831.0763798143184,2837.0350483416323,0.978161162781478,0.9993060762741262,42.00530453581612,24.005072805704415,2.98472708931381,1.029450590782705,0.9879957758024265,17.007064518888882,passed,
2025/05/16 21:15:00,0.698861219638632,0.6782581013594803,91.74359193060648,113.54891116769191,3.001363688290363,3.09,2847.8908304778897,2846.626264465267,0.9782362066071144,0.9993181227508242,41.974223168322304,23.977412492646273,2.98234260498142,1.0284927940647248,0.9864234465299999,17.091316831111115,passed,
2025/05/16 21:30:00,0.6991890146748084,0.6788666441800822,92.22773090686057,114.05779357287112,3.003065881565024,3.1,2862.5993335449916,2856.727573478808,0.9782572311323384,0.9993245285117872,41.91981010885277,24.029870687123005,2.981103708814143,1.03343222470496,0.9910701170560463,17.17551549999999,passed,
2025/05/16 21:45:00,0.6984909412996556,0.6798805478124912,92.71528989079845,114.57012788130814,3.003514225479975,3.08,2879.6683723912724,2864.1173591448924,0.9784448515249807,0.9994043849845715,41.943371081136995,24.035314147887952,2.9802483407824343,1.0335797690952628,0.989302142348502,17.251542152777777,passed,
2025/05/16 22:00:00,0.7017674681021449,0.6787554338185969,93.09434689095278,114.89659048303304,3.0060470843883937,3.12,2888.8243972379105,2875.4791714257817,0.9781801237563875,0.9992154586827106,41.58668691813237,24.23827505014358,2.974438228103191,1.0470023938442392,1.0075642197321402,17.327767936111105,passed,
2025/05/16 22:15:00,0.7008620154836156,0.679098582547325,93.6721442556286,115.46779586650845,3.0071499633115524,3.08,2907.9073229156343,2882.230196436593,0.9783224850212024,0.9992514862300461,41.65772653575178,24.232827027242248,2.978280187813026,1.038625138936867,0.9982807423721265,17.411811828888894,passed,
2025/05/16 22:30:00,0.7010004908692503,0.6785434630214806,94.00454673434784,115.7512258388868,3.007046348783416,3.08,2920.116091097573,2884.6651408082444,0.9784643837674002,0.9992659884564293,41.58106465174525,24.42807239715176,2.9770613000611155,1.0431394298163843,1.003680722601451,17.455246208888887,passed,
2025/05/16 22:45:00,0.7027974188988861,0.676835994175701,93.96939710453479,115.56621671705511,3.007933402674032,3.1,2918.5497858009617,2884.390466036055,0.9782429411837577,0.9990864254138339,41.41509270845122,24.454710405991705,2.9748141993213535,1.0394545177752363,1.004216518232863,17.454857817222223,passed,
2025/05/16 23:00:00,0.7024718099492145,0.6772519975220559,94.06328854221537,115.53619551225755,3.0046425657579,3.1,2926.3028991746583,2884.8918338579115,0.9784262749508962,0.9990850185753344,41.38723804009105,24.33266159484273,2.972176830307661,1.0383274921578216,1.00185338817302,17.460563052777776,passed,
2025/05/16 23:15:00,0.7025729301418486,0.6770384780146083,94.17521787676289,115.47729488579422,3.0027383039029067,3.06,2932.4864681703343,2884.2870944689216,0.9784669862981585,0.9989963903212781,41.35631262016065,24.16536837767785,2.9738542257621643,1.0293332191024076,0.993166842291849,17.466248781666668,passed,
2025/05/16 23:30:00,0.7052478408955931,0.6745484610403075,94.12897455609604,115.33465728918368,3.0055905516288397,3.07,2929.0750384020184,2883.9803395274375,0.9781973110173124,0.9988333921728897,41.083544081084675,24.458655105474236,2.967327148919878,1.0350438787244602,1.0050582787213311,17.471664319999988,passed,
2025/05/16 23:45:00,0.7011173943991141,0.6794166010429573,94.07817639109075,115.38186802162018,3.0061785576715763,3.1,2925.2422986179804,2885.8640162147326,0.9785109774282056,0.9992155311966081,41.54569777988391,24.048584721698337,2.9733043973485977,1.040030539872157,0.9980923990294042,17.469223199999995,passed,
2025/05/17 00:00:00,0.7005608434544864,0.6759835173613808,97.9834573675409,121.74521413839425,2.978205621512849,3.08,3081.8306953967376,3041.6723239453668,0.9787070331835481,0.9988342706877436,41.54569777988391,24.048584721698337,2.9506636084026345,1.0870072092274208,1.061625724173773,18.23705111555556,passed,
2025/05/17 00:15:00,0.7002792828447486,0.6756897013934533,98.99820732598553,122.81166199652749,2.9706222929737285,3.06,3113.236898906976,3084.794146340547,0.9788062183139526,0.998801641006726,41.54569777988391,24.048584721698337,2.959045117808833,1.1026410755886074,1.0787299893178455,18.41200919555555,passed,
2025/05/17 00:30:00,0.7007455781065292,0.6639114361323833,99.59720363041647,123.00958834433516,2.9148412320894317,2.99,3198.3126030931644,3200.0869288192403,0.9786419568556864,0.9974936078145746,41.54569777988391,24.048584721698337,2.9201922398982267,1.0632279577620911,1.060521849344692,18.650318775,passed,
2025/05/17 00:45:00,0.6974784248202055,0.6726621243058457,104.3089839218767,129.30545081454704,2.904090517563847,2.99,3350.0973858666775,3387.9311169904186,0.9797928743261668,0.9984654139618593,41.54569777988391,24.048584721698337,2.899861494261565,1.0638889951893022,1.0562417799708714,19.567844682222216,passed,
2025/05/17 01:00:00,0.6963482847574975,0.6775201920685693,104.34520278904894,129.45185219140538,2.892458637341064,2.89,3335.400636083921,3443.924517021894,0.9801909878605701,0.9990049258290564,41.54569777988391,24.048584721698337,2.9069707737646953,1.0479849945445991,1.0319956473120115,19.608917594444446,passed,
2025/05/17 01:15:00,0.7178115809462334,0.6915220799702816,99.50632483603243,122.57053071263697,2.93116529443548,3.01,3094.1515125202855,3211.438996550868,0.9794083462602108,0.9990371442185045,38.70588041841382,18.13729012500705,2.9441668310644493,1.0344098030200908,1.0058832138910863,18.482728061111114,passed,
2025/05/17 01:30:00,0.7288898776061462,0.6909919561921954,99.46305604204181,122.73498727693874,2.9645552326160134,2.99,3058.594278941714,3172.5040119923665,0.9785999435947489,0.9990611365935301,37.35237140819046,19.893232410664922,2.929662225043787,1.0636072741730882,1.0473421554309303,18.472435043333327,passed,
2025/05/17 01:45:00,0.7285019144679364,0.6898227031776392,99.13835438894729,122.09465160418333,2.966764828353978,3.01,3039.6108796949343,3157.45598431788,0.9785550465787608,0.9990936085190207,37.434520687398425,20.09326242927787,2.9453799660867825,1.0752621235385005,1.0586912760025877,18.385240011111105,passed,
2025/05/17 02:00:00,0.7254487489802881,0.6904490054478057,98.57083498803517,121.48807963084575,2.9682214364496837,2.97,3024.320492164013,3142.6724775403914,0.9786343877636848,0.9992626756048957,37.87648901140471,20.10833683160869,2.9447939005489925,1.074432492538067,1.0525280083335589,18.30500073111111,passed,
2025/05/17 02:15:00,0.7218031699547778,0.6901588096214252,97.98312538940972,120.76336255896442,2.96698855418248,2.98,3011.988967853359,3125.0041679790174,0.9787362238883465,0.9993369334174759,38.39472114444527,20.158589794032544,2.9479491646968685,1.0720044008286973,1.045309099966138,18.20838839111111,passed,
2025/05/17 02:30:00,0.7214247515255775,0.6855130424198284,97.16235648416642,119.47174996218692,2.961438782705905,2.97,3002.5286841523216,3099.2443721562763,0.9784504773031385,0.998847235145096,38.58083534503681,20.459626948371472,2.9444086509395087,1.06688561812891,1.0446256009493107,18.07002737222222,passed,
2025/05/17 02:45:00,0.7191619294088453,0.6837405120879554,96.2522650661663,118.29564310005216,2.956027513122087,2.99,2982.36236029669,3084.0461759178584,0.9783704865038226,0.9987355153755563,38.960551115295935,20.37185141641147,2.944025260600129,1.068688489851026,1.0446125803293322,17.93247053888889,passed,
2025/05/17 03:00:00,0.7085163780438826,0.684546914697556,95.96377194325352,117.70023405355694,2.9404053807504096,2.98,2988.901885563218,3078.5516250295714,0.9791572765316506,0.9990072120546973,40.20934985081724,19.747154357029583,2.969966150935406,1.0566290046360443,1.0187148592725832,17.840772949999998,passed,
2025/05/17 03:15:00,0.7120140965366765,0.6797679917054643,95.22843891557433,116.6327445159587,2.937968690080637,2.94,2981.197747952506,3062.6932823654406,0.9785447848906192,0.9983542199801969,39.95374373356394,19.93355168675105,2.9490105524013095,1.045259480303579,1.0168887154347321,17.75676261333333,passed,
2025/05/17 03:30:00,0.7124046367796628,0.6790113936659049,94.6536784340767,115.8716796894813,2.9389601924472375,2.99,2956.404202530803,3054.4269777011004,0.9783874699726671,0.9983835650219701,39.96304778289068,19.974531320121315,2.9531431590967006,1.059825087108904,1.031584167900156,17.665593562222213,passed,
2025/05/17 03:45:00,0.7104529666476638,0.678074053691461,94.286483685874,115.25607325796523,2.940828773749313,2.99,2946.490599212668,3027.2062130345325,0.9785549869874958,0.9984386567989717,40.17935756815735,20.207542830858763,2.9605653240160956,1.0489903719679525,1.0192484494127456,17.56761947111111,passed,
2025/05/17 04:00:00,0.7102540754820275,0.6763185753338862,93.74431131167455,114.42592706347088,2.9386457888858653,2.97,2936.1731007029844,3006.212030094344,0.978601602302028,0.9983287388386645,40.18887271674319,20.184096356142867,2.9568238636088777,1.0341156664447948,1.0060237494081756,17.462565040555553,passed,
2025/05/17 04:15:00,0.7088278039229504,0.6755254525617072,93.22866359083339,113.69196274944954,2.9367915935950832,2.97,2920.8243499707414,2991.9498251164664,0.9786840095816024,0.9983726102338187,40.36321635419118,20.05343005593161,2.96112547503188,1.0272280260612872,0.997843492970893,17.364585492222215,passed,
2025/05/17 04:30:00,0.7114742173075528,0.6728856128535555,92.64368156114557,112.81235971162084,2.935464406822392,3.0,2905.3003314420093,2979.27216295438,0.9784167587924466,0.9981059134428276,40.08771473331582,20.08570873858228,2.952443010545709,1.02499907277054,1.001039613452943,17.273953106666657,passed,
2025/05/17 04:45:00,0.7083103638533993,0.672636397259472,92.12752313883301,112.06141853510526,2.9289438076255525,2.96,2892.559351994801,2971.662958281104,0.9786766590810433,0.9982301039886121,40.44192116634392,19.50178110529516,2.9595275462598063,1.007796367721582,0.9800586604955845,17.175977622222224,passed,
2025/05/17 05:00:00,0.7115255693684844,0.6715375689591565,92.36244784502678,112.2024753552136,2.9344465854939386,2.98,2899.725060456815,2965.844145477839,0.9784785700109274,0.9980437470453141,40.05394787560446,20.053086866630125,2.9508546541711254,1.0173943342821234,0.9943383329495684,17.212199528333336,passed,
2025/05/17 05:15:00,0.7111903231615673,0.6707130958785773,92.20221415090572,111.84011254362309,2.9297676285576197,2.98,2901.0121745308315,2963.265568590108,0.9785926688807899,0.9979768684407985,40.05491814134002,19.758109277250732,2.947226922737497,1.006140500790985,0.9834631022413227,17.180971096666667,passed,
2025/05/17 05:30:00,0.711543342526839,0.6706658586221942,91.78882667800276,111.37196084413527,2.9323150294010807,2.99,2884.723268383277,2958.8846263167006,0.978418317768966,0.9980079603511426,40.07688195861476,19.742452345306884,2.9432549652473154,1.0114728461363338,0.9884769978686069,17.13529925555555,passed,
2025/05/17 05:45:00,0.7071723495343493,0.6718667607518068,91.67344995994365,111.18133347433029,2.932450520339075,2.97,2881.5339863091745,2946.005445236754,0.9788134358914546,0.9983036014764286,40.5506772179778,19.670665769616416,2.9545707342152463,1.003674848617426,0.9740546835563157,17.088971038333334,passed,
2025/05/17 06:00:00,0.7080032999930663,0.6709893205034284,91.25498255246322,110.60487584181493,2.927627748855868,2.97,2873.230350827451,2947.8617028532453,0.9787471510580682,0.9982034642424809,40.45721858621162,19.253467684852517,2.9442811528222292,0.9974669820746015,0.9693459489541236,17.041990624999997,passed,
2025/05/17 06:15:00,0.7052684611185472,0.6671229246792986,89.10835486687998,107.93504153363897,2.919843413066891,2.95,2804.8813300834263,2907.2103202293006,0.9786117604242729,0.998190215960935,40.91039269133877,18.59265070451887,2.955216967868887,0.9768306552198498,0.9485250598944664,16.678413180000003,passed,
2025/05/17 06:30:00,0.702060229436926,0.6735895131071522,87.98953250425319,107.61228138064656,2.961740890152584,3.02,2739.8173518673125,2859.2059607850256,0.9779335667404154,0.9990357031981807,41.644240165562,20.433729792348068,2.9473154040595104,1.0257048470156436,0.9838384311279846,16.582856290000006,passed,
2025/05/17 06:45:00,0.6973389513461555,0.6768382271482252,86.1834817062723,106.12508532685814,2.996648568233661,3.04,2645.1226058076822,2801.436339970582,0.9772438949313351,0.9998545587487785,42.57508761680025,21.868697066701053,2.969549393703152,1.0815782956593187,1.0267966309362346,16.32142306666667,passed,
2025/05/17 07:00:00,0.693414294943494,0.6729002371104246,85.08910799632905,104.49096444899125,2.999378900865365,3.05,2614.292596329917,2735.1591310237004,0.977602519075619,0.9999242484887724,42.976027255856906,22.679187716464245,2.9901597934579582,1.0651017689549038,1.0104323067648993,16.04503264222222,passed,
2025/05/17 07:15:00,0.6904148277123014,0.6732370517508383,83.32841097487994,102.7590799181643,3.0174128435765057,3.03,2541.163207699204,2688.9688415113005,0.9770968343141777,1.0003329214122647,43.574446647320585,23.282214567751485,2.998654656087924,1.0855697441299867,1.0250120867866006,15.781467618888886,passed,
2025/05/17 07:30:00,0.6895255721872566,0.6688659220035067,81.79533328172373,100.72281108556567,3.0191359318664706,3.05,2489.8913355905265,2639.9453774670746,0.9769067626025819,1.0002670918221466,43.7647481971525,23.647313956485288,3.012017492474435,1.0806815625768604,1.0235404904527696,15.487674344999993,passed,
2025/05/17 07:45:00,0.685742122369941,0.6644570698973186,79.87324662337248,98.21137084921855,3.011936965482017,3.05,2436.0217735903325,2583.668381483598,0.9770976112629235,1.000298042791485,44.19882748315719,23.567237776020782,3.0232636497084964,1.054302691435449,0.9984622838905509,15.118990333333327,passed,
2025/05/17 08:00:00,0.6862588540981042,0.6610240774711035,78.63312188002192,96.59393770055681,3.003239997718901,3.03,2399.090300113076,2569.2655016210456,0.9768548872180823,1.0001241923306186,44.219159153402984,23.00073879785975,3.0223175369210225,1.0402282099877749,0.9895535732024657,14.92116486666667,passed,
2025/05/17 08:15:00,0.6679433970623786,0.6533660069612066,74.3529837983414,91.78359432062116,2.977206028726562,3.06,2292.9612663615494,2510.961881642849,0.9760867710310623,0.9998304637934854,45.18463846095736,22.494494608925514,3.039490248618515,1.0535821450793268,0.9905166786385975,14.30226895777778,passed,
2025/05/17 08:30:00,0.6570555865928416,0.6468070953678685,72.76470203364553,89.70318643329938,2.959775617255336,3.02,2266.611248386095,2475.537719617261,0.9759198656769701,0.999379596584636,45.482003900006866,22.775405050543498,3.0620204468447594,1.060347032473768,0.9964338985024231,14.035696888888888,passed,
2025/05/17 08:45:00,0.6561117678737522,0.6449704753175086,73.1587073314169,89.8504248285867,2.953451537031893,3.02,2291.0142059573636,2471.0754088113317,0.9762692256780089,0.9991577196992497,45.315485124214284,22.923109229898493,3.0648067949119433,1.050130419433964,0.9864601281473688,14.064600892222218,passed,
2025/05/17 09:00:00,0.6595171893515952,0.6450562244457754,73.27711448938156,89.94744422583494,2.9645715170340203,3.03,2283.8031955081697,2467.9216191172286,0.9759408613941175,0.9991542069687712,45.133595170691166,23.427287813793846,3.0638710826160986,1.0695468365222474,1.0085003857553425,14.086828042222217,passed,
2025/05/17 09:15:00,0.6538882216725,0.639110118031878,72.64159419613664,88.84934047272154,2.948353380503906,3.01,2292.823554678931,2439.139971331259,0.9761222438206693,0.9985666342562646,45.02697241985886,23.70370192561625,3.0674607080596346,1.0516882824442622,0.9962977092689408,13.951500658333325,passed,
2025/05/17 09:30:00,0.6546169818270638,0.6417783167878333,72.43513550939986,88.85877424438618,2.9545530764597854,3.03,2273.0922186297794,2448.5942192482953,0.9759074492692742,0.9988839616505123,45.24824900448879,23.38452342045853,3.065896211629399,1.0591225964461464,1.0012542642957627,13.95047319111111,passed,
2025/05/17 09:45:00,0.6507518405972487,0.6424852036962124,71.99924157141571,88.51042264454787,2.950483439967075,3.01,2259.179444898441,2449.344147703625,0.9759426596323062,0.9990611954642186,45.61552773405874,22.99895051029151,3.074186317400558,1.0548081692432238,0.993109585552115,13.892420886666672,passed,
2025/05/17 10:00:00,0.6527109422458056,0.6383005272241946,72.16250535012621,88.44781858641898,2.9401755212092664,3.01,2282.747659780259,2443.626020891894,0.9759562040263035,0.9984350887033301,45.04072599666428,23.269819137173958,3.0650238141140096,1.0447453026611626,0.9917394158210215,13.896368200000003,passed,
2025/05/17 10:15:00,0.6513935238295578,0.6366607255566821,72.20605462466418,88.40813929026453,2.931134524744269,3.01,2295.4589389374883,2442.8255978667776,0.976144782590555,0.9982215386055961,44.941432952257216,23.20171356094492,3.0660948529839733,1.034736436317946,0.9827870201368482,13.888549393888892,passed,
2025/05/17 10:30:00,0.6521187550667419,0.639245357516592,72.12596127427666,88.56652109562818,2.9383941733795993,3.0,2280.076542361951,2449.8604118355092,0.9759844094908964,0.9985365543394399,45.14587044935293,23.066958185041084,3.06643887605332,1.0438559830243037,0.9888607930313321,13.898419186666667,passed,
2025/05/17 10:45:00,0.6527855500824035,0.639598378070267,72.09951206046259,88.63422010907395,2.9417300383420324,3.02,2278.030305205127,2445.46391210633,0.9759449364142339,0.9985690286866373,45.119841502679094,23.285290073760574,3.0625832833921325,1.04678222165888,0.9920914382739985,13.895244824999999,passed,
2025/05/17 11:00:00,0.6513601892902101,0.6381182797059498,72.27450997655271,88.71349273058523,2.9327119649284654,3.01,2291.790379852593,2449.5782932611833,0.976115103326284,0.9983731302386055,45.06097995758961,23.121278999493263,3.071021176764636,1.037079592562845,0.9824131149712946,13.905068637777774,passed,
2025/05/17 11:15:00,0.6540799668496458,0.642781041973081,72.10016440720051,88.9621005215742,2.9483745689254306,3.01,2265.5294060054684,2455.6696675595276,0.9758419693966288,0.9989149493877648,45.32570182644073,22.979146431815003,3.0594555750991272,1.0461452063364292,0.9883909347023375,13.919863283333337,passed,
2025/05/17 11:30:00,0.6739242324402763,0.6522301654693143,76.07849019034612,93.61068177423381,2.992029886890477,3.03,2348.457660825901,2494.0848170101804,0.9764647672011193,0.9995742431552866,44.54993482737488,24.150732654426182,3.0415841623024105,1.0482310568732374,0.9947653276595799,14.489031822222222,passed,
2025/05/17 11:45:00,0.6802414237033308,0.6582074342209819,78.59529502491526,96.45692323325456,2.997575838038168,3.02,2416.9356831745677,2537.6068872972314,0.9773139941613904,0.9999450054770982,44.329198376350746,23.77468650235023,3.037153889445534,1.027337474009059,0.9744551274887053,14.851617097777781,passed,
2025/05/17 12:00:00,0.6862611880131506,0.660874207137254,77.84592037132788,96.03854928465098,3.0037592552684447,3.03,2372.159100083912,2561.78567395408,0.9765363455328631,1.00014359374377,44.29134919314551,22.9489282981376,3.017680269118831,1.0406241432125758,0.9910250336700687,14.820382279999995,passed,
2025/05/17 12:15:00,0.6725975403026265,0.6515085683816434,76.65747495335161,94.16352886870158,2.9677173965354537,2.98,2385.8093562961467,2523.8183743214313,0.9769922359760329,0.9993031432396519,44.386568782595326,23.100809972844228,3.04093741853918,1.018893256143949,0.9666911328230515,14.570387626666667,passed,
2025/05/17 12:30:00,0.6822378689963144,0.6563442474516067,78.17806263714401,96.09665578720555,2.9894317268412163,3.02,2408.654852259109,2545.035205038118,0.976980862039888,0.9996317727248855,44.077111853433514,23.43751259577602,3.029216256843903,1.023312472155213,0.9760113801077671,14.808718222222213,passed,
2025/05/17 12:45:00,0.6821524923082102,0.6578156442139383,78.33471628182535,96.40693401119991,2.992040136275667,3.05,2407.962964834944,2550.3832908851377,0.9770206965598488,0.9997948492191694,44.20213451954141,23.411234535463375,3.033025552167437,1.0267071767695333,0.9774676671896771,14.83557100666666,passed,
2025/05/17 13:00:00,0.682773481147713,0.6577991650436221,78.14451076798211,96.2771578409721,2.9921673606201415,3.03,2398.1306828180336,2554.1732853203657,0.9768280821932774,0.9997849598298714,44.20200990198483,23.318419626730407,3.0342410661588524,1.0317920334206738,0.9832548896498857,14.81812229333333,passed,
2025/05/17 13:15:00,0.6816636258168417,0.6579431157261573,78.06390854206842,96.25061056688217,2.9902105053169263,3.01,2394.160581493523,2557.8104415066086,0.9768026331526197,0.999816897538753,44.29187228101186,23.22512919960287,3.040940105717173,1.0351552043256727,0.9851721167804054,14.807435775000002,passed,
2025/05/17 13:30:00,0.6818608665469036,0.6610608909052624,77.82376762454798,96.32972866509871,3.006529618381503,3.02,2369.9238437462304,2547.0405714005433,0.9766180131822796,1.0002452993354556,44.6867137491003,23.435055611144335,3.042720508903578,1.0360587841475604,0.9825338038715433,14.78299914666666,passed,
2025/05/17 13:45:00,0.6787197305581422,0.6570088020194571,77.96019022731714,96.16276951610612,2.9861210574645436,3.02,2398.0266552629605,2549.049430567557,0.9769424421723122,0.9997534911115905,44.43006534166348,23.359745847032904,3.0491118159031516,1.0288611670495529,0.9773431342533875,14.772568072777778,passed,
2025/05/17 14:00:00,0.6834625019470694,0.6596786790322617,77.5430503521143,96.0721488383657,3.0011085992702755,3.02,2361.458763842122,2555.1057278886133,0.9763100789952257,1.0000261341405976,44.528195207890086,23.185215643461728,3.0415744148433355,1.0383030280175498,0.9887584982596472,14.755143975000001,passed,
2025/05/17 14:15:00,0.6797205740330952,0.6596276499754902,77.63199791763044,96.15605151599806,2.995337657063071,3.03,2370.2066816424544,2554.685723575524,0.9765853228065781,1.000061637652637,44.73227456624614,23.10992234280965,3.0529847650628614,1.0327167011879732,0.9792450092006962,14.751715678333335,passed,
2025/05/17 14:30:00,0.6808533779445127,0.6582927167212356,77.72743901435994,96.21727757801014,2.99089695543539,3.02,2377.8068438547793,2557.927703140161,0.9765446368866098,0.9998502858805923,44.52486209958858,23.120852568683425,3.0512859110616155,1.0314434936505918,0.981308290373724,14.762273429444441,passed,
2025/05/17 14:45:00,0.6816663874619859,0.6599873543723844,77.70249660267963,96.38327075707083,3.000728052702255,3.04,2364.224104442825,2555.986696300794,0.9763695195397073,1.0000738075153401,44.71436158044556,23.28678536295734,3.0566610403348147,1.0383046048858064,0.9868043376569225,14.764214575000002,passed,
2025/05/17 15:00:00,0.6816782540968574,0.6578680820629003,77.58431755013802,96.1816276483536,2.9960795880102924,3.03,2367.088116721145,2551.658304093021,0.9762787106548615,0.999813974157514,44.54746844625265,23.398026137036126,3.0579903197172764,1.0356748676357115,0.9873086295145335,14.736955750000005,passed,
2025/05/17 15:15:00,0.6849716008498796,0.6581879083750438,77.25662100718043,95.96840985726217,3.0042757603676193,3.02,2341.348078966508,2554.86037579045,0.9757270857433571,0.9998431534421083,44.52032565806557,23.387695130731355,3.060172682837477,1.0478697912301924,1.0026445950219514,14.709560378333329,passed,
2025/05/17 15:30:00,0.6812794025818797,0.6599095019268215,77.07443548986333,95.93545178842271,3.0068607547525414,3.03,2328.932808987192,2553.9100153085765,0.9757900253990666,1.0001510207567585,44.921026166455384,23.437407831755877,3.075110607156267,1.0608437281505194,1.0085014849486325,14.682028460000005,passed,
2025/05/17 15:45:00,0.6816098088443038,0.6552679427464224,77.84428874794456,96.40155930739886,2.9980441299672362,3.03,2370.1587848081754,2546.2383094033657,0.9760218712378016,0.9995447456870379,44.436018180162584,24.080341411191142,3.086092951379989,1.0525034372915256,1.0072085379132214,14.739575448888889,passed,
2025/05/17 16:00:00,0.6879342815447235,0.6573477175059901,78.5603941358926,97.35557196990557,3.0105386820368274,3.01,2379.210475610477,2554.3409317469172,0.9759354468852097,0.9996559040133035,44.18899368559397,24.30603459541427,3.0756685282884417,1.0525914856661938,1.012336241478125,14.852647351666667,passed,
2025/05/17 16:15:00,0.6908005496230442,0.6585173538328112,79.36303243566188,98.38603455717141,3.0168153526881287,3.01,2399.950021107866,2567.877536216876,0.9758692941676889,0.9996230547498831,43.97802988609965,24.568272718920838,3.071338205353217,1.0578108554835919,1.0197514397959242,14.987018444444447,passed,
2025/05/17 16:30:00,0.6890279737455507,0.6570386426209541,78.56045714598197,97.45176812235668,3.0104844105985924,3.02,2376.786724583701,2557.288332475472,0.9757913140707081,0.999583624691413,44.14239993209636,24.28389346927982,3.0781654707292,1.0512166892951949,1.0131752667534188,14.853956040000002,passed,
2025/05/17 16:45:00,0.6897217973276993,0.6578794272602672,78.91350190298576,97.92111635704327,3.0117964634247483,3.01,2383.496990644573,2566.06610969857,0.9758222956978678,0.9996389163527694,44.138178786677635,24.3176054133225,3.0825519864701696,1.0568393454255105,1.0185335531346071,14.90707664111111,passed,
2025/05/17 17:00:00,0.6898445123202508,0.6586997324640447,79.1737417347156,98.30680217608311,3.011732507952173,3.03,2389.8621669409013,2577.3894909778833,0.9757563783217932,0.9996313784237911,44.1460291154778,24.157587467397352,3.0844751159475448,1.0552203775783155,1.0163043885746963,14.960033293333332,passed,
2025/05/17 17:15:00,0.6884255283501848,0.6619912363959254,79.23513951229727,98.75152709580563,3.0206931411056783,3.01,2383.3544946046813,2586.804491103457,0.9755593831851153,0.999912811759663,44.40456637263464,24.172388498785814,3.082879807690804,1.0671841732383982,1.0222831942935824,15.013325158333327,passed,
2025/05/17 17:30:00,0.6869217721202961,0.6633348077526577,79.47713934605032,99.1386428281029,3.021135448579037,3.05,2392.4863307608125,2590.8739825401744,0.9757175719281742,1.0000258922463958,44.54468040462113,24.184908701533356,3.082654678746153,1.0668271640357723,1.0185888650339439,15.055406495555548,passed,
2025/05/17 17:45:00,0.6857674207771769,0.6624105294300675,79.8128804193544,99.37215419846206,3.0174035718495986,3.05,2410.1195686667456,2582.8228443616076,0.9760965210999022,0.9999686705828914,44.55939409081807,24.312865268308226,3.0888753471459234,1.049983346976876,1.0022783584192232,15.065722271111106,passed,
2025/05/17 18:00:00,0.6867786361963607,0.6610799889353269,79.8743949584958,99.3530230877637,3.0134616528446783,3.05,2418.072562684734,2580.2478304467727,0.9761590900829223,0.999793363179541,44.403913445740805,24.288599338721998,3.0850645016341,1.038670271218083,0.9944593922658794,15.062246833333331,passed,
2025/05/17 18:15:00,0.6839925119034259,0.6645222861535064,79.64805366075058,99.4227798003483,3.013953930384427,3.05,2406.7744640732767,2594.0465000605536,0.9761250840571761,1.000114229695772,44.78132515181094,23.746296763530175,3.08294877693604,1.0395399432091958,0.9878395423638195,15.072244,passed,
2025/05/17 18:30:00,0.6877174955487908,0.662186743293613,79.65674821866813,99.33810331337982,3.013796864082353,3.06,2407.3642351098915,2594.685329453837,0.9757860398039708,0.9997753521718336,44.4155687595959,23.86713087621654,3.0784863528788673,1.0388263837659997,0.9947186311662648,15.075161291666666,passed,
2025/05/17 18:45:00,0.685163375209074,0.6646016399973698,79.56732050783388,99.4448707588353,3.013315516619991,3.07,2402.7693451294454,2600.9992152094414,0.9759539358019799,1.000069036183007,44.6897569573716,23.694336901572193,3.0787227544696147,1.0471604625457565,0.9967144785960269,15.077933444444442,passed,
2025/05/17 19:00:00,0.6832310783476911,0.6643903236053871,79.47657485712953,99.32861564624679,3.0125838978110133,3.07,2403.7149404143743,2588.701713694963,0.9761732751759952,1.0001248190400518,44.86338479343966,23.76174766336077,3.083154903858002,1.0341665268212572,0.9823741766411149,15.040074023333325,passed,
2025/05/17 19:15:00,0.6836734042063826,0.6632425267084933,79.76232141824067,99.54610177323765,3.008234693691672,2.98,2422.3960231933293,2584.1251872636803,0.9764295635835734,0.9999665898272111,44.71384586873136,23.831764051692176,3.0780326823441215,1.018400022029036,0.9694562473362986,15.0607908,passed,
2025/05/17 19:30:00,0.689079238658903,0.6604747818361576,78.58992842607586,98.14615034327528,2.9984520244955504,3.03,2370.2121771474813,2608.958057000465,0.9754761893413554,0.9996801625253049,44.34880015574127,22.997954262992334,3.081675196545754,1.052666366839895,1.0118779126827375,14.929803068888893,passed,
2025/05/17 19:45:00,0.6854301607766056,0.6596169898595032,77.53200533932484,97.05351742369187,3.0091411959742453,3.02,2332.4114341265013,2564.003025786732,0.9753772279095865,0.9999051249622586,44.85514366339459,23.54857287443455,3.094000772817425,1.0421548394970155,0.9986442532233795,14.734002463888896,passed,
2025/05/17 20:00:00,0.6750997527771121,0.6525281296368063,76.19238961357695,95.17607226002677,2.982644087358527,3.02,2313.572602499574,2553.353010349402,0.9751035414688461,0.9993100401436318,44.906597326810875,23.61483577334255,3.12766651100525,1.0742264884463806,1.0262880163491297,14.516306902777776,passed,
2025/05/17 20:15:00,0.6682810678108468,0.6547031682131125,74.39267804514311,93.60953873759196,2.99073862903428,2.99,2246.0086987889604,2530.1066088314233,0.9746252599097674,0.9998470283826851,45.77165176885099,23.451788177717305,3.1350009401763415,1.0897525178383352,1.0299373480234038,14.284112547222225,passed,
2025/05/17 20:30:00,0.6610107293105336,0.63963970222841,73.42570515731963,91.68569980215318,2.9558098820280354,2.99,2280.668298098454,2475.911996691508,0.9746235125728722,0.9981439931521661,44.896782117987804,24.633910787499072,3.1361688230010434,1.0696007956183708,1.022851047367827,14.059547039999996,passed,
2025/05/17 20:45:00,0.6506086823995895,0.6355801956935295,72.01304531493993,89.99764541912513,2.93290258805826,3.0,2265.3589203131996,2454.394710148256,0.9747445723927058,0.997827993672958,45.23833881080214,24.23892246082264,3.1413939009728233,1.0531648833302723,1.0013364929478947,13.842577637777772,passed,
2025/05/17 21:00:00,0.6534081941412686,0.6365801081651543,72.44067538602006,90.5283667914991,2.9369845654817417,3.01,2275.698934629245,2458.591446463402,0.974832629052846,0.9978768778184193,45.10580766340287,24.310805755444232,3.1348800890710953,1.0481362493981492,0.9976009864228153,13.904537777777778,passed,
2025/05/17 21:15:00,0.6538717735814031,0.6408402103547851,72.80934096191632,91.19117069321383,2.944567061103218,3.05,2277.240395013791,2465.7336491873584,0.975148515942927,0.9983792648074881,45.424484736509356,24.051627152727512,3.1312385302215184,1.0384229839843173,0.9831629022071718,13.966005142222224,passed,
2025/05/17 21:30:00,0.6563468164197929,0.6417114376068018,73.17345483613731,91.63960001574361,2.9436816582519714,3.05,2288.2355382264413,2476.957233443608,0.9752538819331796,0.9983898418621288,45.27255901943111,23.900518720037986,3.122624262745613,1.0360925984300702,0.9828821573336337,14.027210559999997,passed,
2025/05/17 21:45:00,0.6577324999745344,0.642622246056275,73.6439188068526,92.18199831379674,2.945739746635075,3.03,2301.528781801766,2481.0233928104135,0.9754316664414084,0.9984416139400537,45.224295172583396,23.873262232078723,3.1222374584733474,1.0249834129822255,0.972858889956892,14.08815403111111,passed,
2025/05/17 22:00:00,0.6619837982812219,0.6470239178686499,73.79352549373554,92.69994039172794,2.957837509015196,3.07,2286.8207719234374,2496.685932698201,0.9752543553646691,0.9988846410166398,45.338016347841,23.55028338374317,3.109938892586719,1.0303142916470758,0.9773895947467159,14.148835555555557,passed,
2025/05/17 22:15:00,0.6622672575624604,0.647127693957745,74.34561969418921,93.26200150653803,2.957083500170854,3.05,2308.486949010619,2496.671624466376,0.9755763161147375,0.998855847740458,45.268295201882616,23.678281379402474,3.111235838627784,1.0184323362839187,0.9663785624068176,14.20925513333334,passed,
2025/05/17 22:30:00,0.6688147313372917,0.6515406576344757,75.7942937762198,95.02699459417789,2.9683260698019804,3.04,2336.285427994408,2524.513983539199,0.9758520781736267,0.9991892932464206,45.08101507309758,23.644532580145345,3.106960639427726,1.020528289183573,0.9703810366572244,14.428437613333331,passed,
2025/05/17 22:45:00,0.6727727352023886,0.6523446837820005,75.47272732252827,94.82702060521126,2.96851603532507,3.05,2315.918821325715,2543.9446426230047,0.9753749841750615,0.999193945280333,44.9215530264605,23.16757769253692,3.096236435136638,1.0351872356587581,0.9881576403416885,14.426582622222213,passed,
2025/05/17 23:00:00,0.6785544813199689,0.6568006156320136,76.5896090085969,96.31760242635433,2.988180623686157,3.06,2328.857898325736,2554.158854189188,0.9754994835382816,0.9996213759396031,44.8588720446066,23.622099155583122,3.09386825307387,1.0442850667446155,0.9980137556202806,14.591336044999997,passed,
2025/05/17 23:15:00,0.6801167678456275,0.6563159002377821,76.3683203915283,96.10855439697045,2.9912215501637145,3.04,2315.366138008536,2554.9446204404053,0.9751749526360775,0.9995738425439784,44.77076820774672,23.739691121071495,3.0958857085539258,1.0585787414257792,1.0143259158976419,14.56817849666666,passed,
2025/05/17 23:30:00,0.678604902393141,0.6536324502531629,76.45046062959857,96.03403641697672,2.9895503602475677,3.01,2322.2079083162735,2545.2309592447277,0.975126960704767,0.9993240825544415,44.59818230225445,24.395951103129864,3.1114466692821336,1.0772730939870938,1.0341360948539513,14.551453620000006,passed,
2025/05/17 23:45:00,0.6753385136588671,0.6512296684226446,76.1668540249598,95.58410569376302,2.976421023142101,3.01,2331.0806773164013,2539.997256194917,0.9752982408485763,0.9990491637996415,44.561956575764604,24.218760793179335,3.1104029099738595,1.0622611459204854,1.0191057914733834,14.498378766666669,passed,
2025/05/18 00:00:00,0.6857623420898579,0.6614647237057798,78.23421757552734,97.26122731795205,3.029335618427963,3.03,2334.9811745876414,2567.4350800937855,0.9752641149810763,1.0002142515104304,44.858215394639345,24.269187561320223,3.105130152664664,1.1015513997511268,1.050621669309283,14.851064176666661,passed,
2025/05/18 00:15:00,0.688043515744394,0.6574459437512914,78.77750715929278,97.48908900060663,3.0245241654898547,3.03,2371.7095301085083,2544.200230612013,0.9757133793654685,0.9997619806878547,44.399026543919845,24.81678726534047,3.0944329557947885,1.0635882485978359,1.0224131502162443,14.868287866666666,passed,
2025/05/18 00:30:00,0.6784548960284559,0.663176735190576,78.32611593552235,97.28988124076517,3.013575513857627,3.07,2359.678601921569,2560.988138238492,0.976413947180438,1.000541154493529,45.397084353275815,23.56837720939665,3.100986265851804,1.051896685070895,0.9919854258962643,14.82880079999999,passed,
2025/05/18 00:45:00,0.6816946856422826,0.6586784467070786,77.77428391614129,96.4630679255006,3.00736420898094,3.04,2355.4462773080395,2548.2762612834917,0.9760153294398517,0.9999496526540663,44.93435536464472,23.483997199934205,3.0843980613996425,1.0299081280095252,0.9808286880274861,14.747279653333328,passed,
2025/05/18 01:00:00,0.6782279793197704,0.6589595795154973,77.15380128169606,95.85372384127058,3.00582443023991,3.09,2334.6079354063363,2544.5208450780647,0.975921020126279,1.0000998521147615,45.22181511730989,23.396651089463877,3.0911933934538673,1.0424372415792664,0.9882888974278893,14.66580448666667,passed,
2025/05/18 01:15:00,0.676896173190905,0.6540671450241065,76.40416835076734,94.77053263402435,2.994887302231344,3.05,2329.6313007485137,2526.80775095257,0.9756866123829216,0.9995539531792731,44.97824793524467,23.396033498764297,3.0855877999421404,1.0280441899476929,0.9794059668386976,14.544487650000004,passed,
2025/05/18 01:30:00,0.6711319559773702,0.6516640331175738,75.79989514509607,93.96588113120052,2.9844407254662486,3.05,2324.4431707238664,2513.819796534149,0.975778294756991,0.9993961801576335,45.16042898502103,23.38426741261891,3.0957125797488025,1.0257018328097487,0.9734876124928878,14.439509039999997,passed,
2025/05/18 01:45:00,0.6676450612477693,0.6485647017824311,75.27825149150804,93.21084228644662,2.974209346245026,3.03,2323.0976149871894,2501.5884098531096,0.9757927067071687,0.9991059986761169,45.117694843153835,23.46886745877728,3.0979806895166986,1.0245427500168736,0.9722866738737047,14.34962626777778,passed,
2025/05/18 02:00:00,0.6680682653576306,0.6483357015799851,74.59253447519144,92.56015548245932,2.9764804580667303,3.04,2297.069258526353,2498.3630121553524,0.9753940865676453,0.9991200797959735,45.1441348409146,23.458563335693277,3.0919214545992064,1.0396800396837946,0.9875733979131884,14.273510441666662,passed,
2025/05/18 02:15:00,0.6638876328311853,0.6449836419859731,74.10101535172197,91.80105368981877,2.9636003304877403,3.03,2300.2186919365026,2485.7734628600037,0.9754873939865147,0.9987792011816067,45.14456310533067,23.344036197389695,3.0946073487332773,1.0247388522761787,0.9727561038898164,14.183767931666658,passed,
2025/05/18 02:30:00,0.6580254661032531,0.6426022639169109,73.74495787585805,91.21024422642832,2.9513676384840437,3.03,2303.929640149719,2476.153474704396,0.9757161429111136,0.9986028883093286,45.31223849830536,23.245414232989617,3.107923916085314,1.0170694953629773,0.9615132072015127,14.107782614444442,passed,
2025/05/18 02:45:00,0.6554801148680749,0.6431293976233001,73.03219771749266,90.56507795623041,2.953380264372461,3.09,2278.957307194988,2467.450248879182,0.9755386546227504,0.9987744323579322,45.566914907601756,23.290660031247565,3.107229170781992,1.030151723971024,0.9702315870764479,14.01794640277778,passed,
2025/05/18 03:00:00,0.6536257809947451,0.6397499027218311,72.49459341355382,89.79303362898919,2.941440290726129,3.05,2278.831301057787,2458.849253126263,0.9754762547717715,0.9983727927555969,45.40056044358524,23.122265018873428,3.100538141405428,1.0181077914199088,0.9637144075711146,13.93560446666666,passed,
2025/05/18 03:15:00,0.6498084603774917,0.6376483639642149,72.02112853628691,89.15391623589227,2.9331066812870112,3.03,2274.0480671762543,2449.9096340403144,0.9754855841835357,0.9981949102393769,45.49865631526733,23.029512956581993,3.107326830296947,1.0130379133229686,0.9593421455112523,13.85587189555555,passed,
2025/05/18 03:30:00,0.6470989314972287,0.6355620970988847,71.4823236314408,88.462956533813,2.9250481808951134,3.03,2266.4450438690587,2443.3595018711367,0.9754034270404754,0.9979936014645949,45.534642571277466,22.840275204472796,3.108157119505041,1.0074962322178371,0.9562308573504132,13.776405218888891,passed,
2025/05/18 03:45:00,0.644118274785699,0.632993733522013,70.97265917305715,87.76893665164037,2.9151903679562756,3.04,2262.908708884695,2435.495568775653,0.9753829501208426,0.9977353966208478,45.51037019096962,22.735861879483757,3.108361089989448,1.003229445373758,0.9545438988577849,13.696742895000007,passed,
2025/05/18 04:00:00,0.6405461724682291,0.6311133838441962,70.45199381321802,87.11242559551116,2.9064728050995425,3.03,2255.8275689512475,2429.350935805048,0.9753697883029688,0.9975820810077105,45.600420922242236,22.57484314184533,3.1123286850634186,1.0009048269329168,0.9529662831374031,13.617343911111108,passed,
2025/05/18 04:15:00,0.6377107510175495,0.6282189876082905,69.88050904515366,86.34359525612307,2.8951140280329017,3.03,2252.5227206136497,2421.1466770470447,0.9753385757822031,0.9972658938459167,45.527461965972506,22.410953327903893,3.108979266611523,0.9943187451444081,0.9500255140904096,13.530805835555558,passed,
2025/05/18 08:15:00,0.6775166039100294,0.6635536141830757,77.36722335877408,96.29719989467141,3.0574468119455025,3.11,2347.6974533405128,2448.9395963237102,0.9767006594686114,1.0009164439777893,45.417380194376136,26.15274133836302,3.033618322578429,1.0292453719126047,0.9685571754345512,14.665462655555562,passed,
2025/05/18 08:30:00,0.6706145951335354,0.6581557995646522,75.56710459692593,94.03017982638954,3.038397177677959,3.11,2311.891707811787,2419.7395172366264,0.9765249280327349,1.0005405850975213,45.641081822588234,25.785620155881787,3.041071274384615,1.015892664620515,0.9545528319849009,14.376574960000003,passed,
2025/05/18 08:45:00,0.6640590303637299,0.6488453389902045,74.17628989207999,92.0290497333354,3.0211008971991307,3.1,2298.4312252938144,2377.28876869413,0.9762113295401641,0.9996848268812263,45.449594324907636,26.413701364461996,3.0527106927819534,1.0133669505918859,0.9564758707897888,14.12582186888889,passed,
2025/05/18 09:00:00,0.6637072339719182,0.65097907017976,74.32210253269052,92.27848952822866,3.0212025475496858,3.12,2298.146100525541,2388.540973186388,0.9763392307582515,0.9999180031702138,45.59853761314566,26.126759169361968,3.053295996468468,1.0165746252753285,0.9562411430511986,14.159430926666658,passed,
2025/05/18 09:15:00,0.6748793811231333,0.6622522350090057,77.31948117547773,95.98378495884404,3.0515318448700772,3.08,2351.2827481050294,2439.797225246017,0.976991444144379,1.0008859158454408,45.550671784534416,26.060814697690798,3.047200653024916,1.0178596677125429,0.9558485344478125,14.62013311,passed,
2025/05/18 09:30:00,0.6758888491364622,0.6636597530969053,78.46183534332346,97.35673809616138,3.0599540885660503,3.12,2396.1683622329324,2436.7541256978693,0.9773993964054752,1.000898913881223,45.381791003356284,26.658114359010828,3.0299742721998864,1.002793938351013,0.9415996280301093,14.788520926666664,passed,
2025/05/18 09:45:00,0.6772974461962006,0.6658177999692213,79.33083950228506,98.35421378796148,3.053579769964978,3.13,2423.1663138930912,2475.774192636256,0.9774304486323601,1.000856656109861,45.18807793594816,26.112642561956854,3.0260545304308404,1.0106593482313726,0.9479076305608046,14.959305625,passed,
2025/05/18 10:00:00,0.6820975941508884,0.6644474751115113,80.35203484209484,99.38356139897131,3.0525601249037893,3.12,2465.3184363916594,2488.6533428898247,0.9774357922393566,1.0004492944356613,44.55770946951173,26.43897804249344,3.0072178704426396,1.0086578439659342,0.9535170028938866,15.122296713333332,passed,
2025/05/18 10:15:00,0.6807815733043217,0.6676155817425398,80.82060446760617,100.08241735961033,3.0540616356984596,3.13,2474.110837583571,2511.4656746257365,0.9774667037740171,1.0006757240130426,44.71974635585598,26.153942760606935,3.010513011841175,1.0183126395256172,0.9572623283110099,15.226257957777777,passed,
2025/05/18 10:30:00,0.6803103266285689,0.6717284466694342,81.43187715514377,101.14008605709509,3.067609364005729,3.11,2481.0569135672667,2531.3068270977114,0.9772431796899935,1.0009808698160554,44.86192002587607,26.405483100893914,3.008410739462175,1.0446959411157328,0.9769757263198524,15.375973946666672,passed,
2025/05/18 10:45:00,0.6806447990971196,0.6721150867967295,82.39952040317476,102.03951880766178,3.060122344858588,3.1,2513.0399824703627,2555.0669579275177,0.9775455465334296,1.0009122318752193,44.70927885691223,26.18054814846673,3.0181558638306996,1.0466345450645738,0.9788468349083402,15.509027294444447,passed,
2025/05/18 11:00:00,0.6846100256819417,0.669368360906558,83.04963910831194,102.755375722637,3.071403742491633,3.12,2541.7007201267807,2537.5505481512273,0.9774484682518879,1.0005961968660888,44.220554616577395,27.27276059382129,2.9982637585353022,1.0422640974600923,0.9838991174157166,15.60043135444445,passed,
2025/05/18 11:15:00,0.6794804163909653,0.6715912878755721,83.9008201833904,103.55294780228274,3.0559781639642103,3.12,2588.583151731255,2546.1440173632777,0.9784779066549892,1.0007417915875338,44.52480930928119,26.611670095434416,3.0007805617122703,1.003083752570982,0.9383299155516509,15.691614106666657,passed,
2025/05/18 11:30:00,0.6856918403633434,0.6722881799195464,83.84148389489538,103.67866388461302,3.058087152609453,3.14,2572.1189598518736,2588.9542839528294,0.977490638109919,1.000499951311064,44.061042834375236,26.132809639845615,2.986563947169356,1.0370412643803286,0.9766017855512735,15.783011780555556,passed,
