datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/20 07:30:00,0.6821441986943387,0.6634400585536987,81.3762777906726,99.81743215096479,3.082566773149695,3.1,2457.8939456229255,2500.8159223382613,0.9762641665661278,1.0002966722408397,44.97244883657099,26.93097459777635,3.068238581561269,1.0425271917916101,0.9846121711613095,15.285554276666666,passed,
2025/05/20 07:45:00,0.6829668758930164,0.6638478910043477,81.41261702122543,99.82405661975018,3.083670235996518,3.12,2459.789104524986,2504.825511620137,0.9762357556851164,1.000308651968439,44.875500772484656,26.926633138239065,3.0585076105601225,1.0494486933021274,0.9913493181501292,15.309234324999995,passed,
2025/05/20 08:00:00,0.6821899626932205,0.6646570138226034,81.47906718294607,99.83342907960815,3.084885157003683,3.11,2459.1635216303243,2508.4410417168087,0.9762490155632272,1.0003921390594346,44.97189037376912,26.801744425882983,3.0618661909356373,1.0514348504987707,0.990853761832228,15.324489583333332,passed,
2025/05/20 08:15:00,0.6802982561776789,0.6670021763181355,81.3466634261486,99.7801721977455,3.0879299638752635,3.08,2449.0286652956056,2516.014305031075,0.976211675820327,1.0006488373899634,45.230345739416954,26.547339983570204,3.0630851564649713,1.0601368682514696,0.9933789941338856,15.331704959999998,passed,
2025/05/20 08:30:00,0.6862821333064346,0.6624952383358403,81.80733200631802,99.96457091383442,3.0939311973458445,3.07,2466.016049018068,2504.584107713661,0.9759506179722308,1.0001668527960539,44.54451332292154,27.422012969379495,3.0539224583326074,1.069127942354763,1.0150363284009842,15.37869489444444,passed,
2025/05/20 08:45:00,0.6824329261652595,0.663739205136254,81.07302318027634,99.06920927016361,3.090366097716646,3.1,2439.19648457738,2498.603401421484,0.9760816790081469,1.0004546094683926,44.999821628656484,26.96751655472382,3.065751860968709,1.0709427249220922,1.0092904960423714,15.259609365000008,passed,
2025/05/20 09:00:00,0.6845545804084082,0.6591454970795977,80.60004391861588,98.16018451244605,3.091359106523992,3.06,2427.990221432211,2469.251810845359,0.9759468266756383,1.0001250869603215,44.771787859577934,27.39842841100433,3.068718034719183,1.0596079166147245,1.0065778355171768,15.139133753333327,passed,
2025/05/20 09:15:00,0.6845732278910188,0.6585862041957152,81.06845720713719,98.57999574852359,3.0992143049901775,3.11,2444.240019743781,2459.911464347123,0.975982933328509,1.0000663006510921,44.756431143030795,27.855510412198687,3.0686124766520915,1.0527946598575262,1.0007973282520102,15.199016433333338,passed,
2025/05/20 09:30:00,0.6802371164609637,0.660018873599765,80.58050913296165,97.95781861049927,3.0919955220050257,3.1,2432.7121938406667,2455.26368423116,0.9763607342198121,1.0003379358531126,45.18562133784629,27.29660703416451,3.0738560893422355,1.039560501703568,0.9804995208073993,15.11359952666667,passed,
2025/05/20 14:45:00,0.6809928309701854,0.6720057924748721,90.53004236759709,107.01955945042415,3.112952905852765,3.21,2766.9451957658043,2615.647128443025,0.9778296168611734,1.0001659793995632,44.56059364081439,26.951078136830965,3.046617651301025,1.0216940002030006,0.9484245502637452,16.755756416666664,passed,
2025/05/20 20:00:00,0.6876011664894236,0.6621555309951915,86.7549024959589,104.78158042296165,3.124346954224209,3.16,2586.6351714488083,2573.191773572076,0.9751556468685957,0.9995405708700827,44.65771135527963,28.2459623023656,3.138213969907439,1.0764628496862587,1.0250708053596194,16.121089600000005,passed,
2025/05/20 20:15:00,0.6870331684963589,0.6601049668358515,84.67672549335828,102.58537505486683,3.1227765216848713,3.12,2519.379389045973,2539.8796596675884,0.974703335624391,0.9995027577040061,44.892661511745914,28.021171882309094,3.139705909658842,1.0698387275406493,1.0202758394058706,15.798935374444445,passed,
2025/05/20 20:30:00,0.6846990818622231,0.660501366468363,85.02820783343724,103.0055856719982,3.12049048411861,3.12,2534.072637741967,2533.7267347303796,0.9751542358744959,0.9996468599899431,45.034929438093044,28.22598380724676,3.1489187866060084,1.063037910268785,1.010843374835396,15.814019717222221,passed,
2025/05/20 20:45:00,0.6861832296904466,0.6601252224008225,84.99414259758835,103.08320912656723,3.120008413136725,3.13,2533.5356288461335,2537.19284420987,0.9750007153019606,0.999540270166209,44.89723253035607,28.203718390510723,3.143562777870648,1.0608315174778533,1.011496507758014,15.820715496666672,passed,
2025/05/20 21:00:00,0.6865824102179261,0.6620645792693537,84.83675247984603,103.25386046082401,3.1224448856762885,3.14,2521.7045981249894,2552.5125116837216,0.9747222745233568,0.9996591582798919,44.9442667102018,28.02198164615482,3.1385324424488514,1.0769319391743999,1.0253251390794496,15.84396326333333,passed,
2025/05/20 21:15:00,0.6863115118442542,0.6618105723525469,84.96447397714057,103.43595383667582,3.1205167221087624,3.12,2527.44072972217,2551.3314025921027,0.9748366305000425,0.9996457419433423,44.938807903607625,28.084709258778112,3.142055263532153,1.0722363433913784,1.0212219120233297,15.848393366666661,passed,
2025/05/20 21:30:00,0.6855906730407112,0.6617600108909948,84.90720905458117,103.4524876127048,3.1189879899692317,3.14,2525.5971212543514,2548.5939724266864,0.9749237597906293,0.999688880277698,45.001181513636894,28.1492224222836,3.1472724225888644,1.0730371574365876,1.021497039016524,15.826341079999997,passed,
2025/05/20 21:45:00,0.6862148241180249,0.6607050168520983,84.7946419121391,103.3423730517187,3.1174618030932275,3.13,2522.6499629157793,2544.335566748837,0.9748746191907047,0.9995931073832535,44.93785974292357,28.215426661413467,3.150322632525408,1.0695624829079522,1.0206210323058822,15.796133845555545,passed,
2025/05/20 22:00:00,0.6851067240503284,0.6627118315940271,85.03513164807345,103.9612518604405,3.122010671763446,3.21,2530.785028542264,2548.412410921676,0.9749626806986299,0.9997813782320384,45.0499461420923,28.366479874457465,3.141673496059543,1.0705043048362264,1.0184302162773808,15.857308609999992,passed,
2025/05/20 22:15:00,0.6873255559827637,0.6632159047011064,85.47726483685409,104.43556443757797,3.1102510189657817,3.12,2543.790815904313,2580.5760090565204,0.9749418309858551,0.9996297669205005,44.769959436664415,27.797533512399927,3.144027137193276,1.078579737652617,1.028348749924906,15.93806713888888,passed,
2025/05/20 22:30:00,0.6855123486695702,0.6629080049936091,83.52907908585325,102.59507895768982,3.119529445904527,3.14,2471.642680134315,2548.049426172936,0.974343279043181,0.9998336966437776,45.21556845355316,27.85375530147272,3.1482506608918794,1.0869521213155713,1.0343168543220815,15.659077334999989,passed,
2025/05/20 22:45:00,0.6792712445627963,0.6629747175383148,82.94309454795214,101.85332785021326,3.1057611558603537,3.13,2467.8085445487786,2524.2368955379293,0.9751314263099587,1.0000577149406369,45.739052745337325,27.452328788628694,3.1599163502495475,1.046792553972979,0.9881241339251291,15.504100816111102,passed,
2025/05/20 23:00:00,0.6821558331261899,0.6557369384514349,81.7767397739632,100.12268767609184,3.0976460035312092,3.1,2443.329154396967,2477.6517396829195,0.975047604945448,0.999520830208599,45.39974765909146,27.788277956492294,3.1619328256264705,1.01968249891219,0.9743971819017742,15.243456799999997,passed,
2025/05/20 23:15:00,0.6835048422583649,0.6558996989135911,79.98100163251569,98.464946651255,3.102298492312041,3.12,2370.955456150346,2475.149017688784,0.9740521718817903,0.9995743253985655,45.57333528818642,27.315017068744023,3.1599956562044,1.039366822085438,0.9945165068991294,15.034062602777771,passed,
2025/05/20 23:30:00,0.6797638770334721,0.6544212184165403,79.12063752662304,97.43157709750056,3.0973995981194045,3.11,2345.3192900017193,2447.1795511091245,0.9743660386827395,0.9997530587734083,45.939582071513854,27.38201331087698,3.178837254669744,1.0311070753824896,0.9839625468672325,14.84428398444444,passed,
2025/05/20 23:45:00,0.6797531254130904,0.6513108558495585,78.08523625543275,96.17017131596286,3.0914795099247554,3.12,2317.3792634415186,2422.2542980814655,0.9743012308608756,0.9996108579161558,45.96308813692177,27.3034519822309,3.1818265471767893,1.0153306719512598,0.9728900668261652,14.652480039999997,passed,
2025/05/21 00:00:00,0.6912254996473477,0.6614804812335426,85.58015963757789,104.99339701874149,3.1224300691761266,3.12,2535.6113995325295,2573.2267286530077,0.9745850672061563,0.9995979993689343,44.389353650687674,28.884222172989418,3.143856357789238,1.119580019258061,1.0769018156596761,15.951989789999999,passed,
2025/05/21 00:15:00,0.6863979715165595,0.6610597956611054,84.08415770251747,103.25586310618516,3.1122252166266353,3.11,2499.9866933351977,2539.718056460331,0.974869199378992,0.9997114945295499,44.91607603647133,28.337225608937743,3.1485326150283646,1.0758075206324156,1.0284771831799857,15.68469620666667,passed,
2025/05/21 00:30:00,0.6867429861003255,0.6612777378700648,84.53510554569027,103.75537003748775,3.11059960074932,3.1,2514.679737918807,2548.1143317110527,0.9749996108047855,0.99970295704608,44.82503264287599,28.385571133998337,3.1500067179300713,1.079043898612448,1.0319763085385618,15.748325211666666,passed,
2025/05/21 00:45:00,0.6872411560580785,0.6621030135925047,84.02051285226764,103.4115656310707,3.114046914831269,3.12,2494.414923017652,2548.3302114705325,0.9747146011900111,0.9997766963989378,44.86173250560483,28.303193755699006,3.142190766300373,1.0874059351325078,1.0396736263988189,15.703344928333326,passed,
2025/05/21 01:00:00,0.6832804225715345,0.6644939615441454,84.02989367767333,103.60644966851383,3.112214417153577,3.13,2501.7667355833864,2543.7055908114976,0.9751807548677044,1.000078862925223,45.208619783428425,28.222355859091003,3.13772117132087,1.0761608228449393,1.0210946903148057,15.702591715555554,passed,
2025/05/21 01:15:00,0.6844677605662106,0.6662806842477393,83.61395253942719,103.32317166780972,3.1086621297677977,3.11,2478.53792568361,2569.762026158448,0.9747283759783423,1.0001136783820572,45.21472881729954,27.47974118361045,3.1381544780944632,1.0910196087557988,1.0341148566170606,15.693458880000003,passed,
2025/05/21 01:30:00,0.6890263648800202,0.6602317815473513,84.17594832041577,103.45385382914255,3.1051473354545878,3.07,2505.254084342104,2549.591189540999,0.9748941418165178,0.9995778888698257,44.56555980124132,28.332836945048218,3.142736413039688,1.0854506579899503,1.0427696037608336,15.696039333333331,passed,
2025/05/21 01:45:00,0.686171816295333,0.6641011896779917,83.84226704811536,103.51868806017255,3.1116721528150224,3.09,2486.9898112510105,2556.3206306292404,0.9748052406418124,0.9999916929216868,44.967987785147024,28.147519705670557,3.139756179518129,1.0991293647380598,1.0473936789156026,15.69312866,passed,
2025/05/21 02:00:00,0.6859424690857012,0.6636996646979159,84.01127198307499,103.67537631151514,3.111376572830847,3.09,2493.2340731121367,2552.2361464302826,0.9749682868694203,1.000009355195906,44.939915956644455,28.33051447554837,3.1434490781312516,1.0986499893899966,1.0473383173044708,15.698357839999996,passed,
2025/05/21 02:15:00,0.6875362711462409,0.6623102059997452,84.02126014917653,103.64992197533999,3.110317380823749,3.1,2496.3465747700766,2548.170134918432,0.9749490202389731,0.9998733033585824,44.740010266511995,28.50296853276928,3.1393367055816155,1.0973783919327096,1.0502493720201522,15.690048,passed,
2025/05/21 02:30:00,0.690026886756138,0.6616348186057354,83.86138281928552,103.54026162520047,3.1106472437980828,3.07,2490.2935413293944,2552.2788763728668,0.9747090234725314,0.9997611818417105,44.50142021506762,28.559757999996336,3.1298186486397435,1.1103360366346722,1.0670011833289905,15.685663992777775,passed,
2025/05/21 02:45:00,0.6900776319930445,0.6603475146819002,83.99772690108527,103.57600957126289,3.1089407374999083,3.07,2495.9453958640406,2545.282124478959,0.9748559238098344,0.9996967382824921,44.441938771490655,28.75473888182253,3.137677750878688,1.106326678770287,1.0650453287553385,15.672877605,passed,
2025/05/21 03:00:00,0.6878129150958511,0.6638972685161033,83.67008112124465,103.53627818684609,3.1070384134475066,3.08,2485.380008816747,2557.448334644375,0.9749136369451101,0.999999039667641,44.716664638531604,28.267437452499333,3.127755643150524,1.1107790380128315,1.061644742554288,15.668261375555563,passed,
2025/05/21 03:15:00,0.6883194343628575,0.6622256553200802,83.69598580283404,103.43609534463772,3.1035492428911233,3.07,2491.903296773937,2548.5319412035165,0.9750270340084446,0.9998392973882984,44.610129052665556,28.33753219418939,3.129216003857871,1.092900428154377,1.0474994388569991,15.643238966666665,passed,
2025/05/21 03:30:00,0.6859239681422217,0.6662793167526928,83.22192586191227,103.30737303106159,3.1056458393814323,3.08,2468.3043559455164,2563.235585017512,0.9749105908201096,1.0002524479102322,44.96274803456527,27.904573115436982,3.125828885797791,1.115697288679002,1.060780456861735,15.626181083333327,passed,
2025/05/21 03:45:00,0.6860174923238732,0.6628297587371142,82.83744564227435,102.60583643497216,3.1012386607353415,3.09,2461.6701041166166,2538.4823740945176,0.97506166576786,1.0000700800039768,44.89707354880631,28.192839115623283,3.1355467217846305,1.1018422714526386,1.052120451236331,15.506666175,passed,
2025/05/21 04:00:00,0.6827898890821325,0.6693442904176651,83.25074578043092,103.5235779693927,3.104195024625737,3.08,2457.5522697929096,2579.1614491048686,0.9750567359791755,1.0006424442713457,45.31521027516808,27.57008712193294,3.145400435364842,1.1392097420949097,1.0747639128793889,15.634941666666675,passed,
2025/05/21 04:15:00,0.6921297859318247,0.6634261854909389,87.04870057982478,106.32058693819206,3.020651344686764,3.01,2659.2895216461307,2681.258923508857,0.9769430990021462,0.998913209511532,43.400835757677434,24.78381661688543,3.0991718767333056,1.0068966741438106,0.9679547353626596,16.131934842222222,passed,
2025/05/21 04:30:00,0.7140217375708219,0.6748190287101186,98.76472789809357,119.84299393082865,3.0040290255166835,3.01,3041.0309651132193,3003.7482246503178,0.9781231033668545,0.9985391257475853,39.83681543544391,23.610188823680478,3.011554829641185,1.0333638313544564,1.0177699643527016,18.158692138888885,passed,
2025/05/21 04:45:00,0.7089751729701591,0.6771560470170489,97.89405927714328,119.10006143209453,2.986626742440103,3.02,3042.4317272096755,3017.528703337156,0.9781618646788129,0.9983734811543826,40.560132256370935,22.44333937308655,2.99183530219645,1.0148461615260238,0.9900691401444032,18.098839880000007,passed,
2025/05/21 05:00:00,0.7045721105641555,0.6803080260573201,96.76539521254207,117.98946191385318,2.978976811245026,3.0,3019.8595862444363,3004.5221162732073,0.9782038639795674,0.9983964769624254,41.177685528740845,21.504426668834554,2.9873115347273873,0.9943326131009967,0.959513265710793,17.94649339388889,passed,
2025/05/21 05:15:00,0.7035184593603119,0.6803212173058293,96.13096313329194,117.30983131298093,2.975171878593505,3.0,3001.321103913834,2998.2354287454987,0.9781917368658868,0.9984177417062768,41.33312478683221,21.114144185598832,2.988027338020174,0.985541841558035,0.9490373124300142,17.84971188,passed,
2025/05/21 05:30:00,0.7037778880072043,0.6806516775912222,96.16633531663999,117.46684127459658,2.9763604669995765,3.0,3001.382076152862,3003.263324885026,0.9780587033148064,0.9983892491243813,41.350081475669626,21.040324580427967,2.986690528521886,0.9832716102345282,0.947023634650629,17.87198918999999,passed,
2025/05/21 05:45:00,0.7022574018742619,0.6817645660298457,96.42012026457145,117.82451624481511,2.9745071050365275,3.01,3014.693267481359,3001.1356216258287,0.9784717786075012,0.9985704149311312,41.39935700056397,21.164356776519252,2.983761226884027,0.9829186080841891,0.9442115855252192,17.89412577333333,passed,
2025/05/21 06:00:00,0.7044413488894361,0.6820445396291522,96.39166463829798,117.95445481919592,2.972926387751403,3.01,3016.8292930754237,3015.0761492053357,0.9782616818534792,0.9984485023623659,41.17282213475138,20.87635385831088,2.9686275237910285,0.9795627270963296,0.943275848894335,17.93241085777777,passed,
2025/05/21 06:15:00,0.7015907941665763,0.6820320603983513,95.41680788131303,116.90640681324085,2.9679593674152107,2.99,2986.484723842961,3003.2700808508,0.9783142043224643,0.9985753827217465,41.55778519481315,20.34719724664143,2.974694207877702,0.9681484693316924,0.9280489727093918,17.777348881111113,passed,
2025/05/21 06:30:00,0.6993440454643796,0.6752785759052271,90.43681623395605,111.9497481660502,3.047651558078634,3.13,2761.5766459604943,2785.545234626233,0.9766397659176432,0.999380040358328,42.532690481464726,25.614256792239452,3.0166439753520753,1.065178767695082,1.0237679984718733,16.905694642222223,passed,
2025/05/21 06:45:00,0.6795175551480426,0.6674741930456396,79.94792182938224,100.19459444001266,3.0711865251120645,3.13,2407.68700691123,2520.580596439,0.9756035525626685,1.000468713846181,45.54390456502792,26.039119970338902,3.0739216095143878,1.017094626937624,0.9582281598213856,15.135629055555556,passed,
2025/05/21 07:00:00,0.6760929401529018,0.6629466006067879,78.15022424915897,97.82809146614056,3.065011607265952,3.13,2356.1504071057075,2466.4447698272916,0.9757612387289799,1.0004843740867861,45.92615783183207,26.06572913247399,3.0894141816270313,0.9954972254376047,0.938710294509613,14.781310194444439,passed,
2025/05/21 07:15:00,0.6770805106263894,0.6608542699304399,79.18255063116678,98.64446047888813,3.063030368771435,3.13,2394.9580894752658,2461.906863613758,0.9762223448022985,1.0002764069571963,45.64063998015883,26.59648973115474,3.100081094836515,0.9886520236928689,0.9356835145858331,14.87672484833333,passed,
2025/05/21 07:30:00,0.6794503547369555,0.6619931156613752,79.61606598515681,99.26212637278414,3.0671061237836095,3.14,2405.1552124063674,2479.088239046149,0.9759906952786243,1.0002296504884975,45.417333699860656,26.690406786565795,3.0900877667926494,1.0035244046762926,0.9513579372465658,14.980493000000006,passed,
2025/05/21 07:45:00,0.6815786568541653,0.6608309380714797,79.84052244496483,99.3778126943005,3.0636703287237346,3.12,2415.6176307800656,2483.975269038621,0.9759843628354712,1.000036824474834,45.14502941123287,26.680657345635122,3.085237324492695,1.002884434193911,0.9545160319716487,15.010737389999992,passed,
2025/05/21 08:00:00,0.6805475074194651,0.6667432768153788,80.56226651860322,100.70928008124903,3.0755615383462005,3.13,2425.699674802841,2518.5224631229676,0.9757940630940533,1.0004663592587346,45.34509772527657,26.669220366330215,3.0769536062870153,1.0347819662481919,0.9767791473491302,15.206259444444441,passed,
2025/05/21 08:15:00,0.6788185697190877,0.6670767236559706,81.22154286131078,101.32098458652496,3.0754628607751187,3.16,2446.518101441264,2518.851950400524,0.9762062543770563,1.0005757620970879,45.423095965532035,26.924384703237006,3.090570278195853,1.0362548726377547,0.9756423993041903,15.270811184444444,passed,
2025/05/21 08:30:00,0.681841970233122,0.6658720619743039,82.17687752168405,102.20386005439885,3.0685173639596033,3.11,2487.615065496593,2534.886131448311,0.976422451354228,1.000259494870542,44.95540204807061,26.93333618635804,3.0784645296210082,1.0284847573895168,0.9738357154166016,15.411632133333331,passed,
2025/05/21 08:45:00,0.6843706221173824,0.6691801195218513,82.45464942134147,102.89395601621042,3.0793932019926733,3.12,2478.0715633861996,2569.8366907995246,0.9757293800324808,1.0003896813578403,44.87338485715182,26.760387658110307,3.072534344286966,1.063867586630562,1.006608470383253,15.544494362222222,passed,
2025/05/21 09:00:00,0.6878854126161069,0.6676799949934783,84.16645669383878,104.62681158493957,3.084878191665116,3.13,2533.9039524954055,2581.168937171568,0.9759171419970398,1.0001233311248983,44.34596960125573,27.59853992866742,3.0736490073387674,1.0738087114575519,1.0230858595348415,15.77937680611111,passed,
2025/05/21 09:15:00,0.686909969129188,0.6686570692990716,83.82976576278375,104.26962236090795,3.08225330242465,3.12,2519.737838875119,2587.6082286754627,0.9758373095471755,1.0002170905699812,44.50305492041057,27.213972758854823,3.077457152003719,1.0778742438481346,1.024074168203839,15.74213428333333,passed,
2025/05/21 09:30:00,0.6892601990220628,0.667899623702081,84.41374029613132,105.02954637772054,3.096140805080711,3.17,2533.6797924152866,2582.1564169741264,0.975658115522063,1.0001772181431792,44.25895707634843,28.06248011676866,3.070605436357307,1.0933327590272985,1.0435026504630232,15.839349239999992,passed,
2025/05/21 09:45:00,0.6470084265107575,0.6456917623067254,72.84199133294835,90.70032107787435,2.9888083834154195,3.07,2253.60189936365,2398.375553306482,0.975667459165471,0.9994751796531668,46.92300156545987,24.701727315598017,3.1564541006396696,0.9973994131703436,0.9267357465176388,13.903869209999996,passed,
2025/05/21 10:00:00,0.6982760570093876,0.6659845594439676,88.24314913618102,107.39728227143513,2.946026352306315,2.98,2741.190944230258,2851.877124254808,0.9776137281725109,0.9982845199271994,42.30134495155823,19.66474490642087,3.0357443414320078,0.9657288644810763,0.9321743979004569,16.477325919999988,passed,
2025/05/21 10:15:00,0.702694956864213,0.6790950645715563,95.02026290228245,115.43095751954779,2.9329147560031865,2.98,2973.4460956269877,3059.964134059019,0.9786214994598352,0.998398229345566,41.276089079107194,18.242192795211707,2.993317467958491,0.9894884363054415,0.9506400267935093,17.695477891666666,passed,
2025/05/21 10:30:00,0.7028182257283863,0.677514262488232,94.40587472899556,114.66514178558653,2.9259656683491446,2.97,2960.6967613850147,3059.320897128676,0.9784929225342258,0.9982245356533014,41.31076848741323,17.512493804055232,2.9876184329721274,0.9669938293311465,0.9306098889909937,17.614364991666662,passed,
2025/05/21 10:45:00,0.7011415968470449,0.6797691271958377,93.15398781635191,113.81095082406866,2.975059472917841,3.12,2872.93535622262,2970.6409048127525,0.9777880985228513,0.9989781601438018,41.83187967944341,20.885342367294463,3.0170835804534706,1.0541507814644127,1.008622762140908,17.384986911111106,passed,
2025/05/21 11:00:00,0.6880917535223909,0.6597475702127452,78.3398679774284,97.37082045967006,3.050209511994332,3.13,2332.3567178188314,2547.6694214861022,0.9744751291329383,0.9998819219113474,44.83657529007179,25.01680541274131,3.1041530769655634,1.0895426558522951,1.0446170087097695,14.885102148888887,passed,
2025/05/21 11:15:00,0.6540328917639724,0.646507362311634,71.03610077919,89.15652027753069,3.0393594652615925,3.01,2142.186109249278,2364.437085135964,0.9735670896271607,0.999890091441408,47.017091731737644,26.317075942734395,3.1593750920952224,1.0875143439864101,1.0264008038137542,13.697247862222218,passed,
2025/05/21 11:30:00,0.6536385592654657,0.6447535512397155,71.13129715359742,89.2308733153503,3.0546768336405474,3.05,2151.551895900965,2322.161572302445,0.9737595360094414,0.9998476988625072,46.98259975504037,27.59262063794928,3.1537521705551064,1.0756128272956613,1.0167274974201281,13.665748891666667,passed,
2025/05/21 11:45:00,0.6473302271844418,0.6469869490117854,71.07113131947064,89.1578498957879,3.041669998585919,3.05,2145.2693830366916,2348.669423137881,0.9739914916815016,1.0001731313637021,47.47685448184193,26.84205491938129,3.1819624134528848,1.0990968824192966,1.0269640333964591,13.66907884222222,passed,
2025/05/21 12:00:00,0.649181394928554,0.6471809876127675,71.04626541354311,89.14489287159732,3.0458170257354387,3.04,2139.764848335448,2349.124284067312,0.9738211828007302,1.0001744297397714,47.41071956546374,26.834767732408302,3.1787212234807973,1.0995299043740145,1.0297858130169637,13.672334946111109,passed,
2025/05/21 12:15:00,0.6519229059827961,0.6447724243411231,71.24867139941048,89.21476562825488,3.04823507848785,3.02,2149.6030956817413,2340.776714566835,0.9736917434235388,0.9998582259622252,47.07307228041122,27.25095742790867,3.175065221400074,1.0957872609574149,1.0327658382164404,13.687733253333326,passed,
2025/05/21 12:30:00,0.6522176903973097,0.6443370514230454,71.3776180588813,89.3126995586058,3.0506260490564983,3.03,2151.8195652710006,2339.188017987942,0.9736784456461528,0.9998437368311472,47.00439808294292,27.55192685071267,3.1791105642835236,1.1099747006945915,1.046541816026571,13.70038472,passed,
2025/05/21 12:45:00,0.6517221614155976,0.6428912772353943,71.44021738657537,89.24423767639641,3.0456257316501185,3.01,2161.7257180086976,2336.0038300450537,0.9737680426526187,0.9996443466245928,46.92767238564761,27.493013838722696,3.1788425243154435,1.0940487936893497,1.0327869491264072,13.698400845555561,passed,
2025/05/21 13:00:00,0.6520602887706283,0.6401760421399645,71.44591605812678,89.06499239183364,3.039672028798389,3.02,2171.811187061013,2331.4607121152894,0.973737171691226,0.999294651163844,46.67087661745718,27.651206236907456,3.1764968137345724,1.0905008305905666,1.0341421046386674,13.688469630000004,passed,
2025/05/21 13:15:00,0.6495698283197957,0.6408353387362652,70.93066879534936,88.61931922689034,3.046035280310321,3.02,2152.4857029824993,2316.861355835606,0.9736406353131191,0.9995022214967997,46.96802918214242,27.821506288497712,3.1782711484417114,1.0926799609465343,1.0343242508839832,13.613788821111116,passed,
2025/05/21 13:30:00,0.6508397854768825,0.6439204836691809,71.08684365085662,88.90881921237354,3.0517024742518104,3.04,2143.244121199084,2330.705466932091,0.9735870319015181,0.9998248519487224,47.218619516857466,27.320278472886105,3.1827084984297938,1.0883424642316872,1.0263914594858101,13.653163027777772,passed,
2025/05/21 13:45:00,0.6838522484153287,0.6535669384991168,77.06380288194548,95.60806697467338,3.0930029959546763,3.02,2283.577218228654,2423.975605978906,0.9741939109872471,0.9999696057989137,45.480003643843965,27.628012087149386,3.1352375077723478,1.0661434581843994,1.024795683836965,14.56047498888888,passed,
2025/05/21 14:00:00,0.6801950667651134,0.6532433100679079,77.48827377133038,95.70361465187645,3.07004819305502,3.05,2312.10025030119,2434.5624349835152,0.9750591257865433,0.9999375631731331,45.64638133429885,26.744244447869033,3.1484400617788832,1.030941703733092,0.9861107593202857,14.572483199999999,passed,
2025/05/21 14:15:00,0.6826253837918922,0.6531079739020706,77.5935913054467,95.80398759167255,3.0668959223084835,3.06,2315.145355098224,2450.9667310333884,0.9748079475145373,0.9997603614541205,45.4232028649224,26.42508335544951,3.1406493374368547,1.03397807320048,0.9920557280169714,14.617169722222224,passed,
2025/05/21 14:30:00,0.6827966456352221,0.6536212037450208,78.15286828241166,96.44140660979447,3.071709951624276,3.07,2331.336167606762,2454.86013940216,0.9748365822671157,0.9997511440146155,45.39129016880888,26.70687283783773,3.1431197428569724,1.037087105550971,0.9946942975507863,14.701806826666663,passed,
2025/05/21 14:45:00,0.6828853447489935,0.6541742252854548,78.31891178276744,96.63040767157453,3.069615084673451,3.06,2335.8290980648585,2465.4456981097405,0.9748328798078918,0.9997546669436902,45.381219803038455,26.563614918133013,3.143349293539423,1.0433684267982062,1.0000463337758438,14.73806554,passed,
2025/05/21 15:00:00,0.6832249079852533,0.6543578752525786,78.39778222094264,96.71368853894006,3.0700766514670463,3.04,2336.2687684383814,2470.609738850599,0.9747342427844968,0.9997255167405418,45.3721466545922,26.448755344839196,3.1452195559484113,1.0423096991053675,0.9991443022185736,14.757485471666667,passed,
2025/05/21 15:15:00,0.6838735211998891,0.6562789090226887,79.33200532009334,97.85528925975487,3.07413445070884,3.07,2365.0809510092736,2487.2435257423776,0.9748699752355602,0.9997799985688178,45.24143740257486,26.692804958940943,3.1399891368020976,1.0536380235671052,1.0085044402222387,14.916697839999998,passed,
2025/05/21 15:30:00,0.6894557088143313,0.6658478630892356,84.50747638075288,104.28197413577205,3.0980199393269108,3.18,2516.999394825266,2591.30806784197,0.9751805715481776,0.9999714431350826,44.406301080800674,27.681317675043026,3.113419455133717,1.1139110522961577,1.0634215694544715,15.825638375555556,passed,
2025/05/21 15:45:00,0.6839679997042218,0.6691113536322533,85.41418037145934,105.39117433157281,3.090329486427572,3.13,2568.1828608158844,2593.0462893246745,0.9761973265217,1.000232518189883,44.75865205797087,27.443652184382994,3.099508483845252,1.0673765897585714,1.0085397068906032,15.949898628888889,passed,
2025/05/21 16:00:00,0.6826009068705123,0.6698334201775368,85.91370485401445,105.74356407458045,3.0706640444290607,3.1,2604.801232272003,2610.602501417758,0.9768120614969421,1.0000917880434326,44.71680113352808,26.492373127607312,3.0893162303666966,1.0261705011848707,0.9669080062238552,16.014752722222227,passed,
2025/05/21 16:15:00,0.6860657942856052,0.6688153909359472,85.97559353414178,105.75403862155686,3.064787057730753,3.11,2613.2496918462507,2626.059009714663,0.9765314794952851,0.9997462406084039,44.36264729673736,26.072468713093137,3.072893878509867,1.017059498740145,0.9636159631912818,16.057365500000003,passed,
2025/05/21 16:30:00,0.6856483295300857,0.6722978678347397,86.63588558995373,106.68839047136228,3.0633525567360618,3.17,2628.250996206591,2661.92623205361,0.976571001135028,0.999951138250403,44.4033487442249,25.65933749380606,3.0715419467333485,1.0344365751746045,0.9754883585974136,16.20567793777778,passed,
2025/05/21 16:45:00,0.6890720342420198,0.6707254262479609,88.37047889370375,108.4250531618023,3.063639723442386,3.13,2693.248772356738,2675.2708806393657,0.9768674203431436,0.9996310873282129,43.84004282787701,26.270081936556007,3.0629867709315395,1.0289348125353184,0.9773184422258273,16.447210065,passed,
2025/05/21 17:00:00,0.6908111228947473,0.6698740173760547,87.16300513462724,107.11765658028673,3.062461024442666,3.12,2649.841053113944,2671.3971135621273,0.9763276604076008,0.9995282132391129,43.807593949383374,25.863422110228658,3.057111225908383,1.0346585247606153,0.9850567190852576,16.296084487222213,passed,
2025/05/21 17:15:00,0.689784590091158,0.6725773421325504,87.53779217617493,107.80987872955988,3.069584326401218,3.15,2655.197263918399,2684.2898109738417,0.976303231715825,0.999782672237679,43.953434035693874,25.972339157788873,3.0544307705852902,1.0491976212786631,0.9946909803547817,16.39000583611111,passed,
2025/05/21 17:30:00,0.6886362673440868,0.6696426128259689,87.28765554738573,107.20066262376099,3.069541426817265,3.13,2648.5384105913467,2655.016695572372,0.9764554893310856,0.9996762032592635,44.05009962094609,26.355875022745973,3.0733270973230535,1.0374245606835444,0.9853773287962324,16.279482107777774,passed,
2025/05/21 17:45:00,0.6875504465344863,0.6714635603569488,86.89897221102743,106.96174668219142,3.0721124305177137,3.12,2629.303456204249,2661.3707206211716,0.9762522002645471,0.9998502443598718,44.26830348889795,26.083401510880517,3.074179267197869,1.0454709706182765,0.9893227220192747,16.253545904444447,passed,
2025/05/21 18:00:00,0.6863555141106242,0.6738945426658723,86.83128815359382,107.10403452824828,3.075854962432675,3.12,2619.0211011025126,2674.3633271377516,0.9760866868347421,1.0000599709991298,44.48576098476775,25.851516456178558,3.0758770080030504,1.0577264444837464,0.9964301857686988,16.281682761666662,passed,
2025/05/21 18:15:00,0.6866123393014284,0.6729937743811971,87.11123399561215,107.29073006256644,3.075257566004209,3.11,2629.913495185758,2670.997915432623,0.9762207830911415,0.9999983619919952,44.40343503445723,26.050390488393013,3.079220541860395,1.0560285184338434,0.9962882714585944,16.301667922222222,passed,
2025/05/21 18:30:00,0.69093660632156,0.6697472606667516,87.5028708684093,107.52062318756971,3.0792749587747674,3.12,2640.256205819855,2667.4851571566687,0.975945911159407,0.9996497904406842,43.931783052100364,26.609274910893845,3.0792108030369754,1.0639839746455688,1.0133825495999866,16.34399506666666,passed,
2025/05/21 18:45:00,0.690564132465137,0.6704244363616233,87.70052467525167,107.7474238105217,3.077498778866142,3.11,2647.4151212394045,2674.7460518498942,0.9760428298837962,0.999690459842274,43.9456282221435,26.51229956064341,3.078542226480557,1.0662188265598058,1.0142040778487391,16.37894451111111,passed,
2025/05/21 19:00:00,0.6901106616374413,0.6711180692816655,87.98403949092123,108.0816899849504,3.079384645178734,3.11,2653.601185398245,2679.2817463120523,0.9760980211806833,0.9997649471809511,43.9855918417834,26.563765417653705,3.0825034429698244,1.069815452822333,1.0162455749451476,16.421997814444442,passed,
2025/05/21 19:15:00,0.6903045325933734,0.6713270893856603,88.17060106305408,108.29678582848923,3.08033457044995,3.11,2658.6023855874655,2683.9890100162825,0.9760598222200491,0.9997490841987959,43.97387886014422,26.560298197761824,3.0827359142440742,1.070640956837835,1.0171277761967108,16.45696897166667,passed,
2025/05/21 19:30:00,0.691230352095225,0.6714406458262919,88.38412691840857,108.54494148592202,3.0799741894246346,3.11,2666.909138579668,2690.293723339305,0.976052727266051,0.9997033614137101,43.85331734863552,26.555651497086494,3.076895956441529,1.0720108286180614,1.0196467003291558,16.500046542222222,passed,
2025/05/21 19:45:00,0.6912479295838656,0.6714634541882624,88.6545735724212,108.81429884683887,3.0813026526064844,3.11,2673.7106373214538,2692.5390552347694,0.9760937996611033,0.999715772105079,43.835805850624475,26.677411911430326,3.0806688515174097,1.0763002532672745,1.023926269819734,16.535039412222222,passed,
2025/05/21 20:00:00,0.6915080835800784,0.6717689100972511,88.88689366988974,109.08527483166561,3.081996278548554,3.12,2680.797214647625,2698.229802804637,0.9760759657454025,0.9996998567872721,43.80770903713765,26.66304363239482,3.079662707400708,1.076303862939242,1.0240792372167706,16.57814125,passed,
2025/05/21 20:15:00,0.6921209275696732,0.6719002686380039,89.06628741211665,109.29123646374128,3.0823807005802712,3.12,2686.54654665385,2703.169210926089,0.9760516138793396,0.9996719952464245,43.734921359981044,26.66702473608645,3.076963615667024,1.0779246201937933,1.0263780084555743,16.61315583277778,passed,
2025/05/21 20:30:00,0.6921327727796525,0.6724815748392422,89.34674279769972,109.62113974601122,3.082596767845081,3.12,2695.287635495731,2708.0405297451325,0.9761808429884181,0.9997423165178538,43.685385399246,26.756517859346022,3.0753792753741225,1.085477441491685,1.0330920073812218,16.656281937777777,passed,
2025/05/21 20:45:00,0.6918912546187718,0.6730052111286463,89.5701510080906,109.88097501475792,3.0822086275639573,3.11,2703.627092793489,2711.7487789317893,0.9762966279886846,0.9997867979346949,43.6746852072154,26.7658302398648,3.073570724572781,1.0861642841600816,1.03297284458074,16.691318233333337,passed,
2025/05/21 21:00:00,0.6927636852412723,0.6731836878370502,89.79233855309283,110.1392463380886,3.082448663870703,3.12,2711.121320644014,2717.8315769986334,0.9762823984979596,0.999754945595691,43.56301902844094,26.77076067653511,3.069218371112086,1.0880957692176654,1.035881415266041,16.734468605555563,passed,
2025/05/21 21:15:00,0.6927742194585557,0.6735864940517812,90.00352588390427,110.38396029641244,3.083144212091392,3.11,2717.1860000966185,2721.9130041350354,0.9763175835808945,0.9997792523721213,43.54847089398706,26.783575461521522,3.0691709064625647,1.0894574086602462,1.0368452653055313,16.76952661388888,passed,
2025/05/21 21:30:00,0.6899038561269666,0.6775047119764596,89.9748398506612,110.6806264753473,3.0846411958986026,3.13,2712.4041955998528,2738.0518495595707,0.9764009582432368,1.000145761133956,43.90151993248834,26.38884322151981,3.065163345341666,1.09776765755888,1.0361699595602516,16.812701253333334,passed,
2025/05/21 21:45:00,0.6913635582426293,0.6763901790295975,90.28238305063466,110.89430866174854,3.0838787276220883,3.13,2723.597569799325,2739.581258712976,0.9763972238189821,0.9999992642878196,43.70794624493093,26.512619524965455,3.0653893830728887,1.096561513931328,1.0384918726500716,16.847780974444444,passed,
2025/05/21 22:00:00,0.691123966127233,0.6759469500596329,90.95234067048999,111.5021146823995,3.0826461260427536,3.14,2747.5165360793612,2742.3824209401077,0.9766463508588976,0.9999615928619503,43.64736073889896,26.73547510486623,3.071149345988773,1.0968141659931874,1.0395795346919583,16.92341575222222,passed,
2025/05/21 22:15:00,0.6946954690194961,0.6783965072841727,91.19345769459136,112.13363801127682,3.0948235019208545,3.12,2740.1203187347874,2755.2443618178213,0.9764089518006767,1.000204229616388,43.25523423631684,26.723738738984864,3.0573970647704516,1.1028351692987777,1.0470539350118007,17.007183765000004,passed,
2025/05/21 22:30:00,0.6952303362685921,0.6771908051311042,91.77898727485922,112.67885090598226,3.0893181622785435,3.12,2765.7800484066565,2762.858539117093,0.9766667874521886,1.0000993121656039,43.08511035533306,26.7940644570208,3.055340954189059,1.0946328278909188,1.042306416096013,17.07972360111111,passed,
2025/05/21 22:45:00,0.697257593273345,0.6778406669435447,92.26427725944316,113.26654616159963,3.0920346446908034,3.13,2773.649162104827,2772.930249970827,0.9767217784532224,1.0001835293163885,42.78755399826353,26.81889790440771,3.056179307283551,1.0981739067755638,1.0478170079470321,17.150215701666667,passed,
2025/05/21 23:00:00,0.7007140852863402,0.6777493161802617,92.71905439931898,113.80140845486963,3.0920430527171034,3.13,2784.498349251649,2787.4499866819865,0.9767280096218088,1.000161439500982,42.30924374852465,26.79218085195316,3.047500077941793,1.102429180701288,1.056854810455829,17.22870414222222,passed,
2025/05/21 23:15:00,0.7024971253258352,0.6805650045340625,93.02388151542796,114.48244099529654,3.1044697142675046,3.12,2778.229677474636,2794.0558112148733,0.9766848493726933,1.0005150732633008,42.078603500132374,26.873846000771533,3.042843315331598,1.108225069912444,1.061429512518444,17.29899153888888,passed,
2025/05/21 23:30:00,0.7039325250346634,0.6833361823729895,93.51758391683121,115.11779838258191,3.1102069091557127,3.14,2783.7159079437556,2800.9377803800603,0.9767552607935233,1.0006825590367452,41.85044339187512,26.5463635925711,3.0458600039312116,1.1135451102346359,1.0645533852098377,17.369428486666667,passed,
2025/05/21 23:45:00,0.7040517013651153,0.6839655089322496,93.53794301588427,115.23676278846418,3.108346209822232,3.09,2783.3167664652196,2811.7631575790792,0.9766964619726958,1.000697242444334,41.85705268357639,26.41826099850773,3.044216472757768,1.1108711345094375,1.0614898208030454,17.391445475555557,passed,
2025/05/22 00:00:00,0.690876406015687,0.6746282883250397,87.70434840923438,108.44007546974086,3.069008710780472,3.1,2636.7120865355205,2719.041290419428,0.9759929949213934,1.0000020286470845,43.922453403894366,25.890050351690178,3.0784374585149816,1.1057636223958829,1.0480735147369178,16.436853766666665,passed,
2025/05/22 00:15:00,0.6875020317888881,0.6623638498519453,81.87192702418554,101.38158843778908,3.0728107439713956,3.09,2447.089388095508,2562.8049700919146,0.9750220935683075,0.9997572348247836,44.71837977007225,26.480811309221806,3.1157887252540757,1.067445861281423,1.0206359510633194,15.394457209999993,passed,
2025/05/22 00:30:00,0.6850007702888459,0.6653468692693031,81.31946090889973,101.14401367904406,3.0790492748341296,3.08,2418.882269887587,2565.2661347974367,0.974828568520504,1.000140650218225,45.1109086672148,26.365825077293135,3.119268668187288,1.0876576883018434,1.03301404778945,15.346438531111108,passed,
2025/05/22 00:45:00,0.6844471219669652,0.6668833130369352,82.04056026162236,102.07540061925843,3.080173921817381,3.08,2440.3922647910063,2577.3450279253816,0.9750742663265245,1.0002651222876993,45.095711819835586,26.543392690259868,3.1220736571065384,1.0968258620925133,1.039712653101168,15.455503555555563,passed,
2025/05/22 01:00:00,0.6862434345426691,0.6648600648883163,82.99128664934452,102.728985356524,3.0533397661816255,3.04,2492.876721612482,2604.780657495628,0.9756631371301651,0.9997670172726568,44.65298383116326,25.60561869877929,3.1174998323504655,1.0515538129247382,1.0016692595849694,15.564879989999996,passed,
2025/05/22 01:15:00,0.6938420170631099,0.665339206568708,86.57718536342402,106.25798205091469,3.0114599233361736,3.05,2641.018182777404,2716.8766735680406,0.9766065786658372,0.99894039852777,43.29613285422019,23.980018546807045,3.0861021141446967,1.0243952511436705,0.9851266567727885,16.135085633333333,passed,
2025/05/22 01:30:00,0.699118434458322,0.6720481980525395,92.08626473156596,112.26487097190626,2.975294888630698,3.02,2847.286742052362,2885.0008933140616,0.9778026055225085,0.998490161151507,42.10974011650244,21.886110039836584,3.054465264599401,1.0021028366382527,0.9657106935910749,17.055246101666672,passed,
2025/05/22 01:45:00,0.7067009019030883,0.6799380033670493,96.85342353930163,118.04834792319429,2.955912303765554,2.99,3019.3731071481084,3062.0002736183837,0.9781023089191676,0.9981617172817996,40.913692141719245,20.02271360292556,3.000476125337326,1.0015219979475498,0.9696393608301497,17.9760064,passed,
2025/05/22 02:00:00,0.7250820761537783,0.6866507036517085,102.42940897573,124.65790003802496,2.974771735368749,2.97,3151.8473110848486,3193.1901211716486,0.978585317520514,0.9986488629341527,37.95601585616361,20.148530444352968,2.9709729422183053,1.0191290246307827,1.0066604426525945,18.87503801333333,passed,
2025/05/22 02:15:00,0.7219630783833114,0.6902389454743268,101.99778371431992,124.57190063108862,2.9760392410201395,2.98,3135.519227314547,3198.9854571301544,0.9785129610170066,0.9988795211841447,38.470438261402315,19.632668607763524,2.972170566929691,1.016077408339704,0.995135143812576,18.851734513333327,passed,
2025/05/22 02:30:00,0.7202301239871951,0.6902428665027541,101.78758903326242,124.41188326152756,2.971148673302725,2.98,3137.8704278229884,3196.605321199949,0.9786207900292627,0.9988453762104028,38.68737648637988,19.519596566969472,2.9699077225668136,1.0113713295068816,0.9886876632507681,18.820669217777784,passed,
2025/05/22 02:45:00,0.7214312534176966,0.691484338677174,101.71820168738788,124.47851466176755,2.9747963038696015,2.99,3125.7250148287653,3195.5414373706685,0.9786219265772121,0.9990080891011491,38.50315487735949,19.609992675956388,2.97187466465136,1.0214397768241625,0.9982157709666676,18.804480077777786,passed,
2025/05/22 03:00:00,0.7196752619854998,0.6913126824178809,101.48939678038717,124.31159513769576,2.970397291016641,2.98,3126.027270195148,3194.1275956197524,0.9786581968660286,0.9989541318981927,38.75533958507926,19.49462591907039,2.971779537406752,1.0169225125818209,0.9921922922160776,18.77337089222222,passed,
2025/05/22 03:15:00,0.7196532387840452,0.6904453317944526,101.11693112935572,124.00714521832344,2.967881552650617,2.97,3117.7001257705333,3197.321882636314,0.9784156406619409,0.9988093593056412,38.866163495860434,19.328098197991594,2.9687344750484437,1.013559754886632,0.9899351753373672,18.742237323333335,passed,
2025/05/22 03:30:00,0.7189599557468607,0.6916578879878018,101.08940127293207,124.08654434400349,2.969801230750877,3.01,3110.924296443976,3192.133362977771,0.9785340085189947,0.9989739057010245,38.91904335543005,19.4362340421166,2.976022123926476,1.0196755954167953,0.9936435189840367,18.718828394444447,passed,
2025/05/22 03:45:00,0.7173713910286796,0.6915195441762767,100.91923009208276,123.9752033925163,2.965464345540256,2.98,3113.711180097398,3190.5656134074748,0.9786185068345827,0.9989350330000847,39.1221500290251,19.35760800058808,2.9741102479129915,1.0155669930006541,0.9882296561954761,18.69510805555555,passed,
2025/05/22 04:00:00,0.7183746158457439,0.6888801301285274,100.46557111757701,123.46025189067207,2.9599082389086657,2.97,3107.595681639065,3191.203791049504,0.9783466550646844,0.9986331418102979,39.089991381835446,19.30782617118965,2.9677031370422577,1.0134301918396216,0.9904613138180103,18.643868454444455,passed,
2025/05/22 04:15:00,0.7206788624750744,0.686036263402288,100.01461401432412,122.96633694085733,2.957750115810405,2.96,3095.094668799509,3189.2991727961553,0.9779978227991986,0.9983633160044434,38.895141000718645,19.438575377045776,2.9627925093272003,1.0160833624185754,0.9990985028628203,18.587666612777774,passed,
2025/05/22 04:30:00,0.7158503359253592,0.688101679893746,99.89404782034366,122.91572868788998,2.956609174128003,2.97,3094.811570088001,3173.1249996703696,0.9784066856045966,0.9986090788732517,39.442943983104215,19.50844622571661,2.975363359384601,1.0148184296241047,0.9897491776124463,18.531838765000003,passed,
2025/05/22 04:45:00,0.7150271154270099,0.6866031636346277,99.47988764304115,122.4484367682431,2.9514310877301986,2.98,3090.0204110674636,3167.412672873,0.9783387784218965,0.9984415121715964,39.59512695852053,19.49335147138936,2.9742669620356827,1.0128627270819794,0.9886143893530496,18.46838253333333,passed,
2025/05/22 05:00:00,0.7136637596759906,0.6853809513222412,99.12761360150816,122.07321286970081,2.9461494155602392,2.98,3087.4305152427546,3162.331531024212,0.978314651324293,0.9983015006620746,39.8079573017977,19.469908303716174,2.974667920840068,1.0103435829317076,0.9861276471536881,18.41273279999999,passed,
2025/05/22 05:15:00,0.7123772148605854,0.6845605265135746,98.76792968645873,121.67192359987598,2.942553601155413,2.98,3080.836710135339,3155.0655812227005,0.9782861126846356,0.998209319001165,40.0101711713753,19.460093716455095,2.978383678203501,1.0092147213244658,0.9843666630072216,18.349476743888893,passed,
2025/05/22 05:30:00,0.7120770302054314,0.6823909377788864,98.32681929370212,121.18672532371309,2.9366564288555095,2.98,3076.016328715179,3153.4211942604084,0.9780941676919946,0.9979530320928972,40.13560595746316,19.392190639585376,2.9754246225218983,1.0056363421099273,0.9832030411116846,18.29371775,passed,
2025/05/22 05:45:00,0.7107186139735142,0.6828818685899302,98.17480777627132,121.0434652492556,2.9359045730939664,2.97,3073.2133857924196,3138.953849716641,0.9783395761984298,0.9980552405104018,40.23128940373498,19.554618707921893,2.9793118792865814,1.0048516711057784,0.9801527868104344,18.23833019555555,passed,
2025/05/22 06:00:00,0.7246381393907692,0.6761182294480914,97.504652486938,120.47376151640027,2.9591808420361776,3.08,3019.8376461955554,3122.1896175027787,0.977168137704215,0.9978238436614834,38.661577186540725,21.163399554754967,2.954729145157393,1.0404339208380997,1.039769485436117,18.175369409999995,passed,
2025/05/22 06:15:00,0.6989163345719551,0.6781837989253368,86.90876226249152,109.66205294301835,3.0359735277462394,3.06,2622.439680500745,2800.5661498197915,0.9753650811609751,0.9997002488869446,43.07848638829629,24.246164516810566,3.029187698029209,1.0995114742445002,1.0539638886070914,16.46410214166666,passed,
2025/05/22 06:30:00,0.6891648875029748,0.6757650832019911,85.02009745254232,107.14108475866477,3.0414942255056996,3.05,2559.2661481351574,2711.69935041059,0.9759456446182666,1.0002003550038305,44.166768882415326,25.013967135740312,3.0740049908815656,1.0855904317902865,1.029935673687901,16.03161112666666,passed,
2025/05/22 06:45:00,0.6884882402862935,0.6746494427097067,85.90642608105388,107.96028179289917,3.045686270649332,3.12,2600.8095328563422,2692.5672397386566,0.9764849658527217,1.000139214826929,44.058936496612475,25.851662780733594,3.066328096405203,1.0710686151117832,1.017125533279219,16.121964961666663,passed,
2025/05/22 07:00:00,0.6853355896054639,0.6816991174743956,86.06967290699151,108.59323514878145,3.0452472276387472,3.13,2594.143618954127,2741.789949106121,0.9763718510171359,1.0006490477394665,44.51667446732887,24.672433071278995,3.062760173539427,1.088080695032927,1.0201160191470817,16.249236904999997,passed,
2025/05/22 07:15:00,0.6878237624863247,0.6761635426707888,87.67255774061927,109.61606978133784,3.0308065712423033,3.08,2680.3976923328364,2722.820573555598,0.9774284777466835,1.0000305075548,43.79892240497855,25.30236219800824,3.0510005103869466,1.0354416507239952,0.9806317613998975,16.376109426111107,passed,
2025/05/22 07:30:00,0.6904974352387642,0.6798730700800679,87.34384524465442,109.67897088683131,3.0421922955309326,3.1,2645.8304292201788,2760.426630585319,0.9765045380997784,1.0002412879237232,43.78397845352621,24.86963222985125,3.0422977288833817,1.0823377680763515,1.0234231827524376,16.446873574999998,passed,
2025/05/22 07:45:00,0.6892645756565101,0.6799874737830439,87.7305824526169,109.90790689545142,3.035329038412973,3.09,2667.711700022314,2762.4409824090435,0.9769672357568284,1.000253704818078,43.77724159589952,24.753891337554286,3.040368542426756,1.0730542583251816,1.0126963004806004,16.482300119999998,passed,
