datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/22 08:00:00,0.6914513919710028,0.6794058558653228,87.89578939079657,110.06715079366766,3.041262551339219,3.07,2669.98964000174,2763.6789162989285,0.9767138283836245,1.0001513958414467,43.57821025504748,24.976584270631914,3.033861513841403,1.0778344983935741,1.0206097471495075,16.525212696666664,passed,
2025/05/22 08:15:00,0.6888498670163105,0.6823434083852211,88.07495139738967,110.42770627636607,3.046111847092267,3.1,2672.4489655211905,2769.120452168653,0.9768726892177868,1.000474109117901,43.86778661069784,24.924382279046707,3.032599460106814,1.0844387245475453,1.0198329853401638,16.575629069999998,passed,
2025/05/22 08:30:00,0.6892025323807761,0.6791909334694345,88.80972853314019,110.85143299387028,3.0421857912840022,3.12,2716.3512969505623,2746.294601655619,0.9774942026135005,1.0002207070236195,43.58898379251178,25.57378659799886,3.0243087942111906,1.057181662902645,0.9990802535070081,16.618383735555554,passed,
2025/05/22 08:45:00,0.6884946469988659,0.684019395861684,88.45782773527382,110.74430852602123,3.038872191576974,3.12,2693.0397878453064,2789.732385208229,0.9771281103435998,1.0005002292816925,43.820614982185326,24.3649788531294,3.019381860199248,1.078421458935588,1.0113241797627521,16.661443889444445,passed,
2025/05/22 09:00:00,0.6910214445341107,0.6811124582568102,88.92136521781381,110.96054650597804,3.0400373851494398,3.13,2715.5527799075976,2779.2978749785148,0.9771584290706272,1.0001847302480626,43.469567264031994,24.820464017278006,3.0134583554647643,1.0660044758329172,1.0065733711917517,16.704551416666664,passed,
2025/05/22 09:15:00,0.6907278112232769,0.6810776399643829,89.27092701901503,111.24679480308774,3.041750528872557,3.14,2729.2435946079904,2774.2407195833516,0.9774092625730153,1.0002450852117908,43.41489138297251,25.123584367230016,3.011877120244107,1.068478078500787,1.0087040747177138,16.74022632333333,passed,
2025/05/22 09:30:00,0.6903100111234739,0.6798567192065255,89.81607351994005,111.62709586351316,3.041263526554003,3.13,2757.896604871006,2760.586817531105,0.9778182308763652,1.0001618432038306,43.31708116975073,25.497394092121173,3.0080973756725706,1.0500252616854957,0.992636569871443,16.783162354444446,passed,
2025/05/22 09:45:00,0.6908518251654976,0.680119264960553,90.02594282303437,111.65779606733214,3.03197267921822,3.09,2770.5131951869494,2779.142885452328,0.9779044338517172,1.0000346482042621,43.210678986793525,24.85787320401972,3.0040060427606226,1.0408440134675372,0.9838526528933519,16.826405615555554,passed,
2025/05/22 10:00:00,0.7007597349336575,0.6878311454997,94.90396904342883,117.39708139281542,2.995773347782474,2.98,2966.951187408751,2981.6279031482136,0.9782363614512048,0.9993270798802597,41.70672092465403,21.811193574075258,2.9226270308986186,1.005048554839539,0.9561273011540544,17.82059469666666,passed,
2025/05/22 13:30:00,0.7033686503912624,0.6659836271558477,86.00793089303019,104.93570251733114,3.0411205119296087,3.1,2585.030248790692,2746.190445197507,0.9748337927888507,0.9988400762560066,42.67606846993939,23.83154197449282,3.0602723415436848,1.105836320872934,1.0701408414789948,16.212884606111114,passed,
2025/05/22 13:45:00,0.6832352271241833,0.6510063013686614,77.49228125486677,94.79425280550325,3.045523088760223,3.09,2334.923613760474,2462.5272919567833,0.9751775836863437,0.9993841120877465,45.215554301856315,24.826091744095603,3.1146572968462345,0.9848040348003009,0.94545407356832,14.61074750055555,passed,
2025/05/22 14:00:00,0.680927807887524,0.6522980683303824,77.82924591424226,95.12375371050388,3.0346400833315474,3.08,2348.8153321967034,2482.1387841569135,0.9755583272024879,0.9995051573974344,45.37879985925393,24.183797274452463,3.121834175002768,0.9791769228053882,0.9356657519408846,14.660207002222219,passed,
2025/05/22 14:15:00,0.6812221756743351,0.653831108564145,77.95941417541198,95.46027225383672,3.044582261062637,3.07,2347.514860132503,2481.547309752325,0.9753707942981721,0.9996137255589969,45.40659570821209,24.59729320353454,3.1175385419753763,0.9926238061580828,0.9472238853038066,14.702477019999996,passed,
2025/05/22 14:30:00,0.6817456138755658,0.6526076201966149,78.40086112475993,95.75059645758908,3.038256769203318,3.07,2365.713474620151,2487.323547029781,0.975549508405552,0.9994346405145125,45.276693716286196,24.470768202975336,3.1244899990809802,0.9834776405529195,0.940418015152823,14.744772582222215,passed,
2025/05/22 14:45:00,0.6805617810470089,0.657110174700527,78.18850467551158,95.97291805638802,3.0437867186599363,3.09,2344.912087479495,2518.033580140516,0.9750615698750752,0.9997716256942716,45.5987592560892,23.879712009528866,3.12074405631386,1.0059640113151422,0.9552769058859981,14.801769436666666,passed,
2025/05/22 15:00:00,0.6810771392809007,0.654755314028433,78.88073980807695,96.43508043633686,3.044388455661555,3.06,2372.6094359929934,2503.2862758390347,0.9753641944202621,0.9995335718745871,45.427507606357146,24.46464487854352,3.132742967044977,0.9931448353992302,0.946395673103867,14.844120616111105,passed,
2025/05/22 15:15:00,0.6839116078294276,0.6554629077673495,78.84810959607529,96.58189109903755,3.0504053688523767,3.08,2364.029440188488,2516.1407470284994,0.9748631480413679,0.9994687860935727,45.23893657727229,24.52583381156899,3.123472270455858,1.01121301742717,0.9663324271914578,14.886497340000007,passed,
2025/05/22 15:30:00,0.6828479186978506,0.6553427889833211,79.40376508178676,97.0901231534017,3.0512601743712193,3.05,2384.2727249298746,2510.7958761641808,0.9752107221362203,0.9994961945202759,45.25376665811652,24.86385676451308,3.1316313615291316,1.0064897998935096,0.9606653496812516,14.93612787333333,passed,
2025/05/22 15:45:00,0.6850640407035729,0.6658127905549384,84.24043866426479,103.07239433344928,3.067370976827725,3.09,2539.717337271769,2601.8549779590667,0.9759756980545125,0.9997860359970404,44.69492965142328,25.710862079124208,3.1004466713220875,1.0395516535049474,0.9843017816537167,15.771109694999994,passed,
2025/05/22 16:00:00,0.6880875139561173,0.6625692281750997,84.74447917252267,103.18179106228492,3.0503270978775388,3.08,2568.6306494787973,2614.474581687631,0.9761781810594856,0.999292222593936,44.22432707886321,25.224195627835886,3.10067813755351,1.0176510130616045,0.9708474442447765,15.81016633777778,passed,
2025/05/22 16:15:00,0.6896364855261861,0.6616991492401011,85.1314401364091,103.51381342161811,3.0497237959487027,3.08,2581.92523585661,2620.087828760885,0.9761185720927346,0.9991182004981474,44.04100074801418,25.283328537552954,3.101168882476607,1.0154217918860557,0.971713654759597,15.864703030000008,passed,
2025/05/22 16:30:00,0.6885125702750896,0.664458687324758,85.06318978321157,103.66810602314283,3.049666975919126,3.08,2570.7151536461583,2644.200659574602,0.9759087509087112,0.9993181151218833,44.26636559845841,24.741308858101807,3.104542185022003,1.0281891422334077,0.9791470519730779,15.903756537777785,passed,
2025/05/22 16:45:00,0.6889303127355971,0.6660045076258452,85.06121546094266,103.91466574868399,3.060068453178866,3.05,2558.4739982482874,2651.47771635558,0.9754962840228282,0.9994323630980982,44.36109405484608,24.890033823456193,3.106670627461489,1.043645370008542,0.9926755303437416,15.942808884444437,passed,
2025/05/22 17:00:00,0.6882179050184501,0.6666475114829749,85.40099742867977,104.33261582975022,3.0633712829903437,3.08,2568.1251611872667,2651.522066618386,0.9756088500998782,0.999516951182368,44.41393900196698,25.157934127288435,3.1092396185598985,1.0495285856866146,0.9968135850321544,15.989717424999993,passed,
2025/05/22 17:15:00,0.6888699493641658,0.6663599277953564,85.69236113010038,104.65879418766627,3.0674432537889715,3.07,2575.986182097128,2649.385288709345,0.9755681377877309,0.9994699926513689,44.34299712068981,25.43556672049774,3.110684454213246,1.0497342960046236,0.998382033094351,16.02853046666667,passed,
2025/05/22 17:30:00,0.6890717303867696,0.6669113167227094,85.88385443630622,104.90380410847435,3.06587356522923,3.08,2581.6784683238134,2659.104718419241,0.9755831841181419,0.9994786337457341,44.310996017389705,25.342094259164853,3.109761196885027,1.0550698387843809,1.003101355807551,16.067578633333333,passed,
2025/05/22 17:45:00,0.6896032156726453,0.6660730897789726,86.43907808347844,105.34558231486596,3.0606759594575768,3.08,2608.036300731178,2659.5384551594298,0.9759339784630832,0.9993629180503636,44.11304133529686,25.439418161603434,3.107205469891908,1.0447714192104567,0.9950995941926367,16.122339419999996,passed,
2025/05/22 18:00:00,0.6901605267003917,0.6665546415863789,86.60874517457738,105.61479387730226,3.062806179313813,3.08,2612.8139693740177,2663.7674548176306,0.975883023232272,0.9993649132307729,44.057881512758975,25.518100589731,3.1029624651985723,1.0481396824429963,0.9985860757244683,16.16114619166666,passed,
2025/05/22 18:15:00,0.6896520640470829,0.6681155842020104,86.71194933477398,105.88374437412091,3.064484081749373,3.08,2616.069847801043,2670.363245032734,0.9759036664468332,0.9994759074284765,44.11766218535492,25.4204746011409,3.096448314548008,1.0480754664970122,0.996125471348928,16.200190062222216,passed,
2025/05/22 18:30:00,0.6904760911406187,0.6682959387280171,86.96746515095414,106.21141022540772,3.0640030825791396,3.09,2628.7644739805296,2673.804994749155,0.9759764211996241,0.9994295597715473,43.98174816019988,25.50432086196401,3.086767964994833,1.047128125249445,0.9962578331399625,16.247089197777782,passed,
2025/05/22 18:45:00,0.6927823852210013,0.6665340565709228,87.35894069616424,106.46397841753787,3.061671003080368,3.09,2643.615884913538,2675.74423366694,0.9759824909494933,0.9992001220630284,43.67215324796767,25.673799405143097,3.0874452258150584,1.0462047225176399,1.000428894530728,16.28613063,passed,
2025/05/22 19:00:00,0.692895662422824,0.6665047937001171,87.64110977032165,106.71072087558014,3.0557674057082784,3.09,2661.4280822572587,2680.905758900511,0.9762062612554957,0.9991174850912871,43.57370934600811,25.473914223059634,3.0801031785915343,1.0334472726553332,0.9884731939067404,16.32492962222222,passed,
2025/05/22 19:15:00,0.6944541915422506,0.665786646342593,88.14890494105593,107.30317549859619,3.0607295609623577,3.12,2681.4265877249695,2677.015484119907,0.976215434057767,0.9990016292899347,43.360662513588295,25.944886751586317,3.071192982589726,1.0296951485798358,0.9882142233129281,16.400742049999995,passed,
2025/05/22 19:30:00,0.6923887911266224,0.66778951581913,88.51723031018398,107.70782877508141,3.0514235408490253,3.12,2697.6115318809548,2697.5371045403704,0.9765272119334635,0.9990982213787238,43.52193019548859,25.26845773080212,3.0741962227873874,1.0192096209535806,0.9733966766448695,16.46288355555555,passed,
2025/05/22 19:45:00,0.6936049480855293,0.6691682808783372,88.5483715923263,107.98831363806069,3.05624578439738,3.13,2694.339430858753,2710.5955117641474,0.9762525361966191,0.999148456463944,43.461126523674935,25.269595848789013,3.0626938357931803,1.0321598997612913,0.9858071595669272,16.518809633333333,passed,
2025/05/22 20:00:00,0.6929809575490709,0.6690282973456589,89.0892201628486,108.46781290022832,3.0515763514437344,3.1,2719.3431360100763,2710.0849726769907,0.9766997730053083,0.999157614099692,43.37740102117352,25.39316925151708,3.0627077536048715,1.0257243281187005,0.9795597251809169,16.568314418333337,passed,
2025/05/22 20:15:00,0.6932170116061264,0.6692002282016927,89.37572953101854,108.78099197922774,3.0531765271757054,3.12,2723.773120179187,2716.5246032429845,0.9766571968537027,0.9991676676010789,43.36153877252433,25.47482096427759,3.069449781098422,1.032828560948989,0.9866602553401452,16.610189310000003,passed,
2025/05/22 20:30:00,0.6919152058050723,0.674278667059331,88.99588133399232,108.89585989378246,3.0575931905633404,3.1,2698.2847789415505,2747.8536622909633,0.9763061910620484,0.9995780945435501,43.66792198913104,24.813573935986984,3.0604885014390995,1.0570405208184863,1.0016411755165062,16.652075812777777,passed,
2025/05/22 20:45:00,0.696599507545444,0.6704001184201164,89.64352877015072,109.31567894361652,3.0568521384659357,3.11,2726.8904114025718,2739.436376122615,0.9763476692837669,0.9991542687373803,43.020229434477024,25.51592528049074,3.052786701733693,1.0565687050573147,1.0124209817597933,16.709752729999995,passed,
2025/05/22 21:00:00,0.6950806141181836,0.6708678534356272,90.07898265854644,109.74978721862712,3.055499098982923,3.12,2744.8890004705895,2737.575315358635,0.9767063133586114,0.9992447483592675,43.09045114671019,25.640667760068318,3.056073259316918,1.0508216203947602,1.004904655400521,16.751664777222224,passed,
2025/05/22 21:15:00,0.6957799463693144,0.6702886848182726,90.33240115895812,109.9757595536374,3.0527590417077266,3.11,2759.6384139369197,2737.1901043770968,0.9768658893340465,0.9991583378229547,42.934393588174586,25.743694609279068,3.049570564651103,1.0466865348759313,1.002842080280309,16.78049296,passed,
2025/05/22 21:30:00,0.6954598308151763,0.6708039759359912,90.33103442896008,109.93152659385964,3.0493581239737524,3.11,2754.2689183024777,2748.5234541751834,0.9768389989882363,0.9991986176662538,42.98833044266115,25.423944926409764,3.0595008829439854,1.0522377852174407,1.0068606451543045,16.779984625555556,passed,
2025/05/22 21:45:00,0.6945895396626577,0.6728132697640244,90.29558913811313,110.23241633651374,3.0558065302412327,3.11,2751.63514678951,2749.5542170852873,0.9768085580513389,0.9994093193557615,43.11837782957833,25.589298766772018,3.048873025737962,1.0588943180665984,1.0101572210745096,16.81057038222222,passed,
2025/05/22 22:00:00,0.6952818133083084,0.6766569032736249,90.75358007540704,111.19441565062692,3.0614391870375273,3.13,2754.2776044459574,2785.1863010794873,0.9765566780468065,0.9996576384732402,43.11990402700925,25.381570029935432,3.041232283185377,1.08917870728608,1.0358109490594514,16.958731875555547,passed,
2025/05/22 22:15:00,0.6955137428677984,0.6766298296653956,91.77307068348003,112.30447384113857,3.0605138083477597,3.1,2795.559020342415,2789.605763658791,0.9769206048737851,0.9995867086271122,42.94983254052799,25.67880980198491,3.0369603644829666,1.0759739207535552,1.0248767654041893,17.093473943333326,passed,
2025/05/22 22:30:00,0.6961200613140359,0.677096512282324,92.35345517215615,112.93125817157215,3.0566490526420456,3.14,2814.2610695155463,2804.0660018098733,0.9770974081419335,0.9995775242400864,42.79916839813976,25.585777881661958,3.0397985829253957,1.0780327042205782,1.0275680012580093,17.17325412,passed,
2025/05/22 22:45:00,0.6986981187584813,0.6768820958377892,92.79679976628677,113.42869278661045,3.0563490786276932,3.1,2824.7446373366806,2815.111100813656,0.9771418197130567,0.9995610303900673,42.42701904076376,25.617696482871107,3.0371343438402594,1.0820396595429373,1.0353456867918616,17.237367888888887,passed,
2025/05/22 23:00:00,0.6987354227568211,0.6767115249333611,93.4436539733874,114.23427842991667,3.0597115694890133,3.13,2845.1701812825104,2814.5429598060823,0.9774559726922715,0.9997065860352399,42.299265843297995,26.010092469660965,3.0358855652676073,1.0766484903096512,1.0316020183088723,17.317089777777774,passed,
2025/05/22 23:15:00,0.7049284892786699,0.6789813010870287,93.43670908725205,114.59105705938751,3.067932825718873,3.14,2828.6108949421505,2836.6578973665073,0.9770500383410563,0.9998424567516848,41.5931288163356,25.728573546252594,3.014780419940819,1.0891728802451277,1.0483451673800612,17.38066409444445,passed,
2025/05/22 23:30:00,0.6994255617851411,0.6769795216669374,94.27004252992181,114.7305869101612,3.0144998438256714,3.04,2920.9067189265515,2871.1237040696396,0.9780622556128702,0.9989221041735111,41.96402386978335,23.850324016154314,3.007978879511166,1.0176235978541124,0.9756306838798909,17.460074805555557,passed,
2025/05/22 23:45:00,0.7155588368601173,0.686213171069355,100.00173018039528,121.69591610332701,3.0245817735648357,3.01,3064.1954690768025,3033.151966256034,0.9787426882933501,0.999591449655965,39.340696929640316,23.049066673005353,2.969872040216076,1.0294957687916704,1.0012729383813759,18.441925919999996,passed,
2025/05/23 00:00:00,0.7100752314264416,0.6871326500578635,98.17624125894483,120.26784695867694,3.0041074627819793,2.95,3020.8673851397944,3030.295620730254,0.9785338476287987,0.99940299291742,40.24371596789778,22.247450506483634,2.982145419738048,1.0343977143221232,0.9979639279965226,18.178343944444443,passed,
2025/05/23 00:15:00,0.703065476961551,0.6690950987516263,91.52186676199038,111.12754457864813,2.912373577247926,2.96,2859.3114311765567,2999.0783143184985,0.9780699560625167,0.9978924957149787,41.44688709450973,17.38984589584269,3.025009582920196,0.9633238978820546,0.9351670044292808,17.0618195,passed,
2025/05/23 00:30:00,0.7046617296621677,0.6811039675205828,96.23232767731622,117.24703027456431,2.9164350507809784,2.95,3011.476902414963,3138.6072198566317,0.9786465090160648,0.998301080808278,40.983559626882894,17.089915040363305,2.994909532760727,0.9962231187656955,0.9599520035449645,17.936320899444446,passed,
2025/05/23 00:45:00,0.7136670989129106,0.6862559799433603,98.80634285939342,120.57117281686492,2.9260463182175442,2.99,3075.8462831725583,3217.5563152661184,0.9784810371970556,0.9983737225971588,39.736199451166726,17.05317308536723,2.972011343396083,1.0195429942049592,0.9898063536519477,18.414787502222214,passed,
2025/05/23 01:00:00,0.7150997855246887,0.6838592450476937,99.24089381381454,120.80136827523177,2.9107331582723703,2.95,3101.8968806636612,3241.150981798667,0.9786230973811446,0.9980189564204426,39.46143366958415,16.588017770818446,2.9728231267218526,1.0161554855294717,0.9918998926812873,18.46291973777778,passed,
2025/05/23 01:15:00,0.7227491755515155,0.6846638631714146,99.4653789971062,121.33634899509961,2.928634973800915,2.95,3085.8732570939446,3232.697464035215,0.9781505341004202,0.9980588186790608,38.512278335362026,17.443980323267457,2.962965170189803,1.0326617094219037,1.0159361577057993,18.504787198333325,passed,
2025/05/23 01:30:00,0.7194595724175429,0.6891091945454811,100.05989880870396,122.32893538127657,2.9351974490074553,2.97,3089.4827121515027,3233.641480490454,0.9787265862705503,0.9987069997148934,38.757822214949904,17.574430343656946,2.979978737794412,1.0380052260509955,1.0128187956113577,18.559617999999997,passed,
2025/05/23 01:45:00,0.7215339505712444,0.6899050443019086,100.40478459467745,122.90019747352812,2.93969592979874,2.95,3095.9737264017426,3233.9957209056756,0.9787570409770183,0.9987683812389886,38.426755520848445,17.88974281338077,2.975133081432484,1.0410216282253024,1.0179165171664482,18.608185419999998,passed,
2025/05/23 02:00:00,0.7238920190340398,0.689266768077631,100.76479148659774,123.32056990361596,2.937815116027907,2.94,3107.5390301476878,3243.6943694184365,0.9787055675892266,0.9986201004212245,38.08600209179426,17.911958909170625,2.9730674488331372,1.040638539579562,1.0217952736816247,18.65874948666667,passed,
2025/05/23 02:15:00,0.7326479081737003,0.686085367707846,101.03836743788762,123.53100989126357,2.9385700338703753,2.93,3116.4635420747345,3251.5857233391707,0.9781515492956323,0.9980508762185711,36.966396447057676,18.269844503227517,2.954796271360044,1.0472752508968535,1.042951331681344,18.712958745555557,passed,
2025/05/23 02:30:00,0.7316065432475607,0.6897207778163027,101.58906056084554,124.4777516269057,2.945878740913506,2.95,3117.2488344473036,3255.679782680312,0.978536829082921,0.9985781678409524,36.95045036843232,18.429725890850253,2.965688372650784,1.055591138520528,1.0463052785552056,18.773874930555554,passed,
2025/05/23 02:45:00,0.7303798493640971,0.6917761394849262,101.94959986818237,125.1232705464861,2.950500692009079,2.94,3118.4019193079553,3260.7056112573737,0.9786470032736032,0.9988302348799096,37.09401846148489,18.44669248052033,2.9765077421787067,1.0544634875598384,1.0419704160135241,18.82156118333333,passed,
2025/05/23 03:00:00,0.7359732183415093,0.6896279414518539,101.93443801330673,125.25357950149478,2.943883053075908,2.93,3131.6125906874977,3280.311396068611,0.9783587012152072,0.9984266987998386,36.33262460874425,18.321940510585303,2.9437029781352426,1.051852700357689,1.049439359070514,18.87595436222222,passed,
2025/05/23 03:15:00,0.7361206643438295,0.6902637411604913,102.37765941092104,125.89180712418249,2.943721790439142,2.92,3143.860964626423,3289.1755592034588,0.9785012802229048,0.9985019121055307,36.23960613820528,18.34443120805269,2.9454854991115687,1.049137093788165,1.0471632979649452,18.937069793888895,passed,
2025/05/23 03:30:00,0.7363991490367782,0.6914110491210262,102.79445767584787,126.51470715601573,2.943271566899735,2.95,3155.281045534346,3295.110939341984,0.9787590794631886,0.9986419009975738,36.06858827640973,18.39979542474499,2.9456060222651335,1.049769216433404,1.0478633684266556,18.985255324444445,passed,
2025/05/23 03:45:00,0.7374632147585184,0.6925925310296327,103.39867691648327,127.29716722818443,2.9463447052412555,2.94,3164.920881715527,3299.5312803543584,0.9789907535971321,0.9988263275575624,35.779682840221824,18.596269534351666,2.952316850000398,1.0538656592429214,1.052859555400629,19.046504399999993,passed,
2025/05/23 04:00:00,0.7399169354021222,0.6919014873385965,103.57404319956831,127.66384830795876,2.9434141728371372,2.95,3172.847121498656,3316.60610848958,0.9788892825210431,0.998716169548254,35.42277041431684,18.47374673145887,2.9410516270255282,1.0519870591437095,1.0556863778113015,19.10114861111111,passed,
2025/05/23 04:15:00,0.7382087558640251,0.695939515865836,104.37237513715603,128.74648247916082,2.951689497221804,2.96,3181.18278352912,3308.610315277107,0.9794734989507857,0.9992557738450326,35.41529123324575,18.824211167433646,2.9595959394379405,1.0591839151596283,1.0568574037678324,19.155854128888887,passed,
2025/05/23 04:30:00,0.742468884681913,0.6945741867330403,104.51167000070774,129.0272657021628,2.9493020473102467,2.93,3181.862098367762,3331.753884387669,0.9791419676864951,0.9990463433711976,34.865593957873614,18.614340606309863,2.951591629296225,1.0612845874988244,1.066510493911145,19.210620953333336,passed,
2025/05/23 04:45:00,0.7337736359751202,0.6952088949549606,104.12087683154591,128.6586384670039,2.907757302563367,2.88,3228.481498719978,3397.053950012541,0.9794176478570494,0.998524380293784,36.17678791966212,16.072435596538597,2.9295165478349525,1.0195390420584445,1.0145847428638533,19.265449084444437,passed,
2025/05/23 05:00:00,0.7315664850816211,0.6947282585432905,103.97951437215647,128.68832261944794,2.895817245330085,2.86,3244.6148073123027,3418.8650629523377,0.9794023362450119,0.9983080623913998,36.543698430396816,15.348275010955765,2.9173453959336633,1.0014073431088826,0.9954607067365168,19.296219922222225,passed,
2025/05/23 05:15:00,0.7140836001608079,0.7007153118375179,101.57825524942407,126.98639782185812,2.89116146391417,2.8,3168.395490407555,3413.575791824058,0.9795718194011301,0.9992640945674643,39.20048112770578,13.85573370348555,2.9387064366824833,0.9892807893132852,0.9549789203136478,19.029541727777776,passed,
2025/05/23 05:30:00,0.7249578656998427,0.7060158890717656,103.26065105895083,129.48291216067886,2.905717540826158,2.83,3195.0851441240543,3469.245692552594,0.979427196140799,0.9995762351108657,37.587842092683715,13.700716085820165,2.9068994315891263,0.9976511722845021,0.9710179668901802,19.36466301,passed,
2025/05/23 05:45:00,0.7239535976739196,0.7040014376141488,102.9467289362493,128.87343731107117,2.9035099055580664,2.83,3193.5793467961353,3452.3821935815104,0.9793950909529782,0.999388612476384,37.76056367560213,13.915757990823725,2.908748646156157,0.9952670589739107,0.9692927793932283,19.29661516444444,passed,
2025/05/23 06:00:00,0.7205746773016657,0.7021219394302644,102.35878610286865,127.93466917777727,2.8965463641461353,2.82,3186.342104552291,3434.152157408654,0.9795504674978108,0.9992946621947675,38.21631692166432,13.916063683401932,2.915813192952322,0.9945274636342294,0.9660484696751473,19.176568583333328,passed,
2025/05/23 06:15:00,0.7300735016457129,0.680171867293929,100.63834616542267,123.74487712016895,2.8310288902344958,2.87,3183.1130231795496,3472.5245820490604,0.9786872080889647,0.9969177735010148,37.12383555472702,12.184303590413815,2.921585651413016,1.009800121682437,1.015483033188737,18.84230234333333,passed,
2025/05/23 06:30:00,0.7225883568347492,0.6849469035974081,99.1357429193733,122.49212598396244,2.856937010198024,2.89,3104.8279789529506,3387.999701495405,0.9788997560345023,0.9979243486149921,38.19973677367852,13.644730477697387,2.9505437998822903,1.0344703568237754,1.0229621187223765,18.549599701111095,passed,
2025/05/23 06:45:00,0.7182943202696271,0.6798360584087826,97.3771507153111,120.19284843022152,2.846925769041945,2.89,3071.461420110993,3341.689468310012,0.9787516700916234,0.997545003377465,38.923894446862256,13.65987699211545,2.951092770928069,1.0164458820297686,1.0045287004051078,18.257764525000002,passed,
2025/05/23 07:00:00,0.7171926026661709,0.6763505674708616,95.80215297229871,118.12006404978801,2.8453424458470153,2.88,3018.680205533351,3295.6498813623903,0.9786062720959603,0.997482607725521,39.15447674652878,13.710163253917232,2.9626339397080272,1.0083654894272986,0.9970221835580538,17.966431413333325,passed,
2025/05/23 07:15:00,0.7188368545844148,0.6654359626443042,92.90638916331312,113.97361177606138,2.8340684221583263,2.86,2933.9434379064883,3205.0500589701264,0.9782543483790521,0.9968470316658319,39.06073704904708,13.742745754604433,2.9771975044620196,0.9749609214516634,0.9758354134091405,17.398327613333333,passed,
2025/05/23 07:30:00,0.7167050680723496,0.6627467133942879,91.34405261704374,112.08318722396517,2.8318490977271598,2.88,2883.609924648805,3167.836602474322,0.9781300562520745,0.9968732933121219,39.43498330512202,13.494177908278003,2.9835009074680925,0.9612394251008457,0.9614267943925231,17.136783387777783,passed,
2025/05/23 07:45:00,0.7141141054620738,0.6608923690798629,89.82131952753174,110.28804236666255,2.828098101788493,2.89,2836.9831783318696,3132.1101037858466,0.9782152275702188,0.9970179092140091,39.783775870779166,13.274175953676203,2.9845995756026786,0.9534975174379711,0.9515475667334019,16.88118138055556,passed,
2025/05/23 08:00:00,0.706901580541876,0.6725121684388515,86.37908113228026,108.11446077417523,2.907822030031893,3.01,2656.3821541489674,2998.275960779938,0.976553741745292,0.9986783453679929,41.513543092560795,17.19203341436301,3.00021413649243,1.0586408820608975,1.0304976451067747,16.442739438888886,passed,
2025/05/23 08:15:00,0.6925872436807368,0.6522144242794594,77.5751833611915,97.35834316726691,2.8964749043783935,2.96,2398.728468229832,2748.9672511869067,0.9754024006341737,0.9981706607540151,42.892929824407915,18.151601742932602,3.0362370423180174,1.0060867329883838,0.985390535185178,14.910171466666663,passed,
2025/05/23 08:30:00,0.6827895448162378,0.6524067213118764,76.91987721817999,96.60244251316958,2.8923404216956436,2.95,2382.2153380961518,2732.6572839839514,0.9756499909497317,0.9984471312018366,43.562957889718675,18.28727312232469,3.0627639059427088,1.02136533687515,0.9883897454432747,14.793952836666666,passed,
2025/05/23 08:45:00,0.6747458065866623,0.6471525969912597,76.52499695017394,95.70095262699284,2.879408577490677,2.95,2395.657186771207,2699.838542311856,0.9759374247269851,0.9979762926727775,43.63900436344065,18.875718765631373,3.084956471236134,1.0135950552110884,0.97800214033587,14.672014108888881,passed,
2025/05/23 09:00:00,0.6720761090698443,0.6492275933729554,75.91923438533101,95.2228198380865,2.882269159771126,2.95,2369.179566072315,2699.244108004148,0.9758755051281445,0.9983615295969428,44.07689434453786,18.543199976331262,3.0845421900001306,1.0204818888729472,0.9786991178999996,14.60856124444445,passed,
2025/05/23 09:15:00,0.6708030576408838,0.6475533630076091,75.67562713273506,94.81967763731049,2.8830920054458913,2.98,2370.517870573211,2676.570053033609,0.9759086313218377,0.99819492975765,44.04951874778035,18.969758051018307,3.081479049550146,1.0119010934733303,0.9709812342913786,14.551218843333329,passed,
2025/05/23 09:30:00,0.6647934766775501,0.6441343147036243,75.49242016232846,94.26557554526718,2.864898537773173,2.94,2387.246581513964,2671.8540587245575,0.9763301717543602,0.9978958952646357,44.137233426846784,18.606778117855878,3.0924521317055964,0.9951908575311008,0.9521499717150329,14.493810026666663,passed,
2025/05/23 09:45:00,0.666999804003451,0.6428728962608141,74.94707810202453,93.65131373309833,2.866798236666754,2.96,2368.968437550388,2666.632075215538,0.975877325367823,0.9977204085261975,43.99326727262197,18.477306358605794,3.080247745210173,0.9917212555491363,0.9528907281899542,14.436050670555556,passed,
2025/05/23 10:00:00,0.6670522466300549,0.6423643395961848,75.7352356139941,94.2722258737861,2.8638950392136264,2.96,2397.6972261597534,2672.791624805247,0.9762350490554337,0.9976215049185373,43.8878880505615,18.531624015128664,3.090911504552983,0.9848943016064997,0.9466743969430135,14.521347866666666,passed,
2025/05/23 10:15:00,0.7002902836376963,0.678324387599969,90.32292116401423,112.34652525915124,2.9549030471231617,3.03,2813.5761638957774,2910.4488635996768,0.9783186183740168,0.9990991356360249,41.740115952813746,21.255106272353096,2.978507788460886,1.0181876608316929,0.9782093737381786,16.913938995555558,passed,
2025/05/23 10:30:00,0.6962907918068463,0.686695902663786,102.38642340775688,127.67821221958073,2.9343273169813355,2.99,3275.4510472928914,3276.7691300771908,0.9797302788011498,0.9990131487557372,41.740115952813746,21.255106272353096,2.886510473309162,1.050961839853208,1.0164408163716303,19.226358653333325,passed,
2025/05/23 10:45:00,0.6961620464043279,0.6930214434756728,101.34161431182156,126.57356957712919,2.9286122622486026,2.89,3206.65515774043,3313.7768910796767,0.9797757207716783,0.9997063196881845,41.740115952813746,21.255106272353096,2.9028437986755047,1.0116136852846693,0.9668998349835634,19.09581725333334,passed,
2025/05/23 11:00:00,0.6965507255363317,0.6879117493421008,100.74894856868723,125.26810674213573,2.9375538089517406,3.02,3201.0097933514526,3225.3686845604348,0.9796385326056012,0.999146384727297,41.740115952813746,21.255106272353096,2.9137405832393504,1.0463063820364158,1.0055686189729864,18.877832575555555,passed,
2025/05/23 11:15:00,0.6979865444877781,0.6895743696204147,99.53570003484006,124.09746687527138,2.964388067368253,3.06,3143.6063949679583,3153.8606035324606,0.9791317460237061,0.9993285794333154,41.740115952813746,21.255106272353096,2.911922877481038,1.066402017137829,1.02196743503141,18.66813602500001,passed,
2025/05/23 11:30:00,0.7193380103477577,0.690463752662756,99.82379754416773,123.41317115014041,2.9943430823913393,2.99,3069.9640822206575,3091.8523648774285,0.979276165877085,0.9997627359053073,38.531024320882544,22.227916079380254,2.943776140592301,1.040934421486652,1.0165847568975106,18.450592453333332,passed,
2025/05/23 11:45:00,0.7247906115726918,0.6844043426607858,98.46707127847498,121.78554039180878,3.013029053581897,3.09,3004.874475172565,3046.465520478897,0.9783312755246892,0.999554196731425,38.116844672321804,23.48567335834859,2.9483346523130045,1.0683432429343678,1.0560290854690466,18.232863220000002,passed,
2025/05/23 12:00:00,0.7138119708595732,0.6800512710216187,97.37820412211006,120.20854907871534,2.996942734860608,3.03,3013.64725521695,3000.284199297095,0.9786810315602976,0.9991734462483325,39.62866472860478,23.75437501670623,2.9562315682626097,1.03901309805711,1.0190525580086716,18.023408180555556,passed,
2025/05/23 12:15:00,0.7052173159509083,0.680325708343042,95.89670782568741,118.28902724153767,2.978459603724683,2.99,2994.7751639232256,2980.8606561528018,0.9787259671192149,0.9988977337032148,40.87065937143619,22.930839447562892,2.9647569127604156,1.0283443699818735,0.9957477478801807,17.798189896666663,passed,
2025/05/23 12:30:00,0.7106623740468424,0.6788666366513153,94.36469635904207,116.52824082324943,2.9911823411062715,3.08,2916.9666058089297,2963.195473862383,0.9776468661415683,0.9987821472679527,40.52953841155557,23.055936785382272,2.9722490745204144,1.061153433290645,1.0333342882162482,17.58863697555556,passed,
2025/05/23 12:45:00,0.7034672335975802,0.678034029368461,93.56222687597074,115.36816198716677,2.9921645042831986,3.04,2900.688499138577,2907.6229831826895,0.9780840829019065,0.9989176459079319,41.38403746808949,23.458415623843027,2.9943885439759215,1.038167070877216,1.002582937152341,17.379423447222223,passed,
2025/05/23 13:00:00,0.703897604269285,0.6747646682433398,92.28822254434624,113.4476240197901,2.9729907064384586,2.98,2867.2320772902394,2905.4467341875866,0.9779837570110057,0.9985969516338378,41.363386518780786,22.305916059862575,3.0003279613801186,1.0203932275861674,0.9880753052622422,17.16212045777778,passed,
2025/05/23 13:15:00,0.7051896484202604,0.673586607513008,90.67568052896962,112.00484342840458,3.0018165054444363,3.07,2795.705626810728,2851.8975525481646,0.9769725753494592,0.9987088413641096,41.587296293632434,23.574752181862582,2.9957960978801417,1.0421809615442625,1.0111078785088574,16.95306844,passed,
2025/05/23 13:30:00,0.7014206175316406,0.6685241058366942,90.5548157777734,111.05798965297336,2.986988766545158,3.04,2809.6321419166275,2803.992645071613,0.9778599810713225,0.9984795453239311,41.7639466360569,23.735347779481177,3.026190150710233,1.0011376812361183,0.9722545944120993,16.76783417833333,passed,
2025/05/23 13:45:00,0.706083933454728,0.667735344380146,89.06559824969654,109.54242297784238,2.9861957632808855,3.02,2744.033735139454,2827.5387740208203,0.9766539801619403,0.998254653570825,41.588668643110935,22.8126442260728,3.020941022972722,1.0232927525859006,0.9985525349352469,16.637806221666665,passed,
2025/05/23 14:00:00,0.6973060130012979,0.6693365229755438,88.85354035270676,109.39896114385535,2.9966610926647426,3.06,2740.379626399099,2773.7215690215926,0.9774248553620721,0.998819459046897,42.50944115204955,23.64925604835623,3.0418890123089564,1.0034059773363293,0.9672244698043899,16.523892513333333,passed,
2025/05/23 14:15:00,0.6995435551471033,0.6662841715934807,88.17361580590057,108.2476711630502,2.978585758217788,3.04,2717.577553350037,2794.4106336736118,0.977114399242595,0.9984507383728027,42.32063589707096,22.41467560244588,3.05328936175905,0.9944568637703184,0.9635551267683091,16.417929513333327,passed,
2025/05/23 14:30:00,0.699244647878706,0.6658947592236165,87.38751998565886,107.57176561981079,2.9890810339671288,3.04,2693.885355109787,2763.2320787449844,0.9768591561321163,0.9984891782595591,42.46136358658944,22.953472838958835,3.0406495748220643,0.9903750646278369,0.9597807795423343,16.311766221666662,passed,
2025/05/23 14:45:00,0.6973275971349735,0.6632319834990177,87.12221509199489,106.91000485826562,2.9818871640894704,3.03,2692.7404559563533,2739.3825661364185,0.9772062396073559,0.9983761282750578,42.591232358243026,22.892712362150267,3.056067716310009,0.9688791694904981,0.9395193982606082,16.19797791333334,passed,
2025/05/23 15:00:00,0.6996633715204522,0.6631792176445206,85.91579480007138,105.85485156379586,2.9891123388217755,3.08,2642.976186049229,2737.8840025889817,0.97638442232098,0.9983633796208926,42.58743376158904,22.808448776247396,3.0443484956424283,0.9862849572371393,0.9589580721582415,16.08399558333334,passed,
2025/05/23 15:15:00,0.6958283282260744,0.6602325898461238,85.96961694442778,105.28279892009115,2.970556811746201,2.97,2655.0274322970736,2723.8279863746757,0.9771973794645984,0.9982935744052298,42.80075462182553,22.29658726841856,3.0753509832731076,0.9605225533410033,0.932351300959101,15.97819560333333,passed,
2025/05/23 15:30:00,0.7035598736643449,0.6580592524858556,85.68870438246394,105.19075199646086,2.9896194087842303,3.04,2638.3513646116003,2711.886511339375,0.9761168094322575,0.9978698122058609,42.153682458353124,23.36451871924724,3.04907592546136,0.9799052709942169,0.9630502907996571,15.99517499555555,passed,
2025/05/23 15:45:00,0.6980930986552624,0.6595716640615182,86.53813494833308,105.89223867877271,2.9790354311087843,2.98,2668.089881048612,2723.1707401488807,0.9769582442584949,0.9981393077113557,42.581732860870645,22.912204454244783,3.07834782825901,0.9683183352640514,0.9435289523002389,16.06075640888888,passed,
2025/05/23 16:00:00,0.6976098359571269,0.6674235555435085,85.75126263499102,106.10923766867249,3.0032354612341234,3.06,2609.67118139169,2759.9898419145484,0.9758148578412502,0.9988344787913875,43.08522214002268,22.77427944983795,3.063178701784966,1.026786223366545,0.9906467472265115,16.126356400000006,passed,
2025/05/23 16:15:00,0.702196737499922,0.6593283094772604,87.20923920816016,106.70734762256303,2.989865434914066,3.03,2682.3676274377235,2730.5285058398663,0.9765848288544982,0.9979784021781547,42.159615988308055,23.707100942908383,3.071747224897022,0.992024972302642,0.9720578774236829,16.183831051666665,passed,
2025/05/23 16:30:00,0.701446323550722,0.6648538978429921,86.74577143386999,106.78724266992496,2.9954756199340604,3.0,2640.782602568131,2781.2474475088875,0.9758535012822726,0.9984453325945141,42.5474199952516,22.770942134914616,3.0754283326466316,1.0337476154151357,1.0049863049836976,16.24155882555556,passed,
2025/05/23 16:45:00,0.6966581400226711,0.6708724438694379,90.86552061387819,111.53112409335652,3.0047120823230333,3.03,2789.4343477109114,2806.1449939732443,0.977465919693299,0.9988562625847288,42.58297228614384,24.068884275728564,3.0737198930741476,1.0215611350260596,0.9837356723999067,16.81310485555555,passed,
2025/05/23 17:00:00,0.7028836650197463,0.6751331730274872,95.32538745969153,117.36803733009809,3.0091752203424518,3.1,2947.352033675296,2932.507179850618,0.9776587833717404,0.9988119058028279,41.6380027375309,24.235967467878975,3.00627958826651,1.0285718417615413,0.998871583615594,17.693526644444436,passed,
2025/05/23 17:15:00,0.7130542168663931,0.6727138440206313,96.00550789283966,117.37571691394638,2.9880561083335078,3.03,2957.956061141713,2996.0994200729224,0.9771072425709662,0.9980504482329678,40.40709308465814,22.912376934205994,3.0185687701211226,1.051106838474773,1.0349773289126023,17.791051849999995,passed,
2025/05/23 17:30:00,0.7069779436120124,0.6744759045130626,93.00567990501979,114.49253226502253,3.009769040756287,3.05,2850.7336406319528,2908.686271749171,0.9765839184651539,0.9985164847254271,41.490681420927196,23.651295731363447,3.0251341065316004,1.0608229971000807,1.0322231698483313,17.334523744999995,passed,
2025/05/23 17:45:00,0.7026426480725264,0.6731498554647913,91.48144700481977,112.6030388095582,3.0104925608260484,3.05,2798.63941328966,2860.361186448615,0.9766463962586565,0.9986821733252138,42.07346030005645,23.698205751754887,3.04826643295459,1.0494204717420377,1.01572901776365,17.03637920722222,passed,
2025/05/23 18:00:00,0.7011264781120848,0.6752018369380699,91.58151478727792,112.8177318246251,3.0060436306435907,3.06,2800.2570294100165,2881.0306351077984,0.9767191504532569,0.9988266078231278,42.25556576206395,23.10959793402043,3.0501079169219723,1.049114722575114,1.011048249686127,17.078198597777778,passed,
2025/05/23 18:15:00,0.7033479388047169,0.6764270753557294,91.55885798113454,113.04377219601737,3.016631916439058,3.04,2781.788709397017,2894.3400143925164,0.9762031042994312,0.9989337494761781,42.14931002690225,23.365599759511852,3.0511312126866836,1.0855788743556078,1.047456973636716,17.122791070000005,passed,
2025/05/23 18:30:00,0.7026553609856362,0.675341851252848,92.19864305718808,113.51610839973789,3.0139109570552503,3.02,2809.7146282320073,2886.4252836474834,0.9766193140674851,0.998861364389596,42.08233283543871,23.68123222083188,3.0571666956593564,1.0742807450712837,1.0375613891478792,17.167658493333324,passed,
2025/05/23 18:45:00,0.7033929800091073,0.6768832394648007,92.20441439301618,113.72418852445855,3.0166382146829678,3.02,2803.6536246871883,2902.2179697986408,0.9763931080943387,0.9989441492938629,42.06857259927736,23.49197570310701,3.0521211883153234,1.0868165432583143,1.0487026604996954,17.21255029999999,passed,
2025/05/23 19:00:00,0.702086411464297,0.6776418856096507,92.4990804470808,114.14622777875074,3.022191600718126,3.05,2812.08204236824,2895.46150770947,0.9765323733630451,0.9990802407105279,42.19546562015232,23.882087380868825,3.0541019229888966,1.0898860048165657,1.049575238515197,17.24929017777777,passed,
2025/05/23 19:15:00,0.704389847883233,0.6728042118815534,93.36738442005746,114.54014237699624,3.011102573348009,3.04,2862.5160996302025,2880.9706501396604,0.9770862625999441,0.99860001387181,41.654561350443196,24.35761531620737,3.048756197591087,1.0615785967373321,1.0318593261246696,17.294227732222225,passed,
2025/05/23 19:30:00,0.7053813325695177,0.6724550083933792,93.80557402803058,114.76080712799954,3.002268251198856,3.01,2881.376519815841,2893.9867119927007,0.9772153117281012,0.9983919497514876,41.46283912475124,23.915761189212354,3.0534439579419534,1.050472711615821,1.0224559611522743,17.339189670000003,passed,
2025/05/23 19:45:00,0.7069145893571419,0.6721494259595996,93.824844485503,114.99205282592075,3.0085306006633914,3.04,2872.737041015232,2905.557514897824,0.9768877438578549,0.9984493822602,41.37755511899913,24.155634959415057,3.049292255454888,1.0700899399646344,1.0443851611314827,17.38417599111111,passed,
2025/05/23 20:00:00,0.7042556809928919,0.6736056032029836,94.12778758292247,115.50931200335818,3.0108776084801265,3.05,2887.48788696558,2903.8866352001587,0.9772022395043175,0.998674657699301,41.62711747881851,24.320220828477773,3.0438586140761044,1.0635597929314955,1.033532124474396,17.437119871111115,passed,
2025/05/23 20:15:00,0.7033072239241284,0.6750455459262519,94.33133296121514,115.7017952467689,3.006643093439144,3.04,2897.9673465820956,2911.2683033404205,0.9773631171295878,0.9986834954317404,41.69649687081414,23.926409779614396,3.0445582666421167,1.0524812875465714,1.0196058735023243,17.46629824499999,passed,
2025/05/23 20:30:00,0.7070451671422108,0.6741497663031994,94.04204749065312,115.49799202933416,3.006518348188956,3.05,2885.4809823030982,2929.600437919223,0.9768307934271654,0.9984819120061409,41.38199696719277,23.655499080667703,3.0299472505027776,1.060345684492544,1.0329586449972668,17.483148986111104,passed,
2025/05/23 20:45:00,0.703859279997214,0.6751507559034143,94.39860829970034,115.92698541193246,3.0101127057316446,3.08,2897.1873461509017,2919.330566947542,0.9771988763988182,0.9987188414330739,41.684315200145896,23.98854028410754,3.0388842696896092,1.0570176030303615,1.024940535866406,17.508374473333333,passed,
2025/05/23 21:00:00,0.7053779606120939,0.6728825393683351,94.71445811873167,116.05594366110064,3.0038075571803784,3.06,2916.707006013198,2920.310574586465,0.977345726546881,0.9984827760453991,41.410803048847626,24.029921708551765,3.0342190741294637,1.0460347241879837,1.0192758169462928,17.53327752,passed,
2025/05/23 21:15:00,0.7054503425650762,0.6753461647797815,94.65614273325554,116.04600315493215,3.0012867960762497,3.05,2911.103047412225,2939.1783736026755,0.9771932270398487,0.9985104303044682,41.46195224578709,23.375994627849057,3.034053115817391,1.0490144227533522,1.0185265228331486,17.55837238222222,passed,
2025/05/23 21:30:00,0.7091369123552709,0.6726473842806894,94.64961480335167,116.10552996485207,3.0086978926989434,3.07,2904.369757270106,2939.7343269072753,0.9768338251250984,0.9984183222461829,41.08345450598471,23.929018638411257,3.023577169371882,1.061786369345887,1.0395106376541303,17.583143642777774,passed,
2025/05/23 21:45:00,0.7024147749692478,0.6756133153135502,95.1543968738549,116.61389624389787,3.0075316002755352,3.08,2928.495197957669,2926.1757482717326,0.9776113022665838,0.9987812349645449,41.72313494906941,24.017431105357495,3.037957714263123,1.0499689887439925,1.0162257011437161,17.608107879999995,passed,
2025/05/23 22:00:00,0.7051648698577778,0.6733493252571368,95.21455624539041,116.52275225186354,3.0037283040512626,3.06,2936.473151275695,2931.1897168286255,0.9775090958477043,0.9985331082277129,41.37512519365623,24.025983673480344,3.026512572332179,1.0476369379652433,1.0202501675428302,17.624865035555555,passed,
2025/05/23 22:15:00,0.7040735134288443,0.6742280887967582,95.43393003129587,116.69181307481583,3.0013856275037027,3.06,2948.4736756850793,2931.958609745472,0.9776979168364112,0.9985428790427621,41.45385822133,23.794608562714984,3.026581156717836,1.0337701714155965,1.004362286641342,17.649444945000006,passed,
2025/05/23 22:30:00,0.7068418644303818,0.6740686553798033,95.29522582103766,116.55878223009806,3.001130218609086,3.07,2938.5051755390514,2950.6826201368103,0.9773001439432751,0.9984232670831931,41.22116993682764,23.52241484177275,3.019409290056658,1.0470893782080195,1.0204062582362663,17.67421945666666,passed,
2025/05/23 22:45:00,0.7055962449877577,0.674610575915129,95.51868434938032,116.84399061329432,3.0057770946184696,3.07,2943.8870413149084,2944.3298899031856,0.9774448782610032,0.9985721593127428,41.33978572150522,23.759758314582836,3.0221006877937873,1.0436047641868293,1.0152067374014098,17.698667580000002,passed,
2025/05/23 23:00:00,0.7067192363954397,0.6725957543540987,95.68025366146463,116.98959010381215,3.008168433922178,3.11,2953.3728850790867,2938.355539036534,0.9774638976164067,0.9985007526598105,41.17214504031179,24.160267079468134,3.012734997768148,1.0391331938383233,1.0153970579599856,17.72331146666667,passed,
2025/05/23 23:15:00,0.7040928937731491,0.6774775798429187,96.27597353464405,117.493053821387,2.9982749514273723,3.05,2972.218735170679,2965.0981220414646,0.9778613619127066,0.9986544516498574,41.385119761147315,23.126577641171853,3.0271391542576827,1.037036191165804,1.0035159211097042,17.80170841166666,passed,
2025/05/23 23:30:00,0.7114049081142281,0.6776694685218808,96.9735734024442,118.50407533238075,3.0164991147678926,3.06,2970.0598000706937,2975.829123679274,0.9776112747053751,0.9988931557566293,40.43652482635721,23.711579427427065,3.01218470760762,1.0494301367154484,1.0249761034718934,17.935768674999995,passed,
2025/05/23 23:45:00,0.7115326316594663,0.6821020866511559,97.71730421709567,119.51905392559283,3.017613758952534,3.04,2989.422667052863,3001.5424352859995,0.9778767053740679,0.9991863706802244,40.30685348544016,23.18268705995271,3.0046256706625845,1.0446632750155842,1.0153977198043742,18.078418722222224,passed,
2025/05/24 00:00:00,0.7122283591926846,0.682854903741426,97.50931493859532,120.66249116381401,3.016465984908089,3.07,2976.9099315853487,3016.2311287014436,0.9777841131531945,0.9993923545123192,40.24409078776106,23.511573132503273,3.0008917469720875,1.0477203822862868,1.022233271547169,18.078106151111108,passed,
2025/05/24 00:15:00,0.7323518551191222,0.6886176965932285,103.3175718322084,127.17737235374342,3.0102316055986833,2.99,3132.1435271806054,3185.7132233193615,0.9785025985067713,0.9994988627396988,36.847486570300376,22.0559391130166,2.963634157394902,1.0374026856715772,1.0357606736839329,19.018212069999997,passed,
2025/05/24 00:30:00,0.7261749223140638,0.6949374636865928,101.80289113392713,125.20900994415332,2.9818055575165205,2.98,3093.0768875971985,3214.1052294529322,0.9784386673374988,0.9993721823573192,37.852964347110316,19.572133496349807,2.9877545597814694,1.0526208816528215,1.0306352666409069,18.806790688888892,passed,
2025/05/24 00:45:00,0.7262806191580956,0.6876927883275012,100.835315295039,123.80352132893786,2.9746453932756727,2.99,3080.267168533763,3183.62847500092,0.9780984124218614,0.9987909200623081,37.99190058304166,20.238475051556016,2.987409383637484,1.0511346098266112,1.0380069982835884,18.63286832,passed,
2025/05/24 01:00:00,0.7165271820160951,0.6841852331734332,98.57216276352263,120.91215731589989,2.9497453383124395,2.98,3039.2353435385744,3151.206395258395,0.9780841926921379,0.9984010480110274,39.48137551741156,19.530644333228953,3.007703351622769,1.0469430403442614,1.0240171370704325,18.260226661111112,passed,
2025/05/24 01:15:00,0.710913060616616,0.6847087525130429,97.98856236198372,120.34563097172263,2.9423675715164843,2.98,3029.045322772092,3147.182364802667,0.9783063961988889,0.9985462577703559,40.216773965002865,19.156829647291357,3.016084933760194,1.0414359793139036,1.0111064253092732,18.172732062222217,passed,
