datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/24 01:30:00,0.7112465286505968,0.684358354384264,97.71203020886098,120.11833520446075,2.937723210487116,2.97,3024.9846660701173,3155.6899138843714,0.9781839726120991,0.9984440254193256,40.21950279321114,18.84487002450059,3.008967877526303,1.0395689502753913,1.0100486872937924,18.157111170000004,passed,
2025/05/24 01:45:00,0.7134631344837693,0.6832764845882876,97.67835290647133,120.02016630655011,2.9411334727720897,2.97,3017.3175173418927,3148.4926086573005,0.9780114575523172,0.9983545889302373,39.96681171585699,19.154305525146725,3.0130506416804357,1.0461195700610642,1.0202024463807882,18.134470548333326,passed,
2025/05/24 02:00:00,0.7197032801202413,0.6772936026770313,97.35257720119793,119.36888675515496,2.9296991829675467,2.94,3034.9975399814084,3149.5477227784363,0.9773734621393974,0.9973383485684885,39.314742903678464,19.165610788532508,2.9812470336076973,1.0312836591304009,1.0204771408509872,18.11885720333333,passed,
2025/05/24 02:15:00,0.7143733350984252,0.6778097664023744,97.59336937986033,119.43337204817949,2.914781600305536,2.95,3053.4128273213373,3155.1277086117684,0.9782133607744737,0.9975674857202769,39.746155219766436,18.486596689755775,2.9969742531206265,1.01292171630329,0.9959464657459418,18.096539718888888,passed,
2025/05/24 02:30:00,0.7130188691857897,0.6789208003626904,97.30549735340882,119.2950871223687,2.910901563330312,2.95,3045.0817424224583,3166.265587594294,0.9782434036163311,0.9976885834306455,39.93370272630443,17.94584452351993,2.9941742626246457,1.0074373835378374,0.9875758912155412,18.080620653333327,passed,
2025/05/24 02:45:00,0.7147127805988185,0.6782896546406874,96.96973859057054,118.97827469975864,2.907004922607038,2.95,3036.933175242371,3175.066094983447,0.9780488067948004,0.9975592970978475,39.76629339228124,17.58727567628075,2.984212680238373,1.0050741886396983,0.9876621316220358,18.05831245777778,passed,
2025/05/24 03:00:00,0.7133118359955131,0.6792725815732223,96.90269308153151,119.06804428149282,2.907462646887739,2.94,3038.3907711305415,3169.571635688996,0.978227546072241,0.9976940615896622,39.897196545164434,17.675845908612747,2.9797944005253867,1.0026710139648334,0.9827662269280242,18.04941881111111,passed,
2025/05/24 03:15:00,0.7124615588500488,0.6796909681651809,96.73278835775206,118.95719493615101,2.9069759894436995,2.95,3031.1910993471447,3170.031953755986,0.9782312557836218,0.9977672945616641,40.021031903585275,17.502308450508757,2.9826344073329585,0.9992770243894754,0.9778810218610957,18.026806520555553,passed,
2025/05/24 03:30:00,0.7129358062461989,0.6794589741069595,96.59758425203235,118.85187329649551,2.904445711222009,2.95,3029.1344591318916,3172.122704199364,0.9782320849109832,0.9977354271925281,39.950776033155286,17.401497312169003,2.978508117052169,0.9990138832383058,0.9784355206391111,18.011214772222225,passed,
2025/05/24 03:45:00,0.712193263668536,0.6799282374926308,96.4331628284494,118.74683546083513,2.901923366123433,2.95,3025.590646301501,3173.267862888354,0.9783563246399198,0.9978262155801846,40.007462326991714,17.307292085227342,2.9762889853581287,1.0022256359793966,0.9801211272167586,17.98861235111111,passed,
2025/05/24 04:00:00,0.711191252051206,0.6801710523376994,96.35764372512088,118.7153830029484,2.8999201501836573,2.94,3025.0555883743864,3172.710977322855,0.9784533590178024,0.9978704955245472,40.11383715212611,17.131404712509504,2.9777098014188472,0.9947613796146549,0.9715006054337404,17.973028149999994,passed,
2025/05/24 04:15:00,0.7112874506334925,0.6802688947871138,96.16509308766143,118.57715927191599,2.8994311926075644,2.94,3018.5216659610455,3172.605306035221,0.978419737070104,0.9978923581907952,40.11392450997516,17.088397916904093,2.9756139392767587,0.9964995279867265,0.9730739184981809,17.950746659999993,passed,
2025/05/24 04:30:00,0.713413606036003,0.6793599285438187,96.00101372605418,118.44107132514783,2.900150441704076,2.94,3014.9525475092664,3169.160761421783,0.9782376119800406,0.9977470407341235,39.87786752899031,17.239885313302146,2.9669927335858435,0.9967918442661309,0.9767993043205427,17.934858944444436,passed,
2025/05/24 04:45:00,0.7111206184448429,0.680298499766982,96.02979967714377,118.52306582367048,2.898918586303633,2.94,3016.488955973454,3164.8800642980937,0.9785332670103793,0.9979345886114361,40.09037976725497,17.271798644923425,2.9730123716181267,0.9975953485771295,0.9740400365628449,17.919285541666664,passed,
2025/05/24 05:00:00,0.7129128405012067,0.6795068250209043,95.84637250604021,118.32742602392064,2.897321782315953,2.95,3012.8351059032193,3166.5666779361954,0.9783956864616373,0.9978083610101436,39.884473284421496,17.183861836775293,2.964826474544594,0.9957189645486862,0.9749997927216526,17.90371538999999,passed,
2025/05/24 05:15:00,0.7122670150659203,0.6794245905754902,95.75279231540844,118.13304988925137,2.8967513211352753,2.95,3010.658018290169,3162.167784717368,0.9784808517609573,0.9978474438356666,39.943615009875934,17.17926121210978,2.9659242978297122,0.9964112180851815,0.9746996299239193,17.8811413,passed,
2025/05/24 05:30:00,0.7120883957263265,0.6792776443937365,95.68428667887223,117.969872816066,2.8959707215299253,2.94,3009.8791371458706,3159.236649396776,0.97855580457183,0.9978667650337292,39.93807266837896,17.16401251552715,2.9645760073679717,0.9966873067504671,0.9746287666796104,17.86557869555556,passed,
2025/05/24 05:45:00,0.7128870078079677,0.6785780921368575,95.5152062049078,117.68302135752738,2.8956596201369638,2.94,3004.897120132978,3157.089030074842,0.9784642932530366,0.9977955780362703,39.85900811232298,17.10098241493588,2.9618199514056514,0.9953553409478088,0.9746023985295117,17.843014475000004,passed,
2025/05/24 06:00:00,0.7115276517484936,0.6788668537086966,95.50989205735067,117.59879924068314,2.89505620620227,2.94,3006.189691844205,3151.707823093444,0.9786691775238022,0.9979007374359968,39.97262389177952,17.13465826020717,2.96402331731113,0.9956153208718224,0.9727760250536,17.827459417777778,passed,
2025/05/24 06:15:00,0.7138522238402274,0.679446320292773,96.20855637754809,118.38326529807024,2.8968802615671785,2.94,3032.2506077494204,3167.7185469819547,0.9786164011722117,0.9977811848915467,39.65050607092123,17.21302031519475,2.950897232424942,0.9963680800683606,0.9762126232267938,17.960568266666662,passed,
2025/05/24 06:30:00,0.7135278256827511,0.6796831993884079,96.37360294464905,118.49551489434451,2.89802277339535,2.94,3040.093516772241,3163.6126976634478,0.9787457974965567,0.9978142704209413,39.64309398453384,17.341183254889273,2.948401608435738,0.9948672109989085,0.9740901194036574,17.978481888888883,passed,
2025/05/24 06:45:00,0.7100515242911812,0.6827653105395776,96.22542203234136,118.6023296599936,2.8989917252709736,2.94,3036.173387232915,3171.7451141503484,0.9789275055317257,0.9981636717588274,40.080631173306514,16.892717633748493,2.9428637792171943,0.9899616646082439,0.9616858317313405,17.996704366666663,passed,
2025/05/24 07:00:00,0.7077044078697602,0.6855020673562638,96.14873296292093,118.80746918993353,2.90540069858301,2.97,3033.648765122525,3169.07239841814,0.9789831345815303,0.9984428504633733,40.40191154585722,16.864049739861553,2.934587138903779,0.9844550062334971,0.9505662439825656,18.021390401666668,passed,
2025/05/24 07:15:00,0.7072846188301964,0.6851404306785289,96.25875481059937,118.74559806340078,2.896221720473702,2.97,3040.9585169559696,3187.7150692118294,0.9791696512798244,0.9984277608925282,40.38496802391855,16.246808984102973,2.935845050763913,0.9832583466466843,0.9492801737929119,18.03961973000001,passed,
2025/05/24 07:30:00,0.7034645317884692,0.6878460373278862,96.22752879097557,118.88836839704565,2.8943701618866404,2.92,3040.23747613186,3200.9566607886054,0.9794201219350087,0.9987641164817438,40.837174212535494,15.599934777773388,2.936421204894686,0.9758482835763775,0.9348674948835267,18.06432608444444,passed,
2025/05/24 07:45:00,0.7034117496637265,0.7069579828537017,102.39826055718716,127.97893233106451,2.9448736519750707,2.92,3238.5050588449067,3321.3893451285026,0.9794385851991538,0.9995785996612863,40.837174212535494,15.599934777773388,2.8674500048544687,1.0214187421310081,0.9660888321083473,19.318060190000004,passed,
2025/05/24 08:00:00,0.7038175071284417,0.7058931897694805,98.5197871365263,123.38849536213473,2.9591559677715504,2.91,3071.3444846349075,3211.839601656193,0.979352499163659,1.000339370113216,40.814019885394224,17.225882337659183,2.8922293682988793,0.9822587035116513,0.9242459981998241,18.59292168555555,passed,
2025/05/24 08:15:00,0.7322573762227397,0.7192376087542471,105.54710439884816,132.15003152821998,3.0402442334415944,2.94,3184.904553173315,3260.838158693083,0.9801437799640204,1.001865828808824,36.070072468657074,19.093797485521197,2.8649167665905706,1.0033036581429422,0.9675926492306843,19.596632109999998,passed,
2025/05/24 08:30:00,0.7279346144700463,0.7142578244447007,104.3837153211379,130.4777153512556,3.021808332433284,2.93,3169.8918210775296,3259.8562334661083,0.9799997134238648,1.0014904587830797,36.84396499089894,19.623342698418185,2.870141115939527,0.9997466833266899,0.9637744502940355,19.429466246666667,passed,
2025/05/24 08:45:00,0.722899250737291,0.7153744035285432,103.20501019590864,129.06522072574947,3.012400491044073,2.96,3145.401409088861,3256.967451671565,0.9797546806355195,1.0013446084108848,37.760018910972434,18.760087761246268,2.874193517031576,0.9957790803599993,0.9507962057082177,19.28649909999999,passed,
2025/05/24 09:00:00,0.7188055810454401,0.7141370017794688,102.6486791400381,128.2317989613845,3.010016517132333,2.9,3138.8957611817686,3227.6478248873977,0.9799347494053994,1.001311670339994,38.3160730311538,19.092892803934014,2.8817799348048774,0.9954409337227849,0.9464775855713787,19.163401351111105,passed,
2025/05/24 09:15:00,0.7151097481546546,0.7108978405219665,101.82985681850803,126.94498901047918,2.995676401346683,2.91,3135.637977980485,3218.257653551448,0.9798395127889904,1.00089572287862,38.92659644812559,18.769959191855143,2.8852346379120837,0.9905121289630224,0.9406104197022707,19.03421519999999,passed,
2025/05/24 09:30:00,0.7110377480581799,0.709284601032046,101.05981892474286,125.90186717684549,2.9902326295174224,2.91,3121.694386094779,3200.7171209345624,0.9798314895226797,1.0007958042031284,39.5457886360421,18.717472907656678,2.8926607914793796,0.9880140339664544,0.9348557228022781,18.90548118555556,passed,
2025/05/24 09:45:00,0.7072768325119104,0.7071545912183019,100.24409647660421,124.80326712438811,2.9836633201786333,2.9,3108.997680121821,3185.6874599294392,0.9797141638200448,1.0005914254894823,40.15590490682611,18.56985668966547,2.8973945808137245,0.9817750321071426,0.9263603153083132,18.78122116444445,passed,
2025/05/24 10:00:00,0.7055929558102456,0.7051592951761108,99.64060603657315,123.91450780879126,2.9785381493269365,2.92,3099.8765926628616,3169.736814578491,0.979723693710148,1.0004433980412533,40.3997662702298,18.648105902804794,2.897845227403703,0.9829693231960375,0.9270633292896712,18.674282715000004,passed,
2025/05/24 10:15:00,0.7024107487185836,0.7028832436967475,98.86302137998932,122.86717483076639,2.971994775012456,2.9,3088.9634713725413,3155.743723806756,0.9795865060494927,1.000208189089793,40.920987368484894,18.5164966468197,2.899735116399517,0.9767570540506452,0.9194785691274119,18.55923715555556,passed,
2025/05/24 10:30:00,0.6982570390225707,0.7015585044008096,98.19859264974403,121.96117371727114,2.9681835120494786,2.91,3074.587272690494,3139.384261344228,0.9795653978738695,1.0001462141868591,41.526741883318714,18.46395821355778,2.910945486529299,0.9741596967909767,0.9132018244143084,18.44420785166667,passed,
2025/05/24 10:45:00,0.6933411905605246,0.7002628510032277,97.56846607484108,121.09895967035848,2.9611223917927227,2.9,3068.391271169457,3124.211141551539,0.9796786638250659,1.0000677437068541,42.177542485425604,18.333684400374516,2.917439900992802,0.9683369329299015,0.903259963658877,18.337053667777784,passed,
2025/05/24 11:00:00,0.6945449831241126,0.6976629035529326,96.85584997014195,120.08171617549009,2.9588685900027563,2.9,3049.509273161058,3108.9453407300703,0.9794225378678455,0.9998185910964019,42.10989659667638,18.288029404995775,2.9141746958698613,0.9636768385338268,0.9019310492764624,18.22205792000001,passed,
2025/05/24 11:15:00,0.6925718857201164,0.6971893356008934,96.33159800995054,119.3378058305722,2.9599848662728845,2.91,3029.396875218166,3090.633804769382,0.9794327057199899,0.9998914397125538,42.382489064078996,18.24120496563707,2.925628407491602,0.9592557260024016,0.8951872381501007,18.11519819388889,passed,
2025/05/24 11:30:00,0.6937492476493297,0.6950702253936338,95.542278401169,118.28246847137682,2.9593639440440938,2.9,3004.1598760687184,3075.5638521740925,0.9791310662093208,0.9997052411659089,42.336635224788076,18.09977195399215,2.9239972357443804,0.9533023107203112,0.8919303463141347,17.992115191111107,passed,
2025/05/24 11:45:00,0.6997418584239903,0.6893605265209484,95.09296289765189,117.28223907109978,2.958010830210675,2.97,2992.868398173811,3050.7768878465745,0.9788050392408754,0.9991756024992392,41.62252165185301,18.907439809024673,2.917773793293959,0.9673999842107823,0.9169267706680303,17.877168209999994,passed,
2025/05/24 12:00:00,0.7078823444601161,0.6836106202144556,95.67019970096574,117.71364203668679,3.0209044701852634,3.06,2946.5999942750855,2933.174642674995,0.9784801843049621,0.9996743270849155,40.58635936429558,24.030591529922656,2.9629180361935172,1.051077610214032,1.0133434237290333,17.762237484444437,passed,
2025/05/24 12:15:00,0.7116048491769514,0.6817189935023152,94.80187960447101,116.95809296925194,3.046871627087077,3.07,2891.654501948606,2894.965442890568,0.9778887313590475,0.999929600854255,40.29125895061357,25.19989956121031,2.9631073392937988,1.0772289939272996,1.0449423195809822,17.631088126666665,passed,
2025/05/24 12:30:00,0.7092677117509755,0.6814432318761723,94.0685644592848,116.03316784753513,3.0513681135714275,3.09,2864.480060623877,2867.52078115071,0.977836846332153,1.0000238718418242,40.65275139042103,25.50284520950043,2.9753059362287964,1.0884515339303242,1.0523560360312736,17.490444595555555,passed,
2025/05/24 12:45:00,0.7027612509356277,0.6823952953394112,93.229993674229,115.02738813286027,3.0503410986265833,3.09,2843.5684641990797,2844.062800321301,0.9778314225737323,1.0000823774987797,41.586075768393776,25.387198497676774,2.991948652605249,1.0824562896238241,1.0363788489606336,17.349215400000002,passed,
2025/05/24 13:00:00,0.6987606318232874,0.6802157007955005,92.39713085182368,113.88979641711349,3.0432772592399693,3.08,2831.7225118260717,2822.7596973623126,0.9777660737572906,0.9998467103479799,42.17408166116892,25.40680592746454,2.997863975618884,1.0763929527017004,1.0278116538195445,17.208157119999992,passed,
2025/05/24 13:15:00,0.6965456179781024,0.6824231177029951,91.12452124888337,112.77031641517753,3.0513549910311255,3.09,2777.144257835716,2816.1167830784307,0.9772655830370723,1.0001395259811134,42.675964819962,25.055814006002297,3.000924794632484,1.088205668203101,1.0322213665412756,17.06702499333333,passed,
2025/05/24 13:30:00,0.6941449393686653,0.679086873211907,90.53525914981444,111.67609407182364,3.0402144563379307,3.09,2772.354349117968,2792.456842539014,0.9774881689015315,0.9998924966942323,42.919823959191795,24.9784363470986,3.011290262238451,1.0680252034688789,1.0133885451348712,16.918219431666664,passed,
2025/05/24 13:45:00,0.689881055697052,0.6717375943908566,85.74153580409491,105.74591409834063,3.0279090364041936,3.04,2615.980390499593,2699.7693565796153,0.9768563080071317,0.9997558102543938,43.73587296272121,24.0789314574165,3.042891398422276,1.0347900607107792,0.9814809362394707,16.09560669444444,passed,
2025/05/24 14:00:00,0.6863891391633564,0.6704967725907313,82.95085612451966,102.83296101301175,3.044878226603711,3.12,2508.268021047817,2637.8517364535555,0.9760417563705422,1.0000870468375953,44.497581606205074,24.428863181476782,3.0577632479627783,1.0456073249263105,0.988082435710647,15.669308001111101,passed,
2025/05/24 14:15:00,0.6861722782440172,0.6650804889995047,82.58776536141822,101.87066163504416,3.0383809316044386,3.07,2509.0600379037414,2597.605743732356,0.9763759324774856,0.999756352360121,44.405109114836726,24.815907119351827,3.0698050899332068,1.017140001949517,0.9668349751628187,15.515995934999994,passed,
2025/05/24 14:30:00,0.6901494752795977,0.6625265114400765,81.90831901041444,100.87115647925337,3.0286532332964753,3.04,2476.936916389,2620.7768381155106,0.9757014404328936,0.999441470743062,44.12577695207905,24.003038600317435,3.0784097745288137,1.0339133134613274,0.9897384468280414,15.439207245000002,passed,
2025/05/24 14:45:00,0.6880136645460111,0.6628712143568111,81.76611659648528,100.79423306146037,3.0477100489428124,3.03,2460.167678263355,2590.385745465914,0.9755476001952104,0.9996827479332429,44.46286993574574,24.994601422834208,3.095122900563196,1.0462086734719294,0.9984902976004482,15.392622422222217,passed,
2025/05/24 15:00:00,0.6853868798512744,0.6635130847731925,81.65710792822931,100.65347338548892,3.050012246558652,3.05,2453.1809992712333,2583.334074688868,0.9756896801283801,0.9998875440346897,44.7552498951689,25.13139524975876,3.10638886179488,1.0538939848845754,1.0015602664876,15.361432655555562,passed,
2025/05/24 15:15:00,0.6903637540179728,0.6596542449581587,81.46105591947975,100.18085437181914,3.052008111618975,3.02,2446.355035102126,2574.1012905765106,0.9752064660496231,0.9994291909716483,44.27769806977178,25.4240139652553,3.102356959563379,1.054375584515908,1.0127212556554375,15.322473429999992,passed,
2025/05/24 16:30:00,0.7109643858125111,0.6775345708738386,98.18870200344321,118.01555281514001,2.961298044910402,2.97,3064.166224168312,3070.7293955645955,0.9780811497931735,0.997801448651431,40.30404303157058,20.09090737791666,2.9925165242076672,1.0100848873589212,0.9833045653899496,18.16725440444445,passed,
2025/05/24 16:45:00,0.7131749144791816,0.6777585505091677,98.81348287073483,118.59969232795738,2.962339136027398,2.99,3081.356043175353,3084.1352897401516,0.9780582698901604,0.9977294961769365,39.9893914037397,20.050681890578858,2.990802133385501,1.0105330160612662,0.9864177312139358,18.264276268333326,passed,
2025/05/24 17:00:00,0.7104438504861101,0.6753553561514137,97.81595542166137,117.25473034971321,2.957579341123569,2.99,3054.5888900917744,3054.524865687522,0.9781217247356301,0.9976699311276102,40.363043818813495,19.998685556140327,3.0024002227659725,1.0002341206194276,0.9748226162950162,18.06818863666666,passed,
2025/05/24 17:15:00,0.7116252638749431,0.671933724877306,96.54885819348888,115.62723152146008,2.9542168421043145,2.98,3018.6859927795617,3026.2420462542254,0.9778495935541498,0.9974080788702911,40.30470349072952,19.880775532206464,2.999058925821998,0.9887548472001635,0.9672329504880253,17.85802822222222,passed,
2025/05/24 17:30:00,0.7064430777067158,0.6736488267967026,95.59252700638959,114.72233809738668,2.955823555193015,2.98,2981.064178894066,3013.2086988644796,0.977914978403379,0.9978018959772166,41.02761787842357,19.447141580721325,3.012619349440165,0.9831974416597618,0.9527570216599047,17.71801296833333,passed,
2025/05/24 17:45:00,0.7066800515324291,0.6717885716565627,94.62777864000692,113.55602099693341,2.953102645861638,2.97,2953.050666919429,2996.849719923824,0.97773834754068,0.9976911233318391,41.06588387310274,19.208490004373896,3.0087370662984982,0.9748529533664506,0.9459623830891868,17.570666574999994,passed,
2025/05/24 18:00:00,0.7157048502517867,0.6790014334152189,94.14047675989339,114.31974468803473,3.0402173274946453,3.12,2840.754543653588,2939.7887093125764,0.9761047945792956,0.9989376432000002,40.439929425381834,22.963545974156045,3.0157123633178,1.1010133182049,1.0697054253749123,17.574107759999993,passed,
2025/05/24 18:15:00,0.7021267725286544,0.6701316268865629,87.76339820909602,107.37615198735105,3.073749175992024,3.03,2621.5456397843705,2750.5173834718776,0.9747074503079634,0.9992340750477647,42.892894729422274,25.368837401388134,3.067955774866876,1.1484352553093957,1.1056248997693758,16.51237429111111,passed,
2025/05/24 18:30:00,0.6926327318884312,0.6569878233650658,82.53216380018385,100.53900623578176,3.064656736554094,3.01,2465.043590032752,2577.6640088319864,0.9748706070850166,0.999153074977533,44.101029035040646,26.014180239116836,3.131472297083693,1.0807904772008696,1.0426255742954027,15.45416781333334,passed,
2025/05/24 18:45:00,0.688979581151471,0.6589264312081201,81.56587113031166,99.71721342909186,3.074093474901813,3.03,2425.8140914161495,2559.9708893597553,0.9747018511083871,0.9995562290979567,44.64053528575586,26.07173018030731,3.135557024410954,1.0911704304918022,1.045001386228309,15.32676907666667,passed,
2025/05/24 19:00:00,0.6886451344379938,0.6590244502334497,81.96176538826779,100.06023493755126,3.0727910424875398,3.03,2442.997600550843,2560.9528878397546,0.9749124162767429,0.9995232257130563,44.60873240951799,26.06708024856799,3.1341820025483993,1.0789802954176686,1.0327724649624141,15.376094237777778,passed,
2025/05/24 19:15:00,0.6907068868420679,0.6572118820346642,82.47455450082664,100.41117153665353,3.070381406564745,3.06,2466.944962901571,2559.3118669515243,0.9750666485938186,0.999278892785915,44.28328671679334,26.327844588396584,3.127828165318919,1.0717226012818197,1.030866704092957,15.432525515,passed,
2025/05/24 19:30:00,0.6886813493256538,0.6590067958667619,82.82932266337966,100.83605987239763,3.0707055699830184,3.06,2479.140004747988,2564.8803335039247,0.9753168772756686,0.9994507287088324,44.45860079123462,26.22095950390477,3.1293123286514954,1.067127417783446,1.0216083538723681,15.488701347777779,passed,
2025/05/24 19:45:00,0.6888405173876155,0.6594013603492789,83.2831461945857,101.30490137403517,3.0700323916069325,3.09,2497.3603140845653,2570.401272000418,0.9754817410569749,0.9994325990001841,44.37815600725089,26.270378004706632,3.124436370484097,1.0642242912945896,1.0186820708944895,15.558192222222223,passed,
2025/05/24 20:00:00,0.685154911554861,0.6649805899368195,83.3647461834946,101.80510813154895,3.0714235874889666,3.08,2498.514126688377,2594.179369413115,0.975592117160176,0.9998748723557409,44.82030754770508,25.601417185856427,3.112372978372764,1.0649984838890008,1.0078459552525716,15.641818927777773,passed,
2025/05/24 20:15:00,0.6866139055465609,0.6644726300436387,84.0022223712691,102.39410118290874,3.0708688495520717,3.09,2523.4921820550762,2599.8538048507357,0.9757186952107145,0.9997337640603683,44.58458311507266,25.750580687161314,3.106715116664239,1.0598188749752688,1.0055827154006807,15.733123596666672,passed,
2025/05/24 20:30:00,0.6841721354502116,0.6674338169399442,84.45717838991192,103.03414783480724,3.071622353512383,3.1,2539.3580563191445,2612.4921014879824,0.9759547204782916,0.9999557174148549,44.81882526976321,25.469033852685993,3.103831829996203,1.0518859555853695,0.9914807405907232,15.824538106666667,passed,
2025/05/24 20:45:00,0.6863113528694296,0.6680346397494179,84.87286375670877,103.54719786617005,3.0690235670045527,3.11,2558.515061019247,2629.8295777094186,0.9759427533990434,0.9998405065960462,44.54351816304349,25.340791642482944,3.0846319092641297,1.0548499303855796,0.9963392018245766,15.923151969999996,passed,
2025/05/24 21:00:00,0.686148553844508,0.6691779407917301,85.61260378385614,104.31211516877187,3.0661079505879765,3.12,2583.6939434362553,2646.6595985416493,0.9761888403170312,0.9998730848233134,44.47601480319925,25.22599584355899,3.0853468433195617,1.0563514725095242,0.996177904483034,16.03682857944444,passed,
2025/05/24 21:15:00,0.6869324343971621,0.6695065655005431,86.35270484151606,105.02914264546258,3.0609622493725923,3.11,2614.2796632531404,2661.9663583585007,0.9764317870793813,0.999773109463512,44.284506561842385,25.07866631941983,3.078942558845418,1.0496075037039505,0.9904626986508837,16.15038989055556,passed,
2025/05/24 21:30:00,0.6889260463699546,0.6702717701117857,86.90459105603132,105.76054514187221,3.067542780957625,3.15,2632.237788678796,2669.838052272507,0.9763223508181644,0.9997251959839573,44.060504487126494,25.40180264311061,3.0647145969236047,1.0565762435405541,0.9988992784382827,16.264344469999998,passed,
2025/05/24 21:45:00,0.689186248499588,0.6722093999993523,87.41263883540586,106.37932806884082,3.0627755184802172,3.14,2650.496617607455,2696.999599851873,0.9763775808483274,0.9997359150110706,44.00564779117576,24.86642628619502,3.0572133725430777,1.0540744974704848,0.9944633584237579,16.378180499999992,passed,
2025/05/24 22:00:00,0.6872511196104137,0.6756734273887886,88.02523648705265,107.22444678729794,3.0674434190770588,3.14,2657.705049623238,2718.8938949162944,0.9765084458987439,1.0001115033568229,44.214385395951886,24.884370192680123,3.0680325052250277,1.084483466727498,1.0163992145166463,16.492413049444448,passed,
2025/05/24 22:15:00,0.6892214434273266,0.6733626993563986,89.05256433503861,108.05113441446869,3.0631154295593355,3.11,2707.969115620702,2713.5651943206467,0.9769062098039554,0.9997595426944091,43.805673685284454,25.23834257437742,3.057524910519632,1.0555150274420515,0.9953263239014173,16.60678539666667,passed,
2025/05/24 22:30:00,0.6902072302360057,0.676625897582884,89.25243047207333,108.64065754857997,3.067995801834378,3.15,2708.5573051077577,2741.591716536972,0.9766310869170223,0.9999233877819653,43.775853710819995,24.963106798771847,3.039864030163291,1.073989980060175,1.0102325864895723,16.72103431777777,passed,
2025/05/24 22:45:00,0.6933279498120708,0.6721436930873103,90.75273785496209,109.74110336770156,3.065193341707125,3.14,2770.1794827448402,2730.1329626718234,0.9770995389889621,0.9994655544605394,43.17941054242218,25.838910396846277,3.043812045325729,1.0558308166003485,1.0036871148451572,16.859521084999994,passed,
2025/05/24 23:00:00,0.6954805822920049,0.6738832521416409,91.31508845959456,110.5247694612319,3.066379736811692,3.15,2787.214564322949,2758.2725033292527,0.9769028087366212,0.9994172117768194,42.96115384045125,25.57206498393777,3.0287299670733367,1.0615143965098377,1.0100626193420594,17.004569175,passed,
2025/05/24 23:15:00,0.6934904287057403,0.6752569231692449,92.39803657009529,111.590595203562,3.061373737019866,3.13,2827.764907395258,2771.4459673561532,0.9774972621144871,0.9995468949167161,43.005866305985194,25.566097524604604,3.0344470149259966,1.0579862021347526,1.0033620373970986,17.14127712,passed,
2025/05/24 23:30:00,0.6964158344601724,0.6773198450395863,92.93286168394354,112.39644586214187,3.0697117493771886,3.15,2836.6158947010626,2788.712073942234,0.9773291939053037,0.9996521329862964,42.669261039262736,25.60950499154387,3.0207647714013524,1.0676353454248033,1.0139313183924348,17.26813535944444,passed,
2025/05/24 23:45:00,0.6979385239194597,0.6833840055734552,96.14580125151201,115.72926839789635,3.0236754283380707,3.06,2976.259586388687,2929.48026175861,0.9782874980179614,0.9992936455032138,42.08331135719962,22.487751333333616,2.9885031461696503,1.0164773363039734,0.9622722301231411,17.857040464999994,passed,
2025/05/25 00:00:00,0.714457671184699,0.7131573734723189,103.07775604922243,126.80927047116948,3.038087733967193,2.97,3121.725818709526,3205.6672766864135,0.9791142479703564,1.001235124897709,39.344255399763405,18.856430020586764,2.9289922400842237,0.9906921497235055,0.9339992694340028,19.22317535111111,passed,
2025/05/25 00:30:00,0.7089868534683212,0.7091544764337726,102.36393324073687,125.6968464563514,3.016114989863972,2.91,3118.7488480284637,3210.8966319798383,0.9790300934759754,1.0007735202453705,40.193954870614455,18.20166046322663,2.9530575381634963,0.9845671100064961,0.9262392248233016,19.090938612777776,passed,
2025/05/25 00:45:00,0.7222955404848613,0.7154131449319838,104.96556123659447,129.0378539047459,3.0431349943408454,2.9,3154.205718737112,3251.741209029821,0.9791799102738649,1.0013416143774427,38.1178517950847,18.677250879902022,2.9352494053387383,0.994644234184857,0.9464346043914987,19.49416126777778,passed,
2025/05/25 01:00:00,0.7335245234576342,0.7201809405054403,107.47299844458028,132.22193887461887,3.061985262639112,2.92,3190.5165467740967,3302.9758105255128,0.9794347028604612,1.0018883255314668,36.20923096525246,18.833846554723532,2.92350355279359,1.0031689023192,0.9648987705002345,19.88297790111111,passed,
2025/05/25 01:15:00,0.7252194225031773,0.7174984340765314,105.46047543043352,129.88649184165698,3.0444475588103987,2.91,3161.951796921832,3271.648576097375,0.9792770330772137,1.0015045735963568,37.61630996280529,18.503476121674108,2.9265991083816516,0.997192036824924,0.950647609980267,19.586758949999997,passed,
2025/05/25 01:30:00,0.7156987191908126,0.7124317085215948,103.24211040896242,127.25581621167184,3.02652758343128,2.92,3127.2274352780223,3230.7533505826245,0.9790798032742554,1.0010655182715205,39.17234172576062,18.461148987625545,2.9370325759805582,0.9918704127416826,0.9385991970562326,19.242604223333334,passed,
2025/05/25 01:45:00,0.7051155582800894,0.7074349144725143,100.81059355379348,124.38781029911084,3.0006710949514193,2.9,3089.6131126257096,3208.721215028856,0.9787825684669554,1.0005445922861822,40.86198676608445,17.665762660319913,2.9462574009126996,0.9806971920619337,0.9200595169850148,18.899229763333334,passed,
2025/05/25 02:00:00,0.6992235993337212,0.7050660005750939,99.21246808128602,122.5414864931098,2.9837706515637192,2.88,3057.7213458788005,3197.7095516730114,0.978714871284392,1.0003669175405774,41.732196159093284,17.041258260656065,2.9522294375542133,0.9801976822552567,0.9144921167485034,18.66477112499999,passed,
2025/05/25 02:15:00,0.7026151318907299,0.7063358113136338,100.34078316013185,123.99773434599213,3.0024816947065607,2.91,3082.0089601362383,3179.1811783152293,0.9788484836877198,1.0005284492246853,41.19494948656973,18.294340065559297,2.9494892958621004,0.9790748953871947,0.9171998973737346,18.799108777777768,passed,
2025/05/25 02:30:00,0.6993035706067172,0.7055943275167145,99.85893876545626,123.42574388058745,2.996753403794182,2.9,3073.933795930794,3166.5418834013226,0.9790186166936232,1.0005421949023487,41.59871567985345,18.30759538972728,2.957778722335558,0.9795607828263438,0.9146022748826986,18.70116673333333,passed,
2025/05/25 02:45:00,0.6980211596928475,0.7019824616045371,99.01957994144222,122.36761680189299,2.9817424528615293,2.9,3068.214574102108,3168.2208691099036,0.9787541730910696,1.000061191101985,41.88633246356846,17.859682920007156,2.9519583973550123,0.9727274286902553,0.9104262886878609,18.59544431555556,passed,
2025/05/25 03:00:00,0.6961705406752465,0.6998866114017446,98.40087314749795,121.56616319923893,2.969317927827165,2.89,3063.0509011782565,3166.2655994191064,0.9788012784204597,0.9998507240668206,42.1278460634416,17.570567819582337,2.9512321677024205,0.9725494946285986,0.9102064506655786,18.49682116333333,passed,
2025/05/25 03:15:00,0.694635139774369,0.6938213689477145,96.95913315274048,119.34238730799528,2.937013351781785,2.8,3029.4899455614573,3185.8916678471173,0.9786176972369379,0.9993112292167896,42.41460963759578,15.638644025473708,2.9721229770393647,0.9548420990020657,0.8968368959002138,18.254658784999997,passed,
2025/05/25 03:30:00,0.6938362334601218,0.6978105690064039,97.1113419347582,120.1264243512766,2.9514574405334106,2.89,3029.9778554631553,3180.3203929915776,0.9785344749327297,0.9996331468362679,42.558097066652536,16.398927502606437,2.956697694572422,0.9685747419935345,0.90521668518394,18.32943097333333,passed,
2025/05/25 03:45:00,0.6907309851538415,0.6994309585127896,97.00226939528045,120.18157243262009,2.9541509302210764,2.89,3023.3969220083313,3171.254698910659,0.9787311537142918,0.9998981112286522,42.910871174168726,16.490419023027933,2.9654683510034023,0.9674542153574679,0.899161035114484,18.299935848333337,passed,
2025/05/25 04:00:00,0.6919390433830883,0.6990625148106937,96.7816734043489,120.0609401760367,2.9545325724885916,2.89,3019.5904548697863,3166.395390767548,0.9786366811199037,0.9998260714757118,42.780854736516254,16.623882944692525,2.9557856506282514,0.9669047473685836,0.900387007694803,18.27669667388889,passed,
2025/05/25 04:15:00,0.7022818728158833,0.7066593339737357,99.9660585253601,124.16384446174848,2.9865718284676435,2.9,3079.566925902819,3202.81769948375,0.9789602137005317,1.0004839680340578,41.19709818474627,17.72687788611659,2.943988327220162,0.979975988873644,0.9186979008324067,18.76279293777778,passed,
2025/05/25 04:30:00,0.7070093514177124,0.7080876919219039,100.78716679087977,125.20070260575189,2.987023671551705,2.9,3095.803371740023,3235.6110957805518,0.9789219653205944,1.0005073133079503,40.529081041002094,17.392046829060263,2.9361259187756756,0.9828698912280805,0.9258408972708286,18.91208488888889,passed,
2025/05/25 04:45:00,0.7110066959868175,0.710301268330363,101.68772589970223,126.30098571095736,2.9934729905005235,2.89,3110.8072587415572,3254.143299585147,0.9790355162139509,1.000700974199853,39.89338838648762,17.42627250161885,2.93053988130065,0.9878924754715774,0.9331446879822626,19.053307582222217,passed,
2025/05/25 05:00:00,0.7150990194049509,0.711979864458542,102.61865768527882,127.3982300027643,2.9988872996067406,2.88,3128.9944921922447,3271.342546432158,0.9791472791981665,1.0008276869430008,39.23326371217555,17.478199381735983,2.925067806215842,0.9901165325368015,0.9384952781866467,19.193889458333334,passed,
2025/05/25 05:15:00,0.7185590871737765,0.7145253282285139,103.55982548529272,128.5479332156952,3.0061598191790107,2.88,3143.1768702646623,3288.419796679546,0.9793053032725831,1.0010754684558028,38.63746643117253,17.484957109045084,2.9229534827081856,0.9928591378970438,0.9430386433671347,19.33440747333333,passed,
2025/05/25 05:30:00,0.7227371421726071,0.7159465563482205,104.38170728863959,129.49056412863152,3.010730656628584,2.87,3158.53327422982,3303.9867812134107,0.9794153290294381,1.001188228397204,37.94157715778327,17.52375775487131,2.9165952216604842,0.9962497776126049,0.9501076046351035,19.456907249999993,passed,
2025/05/25 05:45:00,0.7258673979382294,0.7168932463359526,104.92694599299013,130.16571475975755,3.0137995717020374,2.88,3169.1466050812624,3318.6196309099755,0.9793957042779237,1.0012217626029072,37.45894636581819,17.466454604112933,2.9097139286997504,0.9965816842558813,0.9534446575790874,19.552827103333332,passed,
2025/05/25 06:00:00,0.730220882178027,0.7158020722416801,105.76580443434315,131.02178726648637,3.022924469508624,2.89,3185.272545063048,3314.28745547524,0.97943953984275,1.0012241834652038,36.743316688429786,18.197931817333764,2.9081889110996904,0.9993117857258033,0.9633089764130394,19.647678966666675,passed,
2025/05/25 06:15:00,0.693416614992656,0.6964079661745027,97.01102256339782,119.83386209147632,2.918586101825476,2.84,3037.7947700916857,3235.1922230104938,0.9791030178054765,0.9995961598686931,42.39410192466768,14.480364624245755,2.9609566180164784,0.9647077244240312,0.9030285399025854,18.308252655000004,passed,
2025/05/25 06:30:00,0.6985089152362056,0.6927416878607912,97.2600912377953,119.76854254298948,2.915497040882386,2.86,3055.7584510738834,3225.8578010411197,0.9790101919295808,0.9991142188840804,41.714896593755206,14.993114069666337,2.949160089416537,0.9639444624369263,0.9119384652005368,18.314033594999998,passed,
2025/05/25 06:45:00,0.7029639639336286,0.6900637627359132,97.59847401259442,119.85221402227248,2.9162470823592943,2.91,3069.9830091579365,3216.3365279567315,0.9788949983145184,0.9987529709459808,41.125839811139706,15.675358522658529,2.94374693277955,0.9715075461933446,0.9270289675531126,18.33246100888888,passed,
2025/05/25 07:00:00,0.7020199907891839,0.6912502695836756,98.38579035625787,120.72128078829591,2.9208261400446744,2.92,3099.142551791095,3205.2157588745167,0.9793146233047175,0.998878916406328,41.089516878834836,16.47804949614096,2.94456852352023,0.9782168836671016,0.9320291445571631,18.41393455,passed,
2025/05/25 07:15:00,0.7078135160670102,0.6919359176450433,98.90478502853337,121.34341293071226,2.9288509657978197,2.94,3101.5491704231345,3215.9671050967972,0.9791229410814868,0.9988992580625868,40.32710366450013,16.822223113593605,2.935534658766782,0.9929158144258775,0.9518266008972252,18.503063644999997,passed,
2025/05/25 07:30:00,0.7127691090644257,0.6908567910490673,99.83962163451093,122.15200244897191,2.932459608481761,2.93,3128.9780581601667,3215.765906586413,0.9792156901871744,0.9987310453732713,39.55341867711437,17.403343628170163,2.9311595442067535,0.9962875215709194,0.9625412249168738,18.605705402777772,passed,
2025/05/25 07:45:00,0.7168071150351798,0.6925404142792799,100.39095480864351,122.8806232159874,2.9388504540835556,2.95,3134.228839491571,3229.2426145378868,0.9791905310427734,0.9988708920583667,38.955746901003444,17.46728434142548,2.923568481322986,1.0030522744112607,0.971934903760113,18.701290972222218,passed,
2025/05/25 08:00:00,0.7181852062429027,0.6959721659155842,101.06991062927369,123.80460924132011,2.9481529448714388,2.96,3136.546621884424,3239.234879218468,0.9794017498494171,0.9993008074110191,38.65162247996647,17.544389170583006,2.9284257109903047,1.0114321685210632,0.9779159973755992,18.79677900833333,passed,
2025/05/25 08:15:00,0.7244876224763453,0.6951511165313975,101.43682407099055,124.1825717153695,2.9519303826471806,2.96,3141.7595850745934,3253.4719288443316,0.9790314523708296,0.9990709364144869,37.84435738506193,17.60733120286705,2.9147087528188167,1.0156529353460848,0.99020941720878,18.87827821,passed,
2025/05/25 08:30:00,0.7246351057956929,0.6961567647796428,102.27363958163134,125.0424072380372,2.954528972136163,2.95,3165.5873223972317,3253.9250469497842,0.9793891187130449,0.9992079528882202,37.656300903977716,17.901559125604614,2.920115181281692,1.0150849970833806,0.98947830724153,18.96663528222222,passed,
2025/05/25 08:45:00,0.7303607057183475,0.6971370805731071,102.7602053891441,125.61862575511515,2.9614659487439186,2.96,3164.458124634965,3267.5864200876144,0.9792449100326064,0.99928218674596,36.813761966446805,17.987260073912807,2.913404247340286,1.0270489641072995,1.0067485085798968,19.048280899999998,passed,
2025/05/25 09:00:00,0.7295248599157369,0.7018576609170846,103.66053237157983,126.7590702957829,2.973699902021639,2.98,3166.920004924741,3265.9835844146955,0.9798295986058946,1.000000413222098,36.66872071324231,18.250560169464045,2.9318245642092524,1.0365567951490777,1.0104054812348577,19.129524773333333,passed,
2025/05/25 09:15:00,0.7299999847060793,0.7039046170948896,104.20171943154463,127.5419571375573,2.9805493834227446,2.98,3180.4855302836213,3264.864519819218,0.9800422834873159,1.000221301208441,36.489082368307784,18.519380540452815,2.9255611850806695,1.0334734647802317,1.0063795717894555,19.210684117777774,passed,
2025/05/25 09:30:00,0.735160513187522,0.7020363665553341,104.34670839629888,127.6400710394528,2.9749877553777315,2.96,3192.5766132555295,3292.0749280695095,0.9795827600600204,0.9997650660085702,35.867623209845675,18.0771976968585,2.9049444915980778,1.0282334589756914,1.0096079475506203,19.291758933333327,passed,
2025/05/25 09:45:00,0.7420773735060138,0.7012692294497244,104.50609257129302,128.19762704925503,2.992754535772884,3.04,3180.748112691949,3290.154438291484,0.9791269608582908,0.9998464482413894,34.93961271671405,18.86635209105122,2.882275359839196,1.0340400374139125,1.0248360145690318,19.365822959999992,passed,
2025/05/25 10:00:00,0.7324977506336584,0.7048847826352308,104.63676569908527,128.2028376186784,2.97280762707713,2.95,3206.112390726283,3309.9176320591155,0.9798467717001207,1.0000093971648076,36.17617762062456,17.560440941547686,2.8987639365582094,1.0177073280875184,0.9936137333082984,19.37090375,passed,
2025/05/25 10:15:00,0.7352955448444621,0.7028677925604757,104.52381217204524,128.0554969846748,2.9733755015846306,2.94,3210.688415270415,3305.6923373667246,0.9795853227330668,0.9997207337459847,35.84403862612765,17.831361503151324,2.8828727279184116,1.0149435212095634,0.9964605720682652,19.375646888888888,passed,
2025/05/25 10:30:00,0.7369279352808128,0.7044640207512329,104.58958197501074,128.25105077274745,2.981213268140676,3.0,3197.488266658487,3305.667295305915,0.9794938656000766,0.9999189475460369,35.618734674441484,17.922788887018946,2.8861178657504483,1.022473213296576,1.0034840455932297,19.38729364611111,passed,
2025/05/25 10:45:00,0.7321498646123281,0.7044379519753793,105.19906921941673,128.51170983868704,2.9717036864150153,2.95,3219.9433801232362,3303.2824185831623,0.9802147001859866,1.000076587280736,36.05291202854564,17.829249852483848,2.9146165352171267,1.0220529677659085,0.9985063489311767,19.385094153333338,passed,
2025/05/25 11:00:00,0.7076376016891296,0.6812784073064952,96.70985539371797,117.62918687372266,2.8940031114088858,2.85,3052.388629251743,3181.0707532419915,0.9793562505479901,0.9982302477454001,40.25445404816267,16.01385844863229,2.9552909965251244,0.9917993565559288,0.9592827762147169,18.03965084777778,passed,
2025/05/25 11:15:00,0.7128093685448736,0.6815105500092209,95.91869825755579,117.11023076066172,2.926703625362315,2.98,2995.866730644318,3132.471669752646,0.9783273288766808,0.9982947521572559,39.92890043238055,18.150234399806312,2.954635762374941,1.0444046523170578,1.0145204848216545,17.935830213888885,passed,
2025/05/25 11:30:00,0.7117269113494753,0.6807188017148441,95.68349619366062,116.76576543339215,2.934557666312758,2.99,2981.5485173867946,3102.715656948146,0.9783130925323131,0.9983684773167957,40.09445313566762,18.87877182469727,2.968657352036764,1.0512017824735636,1.0203729387446827,17.854624076666664,passed,
2025/05/25 11:45:00,0.7106799596637706,0.6807409584218015,95.05792379451034,116.13867053757087,2.933551058272876,2.98,2959.286632341159,3101.58222823626,0.978137837859497,0.9984136519555862,40.321803937785454,18.631394323881267,2.969804463972797,1.0557867859375616,1.0228213283327918,17.779868260000008,passed,
2025/05/25 12:00:00,0.7113666652141881,0.679063737659233,94.76662901989043,115.74367030550637,2.94078954370871,3.02,2948.557252671061,3071.875289402416,0.9779857610487444,0.9983117516264357,40.285314336595604,19.32777874498153,2.9726452028730903,1.0536343702700013,1.0234751547046586,17.70482506833333,passed,
2025/05/25 12:15:00,0.7060824027838108,0.679196822888236,94.6607700453186,115.38535640971186,2.9331917047516227,3.0,2945.105491007666,3063.273012520079,0.9785319252096893,0.9985609259262618,40.825796614477994,18.92786885420178,2.999633884620232,1.0408525796424026,1.0042933944140267,17.623725985555552,passed,
2025/05/25 12:30:00,0.7082214098353318,0.6776861127004731,93.94274906497813,114.65530558061282,2.930250544371025,2.97,2926.001305665819,3062.9311467486805,0.9781560973194687,0.9983376973280718,40.67187745592784,18.595776521209608,2.98604656135915,1.03298136147479,1.0008430865295226,17.549072578888886,passed,
2025/05/25 12:45:00,0.707477030879332,0.6757929853643097,93.79653366647291,114.22446882656214,2.921315011921868,2.93,2923.989116171993,3057.7185424293107,0.9784161904542197,0.9982726377394737,40.67182403457392,18.419545877776095,2.9993098362560358,1.0296895673069213,0.9988986866653846,17.474452379999995,passed,
2025/05/25 13:00:00,0.7092847240732079,0.6760145170338424,92.91282674940967,113.56353637622202,2.9287578214495444,2.97,2886.964536748971,3051.8873652238226,0.9778223865616339,0.9982779008251041,40.65628283259396,18.510238881958227,2.989416999807191,1.0412365245835773,1.0115437713604978,17.393458958333326,passed,
2025/05/25 13:15:00,0.7150892172795705,0.6725658823075126,92.35249540366372,112.83878601114543,2.930240492388967,2.97,2865.053755743686,3045.350775703044,0.9771622555036514,0.9978404793151033,40.08733908663205,18.804330789637195,2.9814941034475333,1.054111833598405,1.0348230368865876,17.318906684444446,passed,
2025/05/25 13:30:00,0.7103847873905507,0.6741455634011306,92.10061576687855,112.77039967967703,2.940064086549364,2.99,2855.5470945873126,3007.5850342426393,0.9775071182784913,0.998220245249667,40.627769857290424,19.59058072461844,2.9917183745708256,1.0505492230846076,1.0239099328228547,17.237984206666663,passed,
2025/05/25 13:45:00,0.712634051194465,0.6700102040090781,91.68655695919155,111.91137332158956,2.9255266045252375,2.95,2849.2033645291544,3010.048766404183,0.9774392669460922,0.9978067779083724,40.32952305688221,18.99917789382453,2.9967619082101233,1.0357093049861792,1.0166570198740104,17.14139799166667,passed,
2025/05/25 14:00:00,0.7108007147641829,0.6713134782877063,91.11329411733246,111.51816068005567,2.929645679432828,2.97,2823.8481824309533,3002.4187116044495,0.9773428431965678,0.9980501191672484,40.635669925131864,19.025755674440656,3.0004352423356195,1.0441809439131715,1.02089635744273,17.06889763333334,passed,
2025/05/25 14:15:00,0.707780916574433,0.6726063898748996,90.58824578483834,111.13252596236089,2.9321337566926906,2.98,2803.000200842421,2991.633257204406,0.9773861271767099,0.9983111706947048,41.05211979523857,18.97371711297878,3.007092155897751,1.0437527971354204,1.0150564472050265,16.990640369999998,passed,
2025/05/25 14:30:00,0.7042326985153197,0.6721774114343165,90.54475979842685,110.99750324773954,2.933050577889011,2.99,2806.864021977836,2961.460892698988,0.977827710441529,0.998435280457512,41.37884569514318,19.404334402102347,3.0198705831448724,1.0275585016609001,0.9957889852742482,16.918788724444443,passed,
2025/05/25 14:45:00,0.7038647001996894,0.6706326831679364,90.13492096826569,110.39355063211693,2.921502308041995,2.98,2797.6664360093678,2968.7653535013255,0.9778813498091625,0.9983243951281077,41.40948265034082,18.65409885172898,3.024915358559905,1.0143069817973214,0.984023747488619,16.846643782222223,passed,
2025/05/25 15:00:00,0.7079298697845233,0.6676804054414992,89.53561877623095,109.68520086428255,2.9209538368241583,2.96,2780.3040693585526,2960.4331993080373,0.9773711412812344,0.9979390946737765,41.036922281535745,18.70969465189185,3.0141474445184246,1.0103419839330925,0.9881234714009283,16.768428551111114,passed,
2025/05/25 15:15:00,0.7111170958383769,0.6652830581721417,89.00645111026054,109.0451223726002,2.919207645809703,2.95,2763.4619680994015,2956.1096094712134,0.976980063269165,0.9976569392941803,40.739839759423845,18.683957897758262,3.0076495891537514,1.0106625809055398,0.9947059130743737,16.696617080000006,passed,
2025/05/25 15:30:00,0.7108248674173215,0.6657309292408689,88.28163596498177,108.45237967639488,2.9233108845669364,2.97,2728.6349266765396,2956.1621377526444,0.9765345824357246,0.9977607098607175,40.96437075707073,18.477274460471616,3.0136714631529364,1.0186146908038214,1.0012099822297904,16.618429135000003,passed,
2025/05/25 15:45:00,0.7083269075017703,0.6661914265292376,87.80785327484034,108.01843611799023,2.921490071780587,2.95,2708.740084384839,2955.028534484384,0.9765416172908251,0.9979438307689545,41.31694550760339,18.1847616365814,3.0245745663953096,1.0202043146093576,0.9992507315408433,16.546643788888883,passed,
2025/05/25 16:00:00,0.7093733020682511,0.6645294637188572,87.54963575137818,107.67077978343454,2.9267291209162036,2.96,2699.2645252032935,2929.842417854895,0.9764098517058387,0.9978216609211268,41.22174809387813,18.841373404670293,3.0283454268700427,1.02189893464938,1.0041995807904127,16.474871214999993,passed,
2025/05/25 16:15:00,0.7048799151329875,0.6618616900555321,88.04213288693964,107.65972868626673,2.9148283851265315,2.91,2725.4275674430223,2904.2345428583517,0.9774077217362267,0.9978353902516265,41.45642943609852,19.062090931043787,3.061602219680567,1.0006123979689021,0.9811634816688306,16.409498917777775,passed,
2025/05/25 16:30:00,0.7090932200881177,0.6632471707852102,86.77659734086049,106.8255665666125,2.921995192361672,2.94,2670.0057296749715,2925.6657479157934,0.9762668904536491,0.9978378428457627,41.31911809968025,18.565947690060746,3.036929614203381,1.0269179641315616,1.0103304004032623,16.350525155555548,passed,
2025/05/25 16:45:00,0.7102837717181388,0.6608019476739818,86.82067401630464,106.67398609656252,2.923927694840258,2.93,2674.6480897932433,2899.343433809415,0.9763543337590755,0.9976380067480136,41.114847955749184,19.28325984591868,3.043052512982705,1.0225441510063018,1.0105304538277524,16.297948186666662,passed,
