datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/25 17:00:00,0.7059864002760058,0.6623519307414414,86.41564043739093,106.36926662475999,2.9235773445271342,2.94,2654.6854155342007,2897.524057238313,0.97647875714288,0.9979777647885787,41.67227563101604,18.94854494458421,3.0604578115116063,1.0219344286287708,1.0029110211110603,16.23231382666667,passed,
2025/05/25 17:15:00,0.7054642990552206,0.6619470113834144,86.12039641001046,106.11679205719143,2.9243750044968295,2.95,2652.383627352446,2880.3396043383736,0.9765550155895036,0.9979553309252354,41.71522667879738,19.128371857281493,3.0516980336698007,1.0086892000471228,0.9900268873060272,16.179757525555555,passed,
2025/05/25 17:30:00,0.7023281562649123,0.6607566028307802,86.60069327955281,106.33472983982907,2.9142958491543105,2.94,2677.0387412266305,2872.103749735852,0.9772836794364346,0.9979705305790297,41.86572343769238,19.030246987248095,3.070131185530199,0.9892180580728147,0.9687889749501238,16.171842927777774,passed,
2025/05/25 17:45:00,0.7103097810553094,0.6592155686474578,85.85677574553286,105.75447122000608,2.9174786524096716,2.93,2644.5259382686168,2895.044372434926,0.9760904857493518,0.9975422925478776,41.21792843031333,18.777064797979833,3.0434075646927305,1.0108479334829592,1.0013595214189006,16.161578125,passed,
2025/05/25 18:00:00,0.7066278078319023,0.6612733126194285,85.92888153377888,105.99610425710648,2.9213936620303045,2.95,2642.306778173715,2888.5908695277335,0.97634281480166,0.9978689103650754,41.63632829445733,18.941602428966274,3.0561957539336446,1.013281081453815,0.9970814809792665,16.15792933333333,passed,
2025/05/25 18:15:00,0.7014605444746823,0.6676315968425066,85.51189430163399,106.25849649618725,2.942539150881153,2.96,2605.5761080123734,2882.130938637396,0.9761231614182745,0.9986737460008316,42.441261176200854,19.5187044404583,3.0674050904801518,1.053014523115926,1.0221290689052107,16.14779283333333,passed,
2025/05/25 18:30:00,0.7049271768556735,0.6640331330143767,85.87604989879499,106.35975229527835,2.943135599595856,2.93,2621.9016159448356,2863.4032413022633,0.9761157746298393,0.9982637229882252,41.964108079855286,20.2545435992531,3.070980450490124,1.0473736615273235,1.0255303794043664,16.143996,passed,
2025/05/25 18:45:00,0.702130865101341,0.6687640645141921,85.07809437838432,106.08566853321037,2.9510343545616884,2.93,2576.4771169586656,2883.8486052495587,0.9756178227167182,0.9988057292395407,42.544359899114255,19.675005034568876,3.0740976095237382,1.0754559481339987,1.0435632341664345,16.11360879333333,passed,
2025/05/25 19:00:00,0.698513216408949,0.6699112380178481,84.83955011135598,105.946205992493,2.955086275004841,2.95,2567.1876189045297,2865.837599990242,0.975830358858378,0.9990720105941296,42.95677279182739,19.92261760983468,3.084153182183803,1.0716298834379598,1.0340353539256264,16.05505825611111,passed,
2025/05/25 19:15:00,0.6998621258556004,0.6633454735689254,85.48562007725607,105.910395380983,2.941237412440624,2.94,2615.480020691373,2827.50959750176,0.9766688162313061,0.9984673774201669,42.45002718212749,20.610965027314524,3.0886001789846094,1.0277445761756228,1.0014319912646843,16.00912470055555,passed,
2025/05/25 19:30:00,0.7035654125984985,0.6615573138627167,84.93345411922564,105.323913282205,2.940012523306537,2.95,2592.594081145907,2837.1563456922945,0.9760102338504003,0.9981812182248063,42.19456143005079,20.250682106561673,3.083661968816701,1.0307487322900006,1.0110073564286113,15.963534253333329,passed,
2025/05/25 19:45:00,0.7009312043599063,0.6637659101683234,84.5121650103327,105.13795563495178,2.943620977437127,2.95,2570.714613450655,2839.0753217098404,0.9759230214712906,0.9985050606167135,42.59128498832019,20.14293033330124,3.0900232754330306,1.0453827033001526,1.019476446609421,15.924371136666668,passed,
2025/05/25 20:00:00,0.7020382387500371,0.6633611444076127,84.9088126525309,105.54501411849084,2.938936988798256,2.95,2591.1762147589952,2845.783316040777,0.9761071871488669,0.9983699332014685,42.36784277281838,20.089100429401476,3.0819457910424712,1.0361774652937228,1.0126503000593063,15.978881471666664,passed,
2025/05/25 20:15:00,0.7010214389742567,0.6668221066680623,85.4050234151374,106.41957960821524,2.94784908287584,2.96,2600.5205508533572,2855.9764953391596,0.9761350927818978,0.9986535342752161,42.497069401445664,20.341392697712386,3.079203388595566,1.0494743673252176,1.020424081366054,16.08492981333334,passed,
2025/05/25 20:30:00,0.7010250839076374,0.6654903722678971,85.26460178586355,106.06539367715051,2.9454652082757353,2.97,2601.012834031362,2845.141399351672,0.9762598732113835,0.9985766679966684,42.4482731771345,20.404087163799854,3.077890402749494,1.043288148316082,1.0157234450172101,16.041457813333338,passed,
2025/05/25 20:45:00,0.7034456533433787,0.6630862998373265,85.30925496907477,105.84460759207234,2.939750935287711,2.95,2611.1971592318528,2845.603632479138,0.9762021906551149,0.9982380847796953,42.13611295886585,20.187337750235468,3.068867918383085,1.0259548119265673,1.0044412649842702,16.04163523111111,passed,
2025/05/25 21:00:00,0.7007677790019377,0.6659267376941964,85.14354219397724,105.88835968017382,2.9460028742470574,2.98,2599.8762499642758,2847.5824763282494,0.9761864030528639,0.9985787077610244,42.51211638881913,20.10987572887347,3.068782579659774,1.0337814149769917,1.0052178785049442,16.048229064999994,passed,
2025/05/25 21:15:00,0.6980699204945127,0.664970736418682,85.52416333933259,105.93313597947241,2.9326166531982554,2.96,2622.0405924190154,2852.5284861476703,0.976836588852457,0.9985795428005121,42.63192532690495,19.59376564485076,3.080500415372719,1.0154041858815466,0.9849459023462138,16.05481244888889,passed,
2025/05/25 21:30:00,0.7001701691150763,0.664666211256371,85.37954872950876,105.81944944234245,2.938432695540962,2.98,2618.6505435442295,2847.319600046519,0.9765127102411763,0.9984428155781491,42.46809065516962,19.776797832679183,3.0656906371726356,1.0125913552701515,0.9849788689618678,16.061385382777782,passed,
2025/05/25 21:45:00,0.7007506994183346,0.6652366356988285,85.24478344674812,105.72292989382096,2.941935117463053,2.99,2607.823261403133,2853.9684987052997,0.97624062241599,0.9984789600151721,42.49350087175994,19.734660942267965,3.065497383818818,1.0253108035700476,0.9971298426443965,16.06823698333334,passed,
2025/05/25 22:00:00,0.6987880558588081,0.6661189432347314,85.41506502170087,105.85156997883095,2.942668962207021,3.0,2614.7485302594882,2847.9076867874046,0.9765672460780898,0.9986544350989154,42.63714458682333,19.87932457287813,3.0686412570056527,1.026017338313444,0.9941676170473233,16.07478890111111,passed,
2025/05/25 22:15:00,0.7003307933568753,0.665407166446228,85.40501092565147,105.75671682362935,2.9430987870049403,3.02,2616.975185141827,2847.1058847478234,0.9764642856187992,0.998529920317723,42.46472176488875,19.930776070907957,3.060292294860476,1.0255943549044868,0.9962673037861586,16.081330368888885,passed,
2025/05/25 22:30:00,0.7001669289756169,0.6651910907763736,85.35097822603456,105.60129070127314,2.9413090171480936,2.98,2613.7052425352376,2853.721848834114,0.9763737693167783,0.9984985073249002,42.52232394103955,19.57628424368683,3.0636850375623648,1.0203558375183754,0.9909418742546579,16.081392604444446,passed,
2025/05/25 22:45:00,0.7009579923168773,0.6647681011945352,85.47233253218947,105.62093493061299,2.942524104059506,2.99,2616.8489936147166,2852.7347329011122,0.9763537691353811,0.9984484664044107,42.42111582334692,19.695593866665305,3.0638542200989702,1.0233512399409677,0.9950474656660387,16.094381954444444,passed,
2025/05/25 23:00:00,0.6982557607046275,0.6664508140470248,85.55011017432379,105.72708460977046,2.945891866294665,3.02,2613.1173728856584,2852.4233879413464,0.976509372710681,0.9987252158124281,42.7324126982145,19.775939796127766,3.075278149973241,1.0352473294136866,1.0010146537021827,16.100892072222226,passed,
2025/05/25 23:15:00,0.6996037174102626,0.6652468789710474,85.56682476621735,105.61949085526135,2.9453903773992542,2.99,2619.206449518482,2849.4716121728293,0.9764050224743835,0.9985203639720437,42.587680374627766,19.712049428055835,3.0670006349839833,1.0211363834160403,0.9902876167136231,16.107391739999994,passed,
2025/05/25 23:30:00,0.699919767388452,0.6645521447883854,85.71145463337321,105.63493757861865,2.9456047140958863,3.01,2624.921894563059,2845.6591323323605,0.9764576162001207,0.9984567812193609,42.52390710272062,19.868880476251046,3.0690262269982913,1.0217393881353403,0.991889297388748,16.114169261666664,passed,
2025/05/25 23:45:00,0.7009599278804107,0.6637769154370322,85.73923419336649,105.53977962150344,2.9458499231088293,3.0,2627.4004289286827,2842.7196758301943,0.9764251363620706,0.9983611499955586,42.39314429610074,19.921813556247965,3.065782899820691,1.0190807863579805,0.9912255518599798,16.11415289,passed,
2025/05/26 00:00:00,0.7046800745494473,0.6646826480278472,87.59285988413744,108.26235479533946,2.9403950150812004,2.99,2701.843176779751,2865.570441471102,0.9768875307645086,0.9980599179195692,41.69300540480655,20.77231267699928,3.0524182118248127,1.0142826566856806,0.9932608686988188,16.370395249999998,passed,
2025/05/26 00:15:00,0.7086039161071769,0.6700231854285238,91.09287301063952,112.42595619594834,2.9456872404745225,2.99,2820.275219814966,2938.2941345551144,0.9772822690302366,0.9979863392655303,40.97671810680573,21.095714879993267,3.028722968226816,1.025179063081897,1.0051626818142512,16.962944270555553,passed,
2025/05/26 00:30:00,0.7031427745951068,0.6715423607438761,90.86878844981157,112.11850930952156,2.9330046908863463,2.97,2817.814739535198,2949.7464335236464,0.9778069449359227,0.9982772426517021,41.5418998292432,20.01492113739932,3.0417609409955713,1.0042144277231362,0.9761260523234464,16.91628397555555,passed,
2025/05/26 00:45:00,0.7107248905834124,0.6757371915082735,94.71220685000381,116.75568361106619,2.942246710654875,2.98,2955.282827080055,3025.071891174333,0.9778868921034665,0.9979068007404877,40.42036707205512,20.66295240323071,2.995825859569646,1.008783358697589,0.9877951959282563,17.59567899833333,passed,
2025/05/26 01:00:00,0.7060545703908598,0.6776426185963188,94.42950854038146,116.46918062325197,2.936174382692832,2.99,2946.0417126140865,3030.8122803829715,0.9782287822149358,0.9982210889983243,40.95473374761662,19.959966164681678,3.007335764687852,0.9996145092758361,0.97087206690536,17.549085583333326,passed,
2025/05/26 01:15:00,0.7041397589453661,0.6780768963659405,94.04462571058623,116.0213062863228,2.9281049236827097,2.96,2939.4091743740055,3037.3439310252747,0.9783727893599222,0.9982758249420872,41.17067490253429,19.20943303891614,3.005980400210663,0.9858722171877685,0.9545607425121876,17.500560195555558,passed,
2025/05/26 01:30:00,0.7086104935737555,0.6760416140774194,93.50365911879211,115.44840106818565,2.932368356812656,2.95,2922.1087258536163,3029.3651219774147,0.9778100418113503,0.997973875917889,40.758845694009366,19.47427427948884,2.9881036968751946,0.9898755760748424,0.9656288731691878,17.451913587777778,passed,
2025/05/26 01:45:00,0.7110125149413098,0.6756454891370662,93.25957445625342,115.16027309524252,2.934546674281832,2.99,2900.76861002975,3041.9829613923985,0.977368408149265,0.9979271448144371,40.59445173598788,19.418260397618184,2.993800253607701,1.0126405046542537,0.9906445435726194,17.439281859999994,passed,
2025/05/26 02:00:00,0.7101636377587722,0.6743288596453259,93.66619570411302,115.3458486681252,2.9382001681189314,2.99,2910.9751898803243,3020.0694155058904,0.9776407756393999,0.997936350787433,40.60435717503902,20.19948950416446,3.012484677503664,1.0193332031093527,0.9978205514964856,17.426596256666656,passed,
2025/05/26 02:15:00,0.7111911876412109,0.6736840025100015,93.56274900354987,115.20555477314055,2.93880045623966,2.97,2909.2990810821316,3016.199106725991,0.9775520679493999,0.9978504350123716,40.4922511699135,20.291924351115597,3.0074897545202166,1.0188919616643775,0.9993058712857656,17.413856777777788,passed,
2025/05/26 02:30:00,0.7107661026706535,0.6733997241677,93.5478118678464,115.1202554049839,2.936674078685795,2.97,2912.0905847364816,3013.43664091277,0.9776562123738421,0.9978336188496261,40.51059648829107,20.210323178415525,3.007458579479342,1.012453609994186,0.9927710100188253,17.401342206111114,passed,
2025/05/26 02:45:00,0.7107346604085576,0.6730967821036079,93.37561341047108,114.87510388083496,2.934120604869316,2.96,2908.620858773902,3014.6431664342635,0.9776304488272451,0.9977888073266898,40.525880742842844,19.931331101642126,3.005910705630599,1.0046594971492568,0.9852390036394607,17.37957102444444,passed,
2025/05/26 03:00:00,0.7104080723568228,0.6726736787727051,93.35471822776913,114.78562693239454,2.936045224617892,2.98,2905.912356144779,3006.519251214353,0.9776333790022352,0.9977920010826367,40.572018163736765,20.114579150303676,3.011897131861809,1.0050112976174481,0.9856155885188589,17.359166586666667,passed,
2025/05/26 03:15:00,0.7094241514803856,0.6725548311731834,93.30713684967154,114.65885332993747,2.933735280682209,2.96,2905.580941923831,3004.5410338058227,0.9777507159646633,0.9978201488480405,40.66580566803462,20.000613293785232,3.016222994566805,1.0016211746453778,0.9811733371320366,17.33873335333333,passed,
2025/05/26 03:30:00,0.7121474744394068,0.6709992412035913,93.05366720429409,114.3368813687473,2.9343383459166454,2.98,2901.7730382282616,2997.685343242459,0.9775268562903819,0.9975999182605282,40.363745990712836,20.184793872674764,3.0028328034452247,1.0015268389753693,0.9859766755439349,17.31100694888889,passed,
2025/05/26 03:45:00,0.7131755362278026,0.6779390275636209,95.39532084420682,117.99731178900898,2.9649214156234196,3.03,2960.5936217770695,3045.039690965992,0.9773148977866122,0.9981525186451582,40.30269623571553,21.5518727918005,2.9765536812777627,1.0432367594284027,1.0228215704864612,17.806230823333326,passed,
2025/05/26 04:00:00,0.7186787334868886,0.6868351534639342,99.33360683698488,122.86689985156971,3.000259279052312,3.03,3029.8543941378643,3079.6576913609297,0.9785189095480173,0.9995193046157034,38.96831443805976,22.66388043719812,2.9932385010982987,1.0579718517282246,1.0372265617085812,18.330120325,passed,
2025/05/26 04:15:00,0.7161444725882564,0.6834605183676307,98.29044774227116,121.6307430166363,2.9856980308199517,2.98,3033.397900750746,3074.5396800011863,0.9782936353305759,0.9990084977547579,39.44793414498633,22.27507146080371,2.9637055677374797,1.0336011156912046,1.0140087743230215,18.236457207222223,passed,
2025/05/26 04:30:00,0.7052785631907802,0.6834773731719151,96.62239523192146,119.72689223938032,2.9725586826577604,3.05,3017.0248649758246,3039.016410180598,0.9784238718652271,0.9988539157694022,40.986253595844055,21.82611733846237,2.9601307934755274,1.011638035969353,0.9781496163393165,18.001938074999998,passed,
2025/05/26 04:45:00,0.7047636076047271,0.6863348130712023,96.92915357196573,119.75896593928815,2.9646546950257866,3.06,3022.8128310495263,3055.313806621714,0.9787390312078091,0.9989554813370571,40.930783069107974,21.099541564694256,2.9731376070777946,1.0204805264178407,0.9815375266507708,18.01954667333334,passed,
2025/05/26 05:00:00,0.7130028688586796,0.6821487706703937,97.71347429419441,120.63469269628814,2.975506938987498,2.95,3041.676797833432,3064.0048147719026,0.9783913842551747,0.9987382708981106,39.87299462370073,21.91417734144678,2.9478570700056217,1.0182617885443246,0.9956461151566532,18.16749800555555,passed,
2025/05/26 05:15:00,0.710082889100106,0.6831377047060891,97.30101868505716,120.01157502515377,2.9747943272635213,3.04,3029.397166426136,3048.4487002301325,0.9785087582929494,0.998821844930242,40.253169005826834,21.84136369156394,2.958202356338776,1.0211293563294328,0.9925993019838142,18.080341406111106,passed,
2025/05/26 05:30:00,0.7090560579554709,0.6836660618926724,97.32574827520043,119.9850572742227,2.9746492363556682,3.03,3033.34943420787,3048.3868200498987,0.9785579589108221,0.9988404927621983,40.382769150509574,21.72664285624052,2.956337156374985,1.0167955681497678,0.9863523288836892,18.09103210444445,passed,
2025/05/26 05:45:00,0.7080325358660106,0.6841157081056852,97.37077275848226,120.04275023216628,2.9773832507492135,3.04,3037.5516212534208,3042.0706525448754,0.9786728604397211,0.9989347566690563,40.48405296986003,21.85717773953972,2.9516470917508335,1.012888277078091,0.980851466431773,18.101365528888895,passed,
2025/05/26 06:00:00,0.7049335066339018,0.6870067299297559,97.28714028446508,119.8687374048972,2.967850762850487,3.01,3045.610803376048,3056.5377173360002,0.9788595830991119,0.998947394070884,40.85648247511464,20.954788536657237,2.949853105838428,1.0059034474966768,0.9663036958857517,18.110266142222223,passed,
2025/05/26 06:15:00,0.7070876091025041,0.68605191708649,97.08310043639614,119.67931258121276,2.9777663992576673,3.05,3031.1492988026134,3041.8155663905054,0.9786879132051297,0.999030162647019,40.61536369913141,21.51488355209611,2.9426843270798537,1.0123188140231358,0.9757676381087272,18.083870719444437,passed,
2025/05/26 06:30:00,0.7024386082822549,0.6865549020948859,97.01822640247624,119.37723977877445,2.970822738756215,3.02,3040.7952125147476,3037.3912358194475,0.9788747815515394,0.9989494664135588,41.20952232177854,21.110530215929487,2.9540253408953405,0.9994613210298737,0.957072868378027,18.057214511111102,passed,
2025/05/26 06:45:00,0.7003056248333119,0.6897027519279204,96.38534461705548,119.08165258955809,2.9761157130432996,3.04,3022.3276124284753,3036.094976369387,0.9788249139205876,0.999272667092703,41.53440308748153,20.855596064559425,2.9337060086356934,0.9972067399902367,0.9482236081440697,18.030566662777783,passed,
2025/05/26 07:00:00,0.7006528407828108,0.6877448279115242,96.43600847056432,118.64559454372423,2.963279191591335,3.01,3029.318384727817,3046.3585968852485,0.9789632562993542,0.9990348354333514,41.42895199305797,20.08720436803463,2.9438111710665202,0.9821917706055024,0.9359108324988125,18.00392717444445,passed,
2025/05/26 07:15:00,0.7014895439754432,0.6869395295299391,96.26731058306666,118.39070639661146,2.968227680334542,3.01,3025.2649317691203,3031.3109047869666,0.9788421689443632,0.9989626382243845,41.35864413615583,20.401581231374294,2.9377410530252845,0.979260572274175,0.9345646465552704,17.97729604611111,passed,
2025/05/26 07:30:00,0.6993173386089582,0.6881095430826529,96.06681009631977,118.13700578383113,2.96632625752668,3.0,3017.6787699800902,3033.894379731637,0.978986476586304,0.9991447795332323,41.60971711377283,20.060165875775333,2.9414502533169977,0.9787318118121096,0.929782255496352,17.95094033333333,passed,
2025/05/26 07:45:00,0.6973711910037173,0.6896714513320719,96.26822551907955,118.4444800282009,2.9738060739912533,3.03,3021.4546880565135,3022.6291132374045,0.9792202138755232,0.9994275887925034,41.791789005348306,20.65655884982535,2.941982857497966,0.991792174422769,0.9384014605526746,17.973933119999998,passed,
2025/05/26 08:00:00,0.7119412194729483,0.6956601101021872,99.17114445430906,122.433485966984,3.0286847352458803,3.07,3046.56702074575,3041.055777616097,0.9791996108045758,1.0004695666349983,39.68401402737756,22.60074141143741,2.9210350270643444,1.019320609667764,0.9773164390749994,18.437490243333336,passed,
2025/05/26 08:15:00,0.7179969758605633,0.6887950757653661,99.10537193597787,121.81800705485385,3.047229571066377,3.09,3015.895222265384,2993.099011737924,0.9789211360813859,1.000383296065592,38.894122856898846,24.36919407752037,2.9472750032633797,1.0526082620978376,1.0242881167319746,18.31078492222223,passed,
2025/05/26 08:30:00,0.7219066734074923,0.687123814461745,98.38851186791312,121.00767835925852,3.0658285080484764,3.15,2982.576775859177,2952.1128662215533,0.978388324556365,1.0002872675086218,38.534884483874514,24.59482343407612,2.9399575673072293,1.0676479495127764,1.044402614122829,18.19474069111111,passed,
2025/05/26 08:45:00,0.713767915208835,0.6873314423835503,97.81211531529664,120.29837321520169,3.0607294223739117,3.12,2974.6032111103227,2934.2636045418835,0.9787797359981031,1.0005237038754973,39.59266420510307,25.119986434693608,2.954514268629474,1.0590560736894166,1.0254752895775767,18.085442515555552,passed,
2025/05/26 09:00:00,0.7130197944013464,0.6853677406278834,97.1055459786311,119.32210442282181,3.061169382877717,3.16,2952.207247453578,2916.148496825675,0.9786171829913007,1.0004437138225604,39.77390789634492,25.456540328491233,2.959966468681975,1.0662826251263433,1.0328576617779353,17.964030932222226,passed,
2025/05/26 09:15:00,0.7054853560571235,0.6842655418800895,95.27192613502548,116.9511458206221,3.0446990783521968,3.11,2916.8133985305976,2893.870698010134,0.9782807531555182,1.0000228865632825,41.01526116169148,24.729554774109427,2.973608179767723,1.0589804994194618,1.0150904374279488,17.691784513333335,passed,
2025/05/26 09:30:00,0.7007964133815462,0.6789667588970327,93.66338772647342,114.88504017357555,3.041006567333935,3.12,2886.2695569767966,2839.691283438549,0.9781471331814025,0.9997099742724872,41.73725308725751,25.413982122710863,2.9753614503175387,1.0563171833890994,1.012901770207515,17.412684520000003,passed,
2025/05/26 09:45:00,0.6975070843766717,0.6767931165298403,92.25877985707179,113.22234105165434,3.043854121991072,3.14,2851.124517222383,2795.0198518347083,0.9779115575984965,0.9995751674178532,42.29160148281786,25.67560689343912,2.9749776568742328,1.0412405086103296,0.9961010203047928,17.186039811111108,passed,
2025/05/26 10:00:00,0.7053396234247269,0.6842565056158721,95.01503733236252,116.8154329072554,3.0692104411033356,3.22,2896.5708358189936,2857.269295233813,0.9782356374461744,1.0004505478816352,41.05468587445215,25.768789261050873,2.963047442523207,1.061620339057499,1.0173081076582073,17.65974620666666,passed,
2025/05/26 10:15:00,0.7118557334198167,0.6816006578820687,95.58457622044254,116.86012352183606,3.0548001090860435,3.11,2913.66199789365,2894.7256585986347,0.9779007995277897,0.9998556325024172,40.249519760485676,25.05111973626488,2.9664594370639947,1.0687834394555489,1.034716809404681,17.74346324666666,passed,
2025/05/26 10:30:00,0.7079703750195545,0.6855346553956586,96.84281187989275,118.68712543580395,3.0754311246413213,3.1,2946.426962587421,2881.3881357957457,0.9786700856970779,1.0006480922583518,40.49427832926479,25.896401779512132,2.9619406239108765,1.053131315559705,1.0124085048599818,17.92304394222221,passed,
2025/05/26 10:45:00,0.7123133709433658,0.68323268938221,97.25739856133589,118.58660796740561,3.057081894352972,3.07,2968.626007696112,2914.6302708196176,0.9785090007986915,1.0000690916482837,39.92477255260437,25.127643149311293,2.9602156863003164,1.0543273834281512,1.0210789022350417,17.985596248888882,passed,
2025/05/26 11:00:00,0.7137600688840268,0.6837986370361024,97.71382659171682,118.98394080667838,3.067259931051331,3.11,2965.5773470176573,2912.35001169183,0.9784872005997378,1.0002477332552009,39.71974797506055,25.4074397888847,2.9736839257618217,1.0631872352116463,1.0306275712076478,18.029131064999994,passed,
2025/05/26 11:15:00,0.707891015934453,0.6782269678119438,95.13442882490817,115.72535388433579,3.0541930319170065,3.12,2910.6562033011887,2860.806334961955,0.977959305436293,0.9996473014586551,40.80106534262257,25.46262822030352,2.9792939182660976,1.0645989184248252,1.028700752388798,17.62716066833333,passed,
2025/05/26 11:30:00,0.7061720536581694,0.6809821998275121,95.27170748005318,115.99937442763824,3.0656118377049846,3.15,2902.3917654292727,2854.5833598187032,0.9780068255679732,1.000000082007024,41.02890183110464,25.569611513669162,2.987711603447978,1.0656066201937617,1.0237679499549996,17.64865109333333,passed,
2025/05/26 11:45:00,0.698469543952976,0.6808902057042174,95.48093975058487,115.93752321504422,3.045883085254712,3.09,2944.3951928405845,2854.076235673717,0.9786281558482146,0.9997868300425773,41.87338070375695,25.076970218636404,2.988836303295845,1.0350648747265698,0.9859041592426523,17.66146604444444,passed,
2025/05/26 12:00:00,0.7050129852408132,0.679029281306394,95.54292038614028,115.8901172446717,3.0495720826701973,3.1,2930.9989685184764,2867.3095085353634,0.9781425629433794,0.9995904541066019,41.139577224432706,25.10505240710273,2.9868452966319046,1.051424510600111,1.0112524210438727,17.68235965833334,passed,
2025/05/26 12:15:00,0.7002491981807774,0.6745217611412874,94.04358742429265,114.10689309113779,3.0404983595842143,3.11,2906.079813322216,2833.310513373994,0.9778622946725251,0.9991645867375406,41.927770354970654,25.296101844303355,2.9880797021815964,1.042658253368211,1.002378823129079,17.450606873333335,passed,
2025/05/26 12:30:00,0.6984767450180441,0.6748073438295165,93.83043001854341,113.9173540777716,3.0459326139597978,3.11,2893.9483069779476,2820.347625719909,0.977799476252009,0.9992648058692011,42.20053357650165,25.46290370095403,2.9989565358114767,1.0404312726492633,0.9976571339813834,17.405360347222224,passed,
2025/05/26 12:45:00,0.6999736429859594,0.6735151891805715,93.51806229702768,113.56934002149356,3.044798057689533,3.13,2887.774873023099,2813.8659811184048,0.9777062952200738,0.9991430422004538,42.028183248222795,25.51841257431165,2.9901514942668213,1.0366167279346017,0.9972728230019361,17.36034499833334,passed,
2025/05/26 13:00:00,0.6975225646792654,0.6769317265706759,93.30054217703544,113.36173004016325,3.0429668277253326,3.09,2876.812980414113,2816.035447036322,0.9777980908433398,0.999321547514856,42.33389862292607,25.019274744446168,3.0010875684447624,1.0385479052009583,0.9910467027271566,17.323148919999998,passed,
2025/05/26 13:15:00,0.6976483728561796,0.6767998391103944,92.92515511275539,113.0885077523037,3.047319823253812,3.1,2858.9692775957665,2813.5359892668866,0.9775323870671822,0.9993574776909977,42.42022301130034,25.144484334296305,3.0014794581383644,1.0490639922414868,1.0013500399861885,17.285937747222217,passed,
2025/05/26 13:30:00,0.6976008760325668,0.6754152677128273,92.75819672825348,112.86838635409735,3.0501342901205355,3.13,2852.279335096666,2800.134444140143,0.9774844926518612,0.9993244441353305,42.44546109405785,25.442529739988817,3.006375146099081,1.0468692046388326,1.000963331644765,17.240621089999998,passed,
2025/05/26 13:45:00,0.6939035681747104,0.6764309534999201,92.65530754240027,112.70669610118891,3.0500458078438997,3.12,2849.175827659475,2788.5382929687376,0.9776589910151978,0.999437607999664,42.887376168974235,25.25911752844357,3.0227189063568356,1.0297877509320703,0.9787505263044103,17.19528631944444,passed,
2025/05/26 14:00:00,0.6962592901296232,0.6748437743218977,92.34536121692416,112.25450202270066,3.045160817463267,3.1,2842.134982440305,2789.729626221675,0.9774705246238189,0.9992002506293142,42.63618945462255,25.035281389017655,3.0174821606684636,1.0252415802700587,0.978719000301344,17.149933435555553,passed,
2025/05/26 14:15:00,0.6948952529893301,0.6770862689719245,91.80920506950622,111.9110015210032,3.0450083052854495,3.11,2817.383323104277,2802.602272945298,0.9773024303890702,0.9994357373261377,42.88828515292297,24.60724552182104,3.01721444603052,1.0397659728656208,0.9877855432735496,17.112902815555554,passed,
2025/05/26 14:30:00,0.6944456042569496,0.6763170866136552,91.63378652446058,111.6783521969635,3.047011331834433,3.1,2810.2027356700064,2791.1924214337882,0.9772566893070908,0.9994124078919995,42.96729274656627,24.732474772214676,3.024064107009216,1.0336399639197376,0.9822554113007628,17.067514517777777,passed,
2025/05/26 14:45:00,0.6962440212322295,0.6732697740549983,91.64486078881447,111.42382728773259,3.044082172482661,3.1,2816.2804650348985,2775.5883289615367,0.9773275191516702,0.9991567363947547,42.69354695592246,25.11094433452685,3.0260175533598797,1.0304925348821503,0.9850566960613858,17.022108106666664,passed,
2025/05/26 15:00:00,0.6985407595496753,0.6719236938144088,91.31635761449954,111.03871887436208,3.0456147595720164,3.12,2802.603899791308,2774.195691036384,0.9769514818465422,0.9989661316477099,42.52266431883549,25.10589052081349,3.023754761256991,1.0325185936111632,0.9910628986828213,16.984783144999998,passed,
2025/05/26 15:15:00,0.6956158913058034,0.6722340992242256,91.30560239752026,111.00662841956026,3.04698006526176,3.11,2800.3788427260465,2761.6670932170773,0.977211571684054,0.9991526719402781,42.824427157293655,25.297336809588668,3.0381228756898877,1.030515753822278,0.9853467441968994,16.94744308888889,passed,
2025/05/26 15:30:00,0.6968471008372461,0.6704996936857013,91.0716504110243,110.69205209789452,3.049541293307078,3.12,2794.3705816951183,2748.0975244957936,0.9770384956847232,0.9989885620192607,42.722085803960525,25.557804372843698,3.0360923988840796,1.0261762815287852,0.9846883282689599,16.901985356666664,passed,
2025/05/26 15:45:00,0.6961849142663372,0.6699952464709531,90.85806339840158,110.41057822516609,3.0487343948485535,3.1,2786.1938490929656,2742.9040778058434,0.9769993224846253,0.9989690032010622,42.82793838873953,25.486466084670816,3.043618155540151,1.0218017683001681,0.9801182485742652,16.85675102222223,passed,
2025/05/26 16:00:00,0.6953021649749591,0.6703734674366082,90.58519227657693,110.10180818108455,3.0437772638500267,3.1,2777.2873848245795,2745.8685196263177,0.9770995894710747,0.99904834850968,42.9103054666016,25.220406997964854,3.046917847869711,1.0246892252046909,0.9810423804761238,16.811256366666672,passed,
2025/05/26 16:15:00,0.6965053504927047,0.670986006188075,90.0277666392094,109.68084291889895,3.0476989873731366,3.11,2750.543138031223,2753.7840709922057,0.9765859476271707,0.9990436242937921,42.94230351007337,24.96359949552572,3.0436137478174308,1.0336797504228479,0.9899088801913849,16.77553246111111,passed,
2025/05/26 16:30:00,0.6938440935487563,0.6718559984481036,89.99532945282044,109.72178994750129,3.049783088493518,3.11,2749.3324227426465,2744.314345627825,0.9768036985443341,0.9992399702899697,43.221409873754666,25.113783655487172,3.0502030055729237,1.0315225692238947,0.9837750190982075,16.75443100833333,passed,
2025/05/26 16:45:00,0.6941660762676043,0.6708851841457361,89.64385729212695,109.30939862996951,3.0513347087107086,3.12,2737.2188881834263,2734.0642015146723,0.9766580326293005,0.999173640712102,43.23284825259228,25.182817415278816,3.051715271409288,1.0278004974611015,0.9815101787621,16.694715992777773,passed,
2025/05/26 17:00:00,0.692349013089222,0.6715125369659212,89.31909611557825,108.98787689870755,3.046330650919377,3.09,2732.2980078001024,2731.3665536869544,0.97682994756591,0.999250377877968,43.413778661939624,24.857817328708826,3.049659787427178,1.0177438191506583,0.9687798953733485,16.644128819999995,passed,
2025/05/26 17:15:00,0.6957745708497555,0.6701372060722354,89.26021919332534,108.89281614359662,3.047951287140216,3.11,2723.0492685344293,2740.624099626557,0.9763708297625264,0.9990294505930446,43.123474393368646,24.88995361981272,3.0503515751111006,1.030590651641431,0.9866707647736936,16.653010274999996,passed,
2025/05/26 17:30:00,0.6924034721270778,0.6670439145517337,87.9894366881113,107.16574299046604,3.046246323525496,3.06,2681.3069109666376,2694.4842007145953,0.9764295402372021,0.9990248105086139,43.55646170998402,24.966818992144635,3.0780340998205937,1.0120097536094184,0.9672512623062447,16.375983909999995,passed,
2025/05/26 17:45:00,0.6938209705541832,0.6686116897768356,88.55459014176634,108.07986870064111,3.0542742832493666,3.12,2693.979195740727,2711.1797651459697,0.976233533063125,0.9990953735798185,43.43917457988161,25.341387385833308,3.0680105468373644,1.0338782675975855,0.9888978947330245,16.508838011111106,passed,
2025/05/26 18:00:00,0.6938020463935133,0.6667003192525859,88.33498250125658,107.58214705270001,3.048833416901493,3.08,2689.6664216957124,2699.3391150981997,0.9763638750941042,0.9989768653928193,43.392840702886026,25.289898234181504,3.0778422781072936,1.0242317590786116,0.9815039874664538,16.430180164444447,passed,
2025/05/26 18:15:00,0.6927672150339014,0.669487659562161,88.1929047761384,107.82533332237529,3.056425941676829,3.1,2678.6611377903864,2708.2578827199072,0.9761540900239948,0.9992288334470065,43.61037429401201,25.269610010113464,3.0696992499793834,1.0361424968998336,0.9885504585414171,16.464719039999995,passed,
2025/05/26 18:30:00,0.6942375712031803,0.666822837144515,88.37860130824889,107.77940107095615,3.0544921578347934,3.12,2690.081198614387,2695.2765793739563,0.9762411645922469,0.9989815695142937,43.38020183174743,25.57241589388033,3.072761738922224,1.0254661673226644,0.9834860561952287,16.449533100000004,passed,
2025/05/26 18:45:00,0.6917556657379019,0.6672163220220484,88.80067026490255,108.12651790572755,3.050215238702865,3.11,2706.8489911324164,2694.382952313254,0.9766439411688596,0.9990602344402774,43.563421202853206,25.470679085946184,3.08592420482271,1.0128053568211313,0.968222114441087,16.474919981666677,passed,
2025/05/26 19:00:00,0.6951383557687074,0.6661496010631097,88.81702896309515,108.12358616487572,3.0458762641806345,3.11,2712.0556028997357,2705.273116129607,0.9764379628919833,0.998795659734077,43.18431822293076,25.275133705953575,3.0712597950175566,1.0111545351077358,0.9719652168651729,16.500512960555557,passed,
2025/05/26 19:15:00,0.6963687062183471,0.6654309004097242,89.0891055527573,108.37358320977987,3.046541924807918,3.11,2720.93895535161,2706.2737516289903,0.9764258299268118,0.9987034114688513,43.02189791017219,25.478370143772267,3.0709522010958303,1.0141863907034883,0.9774912048289102,16.53423104666667,passed,
2025/05/26 19:30:00,0.6966905254145271,0.6658471021877298,89.1751203844815,108.55518411847973,3.047039886788966,3.11,2724.1322984062263,2710.805620858756,0.9763943499053248,0.9987061604692086,42.990091891785724,25.479927025591035,3.066605014975701,1.0159980600854586,0.9793577046603845,16.56047262222223,passed,
2025/05/26 19:45:00,0.6949512495933223,0.6678564990317086,89.3994826775522,108.9224929053053,3.0464791871012213,3.11,2729.639303421703,2722.314384732002,0.9765326631360092,0.9988916679435996,43.17385082571319,25.25856340375328,3.068650618120005,1.01770879950212,0.97671726751575,16.609263440000003,passed,
2025/05/26 20:00:00,0.6936086625477725,0.6696835747126487,89.5518826112119,109.23544137463956,3.054122156562625,3.12,2726.5245328338415,2725.1028571623697,0.9765116127866404,0.9991384645491185,43.36341814071749,25.4666233215454,3.0720114260260973,1.0314856578075946,0.9861943062914472,16.649936001111104,passed,
2025/05/26 20:15:00,0.6914965219086577,0.6714929322636245,89.84088679252626,109.56315848810054,3.052561052109786,3.11,2736.5629959559,2733.782716472052,0.9767441131902959,0.9993056427833418,43.56082336207952,25.206549377876144,3.074617053931534,1.027343342597432,0.9775476892246772,16.698564263333328,passed,
2025/05/26 20:30:00,0.6946665096440727,0.6702844468153939,89.99185596273301,109.64097597198632,3.0524844426748623,3.12,2741.779973321501,2742.049276780666,0.9764945617584067,0.9990763620773312,43.226836444696424,25.260980373376423,3.0657473255916505,1.034463878487925,0.9895757027117085,16.739303472222222,passed,
2025/05/26 20:45:00,0.6951838091431496,0.6698494212635954,90.31940475854918,109.87077468998147,3.053301928623218,3.1,2751.2209206287534,2744.4931147335246,0.9765016680645837,0.9990140069128706,43.154048203580174,25.35100494246646,3.0694853416931496,1.035518566743824,0.9917632004390965,16.780074263333333,passed,
2025/05/26 21:00:00,0.6949870319552928,0.6678887341767566,90.13748457427755,109.50468169909699,3.0546771431909354,3.12,2755.1827737015706,2715.5084788640115,0.9767422078552851,0.9989415464012895,43.089539821485396,25.846856633245228,3.0632658474469823,1.0230770937715399,0.9818646933528844,16.71119552666667,passed,
2025/05/26 21:15:00,0.6958092813108853,0.6693953941045051,90.26451069817874,109.62481867349041,3.049247951514175,3.11,2753.5519269117067,2745.1481128460414,0.9766044955558516,0.9989623957119187,43.03004860018425,25.188893566018525,3.0643036973625923,1.0337318475488235,0.9907886903291534,16.766899832222226,passed,
2025/05/26 21:30:00,0.6971520166179455,0.6681648458265462,90.22114141372198,109.56054032742875,3.0562031739062747,3.12,2754.3103168956177,2728.2166634415817,0.9765457634715325,0.9989062454976975,42.86941576677663,25.822741915044254,3.0543326132315416,1.040158976954957,1.0001749407792366,16.75571635833333,passed,
2025/05/26 21:45:00,0.6947302367726473,0.6684370458361876,89.95075488527324,109.17552274678634,3.0546308938426336,3.13,2747.735729372808,2717.1331904638023,0.9767495083933441,0.9990230548989087,43.12167023826006,25.660650113079186,3.0607435738995608,1.0272874314165739,0.9840865745866294,16.693157433333333,passed,
2025/05/26 22:00:00,0.6955022490668538,0.6685118245263422,88.66029823446725,107.82168991920811,3.0518012794033575,3.15,2702.2599000754235,2718.404872009888,0.9763080792930897,0.9990338298316858,43.1841320348281,25.111265394144926,3.052061492876947,1.0390756864273603,0.9947135992672207,16.542791686666664,passed,
2025/05/26 22:15:00,0.6910768344255849,0.6709046195975443,88.53370630273095,107.65144544402875,3.0470768556412926,3.15,2693.7166007418004,2725.021485706959,0.9766334499418987,0.9993782007693812,43.65849001257559,24.551797659144256,3.0698450222456684,1.0373665145757403,0.9842303796965447,16.511311409999998,passed,
2025/05/26 22:30:00,0.6881595901486555,0.6647808980124408,84.88386442159339,103.23698329653233,3.0346112919046067,3.05,2586.0753642715176,2651.489768099116,0.9763701534105744,0.9992563132331235,44.14463756517487,23.921371544393274,3.0753723462193596,1.0068107410058726,0.95718591406712,15.893974292777772,passed,
2025/05/26 22:45:00,0.6891632744028839,0.664929409946284,84.94707838159792,103.44516460433091,3.0559716493616507,3.12,2570.317034324657,2636.423251804539,0.9758915618548936,0.9993789412007058,44.18672202282767,24.967231759902106,3.0846105514578768,1.034219655251494,0.9843982023449377,15.911650699999994,passed,
2025/05/26 23:00:00,0.6874656100780284,0.6660720739202252,85.11938669252018,103.70056464069422,3.062157502241689,3.14,2574.5792980655283,2627.3630782582736,0.9761044284815023,0.9995999035621036,44.33326488363098,25.381814040002098,3.0852523355729358,1.0409094800092074,0.9873645002608601,15.92916687388889,passed,
2025/05/26 23:15:00,0.688093563433411,0.6642184224313895,85.5106221992134,103.78239534887867,3.0508572699555745,3.12,2603.583884084767,2623.315116233479,0.9765832721657861,0.9993629884701858,44.07526093369107,25.180054511792427,3.0781054170297986,1.0135493412031842,0.9641310412776605,15.946522814444444,passed,
2025/05/26 23:30:00,0.6891267872055198,0.6662221663255826,85.23981760598892,103.67161558401001,3.050808620906308,3.13,2586.8301698133714,2648.265015734101,0.9761916165679476,0.9994454908881101,44.08182300386426,24.633381324344164,3.0705516654299023,1.0309593322882835,0.979209998616094,15.971273523333336,passed,
2025/05/26 23:45:00,0.6857503037402205,0.6701521190623748,85.14785437214456,103.86707570858306,3.05678800384415,3.11,2577.888368656873,2655.002258111265,0.976274584719948,0.9998851295329114,44.49734320539769,24.484687605823076,3.0686495222130206,1.0413938600718902,0.9801726166054647,15.99583729333334,passed,
2025/05/27 00:00:00,0.6947749814605879,0.6810842458734867,90.86825972244965,112.62109470021292,3.062960218793367,3.13,2747.078527484961,2801.8289829487553,0.9767349759661491,1.0001498103486564,43.12110557774994,25.553473782397035,3.0419004856761798,1.1038715744691987,1.0470820445892899,16.996082962222214,passed,
2025/05/27 00:15:00,0.6952087995739056,0.6827510192812889,94.6048799024778,115.74819136312185,2.9707950413568867,3.01,2947.0454016437266,2974.2979172697897,0.9786215311554902,0.9990490575661565,42.333189130514576,20.49661431854523,3.0097130074229335,0.9825598458776201,0.932298384648919,17.59109737,passed,
2025/05/27 00:30:00,0.7052816743444758,0.6982257926099344,100.4097531237614,123.27070688317036,2.976235168596669,2.97,3110.628692990083,3168.5910685206923,0.9792039960030563,0.9997371734341876,40.66303040688732,18.706508232674803,2.960125731523272,0.9896600109598302,0.9394955779798742,18.688434685555556,passed,
2025/05/27 00:45:00,0.7195717559007679,0.7106598544674113,104.09405718238567,128.23307510008283,3.006760414466957,2.91,3159.9799478127024,3271.9377388756593,0.979312261976198,1.0007417496638633,38.47887528815875,17.972015729771027,2.9416772160147646,0.9968617643273404,0.9519078583998776,19.339235489444448,passed,
2025/05/27 01:00:00,0.7191958069505786,0.7127704086132141,103.57367306221657,128.0569555417741,3.008327942540375,2.89,3136.4491076412596,3290.8631817322776,0.978950004661695,1.000871971052688,38.69865986781386,17.319030087924336,2.9355042466190757,0.9957449936814948,0.9474395155939374,19.335463155555562,passed,
2025/05/27 01:15:00,0.6994652135476246,0.7042483766328685,99.93389662888991,123.35856845949013,2.9581976459255337,2.85,3087.6300313131287,3252.6148964837375,0.9790883970750431,1.0001811822279423,41.547553762753175,15.886133337150278,2.966886986116437,0.9814792675044423,0.9187098833359607,18.755697619999996,passed,
2025/05/27 01:30:00,0.7044124554962196,0.7009539534712341,100.09653209627655,123.29207190922841,2.9537675233821292,2.92,3100.829983679866,3248.5010884679014,0.9790293612564366,0.9997884067717745,40.861661460212254,16.305846480851237,2.955125116203589,0.9858950720093078,0.9320932997063169,18.75444791611111,passed,
2025/05/27 01:45:00,0.7089269385866548,0.6959877778543215,100.87989525423939,123.54073313079545,2.953963798588641,2.96,3131.7031900554907,3214.2064158632943,0.9793180941802966,0.9993678185827196,40.08059883191812,17.746194028185837,2.9636020235753673,0.9942859791600605,0.9512330695211872,18.745587245,passed,
2025/05/27 02:00:00,0.717406892158775,0.6939085217303541,100.6900049440523,123.37876460259535,2.9609013520993823,2.97,3117.8723514856583,3212.6116310500033,0.9787146294617529,0.9990409563966945,39.07460028697389,18.220020040354445,2.94213747965568,1.0068062990169588,0.9747606514575625,18.743938583333325,passed,
2025/05/27 02:15:00,0.717315825291869,0.6951191024255428,100.663863591494,123.50916973446547,2.965335951257424,2.98,3112.128790771861,3205.8725116700466,0.978820113230321,0.9992385727518722,39.041991148386465,18.446626112340656,2.941041379531813,1.011193875009244,0.9775246270147268,18.73499640222222,passed,
2025/05/27 02:30:00,0.7181118886477992,0.695980699142868,100.68020703101482,123.65009716191561,2.9688952104595026,2.99,3105.612230371601,3204.327202691676,0.978844989371277,0.9993778843778705,38.910346885100594,18.588306180594348,2.941611492596425,1.0172947441997628,0.9833431154449815,18.733548961111115,passed,
2025/05/27 02:45:00,0.717937023067316,0.69439654385983,100.94551023052377,123.75224691147594,2.968443994634928,2.99,3116.7450989761483,3191.1136768890324,0.9789792096411363,0.9992596493504161,38.87752854213555,19.030988271697364,2.9509667507628903,1.0166547110250546,0.9847678551229344,18.72452550222222,passed,
2025/05/27 03:00:00,0.7250543543652055,0.6912725881789202,100.63030890378558,123.4320465735335,2.969748879947586,2.99,3103.689488783142,3200.7755347216935,0.9783053553952658,0.9988443636169131,38.08779637749528,19.145100798971814,2.931688328173802,1.0245248254692771,1.004147272016035,18.722677942222216,passed,
2025/05/27 03:15:00,0.7217998829398435,0.6935341798659469,100.80112327245922,123.69122664728364,2.969848360284861,2.99,3111.219258672368,3189.9687829751065,0.9787829599470195,0.9991264539356923,38.37418836812431,19.251891786981957,2.938160206685143,1.0230429632812974,0.9963895706907502,18.713572973333328,passed,
2025/05/27 03:30:00,0.7205796495974776,0.6942599068498124,100.87731944347608,123.85067793715034,2.970075872902029,2.98,3113.2518506583338,3186.0861311418207,0.978986508851168,0.9992652917104821,38.47031089317757,19.35276261053473,2.9414483760264916,1.0234370609954058,0.9947775412162433,18.709511754999998,passed,
2025/05/27 03:45:00,0.7198514187744194,0.6939587387949602,100.80298886822085,123.67852738995356,2.968988080025119,2.99,3114.113021654079,3183.522068681938,0.9790074651874984,0.999236530361949,38.572680434678055,19.307796887291858,2.9412382036205615,1.0206986345481517,0.9914031253216653,18.69760351555555,passed,
2025/05/27 04:00:00,0.719809045956748,0.6934345584297926,100.72337679024875,123.49956135256099,2.9684617089260277,2.99,3113.177611099782,3183.8634535676283,0.9789086698164153,0.9991539719640049,38.623347430669085,19.232197191365156,2.940932413901019,1.0190855861380055,0.9901500143584823,18.692525279999995,passed,
2025/05/27 04:15:00,0.7200554055916748,0.692424755332545,100.58386815551083,123.2319694024957,2.9641265075126717,2.98,3119.8525571587747,3184.664368962297,0.9788721435231482,0.9989713455925228,38.601962706893424,19.078493018496925,2.929957166137476,1.012086582991747,0.9845847223169278,18.687385737777774,passed,
2025/05/27 04:30:00,0.7173721232381141,0.6940041770870871,100.69134554706982,123.33759116066939,2.965942336453503,2.97,3119.193235679056,3179.8126288282483,0.9791831764723277,0.9992619552133556,38.873095842725334,19.089756653898814,2.9390915954861194,1.013202349992287,0.9806334395894518,18.68248817111111,passed,
2025/05/27 04:45:00,0.7194972254948797,0.6932463033800628,100.56270229313508,123.08319558586163,2.96604408259387,2.98,3115.1485222223178,3179.4592115857768,0.9790692198378614,0.99916758786995,38.59932435974584,19.10686690942187,2.9316036926660165,1.017235238329326,0.9873201234571936,18.67008402111111,passed,
2025/05/27 05:00:00,0.7199506326473863,0.6929674195020361,100.52805377990542,122.9607534223982,2.96621681829347,2.99,3114.5509351080063,3178.0015420626273,0.9790541106693748,0.9991421157301104,38.53656834697593,19.12059327381281,2.92946140557139,1.01840650181982,0.9890207625357184,18.66507498777777,passed,
2025/05/27 05:15:00,0.7079026498680955,0.6867059127040042,94.2563458369411,116.1925834611197,3.018169964440958,3.12,2870.1538417679176,2949.76674154939,0.9779095575757691,0.9999340471906005,40.819907037008015,22.916440122646343,2.993461363628667,1.092752217440086,1.0469918127590006,17.5655095,passed,
2025/05/27 05:30:00,0.6975122732632056,0.6683961116436166,84.05826183746309,104.29446257418199,3.0278939720674845,3.06,2554.0258579079027,2692.2173622190203,0.9758322029515764,0.999418639934022,43.09187373113793,24.278867923820144,3.021748000739548,1.0666912378715514,1.0262259021678608,15.88506822222222,passed,
2025/05/27 05:45:00,0.685086571009209,0.6748885579962093,83.20974749955546,103.84786842060323,3.048306455020397,3.07,2511.0305180742535,2653.283662806877,0.9762739309494762,1.0005570308488263,44.58471775350684,24.724685530127413,3.049970751937619,1.0759200846049346,1.0111926196404475,15.742412253333324,passed,
2025/05/27 06:00:00,0.6854485032522,0.674888973941058,84.56489190020216,105.16965591123767,3.047838034621135,3.11,2560.1656271728566,2663.18836625002,0.976765978911335,1.0004995823663472,44.35882738200962,25.15461859178067,3.05143746901041,1.0762019664978006,1.0122033253362122,15.919936969444437,passed,
2025/05/27 06:15:00,0.6919764088029736,0.6741130359248281,87.08840827350676,107.74852904786276,3.0419281697275413,3.07,2659.683481744612,2701.6654949673334,0.9772142988486026,0.9999842207118645,43.31936563431418,25.49144076628288,3.0224743787413106,1.0656825824546727,1.0122334646294409,16.308838479999995,passed,
2025/05/27 06:30:00,0.6896863741318633,0.6771574885476802,87.02682286005125,107.82494536328151,3.0374801747012383,3.11,2659.88251782733,2719.4771603332506,0.9773817029868728,1.0002288290084165,43.56590831026365,24.846946713052848,3.014546391194697,1.0642530539763877,1.0040288238841646,16.339698374999998,passed,
2025/05/27 06:45:00,0.6928048116695477,0.6737330235236387,87.63542840358909,108.06750441899841,3.030979682526785,3.1,2691.3993054923644,2714.729660009453,0.9775938559496654,0.9998127565566558,43.06262647860891,25.0933109124186,3.010138842557569,1.049740944554463,0.9981541136058446,16.385867055555554,passed,
2025/05/27 07:00:00,0.690423346846608,0.6757748257113699,87.72290813581442,108.35814367858018,3.0359150414627303,3.12,2700.8277881834615,2706.6953862175187,0.977829985717532,1.0000261379058606,43.29723017193333,25.202255806212634,2.997148801748185,1.0367684960968389,0.9807486455280087,16.416780942222225,passed,
