datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/27 07:15:00,0.6925613537672771,0.6735329933254995,88.23971596069774,108.5115237428058,3.024883916991888,3.1,2727.856491476523,2714.673058085156,0.9780610305224313,0.9996932637586279,42.917105890066196,24.947138893680748,2.9957523146895655,1.0230810398120418,0.9726856408870632,16.463020102222227,passed,
2025/05/27 07:30:00,0.6933196966717905,0.6745146213133636,88.20561652117954,108.54268256149079,3.0250159878385023,3.1,2725.223232677125,2727.3059595210243,0.9779019864665002,0.9997080603823483,42.87413218888708,24.702716937310505,2.9877770417667895,1.0293693585304227,0.9781807080612412,16.49398798055556,passed,
2025/05/27 07:45:00,0.6926809580733616,0.6770003528519007,88.13140296732257,108.71204366571564,3.033493525708263,3.12,2713.584587951396,2735.31364565523,0.9776989701626689,0.9999656475954621,43.03941508928124,24.754868088414696,2.9834374855287766,1.0475242767542439,0.9915529455493961,16.52919751388889,passed,
2025/05/27 08:00:00,0.6902350282007745,0.6762496779192793,88.66070496366086,109.10472721266879,3.035973577051009,3.12,2737.669079942012,2715.5221424098218,0.9781419190558979,0.9999930265874285,43.20442513079435,25.201589945033238,2.991991709580406,1.0276671060374947,0.9711733298525509,16.555744461666663,passed,
2025/05/27 08:15:00,0.6905478169684621,0.6792968394096867,88.33530966947609,108.89859114878624,3.028711760403257,3.13,2722.565217957059,2752.377240751657,0.9779129104269496,1.0001225137578715,43.248853081370264,24.113023139327247,2.9820296615749724,1.0397080682749529,0.9784547134663809,16.582022612222215,passed,
2025/05/27 08:30:00,0.6906860238276109,0.6794199502874086,88.53756137073927,109.07953381588686,3.031182083445764,3.13,2729.083163555428,2750.062058418373,0.9779921117712422,1.0001568288783005,43.19993325553764,24.333867459039872,2.9804176066616868,1.0441827723415809,0.9827078864657095,16.60828682944445,passed,
2025/05/27 08:45:00,0.6910660353622701,0.6793475855989307,88.71653343762794,109.23159208416985,3.031701459729596,3.13,2738.544753139676,2748.320406339782,0.9781070519596176,1.0001513414251648,43.10426778751178,24.505366500112697,2.9736486818581125,1.0461007387751782,0.9851173938949292,16.634537113333337,passed,
2025/05/27 09:00:00,0.6888297202338164,0.6798651912117224,88.98297156294261,109.42624415422567,3.0353239930083937,3.11,2743.5107580644694,2743.0563360447304,0.9782293739925467,1.000260037345896,43.36255225185999,24.590313982652916,2.9878483185870897,1.0400762795915215,0.9761098127243201,16.653508739999996,passed,
2025/05/27 09:15:00,0.690138087412853,0.680958988514351,88.95140915667096,109.46022961225667,3.0344175994838154,3.14,2739.4812689155087,2759.845367769346,0.9780879053660267,1.0003019322838889,43.23817859165321,24.356118798304347,2.978848764935463,1.0565329773272891,0.9915435440801093,16.687253531666663,passed,
2025/05/27 09:30:00,0.690948968602423,0.6800596047731622,89.14559965174156,109.5155795970631,3.0341487881203677,3.1,2748.1003059920063,2757.873599685353,0.9781226682081716,1.0001995036052798,43.114304485868175,24.44395053061656,2.9778199917034818,1.0526788724074372,0.9898965622915752,16.70594405333333,passed,
2025/05/27 09:45:00,0.692923432979256,0.680094468869596,89.11992682147093,109.56465844027733,3.0413450145295484,3.13,2739.4114223174797,2762.2331439507093,0.9777709411642082,1.0001878699199822,42.97872956177632,24.67633310692158,2.9730810917220216,1.0711394744771536,1.0095527372308024,16.732399273333336,passed,
2025/05/27 10:00:00,0.6918215425378245,0.6811948532661113,89.27807807290245,109.72217722118329,3.0436154498178207,3.11,2739.709600839458,2766.4336151552634,0.9778229776236379,1.0003278449134188,43.10946123309881,24.659491429765726,2.979178739562587,1.0790837938860252,1.0141487987370073,16.758582561111115,passed,
2025/05/27 10:15:00,0.6912155173866894,0.6806318103542366,89.49002655210838,109.7606879323974,3.040068710985605,3.1,2751.089891186705,2765.142429287123,0.9779985748473997,1.0002574102819812,43.12523808027744,24.54728626786198,2.9830954799175537,1.0664064958280255,1.0020541725958798,16.76972528,passed,
2025/05/27 10:30:00,0.6909234222556664,0.6800968365616132,88.96191069769345,109.09145552502542,3.0461529520027506,3.12,2721.101231794036,2753.3306158810483,0.9777392959488502,1.0003533994114457,43.26362619173548,24.744648700024207,2.9984269834867994,1.0848959973795915,1.0187966083018898,16.67595673333333,passed,
2025/05/27 10:45:00,0.6910956654088969,0.6783178075240623,88.40277518554348,108.32439798189293,3.047251766398724,3.09,2704.5419747253127,2737.0729943795927,0.9775394118728826,1.0002184229785533,43.315922368609186,24.766431470098876,2.999013620675129,1.0746525764930308,1.010861519690985,16.58197082666666,passed,
2025/05/27 11:00:00,0.6907081929657223,0.6770946987009628,87.93038231214904,107.67760907399779,3.049385702068769,3.1,2686.906627321459,2722.5549956204864,0.9773986544042325,1.0001853663384312,43.421541487071714,24.842473796288218,3.005321322444325,1.072032774449249,1.008897805071129,16.495534928888883,passed,
2025/05/27 11:15:00,0.6900427663315793,0.6760195916042376,87.35009618742463,106.88296918549894,3.0445301975809764,3.09,2674.1528606882084,2710.6268423869133,0.9774910474975564,1.0001593207612207,43.476748422817586,24.68333249444181,3.0018836756103964,1.0652828817241111,1.0025415485244893,16.394124413333333,passed,
2025/05/27 11:30:00,0.6864768911814869,0.6795501202124077,86.48793189798222,106.28292932351577,3.047400371000499,3.08,2635.1652980562076,2716.2880576814055,0.9772953580383377,1.0005836651345945,44.02836443341618,24.079784611755976,3.007359148021461,1.0729824819165437,1.000775113066612,16.30802094166667,passed,
2025/05/27 11:45:00,0.6875202926209314,0.6761975375089792,86.19679790008931,105.71937178997342,3.041856557156939,3.1,2631.819133128582,2698.543688172415,0.9773554682480322,1.0003295491348525,43.86670797923732,24.271070891802147,3.013025082999981,1.0623071649963272,0.9961570294008029,16.2141991,passed,
2025/05/27 12:00:00,0.687301849157934,0.6764353661574309,86.53516579172963,106.11878120028646,3.0432728756190977,3.09,2636.1791386816067,2704.670954611507,0.9773657554886326,1.0003781861642493,43.89213173600304,24.441752770232995,3.025795033801184,1.074958218339218,1.0077109262148576,16.25366422166666,passed,
2025/05/27 12:15:00,0.6905523663235028,0.6729440732531428,85.53300464293959,105.04136042847394,3.0531944297055262,3.12,2595.905184636106,2675.2703879144233,0.976678210034048,1.0001390557467862,43.71214265286746,25.07204280483758,3.0267054769181057,1.08438421064647,1.025097357131203,16.093923896111114,passed,
2025/05/27 12:30:00,0.6905606256575002,0.6759766946766695,88.19953658004313,107.95104214241024,3.039121114512977,3.03,2697.3336043902646,2731.072532720269,0.9776068924601755,1.000073089769618,43.36298747987077,24.702607276578835,3.020675626514488,1.0700578488574763,1.008909933601197,16.49758370944445,passed,
2025/05/27 12:45:00,0.6890701327911769,0.6787197100586205,88.08714317880818,108.29794706176591,3.052001559269658,3.07,2687.390917328683,2726.754055766998,0.9773903273979074,1.0003329298481791,43.64568942473154,24.939905110006606,3.014032588714924,1.0705610709134037,1.0048082057915617,16.5239789,passed,
2025/05/27 13:00:00,0.6945694770467444,0.6732880558927495,88.308481074006,108.18088854961327,3.043538866630746,3.11,2708.3388064159785,2717.171897017929,0.9773582788954766,0.9997110567213184,42.911477784982026,25.32036073680439,3.0036183150276936,1.0582695226978625,1.0070255660612337,16.51275269722222,passed,
2025/05/27 13:15:00,0.6913226816312736,0.6759305975002179,88.07209825938796,108.11203990340758,3.0435313839602975,3.07,2686.9961773727273,2732.025900521375,0.9772587570223042,1.0000180389645956,43.391108914638984,24.850812076562693,3.024971399670286,1.0732012538257234,1.0137239499150128,16.492963764444447,passed,
2025/05/27 13:30:00,0.6903911829691161,0.676801384332701,86.88431818404035,107.09014320365138,3.0439741817305976,3.1,2647.676538402528,2721.1824509327744,0.9770456870728493,1.0001884101061485,43.59676108111463,24.56764606898133,3.015039958498711,1.0722953394507961,1.0106179089322984,16.34266814888889,passed,
2025/05/27 13:45:00,0.6888959069367203,0.6769598315118409,86.37520447142948,106.64417997843505,3.0489487824844783,3.09,2622.204522698045,2709.4396230000384,0.976898601598092,1.0003536406698574,43.85203687398497,24.769614349031222,3.0279500348117026,1.0850584501880336,1.020623033080472,16.255909926666668,passed,
2025/05/27 14:00:00,0.6860053481790591,0.67792193158039,85.90683306549876,106.24406187984428,3.052216118350633,3.09,2597.8592698961143,2702.035793042005,0.9767965817951355,1.0005644378998646,44.274045286643876,24.627582601870593,3.046483202705248,1.0832564854507658,1.014058467407657,16.17642513666667,passed,
2025/05/27 14:15:00,0.6867690662274573,0.6748761749374097,85.65259586342654,105.78826298291506,3.0473236541284896,3.06,2598.131604629126,2684.257411229116,0.976860724882192,1.0003088942236333,44.14933810528546,24.830587805944198,3.047807132296428,1.0681914904860235,1.0048247944012276,16.097148998333335,passed,
2025/05/27 14:30:00,0.6872639150762192,0.6744454629544183,84.95503913526069,105.15239912484792,3.0500923657553174,3.08,2570.0072307094147,2679.019562626829,0.9764433698867264,1.0002788313149098,44.23645882061709,24.73226926959121,3.0490902606580805,1.0714719362710465,1.0090987340158,16.010016549999992,passed,
2025/05/27 14:45:00,0.6831205630230966,0.6769911926158922,84.21397730809923,104.59968550986278,3.0504983765138944,3.1,2540.8402998330766,2675.7068622323977,0.9764484134207023,1.0006439101204585,44.77937642978209,24.346462466838602,3.0570922738384882,1.0739189406694059,1.0030396336652,15.913068648888894,passed,
2025/05/27 15:00:00,0.683834540407423,0.6754473257212661,83.76009084848792,104.08320231147381,3.0502042699190652,3.06,2523.7303993086985,2668.7410188535223,0.9761524190322087,1.00049557822531,44.79215602402758,24.264939913027867,3.0635496483910005,1.0671970075952621,0.9995889233381412,15.838098491111111,passed,
2025/05/27 15:15:00,0.6826454454187703,0.6745839015695658,83.49446181830015,103.73981761476323,3.0462894461215617,3.06,2519.297851978278,2657.664422594328,0.9763092294885315,1.0004828673998645,44.89115163381811,24.21723609745864,3.068634753606595,1.0547972214005608,0.9876265548737583,15.770525540000001,passed,
2025/05/27 15:30:00,0.6821967656619258,0.6734427572176689,83.13470615016237,103.34301416797848,3.0449261577830433,3.07,2510.7149950276175,2643.8272990965756,0.9763495831072955,1.0004494292120496,44.93518869365849,24.32294490782468,3.0703593512243024,1.0468443655343023,0.9811886000219888,15.695200662777774,passed,
2025/05/27 15:45:00,0.6833804661107491,0.6712952695136363,82.60337760588396,102.71956451599954,3.0456575927696723,3.09,2493.5139981388315,2628.5480037424245,0.9761214680863357,1.0002973094622563,44.86241867770835,24.522344713790766,3.0716780499203886,1.0452961513114514,0.9838528184619331,15.600047026666674,passed,
2025/05/27 16:00:00,0.6825314604907513,0.6693676057679341,81.80297535866093,101.75651651519034,3.0411682814400227,3.07,2469.4310786939263,2612.7667752225466,0.976039744118866,1.0002324213921467,45.001925629297325,24.333267436199815,3.078729830669279,1.03364284891002,0.9739268439001927,15.45581891333333,passed,
2025/05/27 16:15:00,0.680105629522159,0.6691712317660937,81.3143425508697,101.23941890008179,3.0377783566534022,3.09,2453.1324010900917,2604.521581178617,0.9761113198360032,1.0003366884538316,45.290577793546674,24.11410038980918,3.090068869136062,1.0263626337091951,0.964342061706919,15.364031802777772,passed,
2025/05/27 16:30:00,0.6811875921238907,0.6674282033704972,80.82874218848761,100.66890197069314,3.036513933771193,3.08,2437.6656882651155,2594.357306209026,0.9759229947865852,1.0002034131226716,45.217238039264004,24.099664245855678,3.091072923954332,1.020471941551737,0.9621677515923803,15.279807937777772,passed,
2025/05/27 16:45:00,0.6815350072673744,0.6656264357140107,80.33139314596909,100.08494317949422,3.035270936303552,3.09,2423.4864537923963,2580.36606285635,0.9758139218672425,1.0000965665987083,45.21082126160509,24.217866284705647,3.092487672073088,1.0173866335322146,0.9620299393083042,15.188048113333325,passed,
2025/05/27 17:00:00,0.6808734262997246,0.6641299866003972,80.09220889493952,99.74352002991955,3.0306339626103975,3.07,2421.7455077315267,2567.807263478743,0.975966323029191,1.0000084295270248,45.2425344043183,24.17680090029364,3.09576961585092,1.0009707383454887,0.9476691510746857,15.121508086666669,passed,
2025/05/27 17:15:00,0.6809137134869517,0.6653936974174243,79.31404704469855,99.16668868873194,3.034430273861933,3.08,2386.6185011210255,2572.4390325518266,0.9754734810012041,1.00016079962196,45.410291226943585,23.927851290285165,3.0944089632173566,1.0166900481257615,0.9613610237111698,15.047914309999998,passed,
2025/05/27 17:30:00,0.6787362170692772,0.6639673293562799,79.16410046801849,98.89374784668819,3.0307323021044366,3.08,2389.687813406575,2550.994264629805,0.9758415644769399,1.0001445434734089,45.56109161781364,24.045565637505124,3.1023459638439146,0.9939929921740829,0.9391981770339839,14.97388476833333,passed,
2025/05/27 17:45:00,0.6809871369573651,0.6609781205096072,78.87321010637724,98.37976290820602,3.0231363474433137,3.07,2383.356656863936,2547.7681357878337,0.975729264838303,0.999854117461149,45.31124020682293,23.937576783556203,3.1050155533865538,0.990487822349157,0.9420252086867458,14.90746259444444,passed,
2025/05/27 18:00:00,0.6795877687296747,0.6619361044616294,78.26790798663887,97.92739953490032,3.0268606264001647,3.07,2359.586902518541,2540.9559351523444,0.975514568484578,1.000013613153552,45.565885089187695,23.841063869420037,3.1055495679708907,0.9908327497444029,0.9398965817042858,14.833260163333335,passed,
2025/05/27 18:15:00,0.6821799445588639,0.6556569021040407,77.73035103145544,96.90649731433582,3.022644797195146,3.08,2347.0366985292676,2506.8904713868465,0.975432159645017,0.9995535025278846,45.26198531232425,24.35132832411926,3.119039656939634,0.9782419297587605,0.9383091808271669,14.671697706111102,passed,
2025/05/27 18:30:00,0.6763245272744025,0.65055583606915,76.6573693481505,95.51309279999758,3.0036035167528303,3.07,2335.9845992319174,2491.374383520067,0.9753015174004045,0.9990675412473524,45.268373920824,24.20989893932453,3.12708645043165,0.9730793059846944,0.9333719371198885,14.499472417222224,passed,
2025/05/27 18:45:00,0.6803746370712384,0.6544312234653736,76.18908345859798,95.44861757688483,3.0161801322078476,3.09,2297.8139190832508,2504.2055553740684,0.9748090251781834,0.999505171066926,45.44401369703406,23.86878113891545,3.116252604780965,0.9877526195470662,0.9475631253926786,14.483755733333334,passed,
2025/05/27 19:00:00,0.6706923940015834,0.6547571340414096,74.91915944797887,94.23478170551988,3.0111901833872627,3.12,2262.2135625785754,2486.7134335025416,0.9747708872155947,0.9997810266214939,46.20298346788614,23.589905555148643,3.1344626871827446,0.9868642607127048,0.9355985614278919,14.299922352222223,passed,
2025/05/27 19:15:00,0.6689979370237594,0.6457426588274886,75.18713809734219,93.83773299568935,2.9785126365857626,3.03,2304.10141228677,2496.734485888261,0.9747917036149971,0.9986060554787857,45.38481947942707,23.64209879837563,3.150154815187207,0.9902081686375057,0.9481303395492389,14.299350388888888,passed,
2025/05/27 19:30:00,0.6832591271418097,0.6635127821715002,81.86819053146166,102.21495937178113,3.045612779454813,3.11,2471.4984506139776,2562.7889698892845,0.9760606395186897,0.9998423069131304,44.89991467435027,25.980787186896634,3.117351650125621,1.0147379411054214,0.9672736606379714,15.332490103333342,passed,
2025/05/27 19:45:00,0.6857442047470697,0.6620034659915072,82.78421463208952,102.82307418854138,3.0203814577072947,3.09,2527.4432819493545,2590.9565146855643,0.9766530298004786,0.9993523168476921,44.36088252157506,24.964149460707656,3.095852082308526,0.9775209132367095,0.9362808532516435,15.459519838888895,passed,
2025/05/27 20:00:00,0.6901680852963249,0.6609736158540747,83.06548626373362,103.06794703742304,3.018840639019387,3.11,2537.2863272607165,2609.498547427798,0.976278219033416,0.9990271200190095,43.91160447273997,24.771441359647355,3.082001803526971,0.9794422482195175,0.9443933486122476,15.537323339999988,passed,
2025/05/27 20:15:00,0.6890980924291904,0.6641557075418446,83.25432940494801,103.53895961602328,3.023509245037183,3.11,2536.187968122726,2628.4336696380824,0.9761511632961055,0.9992704821696075,44.10044988332885,24.53474993121632,3.0792716005430307,0.9896662967431261,0.9492939312401432,15.615281268888884,passed,
2025/05/27 20:30:00,0.690322668155252,0.6641521676001126,83.88945154680214,104.18133869395857,3.0286832737924465,3.1,2550.2300363638283,2634.042892579839,0.9761904204804154,0.9992979265799394,43.923392735120686,25.091396356810435,3.085250659532988,1.0123818214549891,0.9726138799871223,15.701520706666662,passed,
2025/05/27 20:45:00,0.6889176691189062,0.6671047825159352,83.9258614932959,104.46599437281964,3.0341733298556304,3.09,2542.2288092714452,2649.187230187512,0.9760097359430666,0.9995505557339581,44.17605503392823,24.84982934962853,3.0868322289229386,1.0230349874607523,0.9775444108237181,15.75165609111111,passed,
2025/05/27 21:00:00,0.6913316524710118,0.6636331530381502,84.28343955205948,104.48083041787937,3.0286025455229613,3.12,2566.5997541148995,2635.981973796744,0.9762646427545738,0.9991842789097001,43.761411035106306,25.181936742805277,3.080735894367627,1.0083047134661924,0.9703990942020417,15.75655226444445,passed,
2025/05/27 21:15:00,0.69326751230373,0.6618643085842953,84.4358845780711,104.47678609923241,3.0267834754675493,3.1,2580.124162304601,2629.669664496877,0.9762784908033699,0.9989228760715728,43.49679551941123,25.252408272818435,3.0704979029078654,0.9935597137380452,0.9605252252129266,15.768917865555562,passed,
2025/05/27 21:30:00,0.6892674314303298,0.6621140905140388,82.89030399516831,102.69626372341486,3.0195094982068444,3.05,2523.925867356202,2618.870746280567,0.9762031282097094,0.9991993449006487,44.058945563899044,24.47056411059111,3.0876178059987645,0.9953792831296201,0.9562572329333088,15.52872322222222,passed,
2025/05/27 21:45:00,0.6838345391873187,0.6599356721228052,78.38907540758338,97.86067638145157,3.0240197763521572,3.09,2360.1371347929667,2555.746624604609,0.9751375714762265,0.9996946840025808,45.152414979368764,23.756305353823564,3.103428354033517,1.0047761521907101,0.9601999616193784,14.86572970666666,passed,
2025/05/27 22:00:00,0.6794791951526551,0.6602493299522731,78.05463034592015,97.44249305135142,3.0300801376620954,3.1,2346.7773702279333,2528.3645341625534,0.9754286237705597,1.0000004279180876,45.609633784560465,24.165344638653526,3.120312789705973,1.002077838980819,0.951905504478336,14.772070652777776,passed,
2025/05/27 22:15:00,0.6839180565034707,0.6572420337667026,78.94563943476027,98.11721894666209,3.029828227174473,3.06,2380.607582500588,2527.9428744202405,0.9755080265252625,0.9995760141306426,45.010764931497356,24.765052633397225,3.1175392707422476,1.0014983253266165,0.9600947313356952,14.872064728888883,passed,
2025/05/27 22:30:00,0.6817711050153249,0.6608608558882348,79.00083721031031,98.4445131828668,3.0352896509412175,3.08,2374.1602222079987,2543.0912534038257,0.9754206213465844,0.9999148302092002,45.318642084152174,24.534912295860646,3.1176389546051477,1.0151917293700878,0.9662136026087285,14.925282515000001,passed,
2025/05/27 22:45:00,0.6819196558590456,0.6611409028639692,79.42966652272126,98.84752613726825,3.0340841780058554,3.08,2387.8012376164984,2551.418823422943,0.975544618902905,0.9999033124257647,45.25599409316485,24.5347462303144,3.120565739519012,1.0180006585435715,0.9685521219090564,14.986009438888887,passed,
2025/05/27 23:00:00,0.6814757823899477,0.6658447773802044,79.12284708814144,98.99783112353072,3.043047662477235,3.09,2366.1938499678895,2574.439771621273,0.975079550172456,1.0002747891169215,45.475704514582176,24.21563851409279,3.1048852993797085,1.0465362316204472,0.9895094152401751,15.034583593333336,passed,
2025/05/27 23:15:00,0.6801564478245808,0.6647406709940997,79.72198991683655,99.37664510087372,3.040518283826499,3.07,2389.076405620082,2566.9492586156857,0.975553962697915,1.0002457047128546,45.479328713628725,24.487702461533186,3.119990931616519,1.0370949397659017,0.9799624392738256,15.06888664722222,passed,
2025/05/27 23:30:00,0.6839061676166412,0.6615355854183878,80.19882987409343,99.6186531280379,3.03895550858606,3.08,2413.2755429057,2559.0075454693533,0.9756050863271651,0.9998295914883771,44.977888017088915,24.909002497939685,3.1115768911270516,1.0261961477699213,0.9780048436581651,15.110547081666676,passed,
2025/05/27 23:45:00,0.6842779989326454,0.6535749402589892,77.90890346478928,96.44878288434063,3.0180223703062556,3.04,2348.607268450502,2523.373070286324,0.9752697619898236,0.9993531532139717,44.94446561115353,24.115042018126417,3.1248155096649115,1.0033257968855522,0.9654861013563344,14.703745649999991,passed,
2025/05/28 00:00:00,0.6857863981658514,0.6623984816508977,80.83115307936315,100.0808275992362,3.0416843026121594,3.06,2424.292310604097,2583.0363631573628,0.9754726214930731,0.999839616466391,44.7807727784589,24.89840702703372,3.1144423439713664,1.0574672018859943,1.0079457882452358,15.230713024999995,passed,
2025/05/28 00:15:00,0.6824068367675786,0.667377284824859,80.74530302968492,100.52886685821666,3.0602258629031134,3.06,2415.3974827018255,2576.23899552779,0.9753783234780738,1.0003512153209553,45.25168250579765,25.283282655887906,3.1002320662736467,1.0674109111008883,1.0074359058231752,15.275535048888884,passed,
2025/05/28 00:30:00,0.6821550070803113,0.6626694824213265,80.10935631796721,99.2557604719732,3.0436780428224615,3.08,2406.4836187240603,2557.069294598281,0.9756662840549909,1.0000461980367739,45.18281383746193,24.842353790626557,3.1120350900860037,1.0373402724321008,0.9837263410704625,15.107457016666668,passed,
2025/05/28 00:45:00,0.6843703091602953,0.6607398741203678,80.072242854472,99.07154326142417,3.045257171576141,3.07,2407.9027217072344,2548.021093850148,0.9755324261852598,0.9998287815372727,44.94348786748657,25.083126728110784,3.106558830285945,1.0331393614848137,0.984691434476731,15.092062541111114,passed,
2025/05/28 01:00:00,0.685157598692209,0.6609955570723859,80.58449620853672,99.59826438204817,3.048962274111369,3.08,2424.765079740003,2550.3556016359953,0.9755961400566296,0.9997936974564395,44.81852278039,25.352540556967945,3.103705845197341,1.0351571263038604,0.9871679045621768,15.168955266666668,passed,
2025/05/28 01:15:00,0.6836176629467859,0.6636030849769251,80.41752928557482,99.6078707689724,3.0507972175409495,3.06,2414.5464688878465,2561.883164884173,0.9755357188822866,1.0000554326290045,45.039852439295814,25.078231706894414,3.100049141092784,1.0480582055306078,0.9942414284210684,15.182077680000003,passed,
2025/05/28 01:30:00,0.6832002744495826,0.6627955084678795,80.3752220240372,99.4118927663151,3.047592015286364,3.06,2416.575811581677,2557.1369009004748,0.9756715799211215,1.0000124664733794,45.045786193603995,24.997484566028028,3.102239589567416,1.0396942841295982,0.9865207427520372,15.157847148888887,passed,
2025/05/28 01:45:00,0.6828221984029056,0.6622996034163388,80.29315915932236,99.1990050224895,3.0465315747968584,3.07,2413.3988158537913,2554.0977696902637,0.9757121384355825,1.0000144345339086,45.080375884803615,24.951867751087754,3.1071169468043083,1.0387657942348407,0.9854734039350412,15.133635195555547,passed,
2025/05/28 02:00:00,0.68087737851227,0.6659115700256708,79.74699893223045,98.96784979705396,3.0559397775318047,3.11,2384.478319904698,2559.8872969913914,0.975401079550677,1.0004260861954433,45.440246786642,24.83651779151055,3.10199034259897,1.0629254244999122,1.001507790733954,15.109683563333338,passed,
2025/05/28 02:15:00,0.683948881069199,0.6613961305066152,79.87629620480594,98.65968440018183,3.0483439608917817,3.07,2400.8673234309167,2545.5088330802782,0.9755473288226457,0.99995843364389,44.99283994115379,25.027619116405617,3.09828835066423,1.042207631841612,0.9909393399401577,15.078255885000004,passed,
2025/05/28 02:30:00,0.6818695191254694,0.6613438652079423,79.89197241593764,98.53615942833375,3.0453210722604442,3.06,2402.9911546829017,2540.36415006598,0.9758150102237345,1.0000409370626335,45.16723034349803,24.882249546574393,3.108179446334094,1.0316286877310858,0.9780818018041874,15.054104077222219,passed,
2025/05/28 02:45:00,0.6828465502636749,0.6619196164323237,79.54746055619255,98.22252581666075,3.044048413062382,3.11,2391.2539791975987,2548.6987458660947,0.9756137959716642,1.0000583867642856,45.11199435107877,24.63344918046356,3.096322431033295,1.042885039518452,0.9890952562687715,15.037455253333325,passed,
2025/05/28 03:00:00,0.6828988115606994,0.6611820694544771,79.42822266489857,98.02886947234981,3.048514627918423,3.07,2386.8301492180144,2535.598877661792,0.9755782231425075,1.0000471763074514,45.11780418691188,24.921971340399573,3.0974482513142454,1.0406776187673359,0.9878769183438854,15.006096893333336,passed,
2025/05/28 03:15:00,0.6823310995713737,0.6602974722430845,79.40999868282306,97.87054134628549,3.0430071198316013,3.05,2390.520962403231,2532.8985357068354,0.9757510961474322,0.9999832130939746,45.13013232701152,24.731440994832962,3.101576271046133,1.0286214472527966,0.9766651820128489,14.982000586666661,passed,
2025/05/28 03:30:00,0.681197866125335,0.6619784909389004,79.1033918505837,97.74003249958683,3.0465628486752006,3.1,2375.6827056392217,2534.166141946913,0.9756590937668108,1.0002059380231068,45.308741884872944,24.737190647884194,3.099851584496904,1.0421610019755898,0.9862270937539711,14.958163091666664,passed,
2025/05/28 03:45:00,0.6822689579964177,0.660691112960548,79.0194955881658,97.57384647207182,3.044126562757575,3.06,2377.101918265705,2528.7728541698457,0.975667860945296,1.0000665084966378,45.167543548406655,24.742198234882867,3.0961655177905993,1.0330483785883335,0.9805305559802256,14.934103708333334,passed,
2025/05/28 04:00:00,0.6823039238909301,0.660188067331927,78.93009159753083,97.43135369877935,3.041477521526965,3.07,2376.7590537714705,2525.484279360983,0.9757725096803233,1.000054728463217,45.12608092257022,24.755784726118865,3.0950167729099336,1.0325277950152663,0.9806806561113616,14.910062902777781,passed,
2025/05/28 04:15:00,0.6832116480131276,0.6593007574657783,78.79744788673406,97.24827726805924,3.0397135564412787,3.06,2373.6474455117514,2523.6166998803615,0.9757110725189989,0.9999625254138389,45.03032174102035,24.733693788896474,3.0935249706047543,1.0308273130731056,0.9812962525276796,14.886280212222218,passed,
2025/05/28 04:30:00,0.6835246434310635,0.6581894082568766,78.70107627876723,97.05424479203525,3.037538776591687,3.06,2373.2916626678457,2517.2023279970813,0.9757687589788594,0.9998840145791243,44.96926892522023,24.778959707417968,3.0941968245088587,1.0259032328620112,0.9783285889415909,14.85506513333334,passed,
2025/05/28 04:45:00,0.6804963755147788,0.6615464078536399,78.28708805142618,96.91792386054236,3.04094707368409,3.08,2351.64358232479,2525.4832186246117,0.9756824804214093,1.0002937603416087,45.39077801149033,24.468702657131963,3.096321309213865,1.039521442122634,0.9836070669414088,14.83108447333333,passed,
2025/05/28 05:00:00,0.6817445387837496,0.6592263932280749,78.36677617151706,96.81212285832112,3.038579150205131,3.04,2361.3266239078675,2511.793470579692,0.9758238998505121,1.0000713374974777,45.18024247828555,24.693088509525147,3.0950249083856973,1.0240488327569726,0.9732740448449145,14.807361115555555,passed,
2025/05/28 05:15:00,0.6832718835879579,0.6575396116227086,78.31171168504319,96.6374727809077,3.0342027272773318,3.05,2364.7286535128706,2507.528973173274,0.9758842363976977,0.9999039306393293,44.96104780268605,24.770909463987117,3.090293187346303,1.0218604190959264,0.9751157019032123,14.78341737888888,passed,
2025/05/28 05:30:00,0.6824940316627867,0.6591007316181612,77.9530202875027,96.4357931445978,3.0356806574313997,3.09,2346.7048945685738,2515.29934288918,0.9756996547623464,1.0000980919506481,45.12723821032724,24.58084186832412,3.0900287591646403,1.0367625891828132,0.9865749108229973,14.759492220000006,passed,
2025/05/28 05:45:00,0.7025048359707808,0.6629885676992966,88.07607532529184,106.89921762451638,2.9779967240048077,2.95,2745.6686629066994,2756.532432036176,0.977695339488425,0.9981883487466722,41.67684826100057,22.66813013056893,2.998984474692027,0.977865796277593,0.951167171882311,16.38553683555555,passed,
2025/05/28 07:30:00,0.7000746095359542,0.6683464781943927,87.18059575227394,106.938762441437,3.0203515682263418,3.06,2674.9008790130797,2723.704562552103,0.9770165597071514,0.9991622694574955,42.28521293289108,24.690459209167514,3.009582629121711,1.0579268668454522,1.0202197111459628,16.305686411666663,passed,
2025/05/28 07:45:00,0.6994961103939703,0.6713287533571864,89.7404273772761,109.76012774151073,3.0137140349095715,3.05,2769.5841697948003,2765.9933026380045,0.9779251637582682,0.9992236897021742,42.00846479107101,24.766813554864548,3.0048273421097873,1.0528033959237602,1.0128080132151978,16.682647519999996,passed,
2025/05/28 08:00:00,0.6968316570502832,0.6734313821592192,90.79410829837713,111.08776629448444,3.0130265758144565,3.05,2821.215547105001,2765.9438794609778,0.9786383701228007,0.9993752530306115,42.099615486358104,24.97939538085899,2.9892555769934215,1.0271285040454647,0.9839580702094473,16.834259835555553,passed,
2025/05/28 08:15:00,0.6982196854089806,0.6748093793533421,90.57893314501277,111.1386679590437,3.0147853757715803,3.07,2817.2755869961816,2777.8319575314404,0.9783245912422875,0.9993284811538832,42.02921169285579,24.60550967982934,2.9679822587915767,1.018500407812779,0.9757980205424777,16.86804840111111,passed,
2025/05/28 08:30:00,0.6998365304142098,0.6764302152970207,90.51901050618108,111.12284803419831,3.001112710986595,3.08,2814.6320963179096,2822.2301180656887,0.9781673552864093,0.9992639780357888,41.86448411855897,23.438269726096504,2.960964242613649,1.0275278288289509,0.9840024563666333,16.91685884166666,passed,
2025/05/28 08:45:00,0.7001820234279691,0.675208138427811,91.09961764465659,111.7122800053462,3.005626399992658,3.07,2841.241132790753,2806.1121442119734,0.9783799905818682,0.9991575040325013,41.73084375252815,24.12577526554634,2.9566185483928216,1.0172980306989565,0.9769527418720164,16.973834099444446,passed,
2025/05/28 09:00:00,0.6996468047393334,0.6753467288300786,91.5987171643959,112.14904290792131,2.9991066444855528,3.09,2864.399088685972,2811.6146707113726,0.9787767179702574,0.9991508192665318,41.64740462725966,23.98148790423759,2.9577295105300667,1.0075466466793153,0.9671625542904588,17.02297058,passed,
2025/05/28 09:15:00,0.696950401364527,0.6785161794229084,91.83555808140234,112.55681472743262,2.9938437169175818,3.05,2867.235579221409,2837.8175058202823,0.978995081853058,0.9994427387809611,41.9412352589241,23.34796977127074,2.9662568013379578,1.0146790467696314,0.9672068123215112,17.080037333333333,passed,
2025/05/28 09:30:00,0.6991055270739092,0.6789087525409574,91.87037125576263,112.87806124337766,3.0031313855294757,3.09,2867.5862332074007,2836.1316406248584,0.9787030350464264,0.9994234825685107,41.75364347285998,23.81078535500371,2.947863450639859,1.0224152956785824,0.9771905164713801,17.129014161111108,passed,
2025/05/28 09:45:00,0.6976451850237592,0.6805367988618184,92.21685709493151,113.32844867193612,2.9988217131836583,3.08,2881.414804987999,2849.5600101462655,0.9789726554521899,0.9995519403258194,41.85214859703073,23.518321206757317,2.9483151674785746,1.0202187400770866,0.9718100233496791,17.186171713333334,passed,
2025/05/28 10:00:00,0.6993472574290355,0.6798335961281596,92.51012582994794,113.60094018017422,2.9963134808748277,3.07,2895.36090870324,2856.866702181903,0.9789426408927013,0.999379765092532,41.62313053366778,23.469969332092543,2.94198278519124,1.0159332735708901,0.9708422944541999,17.23547713555556,passed,
2025/05/28 10:15:00,0.6980703717284666,0.6808617317785409,92.96754144066877,114.13948579392662,2.9989520959038565,3.05,2901.9546283476984,2864.3015939349934,0.979038404502015,0.9995355990233629,41.76569681671139,23.629694993302437,2.9566228241303802,1.0276374403854227,0.9797102993498032,17.292726183333333,passed,
2025/05/28 10:30:00,0.7007837195404926,0.6809360648861184,93.03826200314896,114.35994785045888,2.998648832719102,3.07,2908.171445243137,2875.0563902777553,0.9788759915660851,0.9994178049555811,41.44565607002449,23.60967663171774,2.9377905115669085,1.0316536895338275,0.9869410301313334,17.34186939833334,passed,
2025/05/28 10:45:00,0.7013259839949608,0.6808910692582676,93.4431665579848,114.82596109108418,2.9982031764235333,3.06,2929.508681148248,2873.7861211590744,0.979065930559706,0.9993607880649552,41.290979060801014,23.765399650585014,2.9277704067305965,1.0219008726632426,0.9787582832856999,17.399456909999998,passed,
2025/05/28 11:00:00,0.7020047937066081,0.6810387602119613,93.57686439171017,114.93307708553115,2.9964899358932002,3.06,2929.4345606826514,2884.8247736497055,0.9790252354723491,0.9993607036980391,41.210279792706466,23.652250909419404,2.9321428419662565,1.0316361489757238,0.9886140753855605,17.422369580000005,passed,
2025/05/28 11:15:00,0.6983686968266323,0.6834174090937696,93.7161956438017,115.2874556009027,3.000157318461257,3.07,2937.3581632755527,2878.37400049053,0.9793543066007607,0.9996654770026236,41.59621709921157,23.71064889331791,2.930168193042124,1.0220716535506218,0.9726818916518706,17.448111413333333,passed,
2025/05/28 11:30:00,0.6960089698293267,0.6863528121744269,93.58348562402382,115.46048997487826,3.001424079746383,3.04,2939.041159747041,2884.3018769613504,0.9794390304393977,0.9998786664426811,41.896899082124676,23.29019950982898,2.915227212833719,1.0070897792286089,0.9524745696804017,17.478322014999993,passed,
2025/05/28 11:45:00,0.6963060365279223,0.687040119805088,93.87099179558857,115.60931299590642,2.9906915261842064,3.05,2944.747194145069,2917.1495553598506,0.9794854471388803,0.9998502235858938,41.836287512279476,22.53669022734819,2.924586809265362,1.0173645481733764,0.9613931021627747,17.53112493611111,passed,
2025/05/28 12:00:00,0.6986583833753357,0.6889600367361775,94.08847183151882,116.00621060526684,3.00291316176597,3.07,2931.113923775424,2919.0138085977605,0.9793930995784297,1.0001696522011077,41.53926858157221,22.94189867052626,2.9279210337257267,1.0418147424579747,0.9847491892497635,17.567425565555546,passed,
2025/05/28 12:15:00,0.703283810523685,0.6860036870489501,94.75800258928544,116.45598247878478,3.008675025477939,3.07,2948.245564618852,2907.573846740785,0.9793339759607987,0.9999116363846928,40.89902960898329,23.723000384739667,2.9313465193648396,1.0464460251351608,0.9983699904696094,17.618257616666668,passed,
2025/05/28 12:30:00,0.7055701201777768,0.68456820756904,94.83013571346174,116.46296752653477,3.005890710475639,3.05,2958.3900291838963,2912.0311388443165,0.9791970053332208,0.9996560110381755,40.6239520958647,23.706396252212336,2.9181755942569287,1.0418179748210943,0.9985266034497914,17.645844455555558,passed,
2025/05/28 12:45:00,0.7058124844054359,0.6884132675065728,94.79674680019,116.70169383313893,3.013596172977825,3.07,2939.1367989935197,2925.408382985218,0.9791295921216635,1.0000749146758086,40.61678090982334,23.35488650321526,2.9200665534253902,1.051605586544911,1.0030558983509423,17.673370916666666,passed,
2025/05/28 13:00:00,0.7060650845201745,0.6884403274281723,94.95514906245504,116.86789754664456,3.013708419225454,3.05,2947.2280890091356,2926.2123828959875,0.979173362829501,1.0000483891401273,40.56168244173376,23.387841545537555,2.9155310269154224,1.0481467479512405,1.0001261832133224,17.700836999999996,passed,
2025/05/28 13:15:00,0.7071807707228056,0.6846669488758368,95.21327838709928,117.00782785988183,3.012821141784547,3.06,2968.129750196259,2916.136813020566,0.9791789487697181,0.9997510677366016,40.39626944513644,23.92571855890751,2.9061993099849084,1.0367765139455152,0.9959668409253155,17.728242705555548,passed,
2025/05/28 13:30:00,0.705886911218146,0.6846190173670781,95.6617003533532,117.20339069610716,3.006245538298549,3.06,2984.3795220885468,2921.7693682143445,0.9794181559330536,0.9996739139896016,40.485173135946546,23.738550073388303,2.922451903133335,1.0365546778931019,0.9943076615724628,17.75533374999999,passed,
2025/05/28 13:45:00,0.7057857679174198,0.6878302300710212,95.77681921241451,117.52268073296598,3.0120585076484825,3.05,2978.0998595549986,2929.4992905995623,0.9794252443360238,0.9999501486069641,40.49699284164165,23.509193393998416,2.9220420838068946,1.0389926863467478,0.992369002386897,17.79403427999999,passed,
2025/05/28 14:00:00,0.7099616040910941,0.6868222831705957,95.99457062954022,117.8183431158869,3.018248037456999,3.06,2978.873130962508,2930.5659434737327,0.9793365687936214,0.9999706974873935,39.919585502465864,23.87504308815231,2.90911925852534,1.0446823716323344,1.0043383647650308,17.83615288888889,passed,
2025/05/28 14:15:00,0.7079647223045358,0.6887764517603255,96.3488881704581,118.27456685332537,3.0172128391022053,3.06,2993.790213232422,2937.109395056494,0.9795908961394465,1.0001126851223805,40.106704478663346,23.680668411223408,2.908476092747412,1.037236296681716,0.9928820558227045,17.894786445555557,passed,
2025/05/28 14:30:00,0.7099882591664035,0.6876033822178628,96.57530579881818,118.41231738172557,3.0146963888150204,3.05,3001.9139086017367,2947.933978382111,0.9794684074014781,0.9999367261677617,39.85916110635597,23.560199549737277,2.905526822278484,1.0353727269972204,0.9950885025115346,17.936984938888884,passed,
2025/05/28 14:45:00,0.7101680932974181,0.689458462035844,96.8079259473689,118.7167382072457,3.016695956031949,3.04,3003.7429972029586,2956.16114694858,0.979512658018975,1.0000685107086862,39.81342363085534,23.365736286201198,2.9069790788331193,1.036449334406276,0.9940113760621532,17.97921873,passed,
2025/05/28 15:00:00,0.7129818906181797,0.6896326744927352,97.01062914367489,118.9333151786377,3.021541135282597,3.05,2999.072767051868,2962.659780506261,0.9793648602547103,1.0001084464642054,39.45682032858608,23.420405149985875,2.9074892015128033,1.0445623089996205,1.0048087215035244,18.01362013,passed,
2025/05/28 15:15:00,0.7131497480194618,0.6906392270151938,97.32902627410711,119.36520816391709,3.027575255869287,3.06,3001.704990642696,2962.1172244733452,0.9794553045735366,1.0002945405581989,39.392238212628804,23.61644046212342,2.9102825230832425,1.0470587221173473,1.0065598474940471,18.055920568888887,passed,
2025/05/28 15:30:00,0.7146039030723879,0.6905637157312552,97.53477620729986,119.64312467911168,3.0312364024859413,3.06,3004.649441608834,2965.936122325748,0.979396700486306,1.00032400866267,39.19869723355477,23.715027663280456,2.90565568227244,1.0467220947492577,1.0083732439759416,18.098256305555555,passed,
2025/05/28 15:45:00,0.7123928233659413,0.6904642368429175,97.86235144324968,119.84861837887115,3.025415722434694,3.04,3022.954893454456,2970.4326418651303,0.9795877214762303,1.0002417847922924,39.44833088502084,23.52906656196664,2.912662887242719,1.0368595918130397,0.9967664251492755,18.132488879999997,passed,
2025/05/28 16:00:00,0.7170345779297994,0.6888476106001172,98.06690438411825,119.95688078062045,3.025376290044332,3.06,3023.6273649340587,2983.939369759188,0.9793215523446341,1.000050873779789,38.863123932468056,23.497873454923013,2.9069835153040544,1.0442451338351002,1.0113180068895422,18.17514996,passed,
2025/05/28 16:15:00,0.7177454332168165,0.6882709887060394,98.43317576451973,120.32532742361916,3.031447490403695,3.05,3028.265165493844,2978.5814974650884,0.9793832250486698,1.00014026737303,38.72720455656221,23.897853399112396,2.9124355976170375,1.0467544734794276,1.0158160019081834,18.209440241666666,passed,
2025/05/28 16:30:00,0.717283455767825,0.6901574287287259,98.73739235575971,120.71951360802385,3.035875194468185,3.04,3030.413904429827,2981.660914292012,0.9794844784665325,1.0003370672136818,38.752693223041234,23.865530730203197,2.9176165384757033,1.0475966431035408,1.0138495618880186,18.251908809444444,passed,
2025/05/28 16:45:00,0.7198388588605517,0.6890746553951337,98.83268739264413,120.80473967788865,3.0365001460740206,3.06,3031.7754042596457,2990.459369795699,0.9792715136583987,1.0002057338776074,38.456103665965365,23.836570795518178,2.9108680667084483,1.0478722428389842,1.0186314629219893,18.2865167711111,passed,
2025/05/28 17:00:00,0.7163872936448072,0.6911863173370236,99.17041525682238,121.24336037572301,3.039106693086462,3.04,3043.1214917423968,2985.2589119501636,0.9796180349587038,1.000460850345808,38.83012239939278,23.89031546774815,2.917930013828352,1.0402507396108287,1.0050067464635788,18.320891233333327,passed,
2025/05/28 17:15:00,0.7181627768608956,0.6910042233938781,99.33836314366113,121.35720698038698,3.0360684483346763,3.03,3048.3315425962783,3000.101701560994,0.9794849750217582,1.000328857596288,38.61782023824114,23.60043221063294,2.9145805833838345,1.0402692363336759,1.007296310446851,18.36345733444444,passed,
2025/05/28 17:30:00,0.7217302982957173,0.68893423113554,99.53302815595005,121.57086046905339,3.042754863037122,3.06,3047.444306653293,2999.09952153196,0.9792729238609118,1.0002624291450957,38.16324107199407,24.022757454769398,2.9087852018485383,1.0439536770212927,1.0181236294544591,18.398150637777775,passed,
2025/05/28 17:45:00,0.7207579391389827,0.6897960082371615,99.88458066455354,121.9123673642177,3.0430994295134917,3.06,3056.6890868335004,3003.1797455216883,0.9794001519741516,1.0003342912107955,38.256141697741384,23.961643550772393,2.9154664675774313,1.0421031967489682,1.014365795519835,18.440783386666663,passed,
2025/05/28 18:00:00,0.7182230052162695,0.6931302423004879,100.19131481083932,122.32069298955231,3.0408183108064892,3.04,3068.7936468320995,3009.652858059911,0.9797741112194884,1.0005715173226721,38.47868922510954,23.618889419037643,2.9169476221222896,1.0371677013910086,1.0025429309773832,18.48345143333333,passed,
2025/05/28 18:15:00,0.7217663503944841,0.692987548070038,100.1944517684,122.40435096196396,3.045074140350074,3.07,3062.8108758358035,3015.0252018489077,0.9795986834553527,1.0005788040110128,38.00904048507464,23.67892051382137,2.9050280209853026,1.0426356870773512,1.0120644267917152,18.50746146944444,passed,
2025/05/28 18:30:00,0.721783229487171,0.6967658746038968,100.55524538015068,122.92428319524257,3.057875855555498,3.08,3052.5054232683774,3009.809227344303,0.9797489183667818,1.001028515633509,37.93753680990305,23.758484241606805,2.918400899350057,1.0524980846889391,1.0166687452548198,18.53780559888888,passed,
2025/05/28 18:45:00,0.7237339416331173,0.6922929793031566,100.44011591334063,122.64332533423234,3.0508091661703602,3.08,3061.61919195182,3019.3212948630035,0.9793840517844338,1.000551373558693,37.80008119869566,23.80721693234602,2.907383935564922,1.0442388463051346,1.0170018841508097,18.551788976111116,passed,
2025/05/28 19:00:00,0.7216977906267237,0.6920879991681302,100.59381400098006,122.76175069005612,3.0466997976628796,3.06,3076.8906232893537,3016.229536255928,0.9796384647838537,1.0005395025489825,38.00152139486294,23.835237263422073,2.9057384290017754,1.0356019919914605,1.0068775638747849,18.563907957222224,passed,
2025/05/28 19:15:00,0.718601218310745,0.6957064379615195,100.38839937382275,122.71035928472924,3.04671851841139,3.06,3069.7905799744617,3020.303917719661,0.9797249450002438,1.0007622185131766,38.442534555654646,23.371558306699402,2.9077626132721806,1.032912792443178,0.995713756568169,18.554803685,passed,
2025/05/28 19:30:00,0.7179906705530622,0.6922856329052406,100.24484490695876,122.4146415050377,3.0438357305454473,3.04,3074.9607613736744,3013.103851981555,0.9795659774853039,1.0004768421241852,38.607942795354084,23.616073321774596,2.9079100762183048,1.0250007412478321,0.9918996232596533,18.5310686,passed,
2025/05/28 19:45:00,0.7172522313943663,0.6911319811158142,100.04598991051638,122.04147804731045,3.0353306909146873,3.03,3079.4446809675596,3017.2934066014304,0.9795204191603852,1.000243431811899,38.741444132421684,23.33848866380675,2.9065323178416516,1.021254259955968,0.9885361069419373,18.50561623166667,passed,
2025/05/28 20:00:00,0.7314853551091055,0.6979012739904832,102.73100150051383,125.36541463934431,3.0705674643876444,3.1,3112.940199766099,3044.490799499078,0.9795629490240246,1.0008219100495663,36.479374129863764,22.88560463430948,2.892112996055324,1.0379316324411736,1.0147885037959974,18.906807290555555,passed,
2025/05/28 20:15:00,0.7245036859658864,0.6914134000902797,100.71016957947052,123.05587105417032,3.0572932756867495,3.11,3075.4303017314505,3015.981017443444,0.9792805471817618,1.0004954242958544,37.72714038791909,23.914416024826817,2.8923733004626193,1.0313590123110394,1.0073148505345588,18.62323086555556,passed,
2025/05/28 20:30:00,0.7178549450542117,0.6982526262376693,100.13992566696935,122.88874793774418,3.0574954181726306,3.07,3057.6166263349705,3024.2419038452,0.9794483104621733,1.0009925138101587,38.68139809013043,23.23626929957878,2.891714016760668,1.0231608007281887,0.9825675553615865,18.59525459,passed,
2025/05/28 20:45:00,0.714516120067023,0.6979755464853444,100.18193924521756,122.4048565385909,3.034487697741334,3.04,3078.2490638359513,3037.82031875346,0.9797670251453754,1.0006482317617893,39.048996437056644,22.390487894033676,2.9073418756355305,1.0209872868382144,0.9761579969375465,18.559137300000003,passed,
2025/05/28 21:00:00,0.7176075509525423,0.6966684076828628,100.14285712920817,122.34907985914757,3.045304519699511,3.07,3061.733395484151,3023.4403152464147,0.9796023008352391,1.0007343605658927,38.6504530349803,23.015896395665653,2.9108214573841753,1.0329015564401887,0.9925142910108108,18.53120700444444,passed,
2025/05/28 21:15:00,0.7212711583594005,0.6914261127189746,100.01716928886188,121.98179651904982,3.0432912992055186,3.06,3062.2620922877986,3017.7661814679605,0.9792997717693024,1.0003283098643896,38.222205459653416,23.476529032827067,2.905238460968153,1.0353897327587487,1.0058193474348476,18.50329714444445,passed,
2025/05/28 21:30:00,0.7197210906548646,0.6955234096507446,99.59399286852808,121.77784161371142,3.0530460369740795,3.08,3034.440918616612,3008.141956512377,0.9793053178724124,1.0007515184533484,38.45901903708868,23.396651402495646,2.9099198701711297,1.0448209940577653,1.0070640686079528,18.448283699999998,passed,
2025/05/28 21:45:00,0.7168103158812585,0.6939236244836273,99.22520990243856,121.25834137286857,3.0470237035175227,3.08,3036.080411372589,2997.6498345641953,0.9793463144211394,1.0005905175599439,38.886294138909896,23.438897683460947,2.9115601799460618,1.0393256774395296,1.0001808383883173,18.384919079999996,passed,
2025/05/28 22:00:00,0.713066240892023,0.6940964541620275,98.86201987331653,120.7418776222941,3.0390579385333205,3.09,3038.2187675921473,2987.8410739266183,0.9795733357480537,1.000540871825431,39.3533144335871,23.257594488058416,2.9144940799211905,1.03329262028989,0.9892948604600234,18.313544999444446,passed,
2025/05/28 22:15:00,0.7085673184606618,0.6937332410155802,98.29743608554466,119.9775169743456,3.025521724439429,3.04,3042.5225371720367,2982.761511074714,0.9797136316305715,1.0003274117934877,39.965124668758165,22.792709105843358,2.913419017384697,1.0213836951245343,0.9725447790913694,18.22962778388889,passed,
2025/05/28 22:30:00,0.7162491894159816,0.6944027857673876,99.38193154963422,121.23386875219276,3.041713454176314,3.08,3045.196910946473,2997.555768390748,0.9796179959687029,1.0005934632394098,38.851214544815605,23.307053958681752,2.91492470519426,1.0403891867077546,0.9996079652754614,18.380322124999996,passed,
2025/05/28 22:45:00,0.7159071720223745,0.6917885213265879,98.70796919453797,120.45462567618573,3.0394719471251457,3.08,3032.718717148894,2986.7238696810377,0.9793261638857553,1.0003415098347732,39.03244865092494,23.405648925111876,2.9087183445543547,1.0360864596447048,0.9978331813761013,18.29592688,passed,
