datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/28 23:00:00,0.7148333425384651,0.6927735645985353,99.1497659945657,120.98254628856616,3.0412826685614633,3.08,3048.7314708036333,2982.4377223609704,0.979720503381248,1.000547195141797,39.0213579223658,23.658432115309882,2.9070180322706602,1.0344129042346586,0.9944528977018504,18.342490338333334,passed,
2025/05/28 23:15:00,0.7115084346483261,0.6921807583434445,98.5742545276464,120.20485613053302,3.0287140739879765,3.07,3049.7715889038154,2979.9024918699424,0.9797565147944508,1.0003025464778061,39.50772718535768,23.18729485726953,2.904946908397283,1.0241125651873413,0.9807166694464257,18.262158749999998,passed,
2025/05/28 23:30:00,0.7149716663808532,0.69218585245312,98.81420721812802,120.4824905159964,3.034260795403708,3.07,3046.0429844435866,2984.5323765751327,0.9796619019059548,1.0003677882204465,39.026237249696386,23.358934806297313,2.9023922819901755,1.033090219827753,0.9933531768795792,18.29833839166666,passed,
2025/05/28 23:45:00,0.7128206612745555,0.695049165942397,98.84356475114693,120.60940001402174,3.037282855140471,3.08,3042.023714332274,2981.37060636358,0.9798671097391379,1.0006444666452872,39.2618072316473,23.252859698416948,2.908586121001943,1.034964566239543,0.9888833543667308,18.294752300000003,passed,
2025/05/29 00:00:00,0.7205326574088312,0.6937055135544691,99.84432080210351,121.81692726926696,3.041840725800811,3.06,3062.1093407120925,3007.7641240449207,0.9797364506803821,1.0005774370695864,38.13820547567959,23.467926812315238,2.894122057611874,1.03985963632515,1.005770749471246,18.463588305555557,passed,
2025/05/29 00:15:00,0.7191231499338084,0.6945163736386488,99.81044785025024,121.81514164377288,3.0415870243601466,3.06,3063.646456336195,3005.0919885933686,0.9798478628011421,1.0006522175493433,38.30628129355848,23.428601571392534,2.893715371836303,1.037064743367117,1.0004006721833116,18.45859610833334,passed,
2025/05/29 00:30:00,0.7200172029750568,0.6940011878301903,99.71720656763438,121.68621124102657,3.0425411768916724,3.08,3059.0837392609437,3003.430839226974,0.9797641696614954,1.0006169422051068,38.20566333710137,23.485641284986603,2.892533234908929,1.0392557745268913,1.0039959887044396,18.44545024055555,passed,
2025/05/29 00:45:00,0.7169597679263296,0.6943138365679049,99.7320926944979,121.70437697631365,3.0389593699077992,3.07,3067.90674427129,3002.790855890639,0.979880963413804,1.000599658335195,38.62504303208896,23.34935757485109,2.8958052580333473,1.0293917341454608,0.9908239658942869,18.448603353888885,passed,
2025/05/29 01:00:00,0.7152304090806423,0.6968851938825376,99.52781466286298,121.65586407423883,3.03810132477979,3.07,3064.715470597901,3006.050716900309,0.9799907301662842,1.000765981221386,38.84097354206357,23.036377152712095,2.888522933056097,1.0283746273030587,0.9844428587671822,18.443602796666667,passed,
2025/05/29 01:15:00,0.714789917100374,0.6973690815711329,99.336218886762,121.51434996376308,3.03562639933228,3.05,3064.4569356349443,3010.1293903263913,0.9799428144896083,1.0007261558300655,38.929510655456966,22.785876452683787,2.88032623152606,1.0223922771804708,0.97747331465609,18.44017461611111,passed,
2025/05/29 01:30:00,0.7124579626241919,0.6984390715395034,99.28272963519096,121.50369340363986,3.033050815424618,3.05,3069.674204773335,3007.3734154854033,0.9801432813491099,1.0008027701555888,39.195371182235434,22.673607145982437,2.8788158097592853,1.0172072384808366,0.9686353544338194,18.431994239999998,passed,
2025/05/29 01:45:00,0.7118308551731202,0.6990614635475397,99.15557220048795,121.32530959690529,3.025931181507555,3.03,3073.347431090993,3017.9882007962206,0.9801346258733112,1.00069483752535,39.294086387140034,22.188265729104348,2.874349098057899,1.0136142611811132,0.963446439122084,18.431962425555547,passed,
2025/05/29 02:00:00,0.714672377343802,0.6990037842705165,99.30153087516024,121.49261950940159,3.034484856142272,3.08,3064.2361847010197,3009.916195698282,0.9801489885973288,1.0008650451981018,38.855800615565336,22.673568324367537,2.875513982670684,1.0270524603291789,0.9794443408488054,18.431923412222215,passed,
2025/05/29 02:15:00,0.7158708564973446,0.6981935804375504,99.20235279565159,121.3701834605865,3.0337487663239586,3.05,3060.8836936004523,3014.727248413773,0.9799523044543449,1.0007418229607317,38.7601306693233,22.581383579131217,2.8728409533421795,1.0265370154690956,0.9811957940785976,18.4318772,passed,
2025/05/29 02:30:00,0.7141762125018131,0.6998697945674643,99.28691070078507,121.45524600408825,3.0349819486831975,3.06,3059.484424481999,3013.64025979693,0.9800653076149366,1.0008818689668535,38.968711031953966,22.459081948557298,2.882272163461287,1.0262382556618979,0.9767552429901114,18.431823788888895,passed,
2025/05/29 02:45:00,0.7145263147481459,0.6995930802875424,99.1014845699913,121.254038617824,3.0360218076060064,3.06,3054.3931707173283,3008.0111533668273,0.9800566696080908,1.0008944941626547,38.91916403100135,22.5769437222889,2.877800463930754,1.0292938696367084,0.9801449059905304,18.405591734444446,passed,
2025/05/29 03:00:00,0.7142930202798567,0.6979578738307537,98.72825707168904,120.76842756769304,3.0342953530583263,3.06,3047.970287653733,3000.2772760414605,0.9799288736044109,1.0007481300231134,39.01136063074989,22.669360538087776,2.8751676566344573,1.0289583434845424,0.9811690006123607,18.35216947666667,passed,
2025/05/29 03:15:00,0.7118310188680846,0.6978029768352143,98.44947488777147,120.3835853916211,3.0330927138095154,3.05,3045.5299973533442,2984.7507033586044,0.980093225974016,1.0007791752827777,39.31220976319844,22.799740167661994,2.877700449289578,1.0257623040162829,0.9750934683543238,18.290400455555552,passed,
2025/05/29 03:30:00,0.7105200806719306,0.6971273254993638,98.08256230220356,119.88699981639014,3.0290063002683656,3.06,3040.2867610078883,2980.439408622145,0.9800616260910213,1.0006839815466133,39.52349470297524,22.669871768653707,2.877517810491664,1.0241339877516336,0.9723320986208949,18.236817499999997,passed,
2025/05/29 03:45:00,0.7093799344401245,0.6966005713388258,97.82150765640412,119.53554098368281,3.026906117694047,3.05,3033.9880447993132,2978.5687842686325,0.9799803539985784,1.0006211942848906,39.72952724020262,22.542630323113634,2.881162393313013,1.0220223297906894,0.9692903213475671,18.199445048888883,passed,
2025/05/29 04:00:00,0.7078956381000495,0.6945281195959395,97.1864372968844,118.71898125800256,3.0252187952963907,3.12,3022.8629957117128,2956.809946847549,0.9799416389320743,1.000487627198946,39.9672554711264,22.843985493463922,2.879400457337996,1.0227327338084746,0.9700827928647551,18.089818975555552,passed,
2025/05/29 04:15:00,0.7134856857109625,0.6996457852430151,99.55194032127875,121.63432023254984,3.040745672162087,3.04,3073.983292406599,2997.298723898606,0.9803842906202891,1.0010323792736535,38.932428665405986,22.93337866295478,2.871039801053013,1.0186761956708383,0.9691544866909719,18.46122451555556,passed,
2025/05/29 04:30:00,0.7160390061799368,0.6993640543978196,99.85277925048885,121.89553032016276,3.0373939637935004,3.06,3085.4446128240015,3013.499647449145,0.9803362018780063,1.0009098096703954,38.562182404152736,22.687191482287258,2.8618994416739065,1.0178307565602975,0.9717307222005865,18.52489648166667,passed,
2025/05/29 04:45:00,0.7172055574191212,0.6997820858322317,100.2450097361628,122.28455611638786,3.0336380496625,3.05,3102.2678622706867,3025.839805851647,0.9804917806717492,1.0008863458787087,38.31133243511121,22.497811040517718,2.8540704407732935,1.0152944045834613,0.9704752942380933,18.590460594444448,passed,
2025/05/29 05:00:00,0.720228692726557,0.7017488006715193,100.62276684377375,122.69378256928438,3.0400880932168146,3.05,3097.1879433638305,3034.391875520906,0.9804825989295687,1.001080803060304,37.84328912272119,22.436885996500266,2.857549862341674,1.0251400222783473,0.9806594993090864,18.6405428,passed,
2025/05/29 05:15:00,0.7243302085012301,0.7018383911755252,101.2741737283993,123.23023563014735,3.0431640910293454,3.02,3104.143057419165,3042.9910388289663,0.9805642754101519,1.001136250450369,37.154397285495286,22.56120087304185,2.862797081399372,1.0365247005271632,0.9962061463989202,18.706737744444442,passed,
2025/05/29 05:30:00,0.7339636714892817,0.7007586119913539,101.87472978517012,123.7489084419115,3.057739412577996,3.05,3093.9650375096676,3045.5339271683492,0.9802285195776425,1.0011368245506589,35.74587315860732,22.884055598540005,2.862081522401243,1.0619712146333216,1.033059212973114,18.772987957777776,passed,
2025/05/29 05:45:00,0.7304327901893996,0.7051108388355058,101.32932777997483,123.48749940056757,3.0689307359189475,3.06,3069.2158114415006,3028.1811551918345,0.9802291454505059,1.0015446482680541,36.327749287853955,22.689640954606663,2.8630342937556987,1.0621530501982042,1.0228155414843754,18.712488959999998,passed,
2025/05/29 06:00:00,0.7296138170629652,0.7036503301018997,101.16223694087618,123.25336123670408,3.066635834317675,3.06,3068.2527119833007,3027.644560027167,0.9801587933066138,1.0014528614661906,36.49553711927891,22.87539194282413,2.8630752763679963,1.0568721188968282,1.0186320113086729,18.69389701666666,passed,
2025/05/29 06:15:00,0.7333772214191837,0.7031300992993544,102.1507515330721,124.24760169304938,3.0681332924543314,3.02,3105.0394515548646,3033.616060246698,0.9803547593509407,1.0013325226171184,35.780560863488404,22.706804740280884,2.848026726101953,1.0498909472035243,1.018021890268191,18.83421334666666,passed,
2025/05/29 06:30:00,0.7215864909147851,0.6976761251687849,99.84220068228758,121.46476898618026,3.046610236907807,3.05,3071.25671090284,2994.035629245134,0.9803379509841852,1.000962139492977,37.69651028438411,23.324144921787695,2.8578498892601027,1.038143341735179,0.9980727437423974,18.47858173333333,passed,
2025/05/29 06:45:00,0.7316575071172526,0.7076515843602507,97.68031549492436,119.97053863025309,3.1409935462043803,3.15,2906.6689322602415,2854.6302219449035,0.9790304617976636,1.002199519583114,36.707478364160735,22.85450701198385,2.8699387885128553,1.1258829016008878,1.0761467082269576,18.096203461111116,passed,
2025/05/29 07:00:00,0.7231462406579796,0.7076907224118868,95.69085461506262,117.77977892453161,3.153978084043665,3.15,2843.8526025064098,2780.3511867996544,0.9789011160189444,1.0024306444181863,38.11271085095099,23.743610001282565,2.894237245231328,1.1409123047184162,1.077422804482044,17.73861549166666,passed,
2025/05/29 07:15:00,0.7064855119749563,0.6890083245192928,92.85484880254495,113.88319388766533,3.1003569621264067,3.12,2826.2716028438413,2746.884356280974,0.9790213884105636,1.001428965578771,40.56389824791832,26.674600557857563,2.91028240156394,1.1031968793144866,1.0464250842917229,17.27877287888889,passed,
2025/05/29 07:30:00,0.6930508084084971,0.6827305175571486,89.66519423656662,110.14449004949918,3.0798339238239443,3.16,2756.39030070202,2695.318177835995,0.978664155590493,1.0010671184900402,42.61647525873269,26.963855651120852,2.9289516266715028,1.093744646491868,1.0270385177455408,16.790356715,passed,
2025/05/29 07:45:00,0.6913763071649112,0.6825187914110371,90.62266620940983,110.970517283913,3.0649679155591256,3.06,2809.26911335893,2709.171466112678,0.9793376751947269,1.0009151716202704,42.58637136767994,26.75697451539246,2.922085299716543,1.07386457179114,1.007432795639094,16.913843319999987,passed,
2025/05/29 08:00:00,0.7075236540329738,0.6893362587835821,92.93845212491291,113.93289146923053,3.0989225728425525,3.13,2830.6081001385437,2755.207864318427,0.9790131371645504,1.0014098837775627,40.41575615747963,26.571306507003865,2.9017600109371244,1.1009937016352804,1.0449802333247078,17.310011179999997,passed,
2025/05/29 08:15:00,0.7141634184208578,0.6986208952866769,94.56296818873953,116.03401694424228,3.1223293353182116,3.13,2845.459725813555,2779.3489471031075,0.9792040800201618,1.0020641079620425,39.34933158952738,25.120170015917058,2.8997577810181885,1.118464631326844,1.0573642525907103,17.562505124999994,passed,
2025/05/29 08:30:00,0.6524569471003815,0.6531405678367191,70.88057986912172,88.1281388668639,3.009950244279166,3.04,2168.512061192071,2410.6274919826574,0.9752487602316433,1.0006906424226767,46.54496919091495,24.392239314884474,3.056926278989414,1.1247942061467988,1.0502034015244217,13.782982216666667,passed,
2025/05/29 08:45:00,0.6256093284438242,0.6469286000646423,66.84032452049703,83.80666863076468,3.0116595897465177,2.98,2056.8199184014193,2303.71748051298,0.9745830327788962,1.0009642473695692,48.23113522256729,25.852112749544048,3.1080379008629144,1.163792709990797,1.078626553703316,13.132454273888886,passed,
2025/05/29 09:00:00,0.6034247036671164,0.6241779493231554,63.44793069999171,79.04443498510243,2.940194706662281,2.95,2042.9065247282333,2227.8526480844826,0.9741456071245661,0.9985478961775488,47.926644504985745,26.086676386677876,3.126586265899846,1.120855910803372,1.0610291493642845,12.55686351333333,passed,
2025/05/29 09:15:00,0.582966903324924,0.612758640192733,60.41798571439927,75.31986779572132,2.8900140625607387,2.95,2001.3061832873996,2179.7915132730454,0.9739615001139857,0.9974827102353373,48.44467350997413,25.402917132477384,3.139058259913273,1.0959586522337619,1.0420690503622787,12.083431139999998,passed,
2025/05/29 09:30:00,0.5774747125107762,0.6120161164386688,59.776864286936174,74.59498911935113,2.88453465376388,2.95,1982.903537497305,2172.0090941834596,0.973898489562375,0.9975457260937638,48.84331928590095,25.07964911238867,3.1525390774051116,1.0906998290403498,1.0333601746734107,11.984989469444445,passed,
2025/05/29 09:45:00,0.5739902463963957,0.6023530557805776,59.46805976014064,73.67370349033055,2.853467926364964,2.95,2012.9033460905941,2156.8820430639616,0.9740091732901971,0.9962195647318018,48.23117724573642,25.132770058393827,3.1584154184214093,1.0649298604426223,1.021325716960998,11.898348867777774,passed,
2025/05/29 10:00:00,0.5705729740521917,0.5998363118687482,58.874433270728716,72.94550437508317,2.8475285189771182,2.95,2001.8476556484623,2144.139910289658,0.973850793375968,0.9959876932675412,48.252486151183994,25.36463493341396,3.160840317085913,1.0753691252718232,1.0335668324401814,11.805817833333325,passed,
2025/05/29 10:15:00,0.5657299415071225,0.6025909197793703,58.087923068847,72.32116692378084,2.853865383366523,2.94,1963.7103642416075,2138.422608505328,0.9736013449267772,0.9965373253862296,48.94311539423045,24.99290906606821,3.1689698795393793,1.0824466264304555,1.0324212778794997,11.706935288888886,passed,
2025/05/29 10:30:00,0.5607806511900878,0.604218353550262,57.535870599917544,71.77484490956732,2.8475180665176416,2.96,1944.1025592083804,2141.68414166226,0.9737725149842839,0.9969165380769814,49.478906836852985,24.22564064428226,3.174281075248119,1.078146976440177,1.020972080091272,11.63435144666666,passed,
2025/05/29 10:45:00,0.5606853379629825,0.5968232794549255,57.202363289328346,71.01649253404794,2.837898389150152,2.91,1957.2849388142959,2116.0897402071582,0.9734482381632806,0.9958521328329331,48.86897203485012,24.960365807826403,3.1678775851136374,1.0689817849592889,1.0264111987094782,11.55982344,passed,
2025/05/29 11:00:00,0.5553628358538318,0.6004731422447391,56.57099313790238,70.51101328156258,2.8451950624579285,3.0,1920.8181210803273,2113.6423047777553,0.9733634047875578,0.9965839676423185,49.682320450972725,24.46141495792203,3.181759345607269,1.0768689253741353,1.0228158583873375,11.47882688333333,passed,
2025/05/29 11:15:00,0.5509824246410227,0.5959822135339976,56.19218686127764,69.75652844154337,2.8241476702120503,2.96,1926.1948015760493,2113.831358178542,0.9734117048272549,0.9960036958036693,49.61846025205411,23.975345118059984,3.195892607992999,1.0669970048693536,1.0162301701653256,11.409630466666664,passed,
2025/05/29 11:30:00,0.5499477591667903,0.5885705047623683,55.903320941982216,69.02511790994807,2.8129852034342955,2.92,1941.5958297224652,2087.5634727021184,0.9732482572474216,0.9949781166330829,49.073544025280675,24.778877426283128,3.1943762653685104,1.060559224674939,1.0226779288813375,11.333965500000001,passed,
2025/05/29 11:45:00,0.5391356363453954,0.5821928449148943,54.31767051778343,67.02088836204209,2.78810729833194,2.94,1915.2153948266764,2058.610577432043,0.9730412162105644,0.9942952468575565,49.385691288226305,24.327532475277028,3.2063822529120016,1.0465868328300152,1.0069033037274622,11.079453195555555,passed,
2025/05/29 12:00:00,0.5333721940623299,0.5827588568216767,53.41776014350133,66.11049680177766,2.78746982948496,2.98,1881.5788682256089,2048.025805567003,0.9728246818572656,0.9945764175401388,49.9382079321138,24.07629604031765,3.212552124730502,1.0592538837865075,1.0087627946275677,10.953654469999993,passed,
2025/05/29 12:15:00,0.5292041324058281,0.5791860379906563,52.72986407566724,65.1517870229222,2.7727996240107,2.92,1872.309438075601,2039.6138695946138,0.9726369724982654,0.9940805026696609,49.95801163407331,23.56752092491841,3.2169083456332705,1.046532551315485,0.9966302562012903,10.846979476666666,passed,
2025/05/29 12:30:00,0.5305442882210216,0.5800438681267093,53.02162113906531,65.43125282704692,2.782490561771358,2.92,1875.7549342899422,2035.2695106850551,0.9726974301231843,0.9942523219602772,49.997646065152466,23.954589992914016,3.2195520464766294,1.0488298878906457,0.9993399780512952,10.882388604999994,passed,
2025/05/29 13:45:00,0.6810514408840123,0.6624000492929104,82.02984753066833,98.49797801114264,3.073062256438372,3.11,2516.3856969101153,2483.898947512084,0.9776326853257914,1.0002725618200634,44.62426367659807,26.10389569398985,3.012966098929873,1.0046590909236697,0.9423936349441264,15.366186012222228,passed,
2025/05/29 14:00:00,0.6788614032740775,0.6669681266485717,81.64303885551375,98.45263502523649,3.0854436588912155,3.09,2484.5363688888274,2501.0569019542,0.9771741725318893,1.0007453299325482,45.075696155259685,25.879583467881897,3.0156044626059737,1.0357160950647124,0.9630037146078207,15.382767143333332,passed,
2025/05/29 14:15:00,0.6819256076875464,0.672095255358307,84.78178337069849,102.2777718959082,3.1106194240535987,3.25,2583.578942411387,2537.509089886925,0.9773847914160332,1.0008630206368725,44.59884934576521,27.195599978130854,2.98874125145229,1.0587308307585388,0.9839312525515361,15.92975590555555,passed,
2025/05/29 14:30:00,0.6829291793534639,0.6674540927780953,84.22924053147206,100.82438496106595,3.0749341365345297,3.1,2583.8681220664175,2546.290776412036,0.9777827104390993,1.0003377948759893,44.321329498654315,25.73803527098906,3.0009749291157393,1.0255491783098967,0.9580002195242623,15.774900722777778,passed,
2025/05/30 06:00:00,0.6794312176771226,0.6669105704883627,79.3292908839201,98.3435221031266,3.0854099573918767,3.08,2381.0827283458684,2487.315434005317,0.9760391352574651,1.0009860657053824,45.402824914000135,26.795771408588166,3.056882367837795,1.0784827540857906,1.0118515706643108,15.021004166666662,passed,
2025/05/30 06:15:00,0.6811698583406829,0.6663002411595643,79.66855065145724,98.84149244472522,3.076311694078756,3.05,2394.656937139547,2501.7344593042544,0.9761421851504334,1.0008333135619774,45.14213949672479,26.702651794764186,3.0589668731765363,1.0808035408792365,1.0178202264979541,15.062826111666674,passed,
2025/05/30 06:30:00,0.6831643829895573,0.667177747568073,80.093148686198,99.68463885426117,3.0842381792266527,3.04,2398.1059572265685,2510.041274060122,0.9759070255179715,1.0008667459656457,44.96690683391741,27.213167630560694,3.0638391914721854,1.1064147722981859,1.0445868249022217,15.137895079999996,passed,
2025/05/30 06:45:00,0.6851625367968381,0.6676886809622417,80.6158001367765,100.5580643079649,3.0800885762439543,3.04,2415.980446436745,2528.8959474232806,0.975947926460932,1.000794128852248,44.692022632276164,27.274097892006615,3.0582414928833304,1.1174695510503658,1.0581597741998874,15.230657291666665,passed,
2025/05/30 07:00:00,0.6697215360648681,0.6497106221459745,74.59635420741418,92.97438591325533,2.9974086586444812,2.95,2291.5382082900896,2464.1626120021656,0.975390913652256,0.9993627629681479,45.06320543798169,24.84347881297818,3.080599124463509,1.0466394967778827,0.9954863334154527,14.254778816666667,passed,
2025/05/30 07:15:00,0.6972172955866063,0.6755953046904302,90.12628280521714,110.58980473508385,2.94270232702217,2.97,2822.4859021489447,2892.3673113658124,0.9790661390834676,0.9990742471178581,41.87522179592201,20.265518569722715,2.981422519617092,0.9913652457128929,0.9479285468738894,16.81711185,passed,
2025/05/30 07:30:00,0.7037817588822562,0.6851529712269819,94.79165690206398,116.70947569462913,2.9326892667414217,2.96,2983.3925226684114,3061.0385419165204,0.9792900942860386,0.9989676007033843,40.84507179881165,19.01596349083449,2.934898554163906,1.007558423709802,0.9648821616138351,17.726438106666656,passed,
2025/05/30 07:45:00,0.7072543851478301,0.6847003446358066,95.43397505673512,117.61448254810354,2.924689027507398,2.96,3012.813589460053,3093.0649610604164,0.9791981399417781,0.9986654334278329,40.37741186618535,18.623905939386038,2.9201164749534647,0.9992305583643802,0.9628168501648964,17.857795999999993,passed,
2025/05/30 08:00:00,0.7056078906201898,0.6866412513165265,96.04217550029593,118.34041336832527,2.92652202015808,2.97,3033.100169046624,3101.270413625524,0.9794851501112969,0.9988586872180064,40.497878137678,18.717754025013342,2.920587417107962,1.0026811205095263,0.9627028539167392,17.952370589999994,passed,
2025/05/30 08:15:00,0.7048002593684156,0.6867398583271912,96.07386673732334,118.30182772683874,2.924967039420217,2.97,3038.892713677871,3099.86444085032,0.9795947157895346,0.9988555860786601,40.57001501294799,18.513608431121792,2.9182730355587796,0.991175857138351,0.950539579307772,17.95566234,passed,
2025/05/30 08:30:00,0.7066622755548324,0.6878241329412381,96.75099893425723,119.1218445080551,2.923525561050852,2.96,3062.983150894535,3129.9495207204427,0.9795262278332105,0.9987848647966742,40.32601796255112,18.225146008463643,2.9061979897744323,0.9943224582108217,0.9552088871201063,18.10519696333333,passed,
2025/05/30 08:45:00,0.7065417210921977,0.6897357531898193,97.39425454083414,119.88435627414844,2.9249294492458016,2.95,3078.918678577013,3151.394092149815,0.9796062433036921,0.9989213486525751,40.309946232416834,18.041025043641838,2.9075925755752596,0.9998551812869164,0.9587607141835907,18.223225301111107,passed,
2025/05/30 09:00:00,0.7110028882768423,0.6893884439177962,97.44317977350147,119.8644162889168,2.929167898679272,2.96,3070.444722106634,3156.7865614117363,0.9793528530027451,0.9988640477001114,39.757852377424996,18.10964225629022,2.9011849400583434,1.0093917077267442,0.9728354604112569,18.240605973333327,passed,
2025/05/30 09:15:00,0.7097977484341272,0.690496387627637,97.46650453256309,119.86950357167561,2.93296181528753,2.97,3065.1018714762217,3149.3280435131787,0.9795157239744199,0.9990840912393723,39.86718127608619,18.258013450624826,2.9078026989715386,1.0143945024080803,0.9746703046693567,18.226685644444444,passed,
2025/05/30 09:30:00,0.709259685305275,0.6907316034443217,97.46985899353595,119.81212863076881,2.9359157440073127,2.98,3060.54071320094,3143.1009037323156,0.9795444379217981,0.9991688795622139,39.93477983092295,18.39331200519151,2.9141567187945583,1.0173347297833386,0.976342993564766,18.213369093333327,passed,
2025/05/30 09:45:00,0.711652303309632,0.697159930778175,99.24899311316892,122.02747337878228,2.9521084570495737,2.98,3088.1498947415917,3169.117460429981,0.980012614771763,0.9998664689039867,39.37445992577165,18.46484335617844,2.9212477011184745,1.0232881562411966,0.9785180919384631,18.472131877222218,passed,
2025/05/30 10:00:00,0.7196397680969437,0.6944943357171629,99.80031392956435,122.5854268888912,2.9596353988052893,2.96,3112.179919612295,3171.7719787483215,0.979434360962581,0.9993144445156191,38.41341870678465,19.01382632749228,2.890522180482931,1.015016971027555,0.9834542774746252,18.59820648277778,passed,
2025/05/30 10:15:00,0.7130939739377411,0.6951890147112594,99.76916880371938,122.40679281920556,2.9538451418871094,2.97,3116.278107255753,3169.415652469837,0.9797812180063845,0.9994767789011606,39.25817398729865,18.66149193507964,2.911528336186303,1.00606836746447,0.9665833246077382,18.566965975555554,passed,
2025/05/30 10:30:00,0.7115166146066558,0.6933823505847934,99.43198224636578,121.85299572330119,2.9436825221362257,2.95,3120.2820911518866,3177.289611992044,0.979668728031705,0.9991878036290732,39.54462335801497,18.154140472215943,2.907997045107993,0.9973669836036216,0.9582674839415822,18.53805175444445,passed,
2025/05/30 10:45:00,0.7086635278251292,0.6929624872218769,99.24369669776374,121.49913859965848,2.9378398097600384,2.95,3119.3358667217226,3178.0960005386023,0.9797823631251625,0.9991783681272994,39.92141613448752,17.860592298323176,2.9164717468392176,0.9949996068884241,0.9530243823391437,18.50084603888888,passed,
2025/05/30 11:00:00,0.7217705664596183,0.6953429000201552,101.84946911942085,124.1077091923321,2.9598174763491354,2.98,3153.133671743588,3205.4232718843464,0.9798612179568545,0.9994482253343209,37.887901772660946,18.72550582405338,2.928988745998095,1.0232395777634,0.993421569398983,18.820167966111104,passed,
2025/05/30 11:15:00,0.7284762556358881,0.6956285574819214,102.2178354462749,124.59326261589953,2.971672479714621,2.95,3151.403548301891,3210.865340179421,0.9794601673806241,0.9993831687813658,37.013700772885336,19.080589184550398,2.91300596926762,1.0319800849894034,1.009199748666984,18.906579364444443,passed,
2025/05/30 11:30:00,0.7279646070223508,0.6966627576267471,102.77403558077972,125.43065402076199,2.9852683052289044,2.96,3163.8108932740793,3201.8098376417615,0.979472228054943,0.999583965790395,37.089790836526106,19.649976779793096,2.9093074049667873,1.0196499282954783,0.9967282650670156,19.003085811111113,passed,
2025/05/30 11:45:00,0.7291034903645638,0.6984496251591391,103.25165085401487,125.97989300563266,2.982462382071537,2.96,3179.9945074586253,3227.1108857905524,0.9795226864573527,0.9996068946447774,36.883438417602356,19.08865837253922,2.9004072864733854,1.0150764422205603,0.9920029127494052,19.108950813333337,passed,
2025/05/30 12:00:00,0.72737076947675,0.7033778879359183,103.64845625304757,126.6718497046942,2.9873088867847324,2.96,3177.931075906452,3249.284491085274,0.9796602444549187,1.0000542844453,37.095784914792404,18.439785855277357,2.9064850343038873,1.0134996640583398,0.9829283708967804,19.200078180555558,passed,
2025/05/30 12:15:00,0.7207290417138011,0.7024556643877364,102.08812824144276,125.01505697024588,2.97781193719113,2.96,3145.119018896477,3241.483527246559,0.979400138130649,0.9999565063980025,38.26062089526762,17.78482372445795,2.906457550628599,1.0072559647992738,0.9683708915395731,19.018101299999998,passed,
2025/05/30 12:30:00,0.7168264563059576,0.7020826830250438,102.13133296685399,124.82169790705161,2.9780433895195233,2.96,3146.988041484323,3221.1954936319207,0.9797166860511776,1.0000739550841704,38.71900985397622,18.11708558511713,2.9262871566443374,1.0078040301663582,0.9647819132254727,18.96472688,passed,
2025/05/30 12:45:00,0.7200763147470928,0.7003277321889276,102.1848050907042,124.75174739185955,2.9801246519375284,2.96,3147.214101451192,3226.841095045026,0.9792839695521798,0.9997706561205728,38.413926916806346,18.136739095283883,2.921175312887856,1.0067391705017126,0.9692531752539761,18.995479023888887,passed,
2025/05/30 13:00:00,0.7215137982525136,0.7001483035751647,102.46272151073721,124.97177909088686,2.983049709409302,2.96,3152.222717152923,3228.252719320982,0.9792211594885756,0.9997314302187589,38.22029649651326,18.25154635536858,2.921796309931633,1.0074961623667962,0.9719404794979909,19.03327539666667,passed,
2025/05/30 13:15:00,0.7212916965276539,0.7011319947986462,102.79085832710597,125.29169994577816,2.9877211972679882,2.97,3154.740312950341,3228.441872743946,0.9792872191749328,0.9998712167848319,38.224719880899336,18.332084457869247,2.929025630243017,1.0087539945096773,0.9720601850501466,19.07116872222223,passed,
2025/05/30 13:30:00,0.7223871075940113,0.7006427373368255,103.02751102173116,125.44443323629955,2.9890096973360647,2.96,3162.3894080104114,3230.5487208611803,0.9792083402155597,0.9997713953166585,38.09068579924207,18.371212003296353,2.927561860495525,1.005739003516017,0.9711741718068307,19.108554061666663,passed,
2025/05/30 13:45:00,0.7199367104008736,0.713953197002135,109.91485608314754,134.74177389488415,3.0288658401023456,2.92,3351.728004382041,3365.959675219739,0.9800437584161725,1.0010747739610808,38.09068579924207,18.371212003296353,2.907430567620546,1.0321622655350082,0.9936142090611509,20.346974737222222,passed,
2025/05/30 14:00:00,0.7474094479602829,0.729118346341503,110.06729338848416,135.3238812953231,3.092801163337112,2.92,3234.628576811214,3327.3136900394393,0.9795892271079356,1.0023386965797738,33.77976503889468,17.272762926442518,2.889611164145362,1.0109112691443163,0.9789544081989127,20.294782676666667,passed,
2025/05/30 14:15:00,0.7462299335100376,0.7332880331327432,110.74309758568481,136.02282152959825,3.102788003805645,2.92,3244.0854370813695,3318.9406455260223,0.979687311273343,1.0025061323219888,33.934108453487575,17.186369520948592,2.9049281454017355,1.0083261064079825,0.9710574978917967,20.363678597777774,passed,
2025/05/30 14:30:00,0.7434963306683932,0.7267049921552199,109.92454364382493,134.86987654536856,3.09100553900967,2.91,3231.31026893939,3319.6773987029983,0.9795594645823826,1.0022789154868679,34.474926770665995,17.7694889296663,2.9092855698693953,1.0060722458504978,0.9726759280245656,20.24913916666666,passed,
2025/05/30 14:45:00,0.7412649487171827,0.7209052704960179,108.8312940795444,133.38217711518965,3.078734075853399,2.92,3216.462437130908,3313.0500162356966,0.9792529760470519,1.0018612228829809,35.01285618649526,18.484110009355934,2.9079340636495923,1.002807750883364,0.9727146971188626,20.102632488888894,passed,
2025/05/30 15:00:00,0.7317080642335563,0.7150085840432383,106.75037925120131,130.68684230048092,3.059291365179535,2.91,3185.681245020259,3281.2838904227087,0.9790047223354774,1.001372297376493,36.71164235119234,18.98196556435646,2.9222729240750076,0.9957035450350722,0.9597448995065566,19.784330597777778,passed,
2025/05/30 15:15:00,0.7092787704286171,0.6847811023944143,97.03245345056918,117.74447493353034,3.0119772948985015,3.07,2973.9519872948663,3012.8352295969253,0.9776481194899745,0.9990730377545102,40.72925751096951,21.630098553845585,2.997687728143814,1.0419130597249662,1.0016170315635708,18.032067166666668,passed,
2025/05/30 15:30:00,0.7066280827402659,0.6822452740963526,93.41375956409792,114.18072331673075,3.05520442387602,3.08,2819.813655069512,2898.475770862552,0.976340854142022,0.9995277365161651,41.637070850384134,23.65036623852011,3.0201099202451775,1.087214646258691,1.0418723745554086,17.470543151111112,passed,
2025/05/30 15:45:00,0.6942979451547732,0.6775652204965255,90.26336300710169,110.16468701722607,3.0526066833194503,3.07,2729.6761683512696,2814.7779537005104,0.9761235815607507,0.9995575898283304,43.41617369419472,23.83101557196579,3.0569731022706277,1.079536710980136,1.0216581642159859,16.925037708333335,passed,
2025/05/30 16:00:00,0.6886765394752138,0.6719117153073736,87.60078906165711,106.4112626539673,3.050167131694364,3.08,2647.9366907993344,2729.814945095568,0.9761820368464346,0.999577380000307,44.144993850697865,23.819187556016583,3.086807913533915,1.0483888792434977,0.9885905580533337,16.403041282222226,passed,
2025/05/30 16:15:00,0.6849581551957522,0.6693867023622433,85.81636986609328,103.98731440044776,3.0544019691677287,3.11,2586.2962123943084,2679.838866358043,0.9760557050268445,0.9997331339783544,44.68005422662222,23.908066790083854,3.1039620145398916,1.0485161894698802,0.9853453548713774,16.084893354444436,passed,
2025/05/30 16:30:00,0.6839661868617564,0.6674322319063247,84.67426540059208,102.50253761734616,3.075904255562234,3.08,2537.7814774093235,2630.6748980619977,0.9755032717276305,0.9998073542350062,45.006215883495365,24.68343432488274,3.11255959251482,1.0517539747876412,0.9882971300068621,15.897676959999998,passed,
2025/05/30 16:45:00,0.685912825527029,0.663034685662276,83.53652672108164,100.74551817587057,3.0822401197311327,3.08,2497.3507717280527,2597.147968014944,0.9749732313002867,0.9995381663986174,44.94200068844759,24.924731664610906,3.116687383815703,1.0516670378598243,0.9942412839318584,15.702468405555559,passed,
2025/05/31 01:45:00,0.5748865921405074,0.608948894680542,57.97439509357342,80.00165162265573,2.8077857808536013,2.99,1960.806339949151,2247.948069753026,0.9696987116725974,0.9951117131712827,47.98191240399437,26.421767474458672,3.2380798585594106,1.055309394900413,1.0089485117166894,11.817280786666664,passed,
2025/05/31 02:00:00,0.5611781469371036,0.6097798149088738,57.91118298100854,79.52496467664552,2.793915867277074,3.02,1958.4012591812009,2248.324457616797,0.9707603167265973,0.9956908686361728,49.10747687855812,25.994266475776442,3.307184083629256,1.06977672151364,1.0001993061201142,11.75323772944445,passed,
2025/05/31 02:15:00,0.5539319055209383,0.6086024386183612,57.52839218019512,78.73448028584359,2.787865884077502,2.97,1950.5249426628989,2234.266835787939,0.971118330231908,0.9958146343347497,49.589896034894835,25.88829481772439,3.3335764068926372,1.0698666341032261,0.9929094034958391,11.666638231111108,passed,
2025/05/31 02:30:00,0.5516976635579591,0.6024154922430924,57.2235103424758,77.85777424730527,2.781111698359318,3.03,1961.3509713743088,2204.556054682705,0.9711493374789945,0.9951386375058195,49.307439590678136,26.509443188339336,3.3326531030944544,1.059118576990224,0.9910704989535909,11.585852764444438,passed,
2025/05/31 02:45:00,0.5475435704236069,0.5947065724117022,56.77778502438424,76.6340022427065,2.755339577279898,2.97,1975.0775739770302,2197.9901287527973,0.9711644660857173,0.9941565290586806,48.957470239051,26.167517609789563,3.342774761103264,1.0453834633118544,0.9867622526670241,11.498218599999998,passed,
2025/05/31 03:00:00,0.5442197549875502,0.5957727737038485,56.227126247971825,75.93779799121866,2.7633524868891453,2.97,1949.6077046702808,2182.1123892507967,0.9710301042493027,0.9945016574416162,49.388253167971314,26.250742937998098,3.346044773205491,1.0544648570470232,0.9913318021415585,11.417398996666662,passed,
2025/05/31 03:15:00,0.5435879872904922,0.595160056523684,56.120570615002755,75.63161661295435,2.7685903711655238,2.94,1939.4808462963401,2179.9065875489923,0.970775358217492,0.9945354778138991,49.40699407769178,26.642279167348278,3.355027768472078,1.0884960518912514,1.0238430788332935,11.404896384444443,passed,
2025/05/31 03:30:00,0.5442333167632569,0.5959035666444471,56.07776564429388,75.44859532172924,2.77386637484415,2.94,1933.031282200817,2178.9400890776465,0.9706755964560598,0.9946413839111441,49.47564165544685,26.444387427607758,3.350455328740859,1.0838656229747385,1.019582876546648,11.406059121111118,passed,
2025/05/31 03:45:00,0.545326351879523,0.5935510350665054,56.15371809671183,75.20628531868505,2.77426396976421,2.95,1944.3221070782515,2165.01543887354,0.9707979922285042,0.9943441203498079,49.28227491208527,26.620882656408643,3.3401688400489427,1.0646608396393833,1.0068931382282391,11.400387093333336,passed,
2025/05/31 04:00:00,0.5466009408747368,0.5873303896011788,56.291880919392746,74.76918151310014,2.759169873628385,2.96,1972.2414051628573,2159.927320283139,0.9708753412146492,0.9934145170136481,48.66031161748635,26.5952687396878,3.3328649079666253,1.043789873234479,0.9989029001809407,11.401355459999996,passed,
2025/05/31 04:15:00,0.5452562697206838,0.5922364169804152,56.21920250699006,74.79736935279676,2.7742838347365266,2.98,1948.1582131348146,2161.917820625765,0.9709150366592174,0.9942407484743367,49.2471202392022,26.473393149600152,3.3402582211505916,1.062554049431171,1.0067500562047438,11.402517499999995,passed,
2025/05/31 04:30:00,0.5431284482311932,0.5964346217340153,56.122826704309695,74.7076615396625,2.7822265391673313,3.01,1926.4645532904847,2172.295694828241,0.9709591373577733,0.9949375602607947,49.79790421876952,26.01407790106907,3.352947578090701,1.082115423221005,1.0152320619927113,11.403679539999994,passed,
2025/05/31 04:45:00,0.5453800136642959,0.5913805451678669,56.26997615361911,74.39968070617019,2.7752256488606895,2.94,1949.9090402374168,2160.237694923646,0.9710054370526717,0.9941895007570887,49.244556468367655,26.253335662152786,3.338765182655487,1.0602156625635497,1.0060263372476153,11.406584640000004,passed,
2025/05/31 05:00:00,0.5461006544911877,0.5890952584943332,56.31336281754945,74.12817574726417,2.7711576288988207,2.95,1958.7957887841908,2157.850425912191,0.9710404845352932,0.9938789820913271,49.00202676869718,26.281924908172474,3.333131195692246,1.0588884159250502,1.0096295124350927,11.407875563333333,passed,
2025/05/31 05:15:00,0.5460521388308837,0.5948075307378325,56.26546931035635,74.25618498386275,2.7932007921161057,2.97,1931.5726373337661,2155.496576912732,0.9709767972581417,0.9947949931819263,49.58951178023225,26.293966804092104,3.333978898889699,1.0757681488156237,1.0161343462490542,11.41600496666667,passed,
2025/05/31 05:30:00,0.5475755817231526,0.5918065169017368,56.32492873262856,73.9749703791005,2.7895441205060956,2.99,1943.7129916841109,2149.1712814381244,0.9709614534054474,0.9943486562001891,49.26742715271794,26.342805580570303,3.3238922572776066,1.0629959424427933,1.011333522347248,11.417281259999996,passed,
2025/05/31 05:45:00,0.5475729954574916,0.5891140944432753,56.55648664407761,73.81465245414779,2.7809046017677805,2.99,1965.7582292988848,2142.763069635174,0.971393346046097,0.9939809244133108,49.073403451357265,26.094896789970754,3.3211142919355825,1.0321418345610158,0.9853246277334993,11.425405786666662,passed,
2025/05/31 06:00:00,0.5472741042516743,0.5895406279150928,56.59841881429407,73.67325235793056,2.7822506940933396,2.99,1964.2325074590656,2144.525889651325,0.9714814657626558,0.9940867115919022,49.1669645117612,25.90247217237336,3.3231075214606607,1.0332039935287751,0.9850008007270284,11.431595902222222,passed,
2025/05/31 06:15:00,0.5474694653641852,0.5954572428150504,56.37718310913769,73.65398393121674,2.8021654993318816,3.0,1931.572401352358,2147.2613890590706,0.971272698801244,0.9949778819322758,49.732517722631854,25.65387868338066,3.3168225978764005,1.048554045928156,0.9913256624133796,11.429567324999992,passed,
2025/05/31 06:30:00,0.5479150014331693,0.5906793573016775,56.515832414387575,73.30540538349604,2.7889874213963455,2.98,1954.4056909854648,2144.3939261446335,0.9714201433552926,0.9942804397111694,49.310604209425655,25.522198991637175,3.3149384332706644,1.030671824837616,0.9822946164499033,11.431500575000001,passed,
2025/05/31 06:45:00,0.5484733976186467,0.5911546855933749,56.40930643301293,73.0864095266934,2.797862893980015,3.01,1947.1537230210592,2132.874932701825,0.9713852234501045,0.9944252172377727,49.3724515155611,25.79435585489139,3.3050658901326337,1.0345814478454523,0.9867335919209531,11.415360782222221,passed,
2025/05/31 07:00:00,0.5472432897636453,0.5906909333895539,56.3729511862599,72.78839414957156,2.792066165965655,3.02,1949.9696908090393,2135.2081228803004,0.9715782853858592,0.994374623213335,49.45474881854671,25.20320374985957,3.3068404470288426,1.0179358370873433,0.9700471885037598,11.406086755555553,passed,
2025/05/31 07:15:00,0.547126680559684,0.5908589847369875,56.245706995462925,72.47853773760951,2.7889637474805884,3.0,1947.4213905432305,2138.9754796865113,0.9716493193450391,0.9943946780191831,49.49332233042969,24.73814817138923,3.2978115124371326,1.0133811555266166,0.9660118075166391,11.396812728888888,passed,
2025/05/31 07:30:00,0.5446560026288257,0.5915942430360366,56.250571726738016,72.3360258884417,2.798252856786603,3.04,1937.5098176226134,2129.6309679644205,0.9717019173284638,0.9947119243928799,49.80198901748034,25.174178160592827,3.3186748640998585,1.0315658782069992,0.9782151205880578,11.380888322222226,passed,
2025/05/31 07:45:00,0.5471669875746403,0.5853143944780435,56.24524846478314,71.82104831220224,2.784856320550876,3.0,1960.97144368156,2122.406138483774,0.9715582372637499,0.9936888086749674,49.10642014946177,25.075567319894283,3.300425007549599,1.0066939262681713,0.9688264946027028,11.371619868888885,passed,
2025/05/31 08:00:00,0.5479334097718029,0.5826426400970406,56.19774114640986,71.49363796743569,2.7851556688256838,3.0,1966.1935645484189,2110.9641686569203,0.9714822294805756,0.993358675737019,48.85483309877929,25.502897499995846,3.2932507850813937,1.0108822993425521,0.9787378755001462,11.355518973333325,passed,
2025/05/31 08:15:00,0.5452144924752753,0.5839735734765223,56.227637165258734,71.34880037342647,2.785103150118976,3.05,1963.8080954352097,2110.100654712389,0.9718649526202593,0.993680651242203,49.225645309221925,25.14118221490883,3.3058445901775455,1.0054789092462812,0.9670121835496425,11.346256093333336,passed,
2025/05/31 08:30:00,0.5436776352992893,0.5875666048129956,56.13451985895529,71.3297123071225,2.805306313286538,3.04,1937.1340128418144,2104.1334807074213,0.9716690290380636,0.9943982773114356,49.74808135288588,25.624738478661545,3.321928912997221,1.0363104412023774,0.9886081535112733,11.336993213333335,passed,
2025/05/31 08:45:00,0.5450519712197593,0.581435926824384,56.07198995506187,70.7521421509717,2.7886315951353646,2.98,1958.4443152686006,2101.222307909558,0.9715539523376713,0.9934057827717181,49.12901789755308,25.371401211951977,3.3095290668669644,1.0150747767501043,0.9811366926953305,11.320914611111109,passed,
2025/05/31 09:00:00,0.5446874816536765,0.5871341545744208,55.81495148701634,70.67846827901772,2.8077417994769966,2.96,1925.1524728332388,2103.654651492466,0.971368248739272,0.9943046512611183,49.735817948139584,25.134491625932515,3.3050680171593445,1.0315996240469338,0.9883374327269296,11.311850165,passed,
2025/05/31 09:15:00,0.5471443193964396,0.5872264450436026,56.21442409020883,70.91839876113144,2.8132267924790306,2.96,1933.3966042647774,2108.1219686646436,0.9713582217800498,0.994281335822322,49.623663503119296,25.15362449247358,3.306824476996996,1.0310285402883383,0.9893206000210768,11.369708331666665,passed,
2025/06/01 13:00:00,0.702749351455146,0.6568631527654536,88.39801179606627,106.46371612251784,2.9890211179732864,2.99,2656.9529937329075,2853.6563227942456,0.974174635409034,0.9971647613883223,43.01023531589391,20.4503473217755,3.186551393655908,1.0044183041219332,0.9837464851540076,16.471327619999997,passed,
2025/06/01 13:15:00,0.7020471060382582,0.6583091301998226,88.57211126400503,107.0430096763335,2.991201397749504,3.0,2651.9177697133637,2863.6777144554685,0.9741000276323584,0.9973234941244591,43.13282939816688,20.6614035357542,3.201992477956947,1.0216611297122031,0.9991695422047742,16.498256921666663,passed,
2025/06/01 13:30:00,0.7021817007126576,0.6581188680707273,88.89109831401454,107.59961759724979,2.9857702222964257,2.98,2665.9693191983965,2871.033890928149,0.9742062596257225,0.9972183568635644,43.074804721161705,20.577218521759413,3.206068123052841,1.0096480597556987,0.9891261384049784,16.532219305555557,passed,
2025/06/01 13:45:00,0.7070798518177499,0.6560083501040568,89.12985039792305,108.03574585847156,2.9869657261291613,2.97,2673.945261442992,2869.815789234087,0.973878808766972,0.996832181379861,42.53585227169032,21.181020618015854,3.200864788565492,1.0165739721602507,1.0056332055244663,16.559024252222223,passed,
2025/06/01 14:00:00,0.7057125515228052,0.6565452810543149,89.49584107480578,108.66808269927196,2.983508062343531,2.97,2682.6738373623575,2876.530911833551,0.9740664582802327,0.9968997812933025,42.65015942042296,21.231733179220644,3.218137657935423,1.0162325189497736,1.0043237214986551,16.58593218944444,passed,
2025/06/01 14:15:00,0.7067045069360597,0.6608800632529208,90.04523630018592,110.05669762921049,2.9862915831579877,2.98,2692.089002165181,2920.363812062672,0.9737823367008637,0.9970777958858599,42.62375173890881,20.983938666429783,3.2058749285388,1.037687719985662,1.0231615585730929,16.7604206,passed,
2025/06/01 14:30:00,0.7042106054747977,0.6607045816561806,89.53423008715146,109.77437870038891,2.9850943138242965,3.04,2671.8199152432026,2906.3729302323472,0.9738292343415478,0.9972104722880702,42.943480725241976,21.055333432782135,3.2245108184184486,1.0314551677476431,1.0149014424902647,16.651431744444437,passed,
2025/06/01 14:45:00,0.7008417610309275,0.6601850206992259,89.47742225174943,109.91539617462671,2.977429777681194,3.0,2692.0796600889903,2875.5884354824666,0.9745957695296247,0.9972572606764902,43.108707214817365,21.357772174212148,3.21710102393211,0.9952656283559151,0.977331908964604,16.577340779999997,passed,
2025/06/01 15:00:00,0.7052312898931701,0.6547169123240546,88.56862825168068,108.63893998994806,2.964475625021108,2.98,2669.848854836954,2866.1784883517653,0.9741914279208922,0.9966602942300044,42.667898768717556,20.94157390623277,3.217798302007386,0.9780881662046643,0.9716388667649175,16.411418118333323,passed,
2025/06/01 15:15:00,0.7041278593512275,0.6510098874084185,86.90898700972846,106.12568948904264,2.969762257555822,2.99,2611.0481587443387,2823.214200901796,0.9737730779548235,0.9966160458757076,42.97580887306571,20.876562286038197,3.2291575393011405,0.9760238523498568,0.9700396565316832,16.13846725333333,passed,
2025/06/01 15:30:00,0.6983611987403893,0.6466444416170138,84.99091523710734,103.18570656699536,2.9670001901912677,2.97,2552.958048932151,2762.88053346553,0.9739230816807587,0.9967306139320183,43.69062312554476,20.420944256450447,3.253300246281185,0.9468159833145195,0.9373104263824003,15.772094084999997,passed,
2025/06/01 15:45:00,0.6877252123762901,0.646306410399837,78.24297314324899,96.4919132807363,3.0616500899831376,3.04,2274.486184157696,2546.6390564304497,0.9715447993985672,0.9982297359378761,45.899008808183964,24.39720915211683,3.2902905920391583,1.0298319680927668,1.0047258302642614,14.760598526666671,passed,
2025/06/02 15:30:00,0.6762785243252507,0.641600273230845,78.35628566402012,94.68359306913462,3.1241629026549464,3.13,2287.5367402633406,2382.975218081311,0.972572533553585,0.9986903547489602,46.974000437472505,27.49486679682257,3.308431248070293,0.9789427552989362,0.9417207162850997,14.591440196666664,passed,
2025/06/02 15:45:00,0.6752894733662426,0.6461890799749092,78.16835311683603,95.1250328590221,3.1376041009169393,3.15,2266.527685525519,2400.2624922795253,0.972094239912772,0.9990864262013908,47.25085469810589,27.52164660133843,3.3019751825930723,1.006157117632391,0.9618701465274316,14.642539999999999,passed,
2025/06/02 16:00:00,0.6799845968039411,0.6410836501335289,78.91280434614448,95.65443498648712,3.13891037616628,3.12,2296.1190456851177,2380.4967132649485,0.972192326363349,0.9985586261744839,46.64343508945278,28.55289546032741,3.3088420529650002,1.0007014307512543,0.9691745948008489,14.679477731111104,passed,
2025/06/02 16:15:00,0.6777549942185989,0.6444479846801296,78.99263677191882,96.12411624884794,3.1371336052624015,3.12,2299.423221706585,2395.7563525047526,0.9722865586150246,0.9987949921938558,46.886704914361296,28.13133466006857,3.301619031576015,0.9951512927175694,0.9575429316070759,14.729405625,passed,
2025/06/02 16:30:00,0.6777822543492691,0.646671445661921,79.06023083880237,96.53852778467957,3.1386130147896663,3.14,2295.222538497958,2413.667833820917,0.9721001515951191,0.9989346738307149,46.94452861104628,28.008434064317875,3.299387377569142,1.0115315577222554,0.971160769141009,14.779384607777779,passed,
2025/06/02 16:45:00,0.6770854253361619,0.6475069785182072,79.5083440972647,97.17449104691228,3.1375262783626905,3.14,2308.733008113297,2420.3324633739526,0.9722893095648245,0.9990022621038557,46.967923379782015,28.098360289773552,3.3058518024610715,1.0115272318394701,0.9697905471483356,14.83756718888889,passed,
2025/06/02 17:00:00,0.6788806179399957,0.6471180657407564,79.73663255297457,97.52896576316896,3.135289105224771,3.14,2315.1966654451503,2430.548799793732,0.9721594119958761,0.9988593149119215,46.7902569132072,28.08957347753473,3.3054624784729025,1.0143645649032442,0.9757011443566638,14.879284053333329,passed,
