datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/06/02 17:15:00,0.6834743815222418,0.6445404307648102,80.14818055469644,98.04333235881813,3.1419923759058532,3.12,2326.853652029005,2424.722397839029,0.9719201239152996,0.9985601669436511,46.302229030106595,28.9047503773285,3.300054336765227,1.0269425977865012,0.9976585565224654,14.929415722222215,passed,
2025/06/02 17:30:00,0.6824403220683589,0.6458323991092746,80.543344331025,98.39533592017985,3.1396539892230995,3.12,2340.0341024759095,2435.701748714795,0.9721381430377433,0.9986602065067833,46.35765412526484,28.73896129603124,3.3002277441539385,1.030225029882231,0.9974051500674163,14.994158116666672,passed,
2025/06/02 17:45:00,0.6810078990829802,0.6464267042605311,81.0542145129432,98.37896019276526,3.144274108902749,3.13,2353.1778231721087,2437.63937887699,0.9723471335456423,0.9987720771415778,46.465504528370644,28.65726004268253,3.3065104112479307,1.0336012094433096,0.9960479263404793,15.063642488888892,passed,
2025/06/02 18:00:00,0.6817403201912714,0.6448212607041314,81.05246998353658,97.7495072968058,3.148910653100808,3.12,2354.5845507710746,2427.202987459834,0.9722978466014385,0.9986479447159763,46.39114308147299,28.686623529550353,3.301988988377692,1.0320251607210968,0.9954401171714626,15.057421719999997,passed,
2025/06/02 18:15:00,0.6826230242829818,0.6420364608621392,80.93259352819337,96.99467289556881,3.1608808527537544,3.15,2351.5897773297706,2399.3997882406575,0.9721782188546234,0.9984963991137983,46.3215699605082,29.186218048793965,3.2987296228994762,1.0288715012184564,0.9952262122019253,15.017311949444446,passed,
2025/06/03 13:00:00,0.6863649544770992,0.6491473740180018,82.46323469891641,99.05259111280623,3.1473905549800154,3.11,2411.32847370299,2464.9558777344673,0.9729916097338972,0.9988875951697934,45.57623143968769,28.686275863094448,3.2354930545367537,1.0675252905762382,1.0283899433146457,15.347571311111102,passed,
2025/06/03 13:15:00,0.6855958335776539,0.6485319665122172,83.0062563837014,99.62899423093666,3.1433648025587866,3.08,2432.65477678532,2462.266083790387,0.9733547512177733,0.9988555130258626,45.548577673820816,28.899362299297067,3.24601719683696,1.0570258540153743,1.0188355488276089,15.386521944444443,passed,
2025/06/03 13:30:00,0.6865383130738133,0.6500063072758174,83.06848245486184,100.02578975954691,3.1446121375375213,3.1,2430.254310868986,2477.6838168367603,0.9731331044109476,0.9988936261785295,45.505477041311885,28.811460463976896,3.240588383207204,1.0694780896386065,1.03087953788448,15.433561806666667,passed,
2025/06/03 13:45:00,0.6862208684407388,0.6509554042000452,83.34010005956571,100.5321624092095,3.146067958871285,3.11,2435.844594431166,2484.77127208353,0.9731156568547288,0.998944332973042,45.55175870616049,28.854233742209217,3.2449638336185207,1.0710274865079752,1.0314903789234229,15.480591915555548,passed,
2025/06/03 14:00:00,0.6875743746207416,0.650071242974644,83.59127838178041,100.98988564889166,3.148312145827001,3.06,2449.1459904436356,2480.3966997787984,0.9730809711847719,0.9987924595936423,45.39187715355526,29.205764304111067,3.235224324787691,1.0631217959367327,1.0278541598578526,15.519739125,passed,
2025/06/03 14:15:00,0.6859250732752696,0.6534238324922832,83.60498357053066,101.37346065067769,3.148712931429994,3.11,2435.2042586222983,2506.070649902381,0.972906074786051,0.9990944377484379,45.66127142504186,28.827578525756554,3.249653074909207,1.0895667012551737,1.0472640715644521,15.558656202222219,passed,
2025/06/03 14:30:00,0.6847006433305134,0.6542932624086866,84.05412448331532,102.01029417022329,3.14562327388709,3.11,2452.7744532775246,2510.869389459518,0.9732030522531095,0.9991655972819051,45.714114887832636,28.849569682472737,3.2524435083639327,1.080764616935907,1.0369112111270344,15.613753594999993,passed,
2025/06/03 14:45:00,0.6855725575065246,0.6543844564352409,84.25590556439772,102.45543046299007,3.147688889569155,3.11,2458.173443497804,2514.5711129864935,0.9731204888330118,0.9991321349776985,45.63220740473888,29.018946390855497,3.2500974339794673,1.0818511953164487,1.0398919041562058,15.652652791111116,passed,
2025/06/03 15:00:00,0.6864109967232038,0.6560992146255248,84.2127908022941,102.78337231656482,3.1492021102107604,3.12,2450.4286149178447,2532.275990978119,0.9728367673837357,0.9992053238740637,45.62364824786887,28.87007465118431,3.2453775872394854,1.0998358497237253,1.0567330550427922,15.691543859444444,passed,
2025/06/03 15:15:00,0.6864881305439652,0.6546118984551101,84.87709993887157,103.36170100256285,3.1404775126902984,3.07,2477.232183825261,2534.34467219298,0.9732075471840961,0.9990355955185458,45.48613512096648,28.93748470560664,3.25869900538023,1.0839535347554417,1.0440390147372356,15.738744419444432,passed,
2025/06/03 15:30:00,0.6837591161869964,0.660087125153921,84.54053180960857,103.70609368452024,3.1494825859489484,3.1,2448.809715153274,2558.193044713904,0.9728460028620606,0.9995587868781992,45.954555902329794,28.58149169748816,3.2611352147286543,1.1170336555907756,1.0656044992262812,15.769468,passed,
2025/06/03 15:45:00,0.6853112430114691,0.6591876630098394,84.72955154088325,104.09908286093996,3.157179905054235,3.09,2445.5739185425846,2556.6772829333836,0.9726025157773857,0.9995283586721941,45.84241728054203,29.09803927715889,3.270221347073791,1.1389510984459914,1.0908005294018015,15.79300697333333,passed,
2025/06/03 16:00:00,0.6905221226202641,0.6530038422552905,85.41014065021032,104.425932966625,3.1465084392981355,3.08,2484.533126006515,2542.115613422265,0.9728309542752505,0.9988283723814751,45.102930436980884,29.67435645833571,3.2664719294921545,1.110294460550648,1.0793879285072399,15.816392679999991,passed,
2025/06/03 16:15:00,0.7001253837922483,0.6627078368284985,92.48509593818908,111.3838892715237,3.018249759606067,3.01,2782.3196340433815,2862.834579069345,0.9749299907574499,0.9974421224311301,43.079390392291465,22.74658750423585,3.203590066387799,1.0118303063527414,0.9854373238246514,17.038485346666665,passed,
2025/06/03 16:30:00,0.6960607047265931,0.6582209924165469,89.69753933661814,108.07047393930029,2.981402554059891,3.02,2719.877674740835,2841.8897885022066,0.9752250576112743,0.997246837586079,43.51516694446537,20.415172708831708,3.202277486808238,0.9478943791759287,0.9219667784819674,16.581867720000005,passed,
2025/06/03 16:45:00,0.6989620870939546,0.656977756017713,89.58950648669551,108.0344669417059,2.9731981079929133,3.03,2720.5600291187648,2858.3548115361873,0.9750169534507334,0.9969806959354527,43.20350660897988,19.99510247933833,3.192749820253531,0.944883151172236,0.9240785958856251,16.58721904888889,passed,
2025/06/03 17:00:00,0.6998636113054537,0.6575060351003071,89.67120803500633,108.38987043336364,2.9744355732845253,3.04,2719.3658356317364,2870.6202677282217,0.9747363767069384,0.9969099138273301,43.18755429033118,19.871649525779937,3.193161605756394,0.9439135037475233,0.9242231217598781,16.627053520000008,passed,
2025/06/03 17:15:00,0.6995505345993764,0.6584885296850588,89.97702463232335,108.90161643700601,2.9743636618542917,3.03,2729.9572886287283,2876.8643532156,0.9748407971524703,0.9969651322733923,43.19046728906124,19.977463005394828,3.191980979077972,0.9463224236389958,0.9257948859036574,16.676726549999987,passed,
2025/06/03 17:30:00,0.7010695509855309,0.6587553387031508,90.2586317224623,109.30021425279341,2.9773196174550476,3.04,2735.2398156700383,2884.9959030275822,0.9746721292626775,0.9969038816773466,43.049215722635566,20.21319917546665,3.1907483689037828,0.9567295375876359,0.9377458455648628,16.733238059999994,passed,
2025/06/03 17:45:00,0.6981451638395267,0.6604847511840903,90.66059361429642,109.82872894762103,2.9791406632833324,3.04,2743.2859328611457,2890.12160499997,0.974876154102315,0.9971252070623488,43.36603761773611,20.1828465538446,3.2058995145546025,0.9558847038728896,0.9320844373586648,16.782713468888886,passed,
2025/06/03 18:00:00,0.6997152720663764,0.6608534036681426,90.80320934575485,110.09110817806419,2.9783119720889424,3.04,2748.600778354133,2902.85905171232,0.9747499346971805,0.9970511901235692,43.2024223057653,20.07226577422505,3.1966101050881175,0.9589693269009129,0.936703176525886,16.831810471666657,passed,
2025/06/03 18:15:00,0.7031276663718292,0.6599130225885674,91.10838590449879,110.40941552412015,2.981302512883873,3.04,2755.8470148241418,2908.794853328647,0.9744376294212077,0.9968010513661517,42.85966121567263,20.332571346543126,3.192581194749228,0.9648354372468835,0.9476621490791513,16.888011036111106,passed,
2025/06/03 18:30:00,0.7025940956471901,0.6605957133909774,91.51702775150761,110.91530710368156,2.981780406552692,3.03,2770.1978616219585,2912.3482913735297,0.9745685575397387,0.9968270789765572,42.882269160737145,20.42336395897686,3.194027702716378,0.9627477112107596,0.9447354983619314,16.944104778333326,passed,
2025/06/03 18:45:00,0.7034234119660727,0.6607681330345105,91.84534726344955,111.30950356013498,2.983217154134556,3.03,2780.092821303165,2916.168302848822,0.9745648186630909,0.9967885458491961,42.77122487924784,20.605896737174724,3.1931879013261626,0.9661489540237683,0.94918058877446,16.993183899999995,passed,
2025/06/03 19:00:00,0.6994716937448909,0.6644265740109332,92.11161537347009,111.9194553076992,2.987953415474883,3.06,2778.729260732381,2927.2061968253593,0.9747892885816095,0.9972671491849739,43.220416006522335,20.643386140831826,3.2049003834176335,0.9812097487640564,0.9555672492961303,17.04906933888889,passed,
2025/06/03 19:15:00,0.6991914457588994,0.6645896921234066,92.58382938634719,112.40159541970971,2.984979663417799,3.03,2795.795174241452,2934.5111877022377,0.9749790046005304,0.9972501485030111,43.18687935647008,20.629561119403874,3.2091291545457925,0.9797918864570601,0.9541692794630543,17.104847955555545,passed,
2025/06/03 19:30:00,0.7042706247361442,0.6654392732261641,94.12516256543427,114.10588101001294,2.9790807814665,2.97,2845.755817046091,2990.849397949328,0.9748543837436179,0.9969463947769192,42.54510437524378,20.273940060543048,3.195426982006266,0.9913146627509647,0.9714583175036209,17.387718425,passed,
2025/06/03 19:45:00,0.7076296388520631,0.661002814386127,93.51369084570733,113.11949378401944,2.983993171717474,3.03,2820.963296534825,2957.0978482039873,0.9743912525939964,0.9965512593030874,42.26347898041665,20.92165337859233,3.2084171634825234,0.9911164732311291,0.9798359499574755,17.241695001666667,passed,
2025/06/03 20:00:00,0.7075370944341673,0.6599687091467864,92.27949707421445,111.75436883691772,2.9800342721014226,3.01,2767.6119550370418,2957.4464227395288,0.9740659119284318,0.9966714386173993,42.4016854734643,20.594822147273163,3.2246629192902843,1.0181066838085204,1.006444537864983,17.060870175555554,passed,
2025/06/03 20:15:00,0.7089029818357379,0.6597305523967752,90.82265454395566,110.54242721990086,2.9940029974723403,3.0,2709.9840602545096,2932.578189770782,0.9732680333884787,0.9967162947442209,42.52135003301188,20.965168883535586,3.2157548992010074,1.029933807822587,1.019304493305933,16.893848289999994,passed,
2025/06/03 20:30:00,0.7102444221577862,0.6552045957832423,90.25979597306039,109.5772718473921,2.9972616619939716,3.01,2696.945697165761,2881.5636486649073,0.9732847884560735,0.99644081963321,42.33224014910838,21.963531673251573,3.2244246113971884,1.0249508400942455,1.0212055864889655,16.72025219333333,passed,
2025/06/03 20:45:00,0.7038889427625096,0.6553116703760983,89.44810295253062,108.57371373987182,2.982677402818321,2.99,2676.2637745348097,2873.6076206243097,0.9738738125473929,0.9967751251363123,42.970031621916775,21.077890336418903,3.2444650792672856,1.003687704385154,0.991675684191741,16.553475998888896,passed,
2025/06/03 21:00:00,0.7028449671447944,0.6558851833500515,87.97239334536286,107.31101183644166,2.9892806581455535,3.0,2620.3059138045205,2859.3151838252925,0.973327401836986,0.9969679365301676,43.31464163538044,20.92254792824113,3.2412372369818554,1.0105558485907495,0.9956544475383585,16.38012536111111,passed,
2025/06/03 21:15:00,0.7060214592028047,0.6488886686728824,87.673936701589,106.29277809189922,2.982317691958339,2.99,2620.626712243204,2816.0392378844945,0.9734542608193124,0.9964003691767376,42.84081227092022,21.64169305165397,3.2559991605701604,0.997425181733635,0.9946843784709365,16.21386504833333,passed,
2025/06/03 21:30:00,0.7039434756343877,0.6493818195021652,86.32482128939655,105.0644501653247,2.9869862991735876,2.99,2566.845614976684,2803.279344527423,0.9730242935282265,0.9966397900023664,43.28082257391298,21.36317200253397,3.2638954008439844,1.001409591206398,0.9953952376281615,16.040489678888886,passed,
2025/06/03 21:45:00,0.6691439343982002,0.6417771760278072,73.27927473979003,91.73424614074034,3.085276364242068,3.04,2090.011180922902,2416.582145522595,0.9705706718264121,0.9991899685136503,47.83073868012177,26.335923239150958,3.3921278636709777,1.0949091612132624,1.0532451518703652,13.904085873333331,passed,
2025/06/03 22:00:00,0.5989519490437409,0.6082886994215235,63.675807636498575,80.33473549782681,2.9685488992672284,2.95,1972.363903467715,2231.4268703763196,0.9689056604047588,0.9961586267553101,49.29082926895412,27.48545230920486,3.44393844059753,1.1113291734782853,1.0689773201349715,12.47915847444444,passed,
2025/06/03 22:15:00,0.5924767599312776,0.6150416114643295,62.621046853785266,79.74215696946558,2.9921616068480046,2.95,1915.6265050027707,2206.8864323897196,0.9688661522899972,0.997373548198588,50.394059382803235,27.55323067374017,3.45003287405507,1.1219771540396715,1.0633787040296774,12.335224935000001,passed,
2025/06/03 22:30:00,0.5837193464728047,0.597361385418352,61.872191404920734,77.99197120229621,2.931176543721504,2.96,1978.2005717319353,2176.340161133638,0.9690032755465504,0.9949414000156881,49.22510130970782,28.07586398712336,3.438471801270128,1.083726191906878,1.0474652395927844,12.177692346111115,passed,
2025/06/03 22:45:00,0.5717858527068828,0.589841595351471,60.71996682005157,76.32942202818053,2.8879593143302875,2.94,1987.0671238738635,2165.4370996078937,0.9691846664057294,0.9939676789587997,49.25186726538707,27.375426536095485,3.451244306226962,1.0545917786490935,1.0200925296184709,11.992263249999999,passed,
2025/06/03 23:00:00,0.5612808906566611,0.5973859452071789,59.070506468643295,75.14314355437403,2.8995982723291056,2.96,1907.3604958185056,2159.8482081093493,0.9688756527816305,0.9953402287728349,50.66743950893157,26.66289931875113,3.466517394153692,1.08885841739755,1.0325736913546468,11.793271331111109,passed,
2025/06/03 23:15:00,0.5517344791785727,0.5926378355599088,57.81433722467453,73.60887112435512,2.8763499333155833,2.93,1892.474545692917,2140.890537781448,0.9687606264381583,0.9948450488034015,50.88019390571689,26.381479622661683,3.4743533927303085,1.0794647628360514,1.023482808610314,11.601369388888891,passed,
2025/06/03 23:30:00,0.5439935906929786,0.5789832239550002,56.709448836010544,71.7697941694521,2.8361673829859435,2.94,1912.1699436148322,2108.209963188927,0.9684915833345479,0.9930209049441266,50.19018045327937,26.911634227763873,3.477811021489098,1.0654758281345218,1.027404237143042,11.40247035888889,passed,
2025/06/03 23:45:00,0.5402274028240743,0.5766472144605385,56.14298007003501,71.0912838361034,2.826017276257891,2.94,1904.5175092014117,2099.3417816945926,0.9683874959127494,0.9927499543948645,50.25047714884834,26.78416772632129,3.4814823910385786,1.0599987134872162,1.0232589463576611,11.314975527777776,passed,
2025/06/04 00:00:00,0.5716812030200753,0.5937859573488802,60.34050137333466,76.28917079201871,2.906065388288971,2.94,1950.5452047678605,2165.777755053323,0.9687290293427507,0.9946088570154966,49.670853266564976,27.560743165570123,3.457058461198,1.0880441320204484,1.0474068205603335,11.962303680555554,passed,
2025/06/04 00:15:00,0.572456300579979,0.6005695736113796,60.27698157384958,76.65407174047262,2.9291656812911935,2.93,1917.9218039743193,2169.348183601228,0.9686393934419422,0.9956294186064956,50.26751082734705,27.486995955653022,3.460867563597807,1.1094136141627096,1.0577236879987206,11.972290977777776,passed,
2025/06/04 00:30:00,0.5729274324793584,0.601765951475444,60.337962365358415,76.79589518284374,2.9275559380258827,2.93,1918.8048051875464,2176.4552655260127,0.9687477082588719,0.9957497952189021,50.26701283357236,27.260136972235443,3.455789594673674,1.1079468488728559,1.0547020137097005,11.989102937777776,passed,
2025/06/04 00:45:00,0.573330313114781,0.6029814629400458,60.39744001203091,76.93560081229288,2.9266921378216324,2.91,1917.8599213776827,2184.355424352575,0.9688046010284468,0.9958801009573686,50.31123057912221,27.031155045418082,3.4542088503445294,1.1089273389525824,1.0538761774332712,12.005921399999995,passed,
2025/06/04 01:00:00,0.5749322094646192,0.5948722202138939,60.675891138965085,76.78964604472645,2.90505424992472,2.92,1960.046782765367,2178.5833811905127,0.9688256647907832,0.9946419991679212,49.41938121282623,27.52714382776279,3.44480201844183,1.0949420086413932,1.0554957026624718,12.022945146666668,passed,
2025/06/04 01:15:00,0.5750500167593142,0.5954995450544469,60.800718851427774,76.8628475000837,2.906176113571014,2.94,1961.2868634882827,2181.5373753227204,0.9689212260882797,0.9947420196003824,49.47822510738106,27.42985034530398,3.447439423923417,1.0954659556524364,1.0543960822666203,12.039776845555554,passed,
2025/06/04 01:30:00,0.5763820995481901,0.6052717382587882,60.792265119343455,77.3892520994251,2.9448501921444183,2.92,1914.5296729633221,2179.6056004806333,0.9688111510400769,0.9962396899978426,50.409283511861986,27.38646308840741,3.456046530824648,1.1125653066220442,1.0559872028763588,12.056615046666673,passed,
2025/06/04 01:45:00,0.5787035761869822,0.5980190982815042,61.111834620874134,77.25191609324821,2.927856294184713,2.95,1958.4115353189968,2165.30835246016,0.9690516540375204,0.9951600963149758,49.571601621230265,27.89745420892128,3.4340665409276094,1.0842007382168148,1.0432346216732116,12.073659228888882,passed,
2025/06/04 02:00:00,0.5791119957033436,0.5888480430206029,61.54010957576383,77.03939872547976,2.902184795498299,2.97,2013.1544681492055,2152.848567019598,0.9693461791156786,0.9937917311073502,48.6680838666267,28.288436773580337,3.428955980201826,1.0510182957490122,1.0251524976149253,12.090510666666667,passed,
2025/06/04 02:15:00,0.6816969959227512,0.63575704262363,74.17396134019171,92.56054570435701,3.129549032238517,3.06,2133.5101292677755,2321.1080967842977,0.9708102995061508,0.9986531918094267,46.79260633405856,29.3628470433252,3.3282546998490377,1.0369111541959972,1.0220612263194913,13.940946158333327,passed,
2025/06/04 02:30:00,0.6682687209531403,0.635785335232187,74.51911232135747,92.58261315972143,3.0825078981179987,3.08,2193.676339466294,2341.9967783301063,0.9721253341856783,0.9984081124357125,47.0880706047716,27.934455000889358,3.326482931897104,0.9855370186815863,0.9548527002255606,13.981248208888893,passed,
2025/06/04 02:45:00,0.6732758245163369,0.6396523106800824,74.69499975235979,92.95285955102425,3.0991646885935946,3.07,2176.280000876496,2350.568251160059,0.9719740883433973,0.9988639001061997,47.20053465682033,27.781119369887286,3.3186284259020633,0.9915968769645531,0.9611545273208284,14.029448253333326,passed,
2025/06/04 03:00:00,0.6731288830509817,0.6458495463832034,74.63444473325691,93.29182082384304,3.1198341153603573,3.08,2138.2744699147015,2374.0959932809524,0.9715051722009495,0.9996429754221805,47.70169750511102,27.70865000014414,3.3370891902740496,1.0459216562784064,1.0049860234165697,14.077847312222218,passed,
2025/06/04 03:15:00,0.6747131684771476,0.6452704262932117,74.93964702977762,93.58054826922317,3.126158504399492,3.09,2149.8325021025476,2368.890703357985,0.9714780628527115,0.9995466827415402,47.51944520414184,28.14700498754044,3.326654706007828,1.049421881725502,1.0110836607054678,14.126244977777775,passed,
2025/06/04 03:30:00,0.6786619254661688,0.6412964099284381,75.55111501694982,93.86685159743662,3.1236840585658143,3.11,2182.9762865030048,2354.819785135572,0.971717117462438,0.9990557833665554,46.96224789649533,28.655466624997683,3.313259835059106,1.0281321256734108,1.0003673304705671,14.174641249999999,passed,
2025/06/04 03:45:00,0.6772545983965039,0.6432219455039467,75.79256937406682,94.116759059704,3.116783616644419,3.08,2195.6792046225864,2367.625145998424,0.9720590989455165,0.9991912963670783,47.0225481674904,28.192565212249487,3.305360512849601,1.0201166404107487,0.987910238990754,14.222832237777766,passed,
2025/06/04 04:00:00,0.6778818677952106,0.6434734266443587,75.99737038543834,94.22315089482099,3.112165738301796,3.08,2203.038302590311,2379.9841902229755,0.9720889769090101,0.9991329998479931,46.935986299491205,27.879567094052973,3.3034195086318445,1.0201019173889507,0.9878673623468038,14.26312558,passed,
2025/06/04 04:15:00,0.683086365351266,0.6392451283854965,76.52047967955221,94.48398879644178,3.122899915852679,3.07,2218.6122560387985,2361.5594262181694,0.9718723399514688,0.9987057252363322,46.36632095096949,28.96514447025024,3.30315829934757,1.0306529103629414,1.0100024165339772,14.303417761111106,passed,
2025/06/04 04:30:00,0.6791488918393424,0.6435792931775718,76.57062147884741,94.7523975713924,3.120194603041685,3.08,2221.256086212144,2378.395480893594,0.9721470951782428,0.9991054521806247,46.761324507756434,28.36076329171787,3.2952419717103325,1.0283267677196033,0.9969082595364012,14.351807995555555,passed,
2025/06/04 04:45:00,0.6786018101362629,0.6451200552306018,76.76289372722155,94.9727998288694,3.1195091272883766,3.09,2225.957115003278,2390.150677451959,0.9722109263341512,0.9992191580952589,46.80756295000787,28.162945039210122,3.2922070655848046,1.0355431612985782,1.0008692389696723,14.399990391111114,passed,
2025/06/04 05:00:00,0.6773788445195177,0.6461654499810591,77.06865619781308,95.30884852410168,3.126007564558828,3.1,2231.53808509228,2390.4523752095342,0.9722104313337125,0.9993164377945202,46.957816552555435,28.257428760922092,3.29884359088462,1.0332400212331712,0.9955564066925404,14.448377142222213,passed,
2025/06/04 05:15:00,0.6811858547290082,0.6434058688327318,77.54962238469733,95.54826492130408,3.1231624324850946,3.1,2257.952885841346,2383.7405301699882,0.9723835801125686,0.9989483206966809,46.43129136567417,28.641533490256815,3.2821416780385664,1.0253919463862302,0.995980282402118,14.496762500000004,passed,
2025/06/04 05:30:00,0.6803242001149986,0.6439118292796697,77.92001229118438,95.76733685991746,3.1135220202344325,3.1,2274.686600582385,2396.918857775437,0.9727168837074163,0.9989435241728706,46.42690114877209,28.200018735809262,3.2836759746967648,1.017365667918165,0.9858587071608278,14.54514646444445,passed,
2025/06/04 05:45:00,0.6773303184452242,0.6485327478321946,77.85939028299266,96.08289245650481,3.1253680550799627,3.1,2263.116051003871,2406.196345535601,0.9725998707614137,0.9994265486042799,46.83579893709953,28.164608661347387,3.278058669328273,1.0359840105500002,0.9942954632975638,14.59331980333333,passed,
2025/06/04 06:00:00,0.6780974881800533,0.6488979282496419,78.09518094289368,96.31846450158027,3.1291348196157402,3.1,2270.1061624557606,2409.0467435358237,0.9725375683585533,0.9994001037622724,46.76189807060661,28.256156520094073,3.272212756854865,1.0382745544744685,0.9967803189395554,14.641700284444441,passed,
2025/06/04 06:15:00,0.6783379643232034,0.6497710401995405,78.26241856990775,96.51212188087415,3.1326834945914364,3.14,2273.8110036170747,2412.899680091046,0.9725178555223906,0.9994602254122886,46.738777317451216,28.318987653103605,3.2669166171821766,1.0449679063328086,1.0021606554686566,14.681981202777774,passed,
2025/06/04 06:30:00,0.6777053161670129,0.649694583981436,78.69990292888153,96.83130648164003,3.1298893760579216,3.15,2292.747416099711,2413.6039092899855,0.9728110896734607,0.9994264929164729,46.719814455944345,28.28887612459902,3.2677483423015317,1.033328500401284,0.9899398829529209,14.730359013333329,passed,
2025/06/04 06:45:00,0.6788051825653086,0.6487364570483234,79.08078561537256,97.06784258406694,3.126915292881737,3.11,2311.586160661668,2414.644691008772,0.9729763571753169,0.9992687840820782,46.52880468874277,28.36097535475334,3.260417003548431,1.0275698932834898,0.9866992818884482,14.778523527777777,passed,
2025/06/04 07:00:00,0.680185607842045,0.648916503006361,79.28028671405556,97.2086556349127,3.1268904727526654,3.11,2316.0496917309115,2425.6891009130054,0.9728131402176885,0.9991695487841106,46.41193263303227,28.13695734901913,3.2577853481619288,1.0264678288853606,0.9867301740959318,14.82689785499999,passed,
2025/06/04 07:15:00,0.6811079459597935,0.6491051761741408,79.68177851730754,97.52004739131523,3.1219326813141115,3.12,2330.7364435071945,2438.3299970071193,0.9729874496902307,0.9991382535667758,46.23856387578907,28.044121813994867,3.25425130644687,1.0353299325966756,0.9957373012863099,14.888704379999997,passed,
2025/06/04 07:30:00,0.6791938311027456,0.6524155204353662,80.09392730304587,98.38172324823412,3.143567756395445,3.16,2340.639857526853,2429.5738210564928,0.9729665426152846,0.9994944090232258,46.48385095991756,28.769506973715032,3.2360056971791082,1.041528667218489,0.9957073824138152,14.995489911111113,passed,
2025/06/04 07:45:00,0.675960344434081,0.6532552250532101,80.21060192561133,98.1880411961881,3.1235737175406975,3.14,2356.964989062207,2440.1269762046904,0.9735977878348796,0.9995110828185522,46.67459459217949,27.738708528291205,3.242479598910335,1.008949843978553,0.9586371985640523,14.984070383333336,passed,
2025/06/04 08:00:00,0.6778536520140555,0.6515738176397421,80.10982241546581,97.83895657242631,3.1158101362481254,3.16,2358.6038774154654,2444.068423092235,0.9735716468194519,0.9992879603695116,46.44808234684515,27.499949429633702,3.2376253845430787,1.0076121792307278,0.9612384079542785,14.964215034999995,passed,
2025/06/04 08:15:00,0.6828664560589871,0.6469937793465834,79.74725746983178,97.07734523286457,3.116863219036989,3.13,2343.2564051926065,2434.496344980272,0.9730310187545806,0.9988219568519913,46.00376174005526,27.743177372141222,3.2416686507925907,1.0141055457553456,0.9787522927225466,14.891601816666665,passed,
2025/06/04 08:30:00,0.6767909442877997,0.6509733853811509,79.598989210099,97.19701432841028,3.1288299392473555,3.15,2336.7090917366127,2419.974862216716,0.9733234882592791,0.9993815562753212,46.66289012685948,27.889761824708557,3.2414868026434425,1.0074204285283035,0.9601121962272235,14.882855166666664,passed,
2025/06/04 08:45:00,0.6781772484800541,0.6483371335258062,80.01198167787877,97.26238198820882,3.1221203538647,3.15,2357.493965387387,2414.5127648043986,0.9736042154496554,0.999119475294397,46.39683096105451,28.011046084053564,3.2453324592482367,0.9968955894011514,0.9544605351491737,14.898779341111108,passed,
2025/06/04 09:00:00,0.6803663110849761,0.648053476942027,80.14857578073097,97.38120022474727,3.1171026572798257,3.14,2364.266704146319,2426.9144691101033,0.9735472421369823,0.9989789259517301,46.14234586793315,27.822655244006164,3.2359216874866608,1.0005429520472964,0.9608588400058519,14.934603566666668,passed,
2025/06/04 09:15:00,0.6802164122464012,0.6496148167168986,79.58074087390196,97.05814604856272,3.121363324376777,3.15,2341.7361125577672,2430.293118069322,0.9731746499537298,0.999086604604769,46.28682723977003,27.580827006156525,3.2270926891100276,1.003597409020261,0.9620663958743887,14.895237023333326,passed,
2025/06/04 09:30:00,0.6781935985886931,0.6505906340766221,79.7808899158195,97.31940111371671,3.119694881752319,3.15,2346.433077101825,2433.2345188459076,0.9734142349653211,0.999249849905499,46.45848747837343,27.556188727000656,3.2378759559465453,1.0051089542580847,0.9599679895256391,14.911104535555552,passed,
2025/06/04 09:45:00,0.677263878865127,0.6534927718814942,79.55086210782065,97.44045390698152,3.1273999674051565,3.14,2330.5190831095765,2442.4232172094603,0.973141164861346,0.999518602891,46.66491951971124,27.49998739395724,3.2324750595477605,1.0215499723676276,0.971333966968068,14.926899594444446,passed,
2025/06/04 10:00:00,0.6768221164978574,0.6526891608683048,79.87810039563097,97.68231150135404,3.122109900402719,3.15,2344.012333247459,2441.984461123103,0.9734462581408231,0.9994848398733693,46.618178106411705,27.604711055449354,3.2412675695949895,1.0201505707319076,0.9704825896643909,14.942407975000007,passed,
2025/06/04 10:15:00,0.683676183118235,0.6491361013124268,80.67766901943097,98.46629224549042,3.1293146825560183,3.12,2369.6020611105105,2442.690059926932,0.9730730868845768,0.9989617240805768,45.88771512990573,28.43616955851156,3.230303005530575,1.0286072822736956,0.9919833432481973,15.05917639111111,passed,
2025/06/04 10:30:00,0.6762091060327902,0.656146956170481,80.91861712301534,99.5110138472972,3.150303482121184,3.27,2373.4064168599443,2435.4230909349426,0.9733798329220738,0.9997728677890053,46.716203124400835,28.842568945846857,3.219473504563917,1.0269101450639355,0.9736401148715944,15.149272343333331,passed,
2025/06/04 10:45:00,0.6748286472031283,0.6624678567505553,84.77959833839064,103.69701696825716,3.1195154425332436,3.14,2521.4860294330647,2523.218076385258,0.9750533415061828,0.9997944958279879,46.327424568434964,27.802374965062533,3.206607254685824,1.002142759285917,0.9422216442864111,15.737032361111114,passed,
2025/06/04 11:00:00,0.6835298564449565,0.6614655671280918,85.09081344749096,104.02172941605752,3.1118231036001904,3.16,2521.0401118690784,2576.17400086408,0.9741610843003728,0.999264323793246,45.53246547927404,27.1366248209634,3.1949202834407866,1.030941670538514,0.9809721362097716,15.86162863999999,passed,
2025/06/04 11:15:00,0.684471693123556,0.6569632240183965,83.84361932868909,102.47902280089544,3.116908345124299,3.17,2478.649738160584,2532.6333556889717,0.9738472361864582,0.9991021159442061,45.52123515038377,27.7787274734203,3.206088361991356,1.0340640763862416,0.9905435213160637,15.619710094999997,passed,
2025/06/04 11:30:00,0.681180141587032,0.6612379428213313,83.01751876410104,102.08256504025117,3.1227179235429157,3.16,2440.672662030883,2543.610253249745,0.9735079226072323,0.9995561470778966,46.053564894402115,27.260345253503345,3.2048880888724782,1.0473971393383918,0.9938837249363878,15.564509595555553,passed,
2025/06/04 11:45:00,0.6834390262179211,0.6550957989454884,83.42462625548757,101.964186492067,3.119536386444275,3.14,2459.184870302502,2512.4821245308412,0.9738094255044694,0.9991297907853655,45.66544433250223,28.152982357936473,3.2279336163403567,1.03814917562286,0.9956325003062835,15.509296091666672,passed,
2025/06/04 12:00:00,0.6822746001025024,0.6558625019740028,82.9156619049856,101.57773498240658,3.12307903112201,3.14,2437.898614691383,2507.838312791202,0.973649143082724,0.9992863298990144,45.86770333780272,28.136288928391487,3.230526275927994,1.0449065688237718,0.9997146751300053,15.445927291666658,passed,
2025/06/04 12:15:00,0.6820623642348342,0.6563264921146805,82.43134825919851,101.18487041230507,3.1230850677218234,3.13,2419.432877150256,2508.606710713722,0.9734571754093604,0.999347909623902,45.95992658478442,27.96362237522497,3.2297187091051964,1.0498861710978113,1.0036119382292563,15.390686849999998,passed,
2025/06/04 12:30:00,0.6852262869619635,0.6511937961898662,82.46565071833757,100.89135743275715,3.1248459520155887,3.16,2422.968399551565,2482.005954322754,0.9734038100091019,0.9989585674726846,45.578539829718295,28.788786490820826,3.23962639329575,1.0503915817859408,1.014827670536717,15.327289254444445,passed,
2025/06/04 12:45:00,0.6841609740284694,0.6542651183556769,81.64087381199968,100.39250780125138,3.1281243982107654,3.13,2385.9200001345816,2496.245774262157,0.9729214668213666,0.9992276105583691,45.87839301142891,28.22167434053332,3.2356233398178036,1.0651241912037122,1.0235965932897455,15.272021874999991,passed,
2025/06/04 13:00:00,0.6838403950775688,0.6510430794860944,81.76888913638203,100.21086972443348,3.1218781930329342,3.1,2398.134968443942,2476.0915548938883,0.9732879446279558,0.9990243891768295,45.793660583048904,28.515591490117405,3.249195225979501,1.045803966443986,1.0087810265347308,15.216741491111105,passed,
2025/06/04 13:15:00,0.6823358118786668,0.6540707831648671,80.9796232681284,99.73960382278598,3.1273410007442903,3.11,2360.9392262554793,2487.0924080208692,0.9728023665263904,0.9993192057866818,46.14759462582662,28.068240679673522,3.248666001361207,1.06252543142288,1.01897328705645,15.161448102777776,passed,
2025/06/04 13:30:00,0.6796496433291841,0.6541973973252599,80.73101007805978,99.50039174170219,3.128363229328279,3.11,2352.2834413807445,2473.8805102527867,0.9729791794468029,0.9994865022663347,46.422999107208085,28.200724911143055,3.260236031859792,1.0591918635776236,1.0123124152102754,15.097993845000003,passed,
2025/06/04 13:45:00,0.6829181123992014,0.6510927154079947,80.47128506221956,99.1141454014234,3.133846444379517,3.1,2337.142775651397,2462.856026062735,0.9725201370751553,0.9992196684676355,46.170034206448555,28.63988665240783,3.2689572424343663,1.0707662366129571,1.0318490779839529,15.042459177777772,passed,
2025/06/04 14:00:00,0.6825325634064209,0.649565958518604,80.25442183927008,98.77941995528397,3.1300321842387664,3.1,2335.823536965251,2449.74292741801,0.9726635944452672,0.9991329927571853,46.169818942598475,28.698331515071906,3.2717632454856864,1.0567458701675196,1.019945481298301,14.97897705333333,passed,
2025/06/04 14:15:00,0.6831994573259406,0.6475824187937598,80.03321646857972,98.42760071203219,3.1283838078683703,3.09,2331.532040168876,2437.3691978828506,0.972665198030342,0.9989984758963237,46.085943233439885,28.876782228281602,3.2749452488548614,1.0517878739782698,1.0186954291515384,14.918953414444447,passed,
2025/06/04 14:30:00,0.6836863740998818,0.6456383834117546,79.76905166276882,98.03608245423625,3.12680972622242,3.1,2324.9784374243663,2425.1023905757265,0.9726300355931091,0.998863177253844,46.036907789762985,28.99823528123089,3.2805000397381434,1.0446528952583463,1.0150435190477485,14.852598933333338,passed,
2025/06/04 14:45:00,0.6839173711618111,0.6447356767456837,79.36073975274502,97.59871421543409,3.126061996149932,3.1,2312.7181334098677,2417.2955371051544,0.972499387802661,0.998795245811064,46.05220121477799,28.945588473463037,3.281249544193781,1.0379473115092657,1.0101634125517829,14.786315976666653,passed,
2025/06/04 15:00:00,0.6791570434666004,0.648727232339997,78.57900813468169,97.13316388558336,3.130273501446384,3.1,2276.766891978494,2423.132935689002,0.9722911487903511,0.9992853813248812,46.71276469941444,28.46291361568896,3.2914126320413195,1.0498516409833607,1.0107192830393619,14.71197188999999,passed,
2025/06/04 15:15:00,0.6806817907502442,0.6468120285111252,78.2361441214453,96.68644061768312,3.128061177004021,3.09,2268.5554165689596,2413.525995003216,0.9721836730719849,0.9991154939147558,46.56023181436956,28.515466604662684,3.28957312437599,1.043463056461597,1.009110515052253,14.645837091111106,passed,
2025/06/04 15:30:00,0.67890260205817,0.6462144040670597,77.9151119263058,96.29736102701904,3.1266785859643242,3.09,2259.007685883917,2401.417419981525,0.9723043993945024,0.9991853516423406,46.739729534796716,28.558704469924674,3.2993598443793513,1.03843427728338,1.002841905726082,14.571651379999997,passed,
2025/06/04 15:45:00,0.6781350812448107,0.6456075160052186,77.54594508957439,95.9042534286773,3.1248931447150907,3.09,2248.2842549297416,2393.6871876526325,0.9723035618847234,0.9992002120035582,46.83442850630738,28.52842342967421,3.3027206155855695,1.034854088971054,0.9993774105902188,14.505664738888882,passed,
2025/06/04 16:00:00,0.6785655406314247,0.6442298788705471,77.17725050212378,95.46854155384077,3.1248825480172298,3.1,2235.5771930140863,2385.382500066953,0.9721153745698616,0.999094668118787,46.843463288941344,28.513602986203185,3.3083244390853714,1.0281852308651238,0.995391765853006,14.439956299999997,passed,
2025/06/04 16:15:00,0.6776470130114218,0.6432870415313334,76.82172151814949,95.04899275803794,3.123848316087137,3.09,2224.2960995991966,2374.520236939009,0.9721258819557287,0.9991040007849582,46.95266561556286,28.53447231417319,3.3164810147132298,1.0222874778657731,0.9898713312807259,14.366004668888888,passed,
2025/06/04 16:30:00,0.6778339401732905,0.6418188312353207,76.22109167899544,94.36815069527559,3.1208585418558235,3.09,2207.853758261539,2363.9101448370448,0.9720034392854421,0.9990177187803908,46.969872423736845,28.458364923636918,3.315609304940706,1.0164315280161187,0.9864882550495825,14.267828428333333,passed,
2025/06/04 16:45:00,0.6702975515508881,0.6485673779385247,75.05224746761698,93.65833712751815,3.1274029269223083,3.09,2153.592456958191,2374.6592285182855,0.9717588020238993,0.9998867046543551,47.96096579637419,27.6464730106628,3.327144547610072,1.0367939438701304,0.988187726808036,14.161667575000006,passed,
2025/06/04 17:00:00,0.6729252935532153,0.6438408586302987,74.70913285747145,92.91132618762637,3.1203955015303118,3.1,2153.989497709886,2353.042135795318,0.9717919511751525,0.9994565317256691,47.63464295638413,27.81140859039717,3.3227623330203926,1.0163743698466048,0.9777240944235659,14.06372123444445,passed,
2025/06/04 17:15:00,0.6721877365047649,0.6413500078311948,74.14944301451143,92.10709003960973,3.1167052976360066,3.09,2139.8796091352506,2338.5035442144613,0.9716755324663882,0.9992908557723253,47.66399215046802,27.78923283945913,3.330372120703448,1.0087819570415217,0.9725492492312402,13.957800498888894,passed,
2025/06/04 17:30:00,0.6663686636876577,0.638459025320953,73.52043046272361,91.26014236310183,3.103226105826387,3.09,2138.155194108819,2328.191628738108,0.9716693419147605,0.9990061514423101,47.75085260505512,27.73451263299934,3.3363293544044272,1.0059767299812423,0.9667654277079721,13.860084058333324,passed,
2025/06/04 17:45:00,0.6618180460721694,0.6353589456173925,72.86568852760352,90.38203044306634,3.090634766409338,3.09,2133.6061640432044,2319.3561085977694,0.9715534545571626,0.9986767041669442,47.77325405902495,27.640476819502563,3.3405929257247244,1.003024877290551,0.9636126269074805,13.762480013333327,passed,
2025/06/04 18:00:00,0.6841102406751507,0.63602744817305,76.67624769903698,94.3230404037548,3.121067369141953,3.06,2222.154339351755,2355.28324645114,0.9717034772498391,0.9983577734682386,46.29579023742582,29.024023873611817,3.3252178396428604,1.018297439498571,1.0030485824889057,14.286491083333335,passed,
2025/06/04 18:15:00,0.6772295862285115,0.6527647611029236,80.98495457194424,100.33184132816513,3.1411818227213066,3.15,2365.193234410672,2438.5008229832015,0.973011760327675,0.9994029678128082,46.71209486444248,29.199843885003123,3.2723566422652772,1.0209629673176093,0.9774058877393373,15.089276454999997,passed,
2025/06/04 18:30:00,0.6811677336451281,0.6487242967183855,80.47454476534146,98.96223609076684,3.1011488244622822,3.02,2350.122798497445,2479.5866611671872,0.972879975376048,0.998801397756682,46.26726537366269,27.369353563716945,3.300631387882273,1.0195181655474743,0.9838930233683975,14.977647813333336,passed,
2025/06/04 18:45:00,0.6825685114286835,0.6484639905433743,79.50103091677848,98.23980018196187,3.127508831735399,3.09,2301.703417731092,2454.225003339606,0.9719685414515237,0.998944963096701,46.39838856803328,28.28359980181838,3.296911957296851,1.0519582202260052,1.0179991402574902,14.874208139999999,passed,
2025/06/04 19:00:00,0.6813580126009592,0.6469084996549651,79.02502509253056,97.5852943600511,3.1290187333260855,3.08,2287.7105915726797,2432.8905101979294,0.9719948707656269,0.9989444568890834,46.539375147450194,28.468592950747396,3.305121610013464,1.0439247253144859,1.0105849051543143,14.770849279999995,passed,
2025/06/04 19:15:00,0.6845204742873124,0.6429791474275356,78.66788275724358,96.9021490851409,3.131305382242183,3.07,2271.554912141567,2415.6722004838803,0.9717384516684352,0.9986994537743124,46.23316259903081,28.969176647109634,3.316291652748284,1.0588431976798518,1.0340476275374928,14.677139485555552,passed,
2025/06/04 19:30:00,0.6816707216520886,0.6431131852446875,78.0289224928577,96.26941546659963,3.1367798071555977,3.08,2252.4257302117803,2392.137451037146,0.9718130215251585,0.9989134552241646,46.561103834247184,29.204426467947854,3.3169596957746164,1.0544114683618453,1.0260309590500405,14.568971999999999,passed,
2025/06/04 19:45:00,0.6781728952339525,0.6510624287925116,81.43930234805298,100.26524759495302,3.124452225136666,3.03,2380.295108018351,2457.774979043931,0.9732758072070042,0.9991839985046042,46.50735560038725,28.649405187573652,3.292658241689533,1.023694184831056,0.9821637190245619,15.116318848888893,passed,
2025/06/04 20:00:00,0.6855156379321625,0.6471357868238619,81.10440666401074,99.78638094467551,3.132538090263216,3.13,2363.171611957124,2453.692544091034,0.972390434863858,0.9986675382518014,45.88890706823268,29.100324219837642,3.281699105232385,1.0427293656924541,1.014632217580093,15.089010444444435,passed,
2025/06/04 20:15:00,0.6833950792645518,0.6479284505048479,81.0134499033823,99.6920810089391,3.132896675488288,3.14,2358.531328875415,2451.649903051502,0.9724913806278158,0.9988157532123267,46.12018616207737,29.008107529103434,3.289453776584941,1.040658169687461,1.0087576099116509,15.069800789999997,passed,
2025/06/04 20:30:00,0.6802214234699137,0.6519052819783725,80.63088632693511,99.59400972731133,3.134070023052809,3.14,2342.3994337808463,2464.5087258498975,0.9724483957961515,0.9991962974348522,46.529176465628865,28.466169688313762,3.2834438778233928,1.0446042355555005,1.0033622482538662,15.06518676666666,passed,
2025/06/04 20:45:00,0.6792302908994275,0.652883990575874,80.7440339534305,99.75213492937581,3.1344681834381145,3.14,2345.462832670907,2467.2718144295536,0.9725593223052689,0.9993068772841368,46.61490493010486,28.424306458589886,3.2839656583438477,1.0456063933726265,1.0017548846561029,15.085363626666656,passed,
2025/06/04 21:00:00,0.6800089438886577,0.6527228211018423,80.707775061188,99.67861648880941,3.132098357779129,3.14,2344.8661632766148,2472.750774039839,0.9724908853134255,0.999246513517536,46.5413392992784,28.303674738147837,3.2807011705026174,1.0497217768731173,1.006757945560531,15.08925009777778,passed,
2025/06/04 21:15:00,0.6799419973085259,0.6526429268851576,80.74345676782356,99.6979863303682,3.134327967381642,3.12,2345.267630978413,2470.133138381406,0.9724510718472256,0.9992323689993579,46.56286039684216,28.33077498485361,3.282173601892703,1.0444005593924142,1.0016124279751284,15.093045305555556,passed,
2025/06/04 21:30:00,0.6804817748304113,0.6514766207966713,80.64273292317895,99.45704091323735,3.1316669518823383,3.13,2344.8265440064256,2465.689534641396,0.9724627440594287,0.9991235624079369,46.492160418126616,28.31406696414511,3.2825174584252013,1.0397147230270778,0.9991000770822025,15.064934225000004,passed,
2025/06/04 21:45:00,0.6817432699040021,0.6496622863239395,80.15257121278178,98.78049779485043,3.1334389979134114,3.1,2322.5521574560275,2457.660930030599,0.9721632366101646,0.999037729587023,46.43570048273389,28.41939386939301,3.2930956975688055,1.0514382455216977,1.0140407780797458,14.97850610666667,passed,
2025/06/04 22:00:00,0.6794601848488225,0.6506148492443579,80.0916776024802,98.77018161560216,3.1393175141120344,3.11,2313.571145484581,2452.868451820764,0.9721854013278883,0.9992657762086165,46.71036328556174,28.620324666689726,3.3059807725772856,1.0639245316613217,1.0218766071479741,14.963367307777784,passed,
2025/06/04 22:15:00,0.6799905874771139,0.6513270073216576,79.971226880331,98.76429503207491,3.1451029013173124,3.13,2307.1475091379075,2452.994307369017,0.971995386089313,0.9993218221825347,46.70781372212662,28.72713146080955,3.2973727461076323,1.072283488668476,1.0297832457671874,14.971135837777787,passed,
2025/06/04 22:30:00,0.6826772517870039,0.6479452150666337,80.21907160888456,98.68817379608544,3.1379817226103226,3.14,2324.50457522553,2444.26370148025,0.9721898509246959,0.9989710738106142,46.31094025342997,28.934912615733346,3.2946724277950756,1.0601093319307275,1.025671062453151,14.964307691666663,passed,
2025/06/04 22:45:00,0.6824864743544026,0.6466993559755441,80.37183684043393,98.67397558487265,3.1341129124174807,3.13,2336.701406750131,2435.9005052836183,0.9724203430192253,0.9988455139607996,46.25738843519136,28.941171824564623,3.2951502943635065,1.0403282619267904,1.0077153039936948,14.957873278333333,passed,
2025/06/04 23:00:00,0.6804663950528025,0.6489307302330816,80.09537141696298,98.52681363686962,3.133594246830174,3.14,2326.0830250353188,2442.7193351031297,0.9724290672437158,0.9990745806600536,46.505281768645624,28.593914107266798,3.2923849475261386,1.0431042427347295,1.0049002345779556,14.943491639999998,passed,
2025/06/04 23:15:00,0.6798455849331773,0.6484302957126963,80.17759438802719,98.51435920059222,3.130826655687573,3.14,2334.060471971231,2436.95482684345,0.972642230305407,0.9990447375600682,46.51118483984115,28.601600158868088,3.291794351454693,1.032204508858103,0.994139172410394,14.937221872222214,passed,
2025/06/04 23:30:00,0.6808188850726123,0.6478031360891513,80.03648318310026,98.36292610104243,3.1338331022768546,3.13,2330.8646975173865,2430.9652141018532,0.9724929345897256,0.9989576760651001,46.44030547747722,28.696262138752942,3.284958880656674,1.027382155743765,0.9915635837647604,14.922780204444445,passed,
2025/06/04 23:45:00,0.6808250580981381,0.6471077531926894,80.15702942461036,98.35008075345664,3.1303791867142166,3.15,2335.5172874584146,2432.0175679590266,0.9725797663236931,0.9988920609099788,46.41053785148871,28.63348926287677,3.291434628045623,1.0251290569157174,0.9900161195931831,14.92419188333333,passed,
2025/06/05 00:00:00,0.6788736523273328,0.641076564042468,77.22006534126812,95.10147454144344,3.112969905333373,3.14,2252.173124313416,2373.717002452154,0.9724186235884631,0.9987303949107109,46.70554871327859,28.223563749892534,3.307386053529082,0.9903463478396003,0.9625492694901041,14.40025675,passed,
2025/06/05 00:15:00,0.6739415544642466,0.646045655055727,76.09467499011178,94.34636928068335,3.1185148618485607,3.13,2203.157437129769,2382.9219337018685,0.9720643321708916,0.9993519421998224,47.424278610459574,27.53531758552125,3.3094353640485545,1.0065361028996578,0.9661463928911573,14.30175667555556,passed,
2025/06/05 00:30:00,0.6827837349575564,0.6352140800075109,76.12899143989942,93.58195669007051,3.1148308105072364,3.1,2216.940071405301,2340.4591622876555,0.9719112353127057,0.9983198256336893,46.39084017299738,28.692225275728035,3.3116660163499994,0.9917851042912815,0.9760139555391918,14.195527548888892,passed,
2025/06/05 00:45:00,0.6539798323714825,0.6380120312966401,71.81707193465293,89.34470125032169,3.0868024608951727,3.12,2098.8435352872816,2320.4722804709763,0.9715683527152299,0.9991881925273909,48.447655049089555,27.095295686449912,3.347406259881709,1.0217121218447143,0.9724760925416347,13.641554935555549,passed,
2025/06/05 01:00:00,0.6358983976871874,0.6264142479265862,69.0211130495941,85.83237672293626,3.0436730110629706,3.07,2064.800869497714,2283.410003318082,0.9708694928712664,0.9980173245836214,48.594763068023056,27.026876068411998,3.3678055450230513,1.031747870159174,0.9891807357771041,13.234532079999997,passed,
2025/06/05 01:15:00,0.6342579704054279,0.617531908541133,68.9308242657024,85.21977549765134,3.0304048193540667,3.05,2093.675338758419,2254.72042919559,0.9707321445397493,0.9969282712424758,47.923194959343725,28.063553435797044,3.369060698628329,1.0285011704742872,0.9980599241002343,13.177399491666655,passed,
2025/06/05 01:30:00,0.6335933345915515,0.6160990108802968,68.68472163700572,84.87514236516414,3.02896611966917,3.06,2094.8928613391954,2241.702095832088,0.9707359366903441,0.9967569046502256,47.880730720842706,28.13660095619469,3.3598636718026813,1.0138098248995298,0.9863854258408139,13.135399199999993,passed,
2025/06/05 01:45:00,0.6279209654210155,0.6246580131494639,68.16388268365789,84.79394753975384,3.042294877952695,3.08,2049.2986835373586,2254.49954015023,0.9709132071631116,0.9980446093129222,48.99444965859614,27.405271403192934,3.3772340635168345,1.03423265569884,0.9875541948916994,13.09342329166666,passed,
2025/06/05 02:00:00,0.6263558637983617,0.6235651267355671,67.80327218096339,84.33946768603279,3.040281944179477,3.06,2040.4497859186793,2249.9179506346754,0.9707322257978689,0.997940624354063,49.02345531800603,27.358501605249458,3.3802639586078636,1.0346790690488383,0.9893100109349157,13.043927563333336,passed,
