datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/06/05 02:15:00,0.6241056237099785,0.6178860200245504,67.56579446661543,83.70241585669392,3.0154481404786524,3.05,2062.560136656081,2249.2377302892132,0.9707434507282062,0.997110236962936,48.584899196397956,27.116939311282888,3.373912055314949,1.0181428609761025,0.9804129687499006,13.002002860000008,passed,
2025/06/05 02:30:00,0.623482430796263,0.6100249412655591,67.43747280639494,83.12980867452404,3.0053717720520945,3.04,2081.6507806019763,2228.153195659241,0.970447946250536,0.9961421030470579,47.94501307313681,28.130547843993433,3.377818459102839,1.0313050158319272,1.0053222319441355,12.952563213333336,passed,
2025/06/05 02:45:00,0.6204384672148742,0.6092883744899793,67.08523340206226,82.68839228002028,2.9986376112279456,3.03,2077.771866634261,2225.299488361834,0.9704821045695615,0.9960808515447274,48.06147724576005,27.943365651584337,3.378915725153961,1.0283811521505564,1.001187419917382,12.90335160888889,passed,
2025/06/05 03:00:00,0.6177708501363575,0.6133301148495736,66.64633654130084,82.43587640298121,3.0026282093650085,3.05,2053.4113994931436,2230.004146778099,0.9705560427540387,0.9966632152888903,48.61651771919293,27.308622190222152,3.378494160023363,1.0242387258817034,0.9892387578911223,12.861504351666659,passed,
2025/06/05 03:15:00,0.6156649864679634,0.6144392495729539,66.3610242928461,82.19101532850603,3.0078653658424446,3.05,2039.8439517637141,2222.2090055790854,0.9705384282032015,0.9969009676693346,48.90870616202782,27.311594373677035,3.3830313538551304,1.0239113753355826,0.9856410377196295,12.819681477777774,passed,
2025/06/05 04:00:00,0.6174731045461136,0.6143243953361028,66.43829358359035,82.16658525032767,3.0078024359999374,3.04,2041.650354318628,2226.818547207411,0.9704967422800604,0.9968468625534305,48.766105682561616,27.198883034344146,3.375701000013129,1.025446506293503,0.9894889870405721,12.838711159999994,passed,
2025/06/05 04:15:00,0.6197741498313678,0.6108959443296014,66.98159525323423,82.46130992696307,3.0019870005455944,3.05,2073.0499483460694,2221.3431200861637,0.9706843917701393,0.9963313996463429,48.276799507308226,27.58546718709138,3.3699836906253147,1.0134692418104034,0.9838087492207889,12.891712166666672,passed,
2025/06/05 04:30:00,0.6212934852082961,0.6120997378182518,67.40796191935772,82.90580037348367,3.009171472963543,3.04,2078.160313622987,2223.5707142153733,0.9707935264575975,0.996506822356108,48.31042711323164,27.736318245547395,3.376197403491116,1.0161326327618434,0.9844455507669921,12.944646293333335,passed,
2025/06/05 04:45:00,0.6270507944402668,0.6131411065800623,67.7413896339678,83.31374830020637,3.022526366626193,3.04,2077.844810021031,2222.436792763345,0.9706466385907315,0.9965909898429018,48.11296452725177,27.991904900452333,3.3624136274635252,1.0160847097984558,0.9890562707664491,12.997714528333322,passed,
2025/06/05 05:00:00,0.6271317266740989,0.6172996496746997,68.00220043462564,83.73676273468003,3.024502940179461,3.08,2076.7966254415023,2238.1324991155807,0.970981988556292,0.997097654438347,48.3768192937896,27.464274962355475,3.3592533249496603,1.0150361125369598,0.9803867472287743,13.050515823888887,passed,
2025/06/05 05:15:00,0.6299243763138823,0.6190156765929566,68.30029479693683,84.10948672675069,3.0331341039276163,3.07,2076.413763112102,2241.1499717198894,0.9709909031924285,0.9972901095247311,48.385779830490826,27.440148573642297,3.356431882477957,1.0112268241337765,0.9763832196244031,13.095749810000004,passed,
2025/06/05 05:30:00,0.6329726381032021,0.6175636156723289,68.77363505244456,84.46013021745762,3.0342560095832534,3.08,2095.860619882663,2237.465732286763,0.9710959777002206,0.9970479214342599,48.0656639919334,27.718579120904927,3.3495072907180314,1.002199115870418,0.9716881248017377,13.148421525555559,passed,
2025/06/05 05:45:00,0.6346540157872391,0.6214873983230286,69.09923365676013,84.96908935013445,3.0444418873839028,3.1,2093.888606848959,2242.218584362623,0.9713550657763602,0.9975453766545761,48.30865173256485,27.50961279188528,3.3436047840158625,0.9952775169760293,0.9596993243500024,13.201026361111103,passed,
2025/06/05 06:00:00,0.6368788875515647,0.624178707104301,69.40739257975413,85.37934621247001,3.0494079549010107,3.09,2096.6618720237307,2249.612720513331,0.9715434082033294,0.9978215802928859,48.385254193205114,27.167662551653514,3.3345829320399933,0.9834901996888089,0.9458109037727497,13.253564316666667,passed,
2025/06/05 06:15:00,0.6389649162045767,0.62569840834854,69.77465646318852,85.78526618242832,3.0561709634698513,3.11,2097.976715597724,2256.119090396186,0.9715708637384677,0.9980036755017978,48.41584395322082,27.174596851644164,3.338339059848138,0.9874343838919494,0.9483096192436317,13.306861174444444,passed,
2025/06/05 06:30:00,0.6423368977707714,0.6261287114211534,70.4753500850563,86.44464180125928,3.058663351079559,3.13,2117.3307496892417,2263.3553388721066,0.971764770512181,0.9979807302939435,48.211378829879784,27.240149223448825,3.335633025747529,0.9834093695318336,0.9448643868520907,13.399043991666659,passed,
2025/06/05 06:45:00,0.6477710022262034,0.6239763743552491,71.239352778385,87.03368579155706,3.05418208491868,3.11,2149.3553786775105,2270.508041636713,0.9718789751688519,0.9975467856198271,47.575175796563904,27.42230928531048,3.3215116085419267,0.9776578040013798,0.9459086954811163,13.499067676111105,passed,
2025/06/05 07:00:00,0.6535777339651515,0.6310039970229461,71.89243133484082,88.1036503142813,3.083261945258091,3.13,2132.904033139926,2281.500428573257,0.9719155812729929,0.9984566693870932,47.91772394821078,27.511499196017493,3.3202303604656933,0.9908075828264357,0.9525272486694055,13.610765287777786,passed,
2025/06/05 07:15:00,0.6581565642723484,0.637243803030756,72.5178027088809,89.0655789405413,3.0989339689918545,3.14,2135.370376380243,2291.3991724528996,0.972295413256898,0.9991297139611004,48.15988693963138,27.07371749868943,3.2999425777630385,0.9712291635477938,0.9276344013902253,13.718266527777772,passed,
2025/06/05 07:30:00,0.6602811545695378,0.6387550730994,73.3449756023043,89.9133801991499,3.101550482332337,3.15,2161.020306664848,2296.809410684405,0.9727128851835031,0.9992301832982153,48.06334031241832,27.08174373429072,3.2938253966006896,0.9596055423092636,0.9133235185203605,13.826183910000003,passed,
2025/06/05 07:45:00,0.6653723646430472,0.6395282905461416,74.00738971586611,90.55177867674477,3.1041768075034644,3.16,2173.4279142928576,2313.071124751763,0.9727032837842811,0.9992002992268433,47.80382464017584,26.93065759190918,3.290046831376682,0.9602400763248726,0.9162206723272844,13.926886263888889,passed,
2025/06/05 08:00:00,0.6709804882982627,0.6403961601272715,74.77715280393468,91.33405825418042,3.1113849502978526,3.14,2187.8302189537503,2323.2871701014624,0.9727277687208192,0.9992068649117759,47.526622310687955,27.054852751678368,3.2851693245055684,0.961493265412156,0.9218516978913562,14.035822753333331,passed,
2025/06/05 08:15:00,0.6712914840655866,0.6439478844080287,75.15293339812958,91.99147796754143,3.1184474830456357,3.13,2188.666974201477,2347.5064266181225,0.9725121027468745,0.9994499322184653,47.60121185020524,26.976073645659106,3.2815261472328126,0.9859021502716004,0.9411875143791024,14.145818524444442,passed,
2025/06/05 08:30:00,0.6760853023942436,0.6410539735659948,75.91476896611438,92.60509245517005,3.1218529616657653,3.16,2211.736731511332,2347.5175505156767,0.9723976102606016,0.9990579155308478,47.05494870338622,27.690295142661057,3.284528433262405,0.9971361183358731,0.9612775430925617,14.23332148333334,passed,
2025/06/05 08:45:00,0.6721902459416796,0.6459594564454078,75.7609242645288,92.84791018925367,3.126382718381602,3.14,2193.563677080562,2367.360572726524,0.9723093862664953,0.9995974819204503,47.557557435430816,27.342633171157836,3.2935318221043843,1.0232021294972793,0.9755683533806236,14.259194754444447,passed,
2025/06/05 09:00:00,0.6723462272674998,0.6460281863291412,75.95827164418847,93.16730461442954,3.132050407836433,3.14,2199.181337190317,2361.699436997686,0.9722993541871452,0.9995995429662522,47.541900308171364,27.679889978857343,3.293081242831179,1.0208347072297714,0.9738192457922247,14.284908488888881,passed,
2025/06/05 09:15:00,0.6737158873526856,0.6447091934742277,76.23525696157033,93.40022418095799,3.12907657565376,3.14,2213.635600518582,2359.7464630625163,0.9724031523044009,0.9994057658042724,47.342207440793494,27.799378437790217,3.289663150472213,1.0106098000780952,0.9675675863721119,14.31046268666667,passed,
2025/06/05 09:30:00,0.6724175178399747,0.6471923234141157,76.18748732241883,93.62468720660988,3.1317958209581005,3.11,2207.3314917614102,2370.1882979521015,0.972315967240521,0.9996260913575192,47.52792540568203,27.653017718471332,3.287608587660132,1.0209472326879874,0.9730806427723884,14.335857347777779,passed,
2025/06/05 09:45:00,0.6758463706930494,0.6443916677200677,76.53579509621137,93.815220807321,3.1327448417519563,3.1,2211.5363957661616,2372.651975027201,0.9720830723351828,0.9993403166716683,47.186653558905384,28.07575052407066,3.3038030125603686,1.0381268814619347,0.9973585396595405,14.36109247222221,passed,
2025/06/05 10:00:00,0.675241728095771,0.6445152827850412,76.6601670147763,94.04626526904408,3.134424310072293,3.13,2221.6860389421136,2364.795746714756,0.9721923129539108,0.9992993248400664,47.22483767863692,28.156113301413043,3.2967144313931365,1.0172600161625465,0.9768251764190059,14.37598000666667,passed,
2025/06/05 10:15:00,0.6755220360991296,0.6443202706346757,76.74710604927044,94.12591378364509,3.128130533825907,3.13,2227.501149201129,2370.827565918235,0.9723246086525579,0.9992572204294758,47.147619126310126,28.02581731112442,3.2958474508347826,1.0181645309509622,0.9783594158547994,14.384172458333332,passed,
2025/06/05 10:30:00,0.6761214947219932,0.6439726592839332,76.82062157161646,94.18960056679087,3.1245144854076985,3.11,2229.9048594363717,2376.2664106186066,0.9723101331157573,0.9991794135101429,47.07909970560344,27.878379866921442,3.298988073323831,1.0154793855201347,0.977016326653296,14.392048855555554,passed,
2025/06/05 10:45:00,0.6720583797752807,0.6496645644920496,76.41656508775303,94.31786138728023,3.1336716764796275,3.11,2202.0465563504467,2393.2123419054715,0.9720730672962735,0.9998034981349598,47.64928115541568,27.590316184585067,3.3011451477364164,1.04527466286687,0.9936930051779739,14.40003265555555,passed,
2025/06/05 11:00:00,0.6714217952832006,0.6504411179031752,76.38326399812762,94.37942292345069,3.1324714801054334,3.11,2199.7425649063016,2398.3114559908504,0.9720660687070269,0.9998697115120234,47.72828092635257,27.46134518530871,3.302701927152251,1.0477031390682927,0.9943848973042353,14.403273084444441,passed,
2025/06/05 11:15:00,0.6728062180948607,0.6474127076526571,76.400958451176,94.17715300949386,3.126279154754069,3.1,2208.613096302784,2384.6318046940023,0.9722507397848208,0.9995939987250152,47.50183014622744,27.591611088877315,3.3050467477719274,1.0272489325619127,0.9805661487563556,14.35976578666667,passed,
2025/06/05 11:30:00,0.6741632386942296,0.6462278867872977,76.25564985780089,94.06543941667745,3.12963814491175,3.12,2206.8847317505474,2372.538290531906,0.9721768149640755,0.9994949208882112,47.36105748470329,27.95750480067029,3.296618076244863,1.0258024532521077,0.9827731837621636,14.331936972222216,passed,
2025/06/05 11:45:00,0.6752527485210127,0.643164282357091,76.32464319826816,93.91825696374734,3.1218867877053427,3.11,2224.0400937766904,2355.380569811245,0.9724866557444269,0.9991707630753457,47.12768913775265,28.060716848331303,3.289759285118111,0.994419009291093,0.9579359870058233,14.296432865000007,passed,
2025/06/05 12:00:00,0.6756945191791418,0.6425406274493772,76.34050287455405,93.87919850171627,3.1151850466921953,3.13,2225.1694713341794,2362.8015156572483,0.9724760251754931,0.9990589480481588,47.077137654061055,27.760580988427275,3.295947484557995,0.9895337681457352,0.9545341990884014,14.29237861333333,passed,
2025/06/05 12:15:00,0.6741924397702587,0.6442839441182026,76.16874098156455,93.94354928635248,3.122850884766592,3.13,2212.648752559946,2362.82465211014,0.9722863288205116,0.9992675564581395,47.32207413718202,27.86259696378611,3.2994299041563786,0.998455876698929,0.9595424334030128,14.288521169999989,passed,
2025/06/05 12:30:00,0.676386106176124,0.6426735223819332,76.19122567569556,93.91770405449464,3.120179075259046,3.13,2215.3777218249106,2362.773204027406,0.9721871005958646,0.9990566929749473,47.08691339752817,27.953241780248565,3.297052340914392,0.9986082658926391,0.9645528284097765,14.284650722222226,passed,
2025/06/05 12:45:00,0.674173223388891,0.6427518165243854,76.35925687380445,94.05859216337426,3.116926503388101,3.12,2223.018013071279,2358.5969134452116,0.9724974773658243,0.9991277526317649,47.25593209166398,27.90428035143084,3.308888742163098,0.9868910700222089,0.950524540769859,14.280556992777774,passed,
2025/06/05 13:00:00,0.6733575715754209,0.6460417181116781,75.89400932900494,93.98127546708857,3.122910097567586,3.13,2198.6923654721454,2372.896304698024,0.9720739518998246,0.9994102403201688,47.49194210209745,27.627965564375437,3.3010877233767006,1.006094374052153,0.9643857405253138,14.276660419999994,passed,
2025/06/05 13:15:00,0.6748853403597563,0.6431815123546678,76.18042553231574,94.10467703057783,3.123312491189251,3.14,2212.0942722100112,2357.586274836002,0.9721972921227438,0.9991555373564263,47.26662132451464,28.109428759659558,3.3074153422107364,0.9948361591970704,0.9591351148305098,14.27254033333334,passed,
2025/06/05 13:30:00,0.6704085586625663,0.6447767681655113,75.77899123198947,93.79773529994588,3.120240556305326,3.16,2203.986029156827,2348.7690326155935,0.9724918911127631,0.9994184463129595,47.71440905333515,27.783963635129457,3.3103559525988615,0.9775968340318228,0.9354454704907726,14.205690986666669,passed,
2025/06/05 13:45:00,0.6781022543207799,0.6382500017211626,75.40277849235873,92.9337802269381,3.1081813838130765,3.09,2190.7464384667137,2353.137032068443,0.9718511402875408,0.9986484203648613,46.98686466402862,27.614518997222866,3.3188995380078246,0.9816485908913282,0.9562998196577038,14.12321401333333,passed,
2025/06/05 14:00:00,0.6792555518095503,0.635524696503082,74.91655797387362,92.40418581227561,3.116466435040872,3.11,2173.0247982070055,2329.7651580704246,0.9715340140605525,0.9985209190844766,46.85913965773136,28.428272124816065,3.3218887073185885,0.998057172750398,0.9777241029582897,14.032793762777768,passed,
2025/06/05 14:15:00,0.6731447782383299,0.6411445173211512,74.08115265486192,92.07304603969845,3.1299715817950706,3.17,2135.894621387891,2321.1932633097326,0.9714853247639734,0.9992928972125478,47.70611204709586,28.229789292619543,3.3217477235059256,1.0006230272170977,0.9661673906814526,13.950558416666667,passed,
2025/06/05 14:30:00,0.6655329985508985,0.6375981687422123,74.0048038709431,91.60872986880811,3.0903741724440446,3.09,2167.6837187385977,2335.560375521023,0.9720561440233639,0.9987614861353733,47.64342349971856,27.30045705555685,3.333222991042444,0.9778735465182508,0.93969397324776,13.916709241111109,passed,
2025/06/05 14:45:00,0.6677269957362639,0.6327047686738203,73.66896690373692,91.10803949379678,3.093105578567891,3.1,2159.9869956540538,2318.5346608418026,0.9715091806778585,0.998251482287529,47.25002231669913,28.106956943776982,3.3379377657740013,0.9935712115010944,0.9643014591688548,13.852540319444444,passed,
2025/06/05 15:00:00,0.6666131370834386,0.6375241849851937,73.04215773412629,90.89203754568922,3.1106675767675194,3.17,2127.304948932311,2302.2978056588017,0.9715141954560418,0.9989319252591791,47.86478879495381,27.95540180733799,3.3265084394002478,0.9780236783472731,0.9420881339377187,13.779021666666665,passed,
2025/06/05 15:15:00,0.6560108819325113,0.6329137643673466,72.47605459078581,89.94746742635289,3.0679228033755703,3.11,2147.7823432592277,2317.016429250768,0.9717839311758488,0.9982843888207453,47.856836850563255,27.0734667362901,3.341047215770058,0.9708237625029428,0.9307753243433403,13.697657966666672,passed,
2025/06/05 15:30:00,0.6543617217684041,0.6289522141765106,72.02628762157138,89.34176798197277,3.0619005418490524,3.1,2142.9200887240045,2306.6676680049623,0.9714392707001714,0.9978484188231661,47.64584706339593,27.51685245570778,3.349206819749795,0.9843101262381221,0.9494796784492929,13.624195163333333,passed,
2025/06/05 15:45:00,0.6511875424340753,0.6237519612336307,71.59234499428197,88.66565349600883,3.053470349656914,3.05,2142.192169408882,2293.053233641562,0.9711162883904155,0.9973060057143782,47.42373054662701,28.122146355749496,3.36491430336669,1.0011650379813237,0.9714636825517158,13.54289033166666,passed,
2025/06/05 16:00:00,0.6495398161824805,0.6271668680012492,70.86198120298712,88.2261048793573,3.058801478712894,3.07,2107.3823853959084,2296.459244286153,0.9708988691684299,0.9977781022793385,47.878706865919185,27.68440956425582,3.362507907806868,1.007960981140693,0.9742682154693719,13.47047728888889,passed,
2025/06/05 16:15:00,0.6497024452621631,0.6343527155121694,70.35431546598974,88.28973463304943,3.0919609127046823,3.17,2055.3303842101373,2283.9816372335204,0.9707003755698094,0.9989110236262306,48.688128765887235,27.917495408498482,3.3666869783855438,1.0254219950193513,0.9828629351425436,13.41698315833333,passed,
2025/06/05 16:30:00,0.655420907455072,0.6345963483788678,71.92027455661665,89.7795727975269,3.0851439341029625,3.15,2119.597856648524,2293.590112943967,0.9715458802588431,0.9986288672751892,48.19600935936692,27.596267854284115,3.3410899285503763,0.9695665462590595,0.9289247344615024,13.615320094444442,passed,
2025/06/05 16:45:00,0.6587396904372412,0.6326487553385969,73.51687178498727,91.13226102607653,3.071255990838083,3.12,2180.556063160272,2317.1815126744673,0.9721019320469602,0.9981736958469815,47.615370709381,27.597347695130043,3.346905182655561,0.9631238854986368,0.9254752319525417,13.813703475,passed,
2025/06/05 17:00:00,0.6695670013080859,0.6355746318663297,73.99945296244951,91.83876530027244,3.0949694896109143,3.07,2156.9883899998313,2337.3362040525253,0.9714836503120172,0.9984896847713608,47.402298162827805,27.745288914027306,3.347403179060488,0.9909856007074299,0.9609845488545367,13.909797495,passed,
2025/06/05 17:15:00,0.6711764926316762,0.6423139325627247,73.80135854849684,92.12413062979108,3.121735448566722,3.09,2117.3511263519094,2338.9646220097284,0.9713172200053589,0.9994292586956736,47.99533492969085,27.80320081927829,3.3494341404210553,1.0144691602562372,0.9767262591871382,13.911438841666666,passed,
2025/06/05 17:30:00,0.6712073427682512,0.6424863327055701,73.81959245033099,92.16583750351911,3.131070494163056,3.09,2106.127105714065,2337.4266929851688,0.9710642984384429,0.9995314803237716,48.071297267687356,28.13342144729837,3.364994168934837,1.0337608689764612,0.9950665607756122,13.913080188333334,passed,
2025/06/05 17:45:00,0.6734989943090045,0.6353882391746812,74.06273474380306,91.96133935068927,3.1177607287185354,3.07,2138.827275628094,2321.6967906460177,0.9711092723582467,0.9986598986400991,47.35066999727988,28.699644005038643,3.3553227429955483,1.0182201447606147,0.9924685874502078,13.906846763333341,passed,
2025/06/05 18:00:00,0.6745724592489143,0.6396530901404544,73.87271661747491,92.0432381311012,3.1293164984614896,3.07,2114.0833899800664,2330.4933052660467,0.97096905680207,0.999183499191934,47.69896772272472,28.387311344712558,3.3545247071766378,1.0289429976346918,0.9983421309044869,13.908487181111107,passed,
2025/06/05 18:15:00,0.6741884518009228,0.6385751154779553,73.90565272171321,91.98936219781957,3.1270342662127537,3.08,2118.9781913089523,2326.8480408039045,0.9710281118275822,0.9990828683618893,47.63431608639537,28.509415761525748,3.3562100651871405,1.0284475467032896,0.9987997646454224,13.902250969444438,passed,
2025/06/05 18:30:00,0.6738545588645674,0.635202923101286,74.05265321510889,91.90050687542696,3.1188339312876194,3.08,2138.2330310695506,2319.8739732697577,0.9710898320502661,0.998644894763361,47.349127026868295,28.707136417116846,3.3543725421921504,1.0166202069693226,0.9914229221817725,13.904095394444438,passed,
2025/06/05 18:45:00,0.6734898834985074,0.631552742815153,74.11826042023253,91.7233347592185,3.1080380153578844,3.09,2158.0066663279513,2313.5783694167567,0.9711409803281958,0.9981496349910627,47.007651593303855,28.8642877507459,3.34877358960901,1.006021735646938,0.9856084626741399,13.897856279999997,passed,
2025/06/05 19:00:00,0.6711006126993919,0.6317756583205006,74.11102342646345,91.70174800793643,3.1065035805565295,3.09,2159.140884159299,2312.643856320252,0.9712444656798354,0.9982122023161742,47.14264511828005,28.85455838408568,3.356455944427405,1.00652613209451,0.9828496558191998,13.891615307777773,passed,
2025/06/05 19:15:00,0.6704099218880029,0.6360882635195523,73.88031850555427,91.71906394940862,3.1119062276613465,3.1,2141.4590670421403,2320.5560008774632,0.9713484544222096,0.9987410318679867,47.528614313763775,28.414500802227057,3.349608163250701,1.0092401120829702,0.9787464296632956,13.88537247777778,passed,
2025/06/05 19:30:00,0.6712718140268598,0.637899730377648,73.81688963131266,91.75091317757956,3.1164509057603254,3.11,2131.524714503652,2324.508638799557,0.9712985042043949,0.9989493483012798,47.67123318052373,28.194920667800034,3.3484367315155263,1.0081369007517214,0.9761800913969537,13.887009180000005,passed,
2025/06/05 19:45:00,0.6690227096863077,0.6343776906509841,73.87477457865499,91.56448902169119,3.1058519058096934,3.1,2151.0750230269964,2315.6161345566425,0.9714181649062099,0.9985151112764697,47.4611645256019,28.3867054688091,3.350595103398435,0.9968230720121072,0.9672261276348585,13.87288124444445,passed,
2025/06/05 20:00:00,0.6676247417796773,0.6337207476080438,73.86278544386325,91.49616152942596,3.1027568613854086,3.1,2154.678945546955,2314.453977398073,0.9714707360628245,0.9984546061589513,47.45422768769782,28.45319073631527,3.3538264712188046,0.999610105576043,0.9691163538251036,13.866632841111112,passed,
2025/06/05 20:15:00,0.6687803003896226,0.6366471305635703,73.51755310218998,91.32991951643956,3.109647399212812,3.1,2131.1634998210475,2320.9857149649583,0.971307726463534,0.9988204015812461,47.67871399245231,28.156730873540713,3.3478301246379627,1.0097688934839315,0.9763592226396477,13.844614226666666,passed,
2025/06/05 20:30:00,0.6684176457271243,0.6356816657598965,73.49680925613279,91.25210067642739,3.107353901686734,3.13,2135.5340448562583,2317.8886060005557,0.9713280059172097,0.9987087501964121,47.57336306060776,28.269949330999278,3.3453829954617134,1.009705537928035,0.9771902268656258,13.838360249999996,passed,
2025/06/05 20:45:00,0.6656630678532331,0.6329854768337431,73.44632019196712,91.01478320740775,3.095936789005481,3.1,2152.880232646903,2309.8505297292027,0.9715177543151576,0.9983662258628431,47.4229315358029,28.35175830158314,3.341823393564272,0.9977794644074663,0.9660044582603838,13.816332346666663,passed,
2025/06/05 21:00:00,0.6653719624373298,0.6357221566934894,73.26768314406797,90.98333383994574,3.0985386670784734,3.12,2139.8782725679557,2317.0849221782296,0.971532474997676,0.9986843946516251,47.662001036340605,27.97425446888612,3.3386332798858995,0.9989611527221739,0.9630698939344404,13.81007279666666,passed,
2025/06/05 21:15:00,0.6624257399467598,0.6331960255981104,73.2140919039242,90.72916870783796,3.0868601964448,3.12,2155.611021487364,2311.140852325016,0.9717078174240391,0.9983621704751775,47.5498727868025,27.973555872598006,3.3382533475114573,0.9879478717233801,0.9522536348345477,13.78823856666666,passed,
2025/06/05 21:30:00,0.6639216840085097,0.6373259586264982,72.9731432879,90.7428987927286,3.0985565407471545,3.12,2127.1521272471423,2320.7167904195912,0.9715122283021524,0.9988919656546801,47.89019652361497,27.615606955304216,3.3388495355738788,0.9977926648233713,0.958026879507545,13.781973327222223,passed,
2025/06/05 21:45:00,0.6620335037356896,0.6356574942919662,72.87337798081305,90.52550852107876,3.0922229767865286,3.11,2133.735044040514,2316.114336510056,0.9715682077548138,0.9986997079513885,47.82448448793605,27.70502438584042,3.3396250603745385,0.9967314414322829,0.9573498107576195,13.759926497777773,passed,
2025/06/05 22:00:00,0.6634849534575696,0.6391796795797879,72.71276944261307,90.58724706430303,3.10313766709329,3.13,2110.5949626695474,2323.929992805561,0.971428129820347,0.9991759537032763,48.07690310923525,27.526698775172246,3.338807799554689,1.0114746046241758,0.9689507211306091,13.760941425000004,passed,
2025/06/05 22:15:00,0.6626754593183427,0.6390616911701796,72.65945329360487,90.50835951915849,3.101126736386821,3.1,2111.279534897648,2323.630193866762,0.9714593938794376,0.9991595409282661,48.098222072896455,27.442215073878483,3.338980158060875,1.00763014167919,0.9646631142482021,13.753217133333335,passed,
2025/06/05 22:30:00,0.6629109170510374,0.6296542719576984,73.00445436161303,90.27616368830361,3.0840723009893174,3.09,2152.633627506827,2306.987343271618,0.9713650621983287,0.9979882481961196,47.2349608224444,28.3924627337791,3.344061056364062,1.0087704689208943,0.9783736704849597,13.753793508888892,passed,
2025/06/05 22:45:00,0.6612019793069626,0.6285500721623876,72.88714323160104,90.07902285130187,3.078592224909707,3.1,2157.101567243027,2303.7982643936766,0.9714297623470869,0.9978615747018675,47.205780106057055,28.423080138981838,3.343149894851178,1.00787902517631,0.9775312910067733,13.733291537777776,passed,
2025/06/05 23:00:00,0.6623566263184697,0.6275206082932786,72.83910616130139,89.95533973921589,3.0768753809015283,3.09,2158.143206872996,2303.65675175899,0.9713302893978975,0.9977069602651556,47.05753332577536,28.42433183269532,3.338557618371828,1.0071562350021122,0.9801413163696567,13.728402447222217,passed,
2025/06/05 23:15:00,0.6600066909445573,0.6268649058470893,72.6922380614344,89.76211524460935,3.0702433823835205,3.1,2162.8699604836893,2301.884307962881,0.971464736047864,0.9976385593288294,47.0343387811366,28.43754667581523,3.3352958068915237,1.00938375128584,0.9809623711969017,13.707882246666658,passed,
2025/06/05 23:30:00,0.6593576604567268,0.6261519227086193,72.68382534618338,89.6999434864753,3.067770896408866,3.1,2166.5958437177874,2300.225193790029,0.971496718043214,0.9975557409816382,46.981977309426206,28.496964124387787,3.335421200181201,1.00966830604892,0.9815169904547322,13.703183578333336,passed,
2025/06/05 23:45:00,0.6585348303345344,0.625236010516105,72.62108077007004,89.55902592354295,3.06473324743162,3.08,2169.5066219855835,2297.558253100767,0.9715144244638204,0.9974495947249096,46.9421588732172,28.5321736718742,3.3353715416361087,1.0085896661572709,0.9810994208348461,13.690362241111115,passed,
2025/06/06 00:00:00,0.6592621948406432,0.6296889920742503,72.52828023922571,89.755116613833,3.079341911853957,3.09,2146.0849564257783,2301.5294382640436,0.9714726407996268,0.9980668930911752,47.33782610448448,28.40802854314662,3.3369997214771647,1.018753714833685,0.9855596765375035,13.695725413333335,passed,
2025/06/06 00:15:00,0.6578394307783283,0.6289676260640218,72.35198286026078,89.50196450708229,3.0759749455377436,3.07,2146.282347740578,2297.4516927991262,0.9714919701389612,0.997986413816514,47.34894080806977,28.355260381449654,3.335732421754144,1.0134980653845762,0.9805755407082817,13.668814573333334,passed,
2025/06/06 00:30:00,0.6586285799963424,0.6317991099291972,72.12757776130744,89.42850874485903,3.08406487122188,3.09,2124.553409188249,2303.9215754907414,0.9713268537303456,0.9983580927858194,47.584042400110135,28.114938456469098,3.3365601498724184,1.0244128515907829,0.9889701221557055,13.65770413333333,passed,
2025/06/06 00:45:00,0.6571360542596948,0.6304151760156234,72.08517773304584,89.25960241448095,3.076281303779342,3.07,2134.3997727869555,2301.7349032695947,0.9714532970398053,0.9981675076794683,47.49876352490394,28.062248764172985,3.332713811245481,1.0172932947452757,0.982457708392403,13.646798164999991,passed,
2025/06/06 01:00:00,0.6594602735215624,0.6310812213415904,72.4617669290725,89.65029177492097,3.080083629622039,3.08,2142.4145863295544,2305.1345405942416,0.9715483564661741,0.9982213327126903,47.39350603827055,28.133697943343474,3.3287092109249365,1.016613002510572,0.982004932104622,13.698823257777777,passed,
2025/06/06 01:15:00,0.662474545985383,0.6311076984933618,72.8634793927301,90.03111860574117,3.0854822410447396,3.08,2149.0062805049456,2307.6794655381955,0.9715319584649404,0.9982101530831613,47.24294374759989,28.31757724471023,3.328673050891414,1.0196969485733587,0.9869238057804905,13.75102472333334,passed,
2025/06/06 01:30:00,0.6651575734972949,0.6311578531559648,73.256204623163,90.38752906028661,3.088831919783422,3.08,2157.9298211449304,2310.749268418132,0.9715734751064694,0.9981855033331895,47.087883565567,28.41922860763307,3.3259573034996857,1.0193207156603286,0.9881193048409999,13.80299861111111,passed,
2025/06/06 01:45:00,0.6653267906137624,0.6319110179478051,73.60305788164914,90.73920810583303,3.0889811455440848,3.09,2170.277350317116,2312.5162177453053,0.9718251144898222,0.9982572450784841,47.06319061231713,28.4284088935943,3.3228123469587665,1.0138068216006906,0.9811689095043181,13.847264811111112,passed,
2025/06/06 02:00:00,0.6690429616606776,0.6325551916567139,74.0141007057811,91.16935950907347,3.0943691228469707,3.08,2177.191289572902,2317.1248788888656,0.9718411925197827,0.9982865990722973,46.88841067665197,28.49021020187786,3.3162291365440244,1.0125191414004628,0.9833625102316106,13.90707318,passed,
2025/06/06 02:15:00,0.6700870233936813,0.6331346904978237,74.35018838437094,91.50607376607165,3.0970312696683426,3.07,2184.4449396254627,2320.2862642974565,0.9719465303080315,0.9983515809569135,46.83889455312823,28.57264997474171,3.317105614593347,1.0144968202193996,0.9855776034332074,13.9512934,passed,
2025/06/06 02:30:00,0.6745903136584663,0.6373965306843007,74.51138357737014,91.95923076175144,3.11631946251935,3.07,2165.588608129793,2325.377955148138,0.9718425045968352,0.9989014890022027,47.01161670090815,28.626608519991635,3.309512693592002,1.0279740809838955,0.9982291394855873,13.995286506666659,passed,
2025/06/06 02:45:00,0.6749208399590207,0.6339492559125887,75.03244076863159,92.17901775985861,3.103289073300913,3.05,2199.9764622125012,2326.6217326119063,0.9720748127581109,0.9983844707691122,46.57655674347099,28.702944652988812,3.3065460839196255,1.0132403782035697,0.9887174846736692,14.04734271722222,passed,
2025/06/06 03:00:00,0.6797157485744926,0.6385243183003632,75.20786769239643,92.64846382639034,3.1218977969645816,3.09,2179.5134135042963,2336.703202960268,0.9719038244715122,0.9989251431268037,46.77180436887849,28.54666800370178,3.3011128182159384,1.022187752874562,0.9968294442803068,14.099166705555561,passed,
2025/06/06 03:15:00,0.6794197452218491,0.6399245701240869,75.48837155707702,93.04237481543481,3.1246692211503793,3.09,2187.365382871066,2343.0252995027736,0.9719815595543461,0.9990398940958528,46.782575139874446,28.644247969427497,3.2960675305400122,1.0313263606755632,1.003533459865243,14.155972324999999,passed,
2025/06/06 03:30:00,0.6755707994390335,0.6433495641426689,75.68830504777429,93.41867904718274,3.123533979910487,3.1,2194.9595417238047,2352.0991962361013,0.9723187491361917,0.9993750638829685,47.1435743019841,28.25700947698811,3.295126305523337,1.0222706092385625,0.9853958887491675,14.202892476666662,passed,
2025/06/06 03:45:00,0.6763287878555456,0.6428905747714841,75.80116630982249,93.47934193944495,3.123327414549329,3.09,2199.8181048657643,2352.4108226667113,0.9723226130892743,0.9993035411404529,47.049670027394875,28.312032640393983,3.292675431259973,1.022128995509108,0.9866759409276902,14.218101406666669,passed,
2025/06/06 04:00:00,0.6740562364029412,0.6469927185668484,75.57385578028095,93.53806100667349,3.1252851256801972,3.1,2185.3609153899124,2371.40998961865,0.9722035833166741,0.9996883095347975,47.365401838210374,27.852072867492023,3.2871860132886113,1.0406752288636805,0.9963719821321741,14.24120833055555,passed,
2025/06/06 04:15:00,0.6741122256795797,0.6466317702031394,75.75035795692203,93.62128305940927,3.1241452626217026,3.08,2191.159510925678,2372.215773584255,0.9722951683510547,0.9996603449692996,47.32896725062968,27.86850436545314,3.291152471028425,1.0400969682479677,0.9960922027904184,14.25664727666667,passed,
2025/06/06 04:30:00,0.6778223455046886,0.6427063239857379,76.12236881972906,93.66383389967858,3.1192255226994714,3.08,2211.378614969217,2364.079192149736,0.9723661440832322,0.9991943217540945,46.85226425316384,28.12110905308815,3.288759242608404,1.0242253920622277,0.9902376014240428,14.271884769999993,passed,
2025/06/06 04:45:00,0.6757784973637951,0.6459131229232267,76.0017901274649,93.81891148503493,3.128009814900342,3.09,2199.2747793135545,2370.7340796437625,0.9722118828614614,0.999536484174509,47.15302775112887,28.102318021141322,3.28664923839081,1.0405096064427952,0.9993784968822256,14.295032565,passed,
2025/06/06 05:00:00,0.6759757344577785,0.6449497601158236,76.2631507632676,93.9341734774981,3.1217905721084787,3.09,2216.1125646478304,2367.955523309615,0.9725526972385414,0.9994347135045464,47.017624169973715,28.10932231324904,3.282198162707097,1.0293847982427162,0.9899444264538041,14.310500538888894,passed,
2025/06/06 05:15:00,0.6783069692083838,0.6435161088903746,76.40014821858344,93.93764262447328,3.1193181204430673,3.08,2222.3900570948535,2370.205517453576,0.9724891643869907,0.9992281599285661,46.75207660715871,28.127960684679802,3.278618803430206,1.0285286571257943,0.993658063441861,14.325766595555555,passed,
2025/06/06 05:30:00,0.6744585667571906,0.6478700238681941,76.20902041440165,94.0799072035464,3.128118368691379,3.09,2208.7936554481776,2375.764564450464,0.9724764171015149,0.9997275704474651,47.22798487199357,28.022621834780267,3.2761523794517347,1.042387117968924,0.996681978324417,14.34104077999999,passed,
2025/06/06 05:45:00,0.6775729132794711,0.6443620259964475,76.64005909160241,94.19101317057728,3.122646932945482,3.1,2229.6068924039896,2370.4816132100136,0.9725911796911112,0.999316439993724,46.80880750331727,28.232349003840177,3.2775226885771613,1.029668311015005,0.9925576679386795,14.364452263333332,passed,
2025/06/06 06:00:00,0.6774077928602897,0.6452588990795811,76.69573602898453,94.26153473859519,3.1207738600444856,3.07,2230.0150938193797,2380.273973612053,0.9725632163214034,0.9993516175242766,46.838345174829605,27.95048890181956,3.2771329460103895,1.0300015867446968,0.9913181504261185,14.387669608888885,passed,
2025/06/06 06:15:00,0.6653434992223342,0.6399867076977331,73.98906928653092,91.07069881442659,3.098017500973488,3.12,2184.4472460405887,2313.8492893185776,0.9729175618305416,0.9991937851232792,47.479073626754605,27.565384638936585,3.2696564093185976,0.9804715606814932,0.9363662613295216,13.935801391111106,passed,
2025/06/06 06:30:00,0.6653529362462948,0.6356924323264884,73.89517939396715,90.62367622351383,3.079680521975631,3.1,2192.2462171544553,2329.3841951456693,0.9726367575679281,0.9985965259309701,47.03246258497525,27.36785469747073,3.2789698787886516,0.9967485407969465,0.957297227848078,13.925177108333337,passed,
2025/06/06 06:45:00,0.667268997117645,0.6369998244600305,73.82702385850405,90.66265127470723,3.095223694129621,3.1,2178.1724839740446,2317.3884438557816,0.9724916487330544,0.9988401990995072,47.13203586839492,27.751110097514783,3.2762663703297012,1.0006797496452255,0.9616609031893293,13.914766702222222,passed,
2025/06/06 07:00:00,0.665961263302751,0.638876191346488,73.67779192805158,90.60619749628958,3.0985546342657906,3.1,2166.7778694599974,2320.5236135587725,0.9725131339750878,0.9991256794170074,47.36936979200296,27.64962557562353,3.279265856199559,1.0103353474122985,0.9671558657372928,13.904148805555563,passed,
2025/06/06 07:15:00,0.6631399364911057,0.6431432644182151,73.43035521843791,90.59001372331376,3.103295636126591,3.15,2145.577402612961,2331.516043332439,0.972604721432584,0.9997327442179605,47.85909495155607,27.333744815302676,3.2854262740722047,1.0313205910918082,0.9783203931265666,13.893744553333322,passed,
2025/06/06 07:30:00,0.6650676096689253,0.6426541937742477,73.34397454886908,90.44897973321433,3.1055153003328018,3.1,2141.9272682409164,2328.5491906224465,0.9724502054295361,0.9996354515189841,47.774322631999205,27.19623043752729,3.2800353983104547,1.0174047543899543,0.9687052557592171,13.883133042777775,passed,
2025/06/06 07:45:00,0.665411965488141,0.642925965743785,73.30861190753312,90.41167133002703,3.1077347029787394,3.11,2138.869308364346,2327.5349267155125,0.9724227796008694,0.9996822052562427,47.78125318446202,27.222304975564175,3.2785149887363865,1.019349398791808,0.9707725683368116,13.880399438888888,passed,
2025/06/06 08:00:00,0.6645405479424958,0.6381633282925524,73.43976681455442,90.23787926578528,3.096665797618678,3.11,2164.4519157498594,2314.492082519086,0.9725290496836648,0.9990804760310765,47.38163607079729,27.640558824555885,3.2760473522801896,1.0084566965815187,0.9656839435748756,13.869792688888895,passed,
2025/06/06 08:15:00,0.6635517813765596,0.6357252156453163,73.44214093120071,90.10229374889092,3.0866309914388945,3.11,2179.954323419776,2310.183718166843,0.9726504543722254,0.9987431354679632,47.16337368358455,27.722380214694216,3.270419777125313,1.0010030359418232,0.9608909630749001,13.859399235000001,passed,
2025/06/06 08:30:00,0.6611338419884472,0.6341743290607937,73.44179906464795,90.0145245006776,3.0783307310066426,3.11,2189.6840444698414,2309.1174428487157,0.9727714430996799,0.9985655158638292,47.105509159568186,27.814731298018867,3.275772227607001,1.0034944573214117,0.9625048104164594,13.848798871111104,passed,
2025/06/06 08:45:00,0.6640165033749061,0.6382008214602375,73.24196213908401,90.11588151425376,3.0906408901799423,3.09,2163.5795483233496,2318.6614952429704,0.972543609133297,0.9990405216800422,47.330746707842636,27.45052219937654,3.2685410102025743,1.0077667518074638,0.9652061144135554,13.852997448888885,passed,
2025/06/06 09:00:00,0.6643662848164791,0.6408289026316055,73.08343107341136,90.14532749883874,3.095499573965364,3.1,2146.902960382051,2327.7253894490655,0.9724501144129858,0.9993745074261844,47.54543063141468,27.20383185810105,3.2690873754239655,1.0188923777939334,0.9731842384002826,13.851210150555561,passed,
2025/06/06 09:15:00,0.6628153471718397,0.6410742971757614,73.10524429861707,90.19616327295095,3.0951020764210897,3.1,2148.2933163786183,2326.3301396639963,0.9725447754211977,0.9994375868475788,47.64358796862901,27.283599327434924,3.273938635932792,1.0217542057856819,0.9734266565766059,13.849416350000007,passed,
2025/06/06 09:30:00,0.6781948278872194,0.6493325335641382,77.92807692171819,95.73347044407821,3.118514831768284,3.09,2270.207311390156,2416.253321339842,0.9730171653177666,0.9995852813587698,46.59087240887669,27.90219220722693,3.2578011746933364,1.05687661983126,1.0124989012052679,14.614796991666674,passed,
2025/06/06 09:45:00,0.6734362786318537,0.6555138500006984,76.99156363833555,95.3515598058023,3.1286084543815957,3.09,2226.045234793759,2427.5794751698054,0.9726528339994209,1.0002800382711314,47.29530686036952,27.41202256598995,3.2527937739406156,1.084152525500322,1.0247614072866973,14.559369611111109,passed,
2025/06/06 10:00:00,0.6796870206830254,0.6457601994210403,77.53742912939764,95.19648084617555,3.1254427657288364,3.1,2258.270289148834,2384.7743089230116,0.9728990706147953,0.99941964912275,46.44514530075006,28.764665964409243,3.2620985549221913,1.0627609762503414,1.0251577484165604,14.511570150000002,passed,
2025/06/06 10:15:00,0.6796610879495996,0.6466495334425864,76.85649475792945,94.64024959846608,3.1296334464281417,3.07,2229.713744167371,2385.6616112070637,0.9724529457799623,0.9995069744137572,46.596970302153245,28.499565423973387,3.260162548834051,1.0676979076319684,1.0288912169348552,14.444433080000001,passed,
2025/06/06 10:30:00,0.675484396180604,0.6496629987312738,76.36273834293257,94.30753734365075,3.124655928994809,3.08,2213.801093083508,2392.350069140279,0.97263453951157,0.9998866975045262,47.05102971417257,27.926146596797334,3.2605119248213716,1.0684024922953648,1.0202252422315374,14.392637538888884,passed,
2025/06/06 10:45:00,0.674529186836186,0.6486789568396272,76.23184905355747,94.05345339355898,3.1195685043645818,3.13,2213.299171359763,2383.755628915838,0.9728943554197145,0.9998996364341055,47.08303941472431,27.945275916126445,3.2667724770897224,1.0620049029436602,1.0141164920950028,14.340827367777779,passed,
2025/06/06 11:00:00,0.6748221894275142,0.6486172050549611,75.73517188499767,93.63942207211994,3.1254243285136805,3.08,2195.8183411761393,2373.652763110514,0.9726025338513625,0.9999099655438015,47.14251795357763,28.005108163199885,3.2603829849144743,1.0578561351740832,1.0109102640612022,14.281536157777781,passed,
2025/06/06 11:15:00,0.6741706981825576,0.6480333903921607,75.40193622953758,93.25178798304913,3.124774212810944,3.07,2185.356835524773,2366.0156732555256,0.9725519895714341,0.999904797734217,47.23852611322863,27.918919728904587,3.264722038164268,1.0497195012498406,1.003092372548307,14.222011448333328,passed,
2025/06/06 11:30:00,0.674373755287537,0.6467906107968416,75.09538376350812,92.85510547735855,3.1239389115813805,3.08,2176.034315566026,2357.495442773469,0.97248244262582,0.9998396680150647,47.23636885079322,27.9584451965488,3.2681009741000357,1.0467571415105008,1.0021592370033998,14.16247001888888,passed,
2025/06/06 11:45:00,0.673209924197825,0.6465322964102479,74.83142076146221,92.56503909420469,3.122095353853427,3.07,2169.1487895055543,2350.443273108446,0.9725694812562663,0.9998944865042688,47.34989897970092,27.94171787155844,3.27125292955343,1.0437655408936166,0.9982369427596456,14.110597379999998,passed,
2025/06/06 12:00:00,0.6723137800855499,0.6454955805964311,74.43354529833016,92.09698026499197,3.117953577117617,3.08,2161.2634317157426,2342.8283668486624,0.9725883813396674,0.9998493409852974,47.3538121100906,27.93749731539326,3.270036581172852,1.0432280132509941,0.998072719614576,14.043549135000006,passed,
2025/06/06 12:15:00,0.6707412197888666,0.64365166956947,74.09147099035715,91.65643473935957,3.1123032092793004,3.07,2158.2143428387544,2336.9699175790092,0.9724787979582867,0.9996413070081331,47.32548395766374,27.902768905217076,3.2716181248253076,1.0379042991517853,0.9936756858942705,13.990376400000002,passed,
2025/06/06 12:30:00,0.6676644101703837,0.6422361007582839,73.67216480474478,91.16159712776634,3.1060831250392056,3.08,2152.7494327490613,2330.892940201776,0.9724216578073215,0.9995161009248761,47.423632122487994,27.848613468348233,3.276395076026017,1.0357423475307788,0.9899023285233741,13.926565913333336,passed,
2025/06/06 12:45:00,0.6650238882684424,0.6408500914524035,73.28835141662611,90.71043300768292,3.09893751154627,3.08,2149.9059108003407,2325.9701841832148,0.9723984608836591,0.9993745261246333,47.46094985097533,27.792349650062476,3.2767948991806355,1.0339084622043448,0.9872693040587337,13.870460327777774,passed,
2025/06/06 13:00:00,0.6770500219324351,0.6460001234137496,75.57862598930878,93.5000162645539,3.1232739898768997,3.1,2196.291535564022,2362.5781774127026,0.9724601064040029,0.9996007732037464,46.9162305299387,28.201479467928227,3.2575200708288774,1.042118225863921,1.0028373289969905,14.238599197777772,passed,
2025/06/06 13:15:00,0.676372203052041,0.6454973561468299,76.10372460588603,93.91574615537876,3.1144012653111894,3.09,2221.805961660996,2366.5151422475037,0.9728671962406451,0.9994713620136151,46.86561248604184,27.953535334829553,3.2608674380858735,1.0174922526326553,0.978772316367323,14.289873051666666,passed,
2025/06/06 13:30:00,0.6781715822982901,0.64376794468838,76.27109441773813,93.97754547225239,3.1119606296616067,3.1,2230.4969436379793,2364.14661423995,0.9728847791554767,0.9992657824803254,46.63776105301937,28.11313115858927,3.2597396261673373,1.0148404448633674,0.9806520104346937,14.298349859444444,passed,
2025/06/06 13:45:00,0.6796914346384085,0.6408924841949687,76.10315826391046,93.58553991669866,3.1078148797213685,3.09,2231.2800588747887,2350.2831415508535,0.9729341034526209,0.9990158057357884,46.43288370401332,28.25175375165966,3.259851389398481,1.0023970430978892,0.9740670417633337,14.238650286666664,passed,
2025/06/06 14:00:00,0.6776672592180004,0.6443465544969736,75.46505369835124,93.25348118927457,3.1098022685407694,3.09,2204.232204905999,2362.5750508340607,0.9726494017510016,0.9993472323809925,46.777972694268584,27.70089933590306,3.253013697551765,1.0118976390690573,0.9766724071230841,14.201867563888884,passed,
2025/06/06 14:15:00,0.6747020999346394,0.6428909622015364,75.12645840110477,92.77616737804397,3.1061490381945567,3.08,2197.6248837345543,2348.46861651199,0.9727866333760653,0.9993402269170325,46.93964496545397,27.82934083454113,3.266039535994167,1.0091284354747654,0.972316087854959,14.12084395333333,passed,
2025/06/06 14:30:00,0.6686368004256101,0.6389932296511768,74.37494782830332,91.79037654008559,3.0903684877383477,3.09,2196.506364386498,2333.7521538645005,0.9727659621462911,0.9989418727693934,46.957968757986535,27.864505742809328,3.2706497473938865,1.004617810750307,0.9661689414763313,14.000168166111104,passed,
2025/06/06 14:45:00,0.666244343952432,0.6372367975064265,74.03609974505217,91.3552552812218,3.084731679048684,3.08,2193.305314956453,2327.448051713672,0.9726863304220676,0.9987639035807729,46.981730557611606,27.884316128551156,3.2757753326683487,1.0032285232520401,0.9644362733610744,13.945311123333328,passed,
2025/06/06 15:00:00,0.6649465434221622,0.6358584165468841,73.67722033785098,90.94866484131934,3.0782928721050684,3.09,2191.262729037654,2322.9966960599622,0.9726319928227547,0.9985869247463793,46.927098768131486,27.81115537112253,3.270513282103997,0.9986729825640238,0.9605567992888928,13.896212611111116,passed,
2025/06/06 15:15:00,0.6614826341732318,0.6348443816865771,73.36183777727221,90.58312543455817,3.0711543936410273,3.08,2190.5358411239085,2318.2499027297595,0.9727044730596285,0.9985078418770281,47.02443477109424,27.816367770035395,3.2735116501725647,1.0006514225559637,0.9598384085106945,13.847177147222219,passed,
2025/06/06 15:30:00,0.6602163716817316,0.6335334401969095,73.04757014425046,90.21877374571609,3.064569731151288,3.08,2189.4180881670695,2315.5632342234867,0.9726642634970054,0.9983429171920556,46.933279022570446,27.78219304176634,3.2684374559874847,1.000547518820812,0.9611655836541732,13.805829400000002,passed,
2025/06/06 15:45:00,0.6574386148211812,0.6322015843636947,72.66020881842167,89.76438501548536,3.0588208871333147,3.08,2185.1192370575995,2309.1285132378252,0.9726178874401832,0.9982101187571454,46.983885153446096,27.73770509879747,3.2714209985325424,0.9968009843727351,0.9578194698518191,13.747098890555556,passed,
2025/06/06 18:30:00,0.6054036738062776,0.6062776939506994,65.2994528922718,81.01249603126958,2.940237475976877,3.09,2100.700171961781,2200.1489714559975,0.9718254837692264,0.9955795556766216,48.14248353561227,26.394258505574726,3.317253318351623,0.9467218522545785,0.915108282009242,12.645517830000001,passed,
2025/06/06 18:45:00,0.6233427120483275,0.6174999804882273,68.23074985978428,84.5925355031187,2.981062303543877,3.1,2142.281102895474,2243.791249385219,0.9724761257365669,0.9967392638750021,47.88910947025776,26.56954431560289,3.3025511135353938,0.9461101304529865,0.9077685320430009,13.075154949999993,passed,
2025/06/06 19:00:00,0.6433558504247965,0.6260558324213837,71.07665067292326,87.9800949220358,3.0167090641927414,3.14,2181.90964007445,2294.769222320424,0.9727046395135416,0.9974715143614897,47.28887068856338,26.922486008592248,3.2855641790841412,0.9651981902112107,0.9260203623043816,13.504837701666666,passed,
2025/06/06 19:15:00,0.6535083008239309,0.6294444253002826,72.50178777825093,89.64713060898029,3.036190288745782,3.08,2202.7174819966817,2312.9210573186997,0.9727680997968914,0.9977341819578213,46.93322884546286,27.26584166672513,3.278179595726267,0.9711432534515577,0.9329753643386842,13.710337880555548,passed,
2025/06/06 19:30:00,0.6556658388544472,0.6261581027837604,72.37022241258462,89.4033842106665,3.038370819358336,3.07,2199.555451319282,2304.229304179291,0.9723644630238368,0.9973628059254023,46.583002333503245,27.83402958688481,3.280084589478268,0.9831830572051052,0.9526954595298835,13.684168177777781,passed,
