datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/06/06 19:45:00,0.6532698632228765,0.6300742504960773,72.04230226173577,89.34103532204631,3.0450711154897574,3.08,2175.4673172570097,2309.750658431476,0.9723694979767761,0.997925435196397,47.07991210946021,27.60140429739241,3.2863449900098525,0.9966003160043504,0.9583146647601645,13.657807704444448,passed,
2025/06/06 20:00:00,0.6500643068737461,0.6293507696385753,71.94210883282369,89.20134219710138,3.0397093360698535,3.07,2181.1088075351845,2303.4165761620316,0.9725658970218044,0.9978830556631251,47.164267213286124,27.67539779901992,3.2901323597548364,0.9932505685082939,0.9525099283118534,13.631653676666668,passed,
2025/06/06 20:15:00,0.6503662033746909,0.6283154962163512,71.89415004946255,89.12694064298768,3.039284415475822,3.08,2182.071438313018,2299.6702360236654,0.9724960260772483,0.9977624258308804,47.062401901336244,27.829999793619336,3.289153429676587,0.9939208110001158,0.9552893833405176,13.621287624999999,passed,
2025/06/06 20:30:00,0.6508949911952348,0.6305050194056617,71.53584335530694,88.95745255905283,3.0434384802582652,3.08,2162.091524856359,2304.943641441497,0.9723185524669259,0.9980248934387476,47.230586676649004,27.574323124508567,3.2830489484130942,1.0005730602850376,0.9608388633120712,13.595146717777773,passed,
2025/06/06 20:45:00,0.6479757352878066,0.6302248173423389,71.39344853497809,88.8039135589305,3.0393425105364593,3.08,2162.566463985544,2301.825474097189,0.9724369389893399,0.9980394933704179,47.349365372285085,27.58707109705562,3.2885774098169613,1.0012236415211875,0.9587597765815067,13.568816201111105,passed,
2025/06/06 21:00:00,0.647629199874494,0.6287471375530613,71.19854626463794,88.54471430514106,3.033548546902939,3.1,2164.0264462312866,2300.280209653655,0.9723759259915922,0.9978347465389844,47.21218952122845,27.583449349309316,3.283733518651667,1.0010428844029682,0.9612826540778336,13.542690968888884,passed,
2025/06/06 21:15:00,0.6442908649243879,0.6320596295974007,70.89365031732379,88.42552548636297,3.029875490494405,3.09,2154.4680876292405,2306.630542464768,0.9726594992251671,0.9982437553443165,47.66182651493243,26.854131505445782,3.278600299022006,0.9857497514130248,0.9389729280240298,13.516573400000004,passed,
2025/06/06 21:30:00,0.6445769989128113,0.6300799296474799,70.85637653973303,88.3429435856472,3.0337736059231317,3.09,2159.9129787403735,2286.782463638157,0.9726364939815607,0.9980389849352342,47.509231079107,27.40680177077593,3.274603032197158,0.9777526326291552,0.9347115960497494,13.490267266666669,passed,
2025/06/06 21:45:00,0.640394232861847,0.6258514095793736,70.7193691096329,87.86619739078964,3.0049680522006055,3.09,2181.8365053277294,2298.7986092178876,0.9728197012486345,0.9974301512462809,47.23134417220054,26.933036120175444,3.280337167010787,0.9749849184020247,0.9335812863801477,13.46416537277778,passed,
2025/06/06 22:00:00,0.6437875609058622,0.6315033443577626,70.44650332875037,88.07294262019725,3.0305503503058118,3.16,2141.5540707565688,2300.574424256956,0.9724585103790113,0.9982261110043762,47.61082352509366,27.15482607938882,3.27292470833145,1.0016608888141567,0.9564100286078704,13.462094066666662,passed,
2025/06/06 22:15:00,0.6429488269893029,0.6285447328350419,70.57375000783794,88.01879327847945,3.0222305327229537,3.13,2163.587706628314,2288.396185873943,0.9726711297547734,0.9978142565403637,47.37486273653528,27.27362092220014,3.267995937291466,0.978057808761281,0.9365072856548808,13.454921651111107,passed,
2025/06/06 22:30:00,0.6402541226577306,0.6308001324288406,70.37408573227815,87.91525940753203,3.0116834515423085,3.14,2159.4857221988373,2305.752570321915,0.9728804072245449,0.9980305574144329,47.65738753296665,26.33495208996671,3.266575079038893,0.9672850236305691,0.9205492773019948,13.447884272777783,passed,
2025/06/06 22:45:00,0.6408746081806591,0.6257464968243267,70.49063049477779,87.7236887247325,2.99798499489126,3.11,2180.2508379108513,2305.6325641910785,0.9727679907583282,0.9973319330258698,47.11600334737291,26.619182858276417,3.2683311162418245,0.971751773525358,0.9323520350596874,13.448611128333344,passed,
2025/06/06 23:00:00,0.6419103543916489,0.6268470849800309,70.36617210969005,87.75286422320218,3.0110367565606584,3.07,2157.7596782655396,2306.240497326215,0.9723695260148971,0.9975832740222375,47.19823618183744,27.19533040651216,3.280854689510148,1.0089799575249898,0.9682866855762432,13.441268610000007,passed,
2025/06/06 23:15:00,0.6400797094362828,0.6276318570226708,70.30135296660684,87.73297716279649,3.0083764372750426,3.08,2156.02182766092,2309.5297680590775,0.9724777381883237,0.997699111059946,47.350597548593655,27.019253156662028,3.2848423794298705,1.0090317920245222,0.9650518083256212,13.434060200000005,passed,
2025/06/06 23:30:00,0.6420987384229804,0.634320614932427,70.07219701481301,87.9920321022161,3.033118143894217,3.08,2114.9224411683913,2314.3962955910097,0.9722100161783018,0.9986148621537739,47.9269445493449,26.868819755257924,3.2856715923343294,1.0247122039827332,0.9737276395862949,13.434647025555552,passed,
2025/06/06 23:45:00,0.6442906455112688,0.6260602246849125,70.68407330906426,88.05040124533849,3.020000700200474,3.04,2160.7644249051177,2301.3820798934876,0.9722325469683455,0.9975388086623629,46.99908117805035,27.848133203873193,3.286411408880873,1.0272672016530162,0.9886130307352294,13.475685568888887,passed,
2025/06/07 00:00:00,0.6334329461352793,0.6187374031268162,69.15082694866163,86.0759472769206,2.9910059794080577,3.08,2152.3527987870925,2274.5057910585447,0.9720998306827102,0.9967620027649887,47.001228076385715,27.887161819830517,3.2906033317760315,1.0231758780568438,0.9889284695186028,13.240760512222224,passed,
2025/06/07 00:15:00,0.6300977490427957,0.6220760926337038,68.84420404724482,85.87821032186928,2.990560708027002,3.05,2138.6893127600574,2277.959566678355,0.9723207466402373,0.9972023602517166,47.53183263477252,27.0748563195657,3.29169635998768,1.0001917370327593,0.9587409542706756,13.208256600000004,passed,
2025/06/07 00:30:00,0.6290711552091381,0.6213897717533005,68.59698373557049,85.57469001549873,2.987480866962973,3.07,2135.0596587577443,2275.530392449872,0.9722893987450184,0.99714291693837,47.51817726251228,27.097717815826964,3.2882280065647143,1.005399069916033,0.9646141678101545,13.176553389999995,passed,
2025/06/07 00:45:00,0.6274399327684508,0.6207723912536162,68.35209343711676,85.26498271201768,2.9868216331748707,3.07,2131.3850964270637,2266.8231876197697,0.9723043913099426,0.9971186810229663,47.5930506960537,27.15895964660379,3.287258439888121,1.0021097639504062,0.9614014220137576,13.136663650000006,passed,
2025/06/07 01:00:00,0.6252599937439454,0.6200633520284882,68.05300985817382,84.8514166045254,2.976252387785562,3.06,2127.2114957624617,2275.9287777437967,0.9722484441087783,0.9970025835596831,47.637493543723146,26.652043602348506,3.2908778780438697,1.001307245887104,0.9602768443040952,13.104856752777774,passed,
2025/06/07 01:15:00,0.6249342396469926,0.6117699852440329,68.12427183590653,84.4036854050265,2.9617489108059014,3.05,2159.3464438794695,2254.6934276197617,0.9721822756580175,0.995938673228053,46.86931434201448,27.556025773539332,3.290762952222648,1.0013220653783441,0.9722174665078674,13.073277781666668,passed,
2025/06/07 08:30:00,0.6126476288536187,0.6105876766256939,65.81347688152786,81.13543133519394,2.964024042591113,3.05,2099.873078392179,2203.161607845205,0.9722545411399589,0.9963378979510091,47.70853855260636,27.2365191416985,3.2663630606603813,1.003811427868791,0.9712617373073192,12.75429826611111,passed,
2025/06/07 08:45:00,0.615711712335833,0.6123321104632448,66.57160277423094,81.84816435551602,2.958672889131506,3.06,2120.248367053405,2230.531932886623,0.9725439808260192,0.9964107817864121,47.56984930016681,26.625973565057286,3.2663299681008695,1.0001786012976892,0.9656023172649146,12.872535720000004,passed,
2025/06/07 09:00:00,0.6215732487730855,0.6176467199280199,67.39375983798205,82.9469315005899,2.982003045582507,3.07,2120.587479528268,2238.333655463702,0.9726830111162644,0.9970728448740002,47.699873585103084,26.822374969391817,3.2606759965742946,1.0049972555687832,0.9659869264701687,12.998316100000011,passed,
2025/06/07 09:15:00,0.6270232975249097,0.6209713397158044,68.23899478580685,83.93234061773961,2.9969274296935926,3.06,2128.9269992909863,2250.118397883827,0.97277311570545,0.9974241605028693,47.66420235547762,26.87774537741564,3.259260915771279,1.0060657788121665,0.9651573602567576,13.12368126666667,passed,
2025/06/07 09:30:00,0.6298985308749471,0.6217818381969131,68.53448045924176,84.22943063863674,3.0008313628235492,3.07,2133.235413681021,2256.7033742021977,0.9727738900071065,0.9974797026130552,47.53252257379658,26.89665441903094,3.252667480799867,1.0109271680260317,0.9710332140092214,13.173465995555558,passed,
2025/06/07 09:45:00,0.6295945725067382,0.6178422378686251,68.91339142525501,84.24555420175957,2.988883961028756,3.02,2159.3416502884697,2257.279076678178,0.9728771321107028,0.996925283195272,47.200505287063116,26.897839919710957,3.2635065164321175,0.9982198279645842,0.9625892802393569,13.200766852777777,passed,
2025/06/07 10:00:00,0.6317896574042103,0.622646149579938,68.90111912887663,84.54702250203187,3.011282392256488,3.02,2128.285186484046,2264.4627019289746,0.972586863361239,0.997658183377643,47.51946186304769,27.28710695237814,3.267946301005922,1.0438303600101841,1.0019829146073695,13.227804369999998,passed,
2025/06/07 10:15:00,0.6336433992288683,0.623083729276291,69.08436474785447,84.71790400239344,3.0159332450524023,3.02,2130.022877249659,2264.89585352422,0.9725646137284076,0.9976941581630052,47.458442560006596,27.332819261416123,3.2650035443465995,1.0419492185023433,1.001133037947272,13.25478150944445,passed,
2025/06/07 10:30:00,0.6363287063204254,0.6282890753627379,69.17715169061559,85.11577389332975,3.0382795754384704,3.04,2107.377174141714,2265.7656036438802,0.9724905473611222,0.9984151643768782,47.81869586536018,27.408953624578725,3.2610229725414075,1.0543929481573429,1.0081109058028797,13.286830382222226,passed,
2025/06/07 10:45:00,0.6379515709931173,0.6251021823176416,69.56724378078442,85.21709717032947,3.027134548163418,3.03,2133.36925154977,2269.987346222578,0.97259274697985,0.997905370363756,47.39801112187335,27.343015557931142,3.2577368163633755,1.040716890285094,1.0003088634719655,13.329552885000002,passed,
2025/06/07 11:00:00,0.6394821724914298,0.6280613987830843,69.84758831738205,85.61169793564669,3.0378757814841073,3.06,2130.8282914347596,2270.9639251868393,0.972728718577969,0.9982802904383061,47.603462359258884,27.229763015271477,3.2555617987752288,1.0319954574337047,0.9880480012833562,13.37209797,passed,
2025/06/07 11:15:00,0.6387298025929529,0.6229589321133787,69.80819490929512,85.1992736107745,3.0207720120852466,3.05,2153.661569331119,2265.2848254375576,0.9727830126006733,0.9975738215343013,47.15297227571618,27.262060010171254,3.249904522199791,1.0175552304116464,0.9812526967995616,13.34862959222222,passed,
2025/06/07 11:30:00,0.6454934060033722,0.626955058416037,71.09915567109093,86.62778033174759,3.0369664885685403,3.02,2171.680682378561,2284.5632167912304,0.9730032016175362,0.997984583150779,47.07402556565308,27.364104879448075,3.2521530639054976,1.024617001463429,0.9846172288506475,13.533463386666662,passed,
2025/06/08 06:45:00,0.5840560736666196,0.5994669769453753,62.022766958947905,75.9676825081479,2.9035961708422717,2.97,2033.3973684373366,2172.3770388563735,0.97202463058137,0.9955201333123049,48.599621291805136,25.96588954564546,3.2976780380661044,1.0378121406600267,1.000662681807948,12.211870464444441,passed,
2025/06/08 07:00:00,0.5857331078380291,0.6027223040239001,61.84527824708553,76.36200160690342,2.918570986710268,2.98,2013.3528390496174,2167.8416412515144,0.9717030645656557,0.9959218191514447,48.75676505777763,26.340323083071304,3.291022381089264,1.0447754898640167,1.0053140344821145,12.2031129,passed,
2025/06/08 07:15:00,0.5852776611543057,0.6009099626955807,61.77022353340851,76.30355274297463,2.908796631591004,3.01,2023.593524894019,2166.3675515148548,0.9718200963211624,0.9956438095316804,48.52671037036635,26.47597060216402,3.283442344266932,1.0447917321016755,1.0080625253210824,12.18774466555555,passed,
2025/06/08 07:30:00,0.5849435466164996,0.6021171591046476,61.66283979098103,76.27896691747335,2.906631164186379,3.01,2021.1077189644834,2168.9639546376943,0.9719286333582011,0.9957629616291072,48.65324588719444,26.01711798745919,3.27642686779495,1.0277867523818638,0.9898503148193575,12.178992906666668,passed,
2025/06/08 07:45:00,0.5818967733472769,0.607885190942831,61.46331344240281,76.40787562291877,2.9144896839941863,3.06,1994.979762498254,2180.791912672404,0.9720964627879787,0.9966748240672288,49.347416583377196,25.63087549767305,3.2864254955288623,1.0504604743828383,0.9987496225728051,12.170243470000006,passed,
2025/06/08 08:00:00,0.5840846319449929,0.6019599398222907,61.72806442361031,76.39480694804914,2.906873667531869,3.0,2022.4939676163247,2168.030381026931,0.9719759117825297,0.9957999220149567,48.65564022114754,26.369358260506583,3.284340125746073,1.0430188263429179,1.0030709482892144,12.181324882222217,passed,
2025/06/08 08:15:00,0.5869585295683638,0.6035988106917389,61.721002288592125,76.55575037419587,2.9135914805981917,2.98,2012.45547841257,2176.7448356443647,0.9716866992008018,0.995945315500557,48.57400987782029,26.382304980829385,3.274521706683554,1.0594003727240757,1.0204739064700727,12.205618345555555,passed,
2025/06/08 08:30:00,0.5872499217468654,0.6016577984028767,61.992801628763324,76.72339685115759,2.909624961405432,3.01,2030.0222191501493,2170.964332542455,0.9718572866424603,0.9956615694695468,48.39704616856592,26.556204154642817,3.2777470584695183,1.043226261923739,1.0070425611732923,12.223295333333333,passed,
2025/06/08 08:45:00,0.5875435554875109,0.6033469706323058,62.1571684692963,76.99144649241906,2.9141825797128647,2.99,2028.1518377723282,2174.5949171021593,0.9719125373945904,0.9958894091048722,48.5513435028391,26.463123934395412,3.282950545172949,1.041220756205092,1.0018725881381243,12.247571380000004,passed,
2025/06/08 09:00:00,0.5867104143838012,0.6043063100810833,62.08331996645043,77.01003190280298,2.9131106285238633,3.02,2025.3396125538318,2176.767827790633,0.9720397053272939,0.9960580270930095,48.62694804425482,26.515667474810016,3.280216169418673,1.0534030706691377,1.0111725378011311,12.241203846666666,passed,
2025/06/08 09:15:00,0.5872500408278651,0.6052269372802076,62.00144459010609,77.00827426332583,2.912806092275051,3.0,2021.711630399473,2180.530436381231,0.9720159366049478,0.9961293923749175,48.641291104731586,26.23473209941571,3.272983301322228,1.045940688566888,1.0037806368933908,12.240316293333336,passed,
2025/06/08 09:30:00,0.5884926789996021,0.6099114634033759,62.01989804707429,77.35659324095168,2.9282265001057564,2.99,2001.8070973078081,2186.075634441785,0.9719113995290662,0.996776930361222,48.98221185912989,26.17063204534184,3.272062630421913,1.0580932976595523,1.0094830869468112,12.263069194444446,passed,
2025/06/08 09:45:00,0.5887288928531191,0.610029884480862,62.21631419989565,77.55725866011775,2.9244704820628042,3.0,2008.4078059169863,2194.960268313877,0.9720039743871546,0.9967621096714377,48.9267012093759,26.062987670946605,3.2759459210804356,1.0626164010450303,1.0128929883806264,12.292625858333333,passed,
2025/06/08 10:00:00,0.5911445967952631,0.6074590161621998,62.495764901252876,77.73350600152136,2.918071028576093,2.98,2030.723105544489,2191.996744276407,0.972137673115371,0.9963286708756536,48.46946784675689,26.357799324909244,3.262954085807524,1.0547354035296186,1.0117074143531577,12.322196455555547,passed,
2025/06/08 10:15:00,0.5918212048461817,0.6171324593510419,62.45462795497491,78.28671384107105,2.945390085077798,3.0,1986.4324850834087,2208.8670378870806,0.9719630060260823,0.9976959152697797,49.339193091568816,25.890283064556918,3.2720179711599298,1.0790737212769972,1.0202751947031523,12.356793618888894,passed,
2025/06/08 10:30:00,0.5942037128956557,0.6110003364446167,62.95992394218513,78.45340126469664,2.928950408214097,2.97,2029.38681890572,2204.2521622961112,0.9721593342551806,0.9967392058355249,48.56835371933201,26.286224193226577,3.2648383828200047,1.0598438434005997,1.0128289764089542,12.40011862222222,passed,
2025/06/08 10:45:00,0.5961460358244659,0.6181108775664446,63.056366669265515,79.01215351271183,2.9482079310003617,2.97,2000.3511039446842,2222.5963626910393,0.9720104125275421,0.9976978091599439,49.083643119572415,25.997891322396388,3.2678677537635927,1.0868928166143716,1.0293090243770255,12.450127213333326,passed,
2025/06/08 11:00:00,0.5989100426161484,0.6156102429495788,63.58587464243607,79.45718961584174,2.9548656216667903,3.0,2021.4196969388474,2207.487254789196,0.9720385221619456,0.997361792309108,48.683992812077804,26.944019567198527,3.2704322696731625,1.0861791133998826,1.033882706910152,12.495851768888896,passed,
2025/06/08 11:15:00,0.6017444631244965,0.6131180372992304,64.21192757393696,79.95200474360799,2.9484646678744344,3.03,2056.092716092305,2204.3852770752496,0.9723893121098751,0.9969288777398071,48.216241449252294,27.201060500688047,3.260974718219216,1.0639838798929153,1.0176452672883551,12.561868831111113,passed,
2025/06/08 11:30:00,0.6030538437853784,0.6150562262751968,64.16554813378741,80.0335091824301,2.9487929071724603,3.01,2051.0824525620214,2212.6913699311785,0.9723819637719497,0.9970874481208731,48.315904888222235,26.668977893444463,3.25054046139528,1.0496527775992508,1.0030505571687944,12.572986005555556,passed,
2025/06/08 11:45:00,0.5998419991679527,0.6139684508890215,63.988091555708856,79.77619504069284,2.9373203867354127,3.01,2052.9858532332787,2217.484644859482,0.9724828660049887,0.9969654774987298,48.40751783763204,26.334042770252974,3.2604244623795497,1.045980618559631,0.997576375645907,12.543740054999997,passed,
2025/06/08 12:00:00,0.604751625323,0.6171051734713351,64.3592852427023,80.42287597357524,2.954954580506456,3.03,2048.151317075221,2219.4599337115765,0.9723693755587408,0.9973321559035606,48.34253187984095,26.77014319801906,3.249169025960567,1.063077452599252,1.014005206767853,12.610597413333332,passed,
2025/06/08 12:15:00,0.6067552960420393,0.6144058415622918,64.95416187702212,80.83377251527256,2.942103155652771,3.02,2082.6929963348744,2226.718063375138,0.9726762180333418,0.9968356290786119,47.88883837091731,26.61970644574326,3.2458520781367395,1.0385838709389412,0.9948122270323734,12.678731877777782,passed,
2025/06/08 12:30:00,0.6091241576353271,0.6199280913007275,65.13382934644389,81.38690021340571,2.95972744464569,3.03,2062.795392204167,2238.258527746113,0.9725593461223722,0.9975470357019011,48.242056226474375,26.49376575959186,3.2468009193912164,1.0546856283149901,1.0038425190597975,12.729947327777772,passed,
2025/06/08 12:45:00,0.6097770616472478,0.620178006292876,65.30407742811512,81.60535793707385,2.960989696229748,3.01,2066.8699666244997,2239.627781826492,0.972605631088773,0.9975680453047127,48.22574645656385,26.60625674613233,3.2481921862384833,1.0575092362858014,1.0061853291610559,12.751495459999997,passed,
2025/06/08 13:00:00,0.6101911839276938,0.6198635113607074,65.44400138744517,81.73466206932218,2.957661892126747,2.99,2072.010629186489,2246.6108676720205,0.9726069870708106,0.9974875108084039,48.13512763708254,26.519421753490366,3.2513725084410323,1.0597389580851229,1.0086829906999237,12.773022227777783,passed,
2025/06/08 13:15:00,0.6112237038540347,0.6292430959349198,65.3494053202749,82.2644963433262,2.9847391889228034,3.0,2028.1854820644446,2260.6184707816165,0.9724650947206908,0.998787752514464,48.94525354576943,26.19989505720456,3.2550185777992606,1.0856206007333962,1.0201516221303044,12.800961231666667,passed,
2025/06/08 13:30:00,0.6126941819467966,0.624517346858582,65.57958306856577,82.24441141882006,2.97538361507179,3.0,2050.5488324800713,2256.7236735193896,0.9723642032519236,0.9980964750289045,48.39922287041956,26.61214595187074,3.2560393570475945,1.0847773948849053,1.0278506742505211,12.815788040000003,passed,
2025/06/08 13:45:00,0.6146530718226547,0.6261820188596863,65.73742427529537,82.56624274062706,2.988267467692625,2.99,2043.3568486596948,2252.527100414051,0.9722367660588858,0.9983246400448058,48.516709493847095,26.856648438897537,3.258767441627748,1.0852085954901696,1.0275640706623967,12.837250249999997,passed,
2025/06/08 14:00:00,0.61601767257008,0.6246202839090808,65.8312629254326,82.60237220153869,2.981205103566612,3.03,2056.8385496752107,2253.551849966964,0.9723301918813237,0.9980481627917217,48.238685227065034,26.850948464084826,3.2462364132374564,1.077580017124688,1.0243869804912733,12.850157857777779,passed,
2025/06/08 14:15:00,0.6083978680943666,0.6293215060724664,65.22604561056541,82.26409837094228,2.983630668322854,3.07,2027.0109097681816,2253.185144293645,0.9725925738203796,0.9988659983862743,49.12178503253859,26.39831462424756,3.263206870098455,1.0848876942861336,1.0157930251587024,12.77052421333333,passed,
2025/06/08 14:30:00,0.6179173201522766,0.6294179794289594,66.22147901524953,83.32183220159409,2.993802543886837,3.02,2050.5040141210316,2263.984380593522,0.9724475870749235,0.9986238171204052,48.52834994577556,26.624112694164765,3.2496027150935065,1.0747489361932843,1.0147578174322693,12.916726331666663,passed,
2025/06/08 15:15:00,0.541200210391402,0.5806947470723115,55.49179388958571,69.63842601975665,2.7961159893728147,2.99,1934.2047650249904,2081.4930092002446,0.9713219681038019,0.993478938344192,49.63995039525113,24.901842798070895,3.3191364115291235,0.9993345613642652,0.9644456935865026,11.228356755000002,passed,
2025/06/08 15:30:00,0.5601963416146303,0.5931406815886938,58.29857204610344,73.15624145638594,2.848754372445782,2.98,1968.419909520454,2128.525877693822,0.9715946927559829,0.9948707166402448,49.404391858860286,25.509212678141193,3.3057724737467242,1.0177083028088263,0.9756044271001927,11.671192224999995,passed,
2025/06/08 15:45:00,0.5608957956908083,0.5933823020514851,58.307545792636375,73.16266291805343,2.851228378984344,3.0,1965.8894453882695,2129.8901282579322,0.9715025718558357,0.9948975184012215,49.384391103625426,25.562790839844865,3.3040455477320254,1.0233066694761965,0.9815816243306222,11.678002954444446,passed,
2025/06/08 16:00:00,0.5614247283916384,0.5935755717800713,58.30454274248338,73.15520265342352,2.854944075293592,3.03,1962.9696473773154,2127.9303207650078,0.9714150805886318,0.9949292254135231,49.41153891186297,25.650259822713927,3.3031223321494014,1.0251960511351914,0.9838939567040615,11.679290626666669,passed,
2025/06/08 16:15:00,0.5611526171262209,0.5879974729537016,58.51407820409663,72.98449617669257,2.8389724437930424,2.97,1992.5510506794024,2121.3615779633196,0.9716001114902896,0.9941171513904593,48.92738432866896,25.80387227678274,3.3076269235465148,1.0081894272192968,0.975175341447168,11.679284588888887,passed,
2025/06/08 16:30:00,0.6055690737228162,0.6149233637682411,64.49765738417813,80.63840406737579,2.9694551792659265,3.1,2045.8721373270741,2196.7817518333018,0.9719667683907077,0.997125281385643,48.36962431756073,27.68536643811352,3.2706807696958964,1.0567068683374703,1.0117137832958376,12.598370565000005,passed,
2025/06/08 16:45:00,0.6771319168338304,0.6467073859114758,76.17860594873588,94.09728682323227,3.086346474682561,3.05,2262.7659311959146,2375.613574291197,0.9740974101789819,0.9995117494709193,46.15135236238484,27.61048166287623,3.192477126951123,1.0091735002531845,0.9705125006537033,14.31564623499999,passed,
2025/06/08 17:00:00,0.6783960100512005,0.6522458937189672,77.5257707350919,95.9776988007797,3.1020923741688105,3.12,2296.6377967961885,2401.7471131326297,0.9741786788660081,0.9998454438050381,46.17565463808567,27.847770443646635,3.1766539155435654,1.0207577109522632,0.9764089968011047,14.574824,passed,
2025/06/08 17:15:00,0.6736844576465169,0.6574118279750739,79.12615955581326,97.7616465275613,3.0887080677919605,3.06,2354.6535499660617,2445.979170216304,0.9750535367665807,1.0001251868790413,46.47085565613154,26.937074070867833,3.184018460652169,1.004024595685776,0.9480557821145502,14.82775301333334,passed,
2025/06/08 17:30:00,0.6831861733016815,0.6574772375870531,80.16838852316613,99.10292864257961,3.1021233627783733,3.11,2374.888221583668,2483.8572754041065,0.9741243530497609,0.9997171907095898,45.58891066548917,27.45880512152505,3.1597558221281763,1.048188574668555,1.001865215849918,15.072427919999994,passed,
2025/06/08 17:45:00,0.6795069850563558,0.6597316368776952,80.88632064034277,99.89221612285874,3.1024544768278717,3.13,2397.450327922214,2490.0784342702136,0.9746314556320295,0.9999995315632959,45.88117921892388,27.52734589185864,3.171865442944872,1.0493021379963987,0.9953404391729044,15.163335488888883,passed,
2025/06/08 18:00:00,0.678056568551527,0.661014865367358,81.14892861428483,100.11235843263727,3.094095978927677,3.07,2412.1608526492532,2502.9876435032143,0.974900652537518,1.00001737491013,45.97250765772096,26.951145066148754,3.1700227039841398,1.0329919570720518,0.9762692067541344,15.207941197777771,passed,
2025/06/08 18:15:00,0.6796896376126854,0.6616251320344676,80.80225794367631,100.00519387111152,3.107518567876239,3.14,2397.4905219905763,2498.0740314328377,0.974320079477494,0.999985089990559,45.96466367672886,27.1829869243727,3.1507567229978912,1.0354292545231392,0.9801310357223637,15.213057750000008,passed,
2025/06/08 18:30:00,0.6795799490449164,0.6580484834055284,81.32727373240229,100.05491181681536,3.0983761729155295,3.13,2423.6730275331233,2484.44479009463,0.9748256380529959,0.999710576010937,45.80522154750123,27.387372545490443,3.1682923893391806,1.0157267957646208,0.965352751899499,15.2071953,passed,
2025/06/08 18:45:00,0.6797007100461461,0.6612989085763282,80.69390256965629,99.71644975692261,3.103983054284977,3.1,2393.2554829946275,2501.5588703545313,0.9743033017297994,0.9999497465469745,45.96899654005963,26.923376874736093,3.1549934885632562,1.0357157405699706,0.9802562488397164,15.193420806666666,passed,
2025/06/08 19:00:00,0.6792557001563931,0.6593154125616189,81.0347454409284,99.78095329427913,3.100335695935979,3.11,2407.424997227798,2491.257913650212,0.9746633385383732,0.9998686145566937,45.90205915096925,27.22623778309343,3.168805907005618,1.0324702961272996,0.9788192558100879,15.187561491666663,passed,
2025/06/08 19:15:00,0.6831120228035942,0.6552764770949131,81.15309340346258,99.60957224004106,3.103249631991905,3.1,2412.8621111511843,2476.785184600334,0.9744293374593345,0.99945581184065,45.49270963864737,27.713070324572776,3.169529743071442,1.0265097646677455,0.9827731077471468,15.173796171111114,passed,
2025/06/08 19:30:00,0.68013695332882,0.6591818864296266,80.68187873900193,99.42721795460024,3.1063230176222656,3.12,2395.259363774178,2485.0509010909905,0.9743487557478763,0.9998201263237068,45.89834845431843,27.241379288419253,3.1585525593492543,1.0292742529647654,0.9768451744090375,15.159820108888889,passed,
2025/06/08 19:45:00,0.6801895858368757,0.6560543485043648,81.16465853490935,99.52074736637336,3.100862890694188,3.13,2418.7434013858333,2468.34267030461,0.9748457628747474,0.9996303948048676,45.72083428638526,27.646708361861062,3.171310648166399,1.016242552223997,0.9681008084522205,15.154183843333334,passed,
2025/06/08 20:00:00,0.6787890273334972,0.6591765193702209,80.8585246148677,99.4495033523576,3.10576524381038,3.14,2399.800772894015,2482.8874449470827,0.9745389292277152,0.9998865183108931,46.00360894711354,27.251834180792468,3.1690949714205243,1.0286370483723062,0.9741247887731583,15.16448336333333,passed,
2025/06/08 20:15:00,0.6788881292151349,0.658953092553735,81.06861588150913,99.61235420928178,3.10505178918283,3.11,2409.7899113573303,2481.4864251307636,0.9747190967815309,0.9998900389123114,45.92947004633021,27.43414375579913,3.1653273664600983,1.0323606871492348,0.9780459084560869,15.187666339999996,passed,
2025/06/08 20:30:00,0.6799118131103182,0.6586413932486646,81.04962425723147,99.55025197982245,3.105595602901214,3.12,2408.8507277103718,2481.7086395421175,0.9746515742046349,0.999840965760913,45.82297992194577,27.425931798224138,3.1620679335889585,1.0319898917431198,0.9791749712846886,15.188099666666675,passed,
2025/06/08 20:45:00,0.6798354722806016,0.6585021234852745,81.02163963165461,99.46473416635448,3.105611332578244,3.1,2409.1958755626724,2478.9270393037127,0.9746924153929237,0.9998406472115486,45.81862257532235,27.429001908233424,3.1605897147945825,1.0296395049597191,0.9768454781497317,15.180609919444446,passed,
2025/06/08 21:00:00,0.6807185774876149,0.6579970873494398,80.95166611994264,99.32732620196307,3.104962693976291,3.12,2408.5030218219986,2478.15892547942,0.974653717305524,0.9997781988230898,45.71983912715437,27.42872979383152,3.155540438377748,1.030456480967339,0.9791366045007239,15.172903044444443,passed,
2025/06/08 21:15:00,0.6810879390879134,0.6578794774322907,80.92221786641282,99.23837763600505,3.103390966003807,3.11,2408.825768943838,2480.450533295695,0.9746299808036477,0.9997337008431272,45.68107553557451,27.29943571894822,3.1527589759856016,1.0285307223468805,0.9776856821045463,15.173335906666667,passed,
2025/06/08 21:30:00,0.6791549805882504,0.6580837599173497,81.03308982100998,99.27983279686845,3.104315952742205,3.13,2413.497481443099,2471.839116335686,0.974895656144421,0.9998534389634027,45.83506562146484,27.443781148537553,3.1596617347992417,1.0244042474884805,0.9710360095087298,15.165628335000008,passed,
2025/06/08 21:45:00,0.676844249680422,0.6614676978262158,80.69869962670832,99.17494735051604,3.105850638797717,3.12,2400.009811362336,2483.1217502606337,0.9748035246984913,1.0001380706921932,46.15866278845272,26.952630714435788,3.1515477180661677,1.0275320369006686,0.966911254356059,15.166277279999996,passed,
2025/06/08 22:00:00,0.6774792152230192,0.6607582346241065,80.65829156680417,99.04041608804344,3.104503279519504,3.15,2398.6047436648532,2484.1631360011315,0.9747345482839935,1.0000572544353703,46.10212953294898,26.911973752735168,3.1526424712308074,1.029226548153041,0.9699679641995981,15.158568895555547,passed,
2025/06/08 22:15:00,0.6768280287814485,0.6603113986221302,80.76208506687489,99.02757977149486,3.1030470695735777,3.14,2405.1121816772647,2477.462818626777,0.9749735886332145,1.000078101588869,46.102806663630766,27.000523164386912,3.154814999624192,1.0235155889090741,0.9641186055873915,15.150860046666667,passed,
2025/06/08 22:30:00,0.6762560629546136,0.6604975431218789,80.81709249591381,99.04339574911131,3.102757747921862,3.16,2407.5509776183753,2478.242539862796,0.9750062551364437,1.0000851409580949,46.16380867955502,26.910409741347586,3.1559790605962768,1.0194793609261805,0.9592390558164796,15.159433691111113,passed,
2025/06/08 22:45:00,0.676263671549995,0.6606671400550989,80.72371995065996,98.9223101759949,3.101965969738981,3.13,2406.222779940713,2478.402199304476,0.9750137914299569,1.000090938547121,46.16028531197099,26.791209136039008,3.151253542380771,1.0162119146218627,0.9558217563702864,15.151940460555554,passed,
2025/06/08 23:00:00,0.6785442796390018,0.6595386574568811,80.64828997898195,98.93704849560766,3.104722917882546,3.11,2405.958357283865,2471.8458678336488,0.974859060438067,0.9999479195552814,45.925031806673815,27.141514802097138,3.1406653083677813,1.0190178422237783,0.9630841595798557,15.14423056666666,passed,
2025/06/08 23:15:00,0.6765528546499743,0.6605645637625287,80.71930277856349,99.04173394428915,3.0962965353335323,3.12,2407.539466537427,2483.6789058555173,0.9750820321919327,1.00005944914164,46.10055867183725,26.649221699801,3.153400096661686,1.013155940748168,0.9539576090959375,15.144662499999994,passed,
2025/06/08 23:30:00,0.679528994390441,0.6610613173514794,80.25865783160121,98.8000409929193,3.0981228800505782,3.12,2386.380817079843,2497.2359009954785,0.9745172764965631,0.9999905879906743,45.91752090404764,26.464198000762746,3.1406322004229845,1.0311625927181896,0.9743494837549292,15.130044691666669,passed,
2025/06/08 23:45:00,0.680914161099718,0.6568443902845907,80.34109737313612,98.62018315336307,3.097467823579596,3.12,2394.1411623671183,2469.911429874282,0.9747023597705621,0.999714190512073,45.67818411285263,27.194898421379452,3.152515256429535,1.0228898475087556,0.973619635803239,15.066246396666665,passed,
2025/06/09 00:00:00,0.6822279797926847,0.6655416946372495,83.74153287820204,102.6022613252505,3.1200062594226075,3.15,2481.4206859418296,2549.680560635807,0.9748404669418073,1.0001954694147064,45.46271858572195,27.672122011499578,3.1418174839020754,1.0906660027668367,1.0288946427875265,15.69706738111111,passed,
2025/06/09 00:15:00,0.6842492620512026,0.666653729229699,84.96152940123021,104.09076949790483,3.1261599545949794,3.2,2524.106105106864,2564.9073316689883,0.9749428875406425,1.0001234157440748,45.16749047279245,28.023958623081246,3.1248928186218903,1.0873158400757226,1.0277018953123005,15.909070014444438,passed,
2025/06/09 00:30:00,0.6809098054623514,0.6686628991208131,84.61538808306452,103.74036553398011,3.1192424458846144,3.13,2514.8960451976673,2569.914349794003,0.9751513363206465,1.0003301600091232,45.52312273871187,27.432435382866778,3.130005976122942,1.078887738715462,1.0125379375895163,15.860756413333329,passed,
2025/06/09 00:45:00,0.6810371911130653,0.6660659610293476,84.78859794213582,103.61194496475278,3.1134920282002203,3.11,2529.374851870014,2554.206887425244,0.9755083948101322,1.000159998528492,45.38222385255599,27.673682600918408,3.135491253547963,1.062806607769618,1.0007084357121219,15.827691219999995,passed,
2025/06/09 01:00:00,0.6834088932092467,0.6643246762512657,84.45305411291713,103.14151616861996,3.1097496853924853,3.13,2523.573147318027,2550.324534759919,0.975372933671756,0.9999478362434413,45.124374001495575,27.621023301345033,3.1247985003879566,1.0599077511982136,1.0029380872570544,15.778551720555553,passed,
2025/06/09 01:15:00,0.6823319312942833,0.6663194241705269,83.93768217159683,102.77446357390295,3.1109642440355447,3.11,2502.3679112058303,2556.389560374265,0.9752021797420778,1.0001470862832953,45.323101397713415,27.26237204392762,3.120528722717605,1.0667693933128044,1.005369636251521,15.737613613333336,passed,
2025/06/09 01:30:00,0.6809984704898773,0.6662699856562803,83.70121050274433,102.48445765274596,3.1097737464753714,3.12,2495.252255432933,2549.6664489523805,0.9752955501423306,1.000219136885517,45.461547619851906,27.226013278838266,3.125339843814154,1.0639666260031222,1.0009783016559624,15.688555739999995,passed,
2025/06/09 01:45:00,0.680438310608355,0.6661389682189617,83.32896214654617,102.06090700385552,3.1088288554988774,3.12,2483.5116865778446,2544.55248660434,0.9752504519531014,1.0002403983281354,45.548945052764,27.086923536198487,3.1260059691283733,1.0598319737062425,0.9962802221201266,15.631390988888882,passed,
2025/06/09 02:00:00,0.6790314721193722,0.6681363428693159,82.7365751208582,101.69510505802268,3.1183765391293026,3.14,2456.1274208360687,2538.227043958515,0.9750184153814043,1.0005417696425585,45.808503899199884,27.208896448094762,3.1223477550698884,1.0771976899928009,1.0082485343724703,15.574277791111113,passed,
2025/06/09 02:15:00,0.6787737497424415,0.6665765293158976,82.52666167144716,101.23562332890035,3.108057256813711,3.11,2458.7113126135996,2532.6555228701145,0.9752557374729313,1.0004038926022476,45.75944827323404,26.948699482707973,3.122509946867145,1.0614488817426668,0.9947284856796369,15.513453914444444,passed,
2025/06/09 02:30:00,0.6789525294935302,0.6649765310416573,82.18724695742763,100.71509471693594,3.1068748088784717,3.11,2448.7170959021937,2519.8839026524292,0.9752435135541286,1.0003270622105918,45.740912141067845,27.009314922819215,3.127491273379612,1.0555335254861355,0.9910524172085163,15.436821277777778,passed,
2025/06/09 02:45:00,0.6830140122026592,0.6584489841429415,82.22968254480288,100.21334359581157,3.1016155345231744,3.11,2459.684816729562,2492.619592278388,0.9753365855573154,0.9997839565972678,45.18813091251397,27.678411767383544,3.1323297552894123,1.0449648785880234,0.9940238118007261,15.360144286666666,passed,
2025/06/09 03:00:00,0.6845938607059098,0.6560886171163931,81.77743115659412,99.56052440471724,3.1003149697271555,3.1,2447.151270906132,2480.015274802719,0.9751555931363888,0.9995758067403829,45.048049125596336,27.708874548396413,3.1318600598401205,1.0373581250767536,0.9913409634412652,15.27576819999999,passed,
2025/06/09 03:15:00,0.6826250595965218,0.6581008231490687,81.12192152902682,99.06133082070372,3.104201201045317,3.09,2420.759250289968,2478.259434592482,0.9749791879201354,0.9998334783090777,45.363486684594804,27.4716199641582,3.130054803153366,1.0430078720980445,0.9915300554906309,15.20753968555555,passed,
2025/06/09 03:30:00,0.6820171495102335,0.6599884591845524,80.50262304539086,98.55335745605056,3.102804563002135,3.1,2394.1345295815954,2489.8490705126414,0.9747488091395841,1.000036842019314,45.52152659963267,27.052597960893937,3.1273599486343517,1.0642296904651343,1.0083017290516452,15.154046599999992,passed,
2025/06/09 03:45:00,0.6801138715603121,0.6599673062079385,80.33933298895666,98.34302481783712,3.1035386928516426,3.09,2390.3184025593646,2477.2429955581956,0.9749628790176582,1.0001671481321095,45.69002097262627,27.181443779191895,3.1321210535404194,1.0585682334281354,1.0005413704141963,15.10666513888889,passed,
2025/06/09 04:00:00,0.6859133921203985,0.6525156464964164,80.59642352490441,98.02953277490752,3.1003325553048833,3.06,2407.147180808721,2450.093134986727,0.9749589883599965,0.9994892936042498,44.946974448760024,28.04493946978294,3.1365991131449675,1.049372310625844,1.008286377994164,15.059060279999999,passed,
2025/06/09 04:15:00,0.6806616663701694,0.6592553192395999,80.49476163751629,98.61269499394976,3.1161634292780955,3.11,2400.3400679744122,2452.0634799046434,0.9750384031072727,1.000173697914817,45.59404668806594,28.06292490563199,3.1168941756783317,1.052598098586566,0.9970111078219982,15.120882479999995,passed,
2025/06/09 04:30:00,0.6749737016893012,0.6623713500393092,80.23361760299719,98.26229635683288,3.0956680576651454,3.12,2396.388673163327,2474.4336168564996,0.9756177486072509,1.0005138900040549,46.11722609366685,26.703442370486318,3.1308612189064884,1.0373079010747353,0.9710210728439037,15.078448977777773,passed,
2025/06/09 04:45:00,0.6760013287619537,0.6618007403823631,80.8475300129743,98.9218111864636,3.1004374481169847,3.11,2426.3382387697984,2462.6933096602106,0.9758344397440812,1.0003622329539092,45.912611377883366,27.190101896421716,3.1164705027377764,1.0182007289511779,0.9553419284831006,15.158136497777768,passed,
2025/06/09 05:00:00,0.6775457937728301,0.662558874181589,81.40610516359212,99.54502469738749,3.0965539490154548,3.14,2449.046974361916,2479.8006929574294,0.9759177427933813,1.0002565105847234,45.686942196697835,26.990695984578124,3.1050434561561966,1.015405644273953,0.953853968810418,15.262442708333332,passed,
2025/06/09 05:15:00,0.677796326686748,0.6637031160915076,81.96468914645307,100.1666034003533,3.0895376834462174,3.14,2475.4523938468487,2497.0558373945087,0.9761801631626827,1.000209492844775,45.563571579986636,26.653106183607722,3.0932093835660726,1.0068129616014456,0.9449350891936509,15.36275156166667,passed,
2025/06/09 05:30:00,0.6780114870530921,0.666253680878961,82.49323845201815,100.93458472030552,3.0919303172498496,3.15,2487.5692277426215,2518.7397934024943,0.9761955075242007,1.000377211951383,45.53060275273704,26.60979450730771,3.0880819530079413,1.0235378759366531,0.9581196541085422,15.479158640000005,passed,
2025/06/09 05:45:00,0.677732646896838,0.66699603516006,83.22602959158144,101.62949056191806,3.0802100418776557,3.17,2524.7444879274494,2533.2014166867634,0.9767757201363036,1.0003374615768363,45.363104747140916,26.286818903581675,3.077922398057205,1.010157613823786,0.9445713103562831,15.579535766666663,passed,
2025/06/09 06:00:00,0.6838668736903443,0.6652420690751415,83.6757436931127,102.17194539792516,3.0883344210663046,3.1,2537.791741203741,2541.709083899165,0.9762069702822574,0.9999384870982656,44.76840344594942,26.699226801227162,3.0581685596651202,1.0155803755293726,0.9595151766479594,15.687197239999998,passed,
2025/06/09 06:15:00,0.6810860481172782,0.667630117103348,84.34909708081152,103.03082014476347,3.090488531119914,3.21,2562.1774957781477,2544.6078461111,0.9767109757253165,1.0002340432956431,44.950981098797676,26.963966791528,3.0578705067205956,1.0194169566756337,0.9573700528116947,15.782461530000006,passed,
2025/06/09 06:30:00,0.6818441922645142,0.6711302243570987,84.52521296954977,103.50497908829243,3.091931397557979,3.13,2555.5640651432836,2582.19903471501,0.976312322750296,1.0003808362723574,44.994317514096345,26.33454884256212,3.0549205119091076,1.0387321156226843,0.9721046082099827,15.885611041666667,passed,
2025/06/09 06:45:00,0.6813350415771963,0.6726110212100046,84.6160260210689,103.70729790591038,3.0941198250804596,3.14,2550.2145151059926,2593.5604973089844,0.9762454740818076,1.000547160635986,45.0841610665335,26.302522317103115,3.061039980659183,1.0580866927408779,0.9877382774846741,15.915456241666668,passed,
2025/06/09 07:00:00,0.6793826927797836,0.674244478958386,84.7624519145076,103.96952741994762,3.0969356972473725,3.13,2553.1257141120454,2593.050924208557,0.9764489624779618,1.000779148804007,45.26500495707792,26.41860790178914,3.063299914465033,1.06402801353702,0.9889482500073465,15.937378135555555,passed,
2025/06/09 07:15:00,0.6791478857092123,0.6752105109324289,84.85929233605187,104.18475446319697,3.0998427722348803,3.13,2554.9469647104765,2596.024898448957,0.9764154291440839,1.000845151483746,45.307160541844404,26.424153122465956,3.060124951130924,1.064226626682144,0.9878008127323903,15.967202900000004,passed,
2025/06/09 07:30:00,0.680450674133115,0.674779395055152,84.94995432633955,104.29746816320524,3.1022108917278413,3.13,2556.2312735421115,2597.8695918446383,0.9762667641663197,1.0007662394150112,45.19118822874123,26.554842318532927,3.0576728315243766,1.0693480627515914,0.994806397004536,15.989107841666668,passed,
2025/06/09 07:45:00,0.6783557358875756,0.675507297533939,85.32770115299179,104.66614686949808,3.099626372405428,3.13,2572.599526298347,2595.4143714942006,0.9767232197333023,1.0009132915323984,45.30107174002817,26.652254765081157,3.0623316461149854,1.0645841150126922,0.9869809445686506,16.018912170555552,passed,
2025/06/09 08:00:00,0.680623943535765,0.6740945533061227,85.46988005319793,104.73251238910498,3.0992975743576885,3.14,2578.785751955798,2596.838651688105,0.9765944372058271,1.000713464344934,45.05261530507759,26.784227220618824,3.057629114547913,1.0665751609036545,0.9934040721619961,16.040800160000003,passed,
2025/06/09 08:15:00,0.6823331550858612,0.6731353545475519,85.67926829675348,104.8940408225541,3.100518178116359,3.13,2583.7700214271763,2599.4229579788043,0.976452345122552,1.0005671401880902,44.880750909237236,26.88863654736259,3.058933904830729,1.0677019537133081,0.9977923197487558,16.070584053333334,passed,
2025/06/09 08:30:00,0.6811391332149991,0.673626359382224,85.90502615386157,105.12309245427674,3.0972000041179473,3.14,2597.4384725423133,2598.369053338964,0.9767730162103678,1.0006254505555288,44.921912699303455,26.858049372156604,3.056205614828287,1.0581228690172464,0.9868663588371072,16.092455090555553,passed,
2025/06/09 08:45:00,0.6813202587235261,0.6753479634353355,85.86446705712189,105.24903102642925,3.099071128316023,3.17,2591.427212078375,2610.847237522218,0.976641088492025,1.0007519609935176,44.94539413567335,26.708961066496993,3.050660884615585,1.0730629883689011,0.9988976238464193,16.12221854833333,passed,
2025/06/09 09:00:00,0.6816105715525117,0.674489027760009,86.13065266778186,105.43216889128438,3.098787423612629,3.13,2601.011626227525,2608.7915730226646,0.9766951813727484,1.000658379054301,44.888222058302716,26.814130827239808,3.0557058378320696,1.0664788206586628,0.9942184655592768,16.144072633333327,passed,
2025/06/09 09:15:00,0.6821300117489874,0.6747445922988029,86.27653526840756,105.60979841944226,3.099224928827277,3.13,2603.889600488275,2614.775074384356,0.9766438271213201,1.0006470394617828,44.83878186102958,26.79016520747453,3.055687301547522,1.0704262975685763,0.9982581849015987,16.173815655555554,passed,
2025/06/09 09:30:00,0.6807256070581947,0.6773317070401688,86.22114498009316,105.76622256681544,3.1021927874316444,3.12,2595.607880939373,2627.722894090258,0.9765218831675785,1.0008597488716322,45.06518220333589,26.49614839404008,3.0557737570924544,1.0787726583781594,1.001069693351799,16.20377905666666,passed,
2025/06/09 09:45:00,0.6866079885022522,0.669630983710271,87.06927318726676,106.04185010102849,3.099207311252171,3.11,2631.757413125025,2606.194946841881,0.9766338731831228,1.0001718023471735,44.25369457985366,27.576935317172694,3.0635684312531377,1.0739049986255182,1.013690258017797,16.23350025,passed,
2025/06/09 10:00:00,0.68746369183513,0.6702585561348043,87.05656228704525,106.17117419582765,3.1056948098511796,3.12,2623.5453021221047,2613.106637895926,0.9762720439084637,1.0001710071149132,44.272532176465994,27.564619206464513,3.0635950118567674,1.080494338912532,1.0203211962615863,16.263442751111107,passed,
2025/06/09 10:15:00,0.6830714041895406,0.6741449787330807,87.20631242302261,106.52921218750474,3.1028792041287043,3.12,2630.3651363955264,2623.227816339943,0.9766911041887697,1.0005593833361979,44.698657724053156,27.155367648325235,3.0642727442390196,1.0765035006856685,1.0061644588090486,16.30126432,passed,
2025/06/09 10:30:00,0.6864274742443376,0.6743918288086002,87.00124316406301,106.46908601332407,3.10541996865885,3.11,2617.33407559182,2641.5202208521337,0.9761231941330006,1.0004238700568593,44.4631037006918,26.94702195518868,3.0518033725820346,1.0955770671751568,1.0279930473172036,16.33095114444444,passed,
2025/06/09 10:45:00,0.6842181178543979,0.6741115326924948,87.50720976012681,106.89725845377158,3.1063348014741425,3.12,2635.097171841847,2631.8369584865704,0.9765092847085823,1.000508953109714,44.61378451884252,27.262242175183335,3.065897933785664,1.0858628359395706,1.0165933263041023,16.360860786111108,passed,
2025/06/09 11:00:00,0.6846274083421038,0.6758912001988968,87.37248347951167,106.95926761819312,3.1098933506492155,3.11,2624.2202102406463,2646.226050639975,0.9761850919467259,1.0005820331497337,44.67684205891605,26.98084641647152,3.060531598563415,1.0957499591284936,1.0241161179060199,16.390525781666664,passed,
2025/06/09 11:15:00,0.6824427073982027,0.6720751144884177,88.10552486641858,107.33349983017226,3.1042797983045314,3.12,2673.034852749729,2606.111401705371,0.9771285006229175,1.0003826143003305,44.6234869597501,27.75643118802592,3.062835082637833,1.0467363968485282,0.9808306710578504,16.387947070000003,passed,
2025/06/09 11:30:00,0.6838758546430065,0.6731089346260755,87.47020768752121,106.6918115438328,3.0971105164085975,3.14,2648.6289319436883,2628.7276536240465,0.976668025491875,1.0002711716069612,44.60144741749673,26.829330343351735,3.0583840499523256,1.049315952486878,0.9830577240855125,16.344556580000003,passed,
2025/06/09 11:45:00,0.6842422692478155,0.6717908538700142,87.18576694108887,106.28455785010777,3.096080449476481,3.14,2642.734567884883,2618.675849340837,0.976619597811553,1.0001606818430937,44.570805064008574,26.874755636932175,3.0571495675707414,1.0430365201462406,0.9790845092181217,16.289749929444447,passed,
2025/06/09 12:00:00,0.6841145883824179,0.6707307380925958,86.90729434933553,105.89813203715299,3.096527125556246,3.15,2633.2774315266915,2608.629846157567,0.9765531560880223,1.0001074344792709,44.61154968802155,26.94831011180827,3.062203230992152,1.0401966480215883,0.9774025384359493,16.231708075000004,passed,
2025/06/09 12:15:00,0.6850980574971338,0.6706172686941223,87.48694046888409,106.50817330529603,3.0977038430948065,3.14,2650.0431068063535,2619.471059755117,0.9765078585149737,1.0000183195240104,44.498707140794856,27.02178976951935,3.0649427364160133,1.0416894099101566,0.98036512178547,16.323394284999996,passed,
2025/06/09 12:30:00,0.6832595827635554,0.6674093135015472,86.73785085215714,105.34925356527123,3.0934293564512685,3.15,2636.4136258044837,2580.137186865591,0.9767279640428872,0.9998615719134996,44.66071577959833,27.116163560650875,3.074551910638545,1.0108784644516364,0.9525413457635693,16.13703142333333,passed,
