datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/06/09 12:45:00,0.6821821405446127,0.6704920708154545,86.65120278798318,105.47208271212348,3.094646011038485,3.15,2619.5596955955343,2606.8475107995464,0.9764434140694969,1.0000970858876048,44.90362476146912,26.590473388638195,3.08346406623404,1.0310276869068213,0.9662888650907469,16.173880213333327,passed,
2025/06/09 13:00:00,0.685444741547223,0.6677982804812946,86.71877207759785,105.46615283825142,3.097498185419042,3.16,2626.598666385304,2596.8814356987323,0.9762605018475182,0.9998053106936245,44.54256537392306,27.07922596600099,3.071588741954465,1.0310417266249639,0.973785234116659,16.179720137777778,passed,
2025/06/09 13:15:00,0.6835154910728052,0.6707435502612594,86.43575348280235,105.40302190602738,3.0999484786492078,3.16,2609.4842149668434,2608.4314834770976,0.9761448297423706,1.0000906405638792,44.83648006180893,26.733662658712916,3.0733903281067207,1.0425498377807445,0.9785835905677512,16.175269831111112,passed,
2025/06/09 13:30:00,0.6823891567865531,0.6712773467347553,86.36897575197499,105.30483162451154,3.099176341717942,3.15,2603.6152562343664,2611.5668368233582,0.9761330116317358,1.0001586371989677,44.98726298627936,26.548350481972143,3.0824664495115877,1.04351312858259,0.9772540272445206,16.162768960555557,passed,
2025/06/09 13:45:00,0.6787376902161615,0.6694187572582132,83.70839240105931,102.38457263969705,3.105824318193635,3.15,2502.2679006002945,2565.565014523407,0.9754508921739538,1.0003779891774953,45.69657373933079,26.337597133811386,3.108402524826718,1.0459769935741057,0.9762639947413129,15.739798708333332,passed,
2025/06/09 14:00:00,0.68146982083623,0.6626695733794581,83.47573082423203,101.60064317241182,3.106271437754656,3.12,2499.736276651668,2525.498044558646,0.9754094439314811,0.9998955561381891,45.36128154539938,27.175501244108442,3.1236059613175593,1.0330165884266334,0.9753975671749779,15.609741840000003,passed,
2025/06/09 14:15:00,0.6791448142481857,0.6651429318508726,83.16084114408774,101.4780566138569,3.109778126659536,3.12,2484.1906308273483,2529.9106463644407,0.9753326622739754,1.0001712725173477,45.68558460017034,26.964250788193556,3.124109525953579,1.0407004368290826,0.9766928236638629,15.592742476666668,passed,
2025/06/09 14:30:00,0.6777775952014725,0.6666574905878864,82.95698521694638,101.42573523423475,3.113293610607348,3.12,2472.3979176752287,2533.095559363041,0.9752147370053128,1.000343749224981,45.90014342165588,26.904159256943878,3.126093887341996,1.0504519042664415,0.98234226558033,15.583570860000004,passed,
2025/06/09 14:45:00,0.6832384101585769,0.66040597698791,83.31179197502142,101.34011057042348,3.1121850198427463,3.1,2489.675921276012,2512.1412013761856,0.9751267264492405,0.9997337084286984,45.23301136673101,27.624329071862125,3.130467228050148,1.0381143438060363,0.9852220023662251,15.566580321111116,passed,
2025/06/09 15:00:00,0.6824225524834271,0.6665229665253081,85.06512311498969,103.79548455099045,3.1240091771424616,3.12,2535.7057504143295,2557.048506507634,0.9751892218452022,1.000082086735383,45.31599747834174,27.74509563603502,3.123439390131484,1.0610818557537631,0.9995718510463049,15.909811035555553,passed,
2025/06/09 15:15:00,0.6811551358682866,0.6653574895235957,84.94975833689932,103.44214848842041,3.1138999738334077,3.13,2537.882412143069,2553.0262074124557,0.9754627427825941,1.0000087349120261,45.38304913484894,27.45120745097683,3.134072294274076,1.0460288683320973,0.9849740200939836,15.852580217222217,passed,
2025/06/09 15:30:00,0.6807244347396123,0.6657251413058939,84.42663950444711,102.98234360985215,3.112423535182231,3.12,2521.48520028818,2553.477760713585,0.9752705411529065,1.0000106980696937,45.505354179951055,27.13717507959162,3.1300553204239256,1.0416592159983251,0.979869377058452,15.795434159999996,passed,
2025/06/09 15:45:00,0.6805137140183943,0.6647911056488213,84.1945624314319,102.68010269078997,3.1134501182037084,3.13,2512.5263721551155,2544.970538905176,0.9751746283770282,0.9999608892690862,45.565656490851005,27.17974562088994,3.1370399253510826,1.036467482924821,0.9758302592834713,15.746264355555555,passed,
2025/06/09 16:00:00,0.6796198758537325,0.6644922292215591,83.92751037263677,102.3938369610858,3.1138190379598467,3.13,2502.377178694206,2538.8239600478905,0.9751151640698692,0.9999764319385931,45.7002860081931,27.138977698838822,3.143903518232851,1.0324193755860334,0.9712852578227376,15.69738808,passed,
2025/06/09 16:15:00,0.6798676559789414,0.6634290229435673,83.68845683657172,102.08317872230771,3.1138077306153513,3.13,2494.7715241228825,2530.7730717988634,0.9750497921394885,0.999913370949387,45.691329261242885,27.21294182205028,3.146893373896384,1.030028016302106,0.9705642492577077,15.648579613333334,passed,
2025/06/09 16:30:00,0.678608497708378,0.6661251767517986,83.15578777737228,101.83779392765871,3.1156763005992003,3.12,2472.5387282441343,2542.3795975836424,0.9747810304332839,1.0001349165181104,45.94363816830474,26.812959084525804,3.139134653387555,1.0413510571023128,0.976421209376316,15.624862177222223,passed,
2025/06/09 16:45:00,0.6777690917820859,0.6659070654691179,83.10420393280529,101.76815434748046,3.116209033411919,3.12,2469.603022414345,2537.202636121292,0.9748092003060602,1.0001572291642562,46.040102061022324,26.83919116526181,3.1469424554353043,1.0364176302137553,0.9710725315146381,15.602253021666664,passed,
2025/06/09 17:00:00,0.6772249140203808,0.6653633097449051,83.08063698924173,101.67132215786144,3.1138090864488452,3.13,2468.352638021998,2536.325963764851,0.9748453537315906,1.0001329203625036,46.09644584196309,26.806248596120696,3.1553335662014454,1.036567196717306,0.9711606982789002,15.58361370499999,passed,
2025/06/09 17:15:00,0.6847727093218952,0.6569010647533517,83.49008404918652,101.48384713948568,3.111323836349807,3.13,2489.001854504878,2511.0526951316187,0.9746503517340146,0.9992806996766278,45.20290858933428,27.73893164886579,3.1610777184502354,1.026671833971963,0.9814627998625909,15.556788903333329,passed,
2025/06/09 17:30:00,0.684940541382178,0.6559369526115727,83.47571901255547,101.40231613065424,3.112342432805753,3.14,2486.7741659695835,2505.6158235689827,0.9745971895097052,0.9992172684392908,45.19999092625318,27.865457202104142,3.168662185533834,1.025342307880081,0.9816094372185722,15.538027205555549,passed,
2025/06/09 17:45:00,0.6831310696875145,0.659682316834917,82.71198098162196,101.00576539118255,3.1158513906229697,3.11,2450.786845760204,2524.7146752650806,0.9741038220935242,0.9995221007625654,45.60301108240571,27.1955337835694,3.1653040822829497,1.040415770072198,0.9890075645240712,15.502923333333335,passed,
2025/06/09 18:00:00,0.6776621481956199,0.6642157843464555,82.2560055531662,100.93168511180099,3.1265712491885482,3.11,2422.399156816813,2524.7174967921196,0.9740424535709328,1.0001275857719174,46.31371286822732,27.092579661390438,3.1776955905746282,1.0558171610282236,0.9912187198177971,15.467512695555552,passed,
2025/06/09 18:15:00,0.6788950675873764,0.6611701217661433,82.40825493473248,100.83917887030795,3.1217449012413696,3.14,2434.502801117312,2511.5750522845124,0.9742489457053186,0.9998857456899778,46.08905647633609,27.43089909047056,3.181889405632725,1.0481639563703267,0.9894266831863888,15.440393320000004,passed,
2025/06/09 18:30:00,0.6806134987317327,0.658271648582982,82.44792659646019,100.6427997548406,3.1179705572813625,3.13,2442.2891913676954,2498.436803416995,0.9743490796796345,0.9996235696320103,45.83794985000708,27.64868509392262,3.183114064723665,1.0350762435502519,0.9827373269793317,15.405038183333335,passed,
2025/06/09 18:45:00,0.6797858289786325,0.6578128977421838,82.25819010148439,100.40472722152987,3.1155330155640386,3.13,2438.919059414876,2491.5627516466,0.9744403933965062,0.9996207689597216,45.91136766194808,27.595393381948227,3.185966564807011,1.0271308040645353,0.9747276663606385,15.361078865,passed,
2025/06/09 19:00:00,0.6770013135017277,0.65926954538635,81.95694310692332,100.11487808303039,3.108093848061106,3.13,2432.525459651461,2495.2533356663757,0.974630731496134,0.9997574952992423,46.19759407471374,26.9610194938055,3.190124420305367,1.0108255913911572,0.9539137434540492,15.315998958333333,passed,
2025/06/09 19:15:00,0.6829665180549186,0.6549759485189972,81.93777570468504,99.89522316797103,3.1108246701910356,3.11,2429.314481299558,2490.145174984438,0.9741137514443615,0.9992697414260215,45.62049639246133,27.470234939293324,3.1871555654428985,1.0224638546868188,0.9774941550682698,15.303576462777768,passed,
2025/06/09 19:30:00,0.6800812716778588,0.6579675796063071,81.61250607719751,99.85090056316822,3.1174894039953265,3.13,2408.120834352379,2494.212714835639,0.9740205248087248,0.999674260504353,46.01745792754853,27.443536257096085,3.1940897686154153,1.042418718850646,0.989334374684039,15.282972894444447,passed,
2025/06/09 19:45:00,0.685262073948496,0.6518679926376557,82.00943469659279,99.8290368135755,3.1155691169572846,3.11,2429.14388749133,2472.21795544616,0.9740579133151817,0.9990987505752439,45.34730394072237,28.27228276589943,3.1949617066723546,1.035507466954854,0.9970062993258679,15.270531588888884,passed,
2025/06/09 20:00:00,0.6830607517574956,0.6556185200509322,81.51614943535922,99.71241624662373,3.1222176111242326,3.12,2403.0547679717984,2483.882602751465,0.9737369749989171,0.9994522289602793,45.7382760551587,27.88797104303558,3.1925937473680595,1.0465180942121843,1.0001653927878174,15.258081923333327,passed,
2025/06/09 20:15:00,0.680847141057419,0.6559266186394347,81.52703383823838,99.70695821130832,3.1187536101799913,3.13,2408.476837760381,2477.2713871917713,0.9740848088920524,0.9995675079606008,45.89893199475973,27.905947153294417,3.1954192820109255,1.0400572912218795,0.9909345354983997,15.237444915000008,passed,
2025/06/09 20:30:00,0.6817164325819319,0.654472318904627,81.58019200381626,99.62993794859753,3.113610053093273,3.11,2415.250226545495,2474.56454788938,0.9741568868764354,0.9993866542037053,45.764259532088495,27.819102311460423,3.1962595253412958,1.0270224142704096,0.9813787283163812,15.224976439444442,passed,
2025/06/09 20:45:00,0.6828439453402555,0.6566138385026099,81.01610860031782,99.31862450567499,3.115618831955589,3.13,2387.9801257206404,2494.6773572360953,0.9735935597986701,0.9994784088741967,45.814853607326725,27.324157277761202,3.186587463873064,1.0463769753315324,0.9984465730178282,15.212499603888878,passed,
2025/06/09 21:00:00,0.6797635517667145,0.6582268733257562,80.97424717874904,99.39632804598692,3.1192051180361324,3.14,2381.203185215894,2491.3539262475106,0.9737331620764175,0.9997621410692807,46.15497602284481,27.41171906771149,3.199285407451197,1.0530588014447668,0.9990412844680429,15.198505080000004,passed,
2025/06/09 21:15:00,0.6816359562698705,0.6522899395036975,80.00123459093629,97.92106187460789,3.1165758808122916,3.14,2354.032325657324,2451.4866197362057,0.9735952631542575,0.999412743475659,45.966561619005454,27.88046755409442,3.211227955219722,1.044366715412673,1.0003979189844898,14.976764439999993,passed,
2025/06/09 21:30:00,0.6800860387275217,0.6526368455957523,80.03768875134453,98.15011540165003,3.1283073197360425,3.2,2358.2890438562217,2428.1686189688135,0.9737077951236788,0.9995416605547454,46.12311321026439,28.48139518303222,3.20411609699127,1.0300286904347657,0.9849652565289903,14.973510542222227,passed,
2025/06/09 21:45:00,0.6761710552864493,0.6551090427577444,80.04467138599819,98.09144062128178,3.105919815545332,3.11,2367.773903737476,2452.1971426511927,0.9743256484619508,0.9997295568947537,46.404812693629,27.26474792714382,3.209319731635025,1.0131779419526372,0.9605751237462352,14.970443583333333,passed,
2025/06/09 22:00:00,0.6776022041765052,0.6571799597009091,79.48823338418909,97.83059547688585,3.11216138097039,3.12,2340.0750213709703,2466.7701778547903,0.973704064136609,0.9998321198580604,46.435014882712345,26.98242654849138,3.1968166377314526,1.0326317269624503,0.9784916267418573,14.959677993333333,passed,
2025/06/09 22:15:00,0.6815480313292109,0.652186879329199,80.0003130118845,98.01719834223182,3.1128567712490347,3.12,2361.162395053804,2447.3193549735324,0.973779881786969,0.9993789471922122,45.91468318631973,27.843003369962428,3.2038748415949856,1.0292331212854013,0.9864002083548707,14.968114975,passed,
2025/06/09 22:30:00,0.678032510804458,0.6538691564931537,80.15963945233077,98.24633603550907,3.111885030842771,3.14,2372.164466214115,2440.5816313746172,0.9742620030403172,0.9996262440268442,46.193059610996265,27.838755663902536,3.203631427808838,1.0171541769205932,0.9684917734931492,14.976712538333336,passed,
2025/06/09 22:45:00,0.6797532148981512,0.6528479300033233,80.11810161791301,98.07723975855707,3.1078560598557066,3.12,2371.118637181074,2447.927855319545,0.9740538905839746,0.9994127285579701,46.04740221524993,27.51913074994061,3.2038241203801583,1.0107166796108493,0.9654340000576022,14.976902844444437,passed,
2025/06/09 23:00:00,0.6808162017378728,0.654668694932074,79.80179128757048,97.93646655668688,3.1086983058302735,3.13,2352.8686561350737,2467.530280511027,0.9736747030297943,0.9995212012425048,46.04264220306088,27.179755606910483,3.1965162853843387,1.0341659831554064,0.9868488419074384,14.985166007777783,passed,
2025/06/09 23:15:00,0.6828016958086714,0.6508340314842898,80.31064115707244,98.14389242547374,3.1100617090643783,3.12,2374.566086581478,2446.3594006206918,0.973943560442123,0.9992530107084122,45.70007729994673,28.016507299777842,3.203242177792785,1.030965891249339,0.9909882260454519,14.99337576,passed,
2025/06/09 23:30:00,0.6796681311440944,0.6540181288578567,79.90451134524706,97.98791105515734,3.1135586325425755,3.14,2359.6009715205764,2447.791811629562,0.9739562256474691,0.9996018549518361,46.091307212334485,27.744439454573993,3.197062321099218,1.0319764533506055,0.9842217725983746,14.968099299999992,passed,
2025/06/09 23:45:00,0.6793090791655466,0.6517426609318417,79.92165231173342,97.71947712336264,3.108906208771138,3.11,2366.2232386443366,2432.9659324592376,0.9742075138560242,0.9994545124187183,46.05103220436617,27.823060836772907,3.2059890239501496,1.014156666873247,0.9693025724275686,14.920229011111113,passed,
2025/06/10 00:00:00,0.6815688568674845,0.6531445286501115,80.12585724265256,98.28662462782074,3.1144814943720713,3.13,2365.7644588958965,2451.6269277962137,0.9737896833328386,0.9994348477685877,45.90871009563398,27.87523304125405,3.1967985277937583,1.0314553255561996,0.9875947311078992,15.00367632499999,passed,
2025/06/10 00:15:00,0.6737265412548439,0.6569794015888366,79.60998641169465,97.93128815071364,3.1081768948077255,3.1,2359.597690880359,2440.2427015981852,0.9745232712584256,0.9999934630356369,46.64351535523044,27.314359306546592,3.1947231413782444,1.0055793797752084,0.9488003395632425,14.918753006666657,passed,
2025/06/10 00:30:00,0.6765602192206168,0.6578807694373826,79.19028944436474,97.62868615436045,3.107122080718873,3.12,2338.27400145278,2463.4786648292297,0.973911972888706,0.9999152804370031,46.49516332395548,26.746376163248428,3.18481014729889,1.0206279751315144,0.965284588337524,14.919631735555551,passed,
2025/06/10 00:45:00,0.6725412102464102,0.6593541826991572,79.31164864653763,97.77923269118764,3.1065496575581797,3.14,2343.789682866986,2455.8304621068387,0.9743999738953829,1.000217753963077,46.83181413540888,26.79812748012069,3.1949474821781956,1.0148305648321505,0.9531238681646497,14.910258317777775,passed,
2025/06/10 01:00:00,0.6737882445668977,0.6589789809984098,79.2839793519049,97.74419050019954,3.105192585049442,3.15,2344.0182182922604,2459.895361331709,0.9742821974025914,1.0001144819401158,46.716274086940466,26.709754809156422,3.1894562877357195,1.0148717630539343,0.9551320168194313,14.917076826666671,passed,
2025/06/10 01:15:00,0.675110435590237,0.6584762697050738,79.16657833481662,97.61122161169698,3.103338213798009,3.12,2341.8064386761575,2461.9310543334996,0.974175535913126,1.0000144191639218,46.58748745234336,26.59775051529882,3.183277678589212,1.0126229029032436,0.9552381878606236,14.907622131111113,passed,
2025/06/10 01:30:00,0.6736317129998097,0.6586689469569033,79.22435530064436,97.68664803084717,3.1073660970556882,3.15,2343.138144716988,2451.3141996672966,0.9743303281477302,1.0001307269282602,46.719681751286934,26.902847565129605,3.188581037270151,1.0122696595217167,0.9529685393837358,14.89811866888889,passed,
2025/06/10 01:45:00,0.6736961182922145,0.6580424349046311,79.31123802138437,97.70577901928549,3.1048920020280666,3.12,2350.6566278323185,2447.1628004343356,0.9744810931278501,1.000067199600511,46.661392334063144,26.91203875796279,3.186632152017441,1.0028301622389597,0.9448806592606732,14.896711170000005,passed,
2025/06/10 02:00:00,0.6750510288669014,0.6569538417412313,79.29940709912212,97.61424343692616,3.1022595005710194,3.14,2351.6563116075704,2447.1422091099976,0.974471458621956,0.9999587286715521,46.49573802306172,26.97483514175232,3.185091045172531,1.0065047327102532,0.9512472277600394,14.887118302222227,passed,
2025/06/10 02:15:00,0.6761664742711536,0.6561470469319598,79.22719950207629,97.4801758900244,3.1004764037728005,3.13,2350.55379334233,2447.894809483413,0.9743691407050609,0.9998343231344167,46.39074105929606,26.874738290291987,3.182928347813885,1.0022764199227059,0.9495049226473335,14.87747666777778,passed,
2025/06/10 02:30:00,0.6752012775801977,0.6573427512458303,79.02746836625221,97.36422027298573,3.1002169785941573,3.13,2341.4628062799648,2454.193448459464,0.9742813690743718,0.9999458619681325,46.54075053914413,26.615698650433128,3.183071776932292,1.00541989974935,0.9498868412975123,14.867574944444444,passed,
2025/06/10 02:45:00,0.6811662495619917,0.6522574665841866,79.08342156453979,97.14569777979733,3.103666556578719,3.11,2347.631820120002,2433.0093439733178,0.9740399877205083,0.999430757804446,45.873958346991415,27.476981397036827,3.1746396232297447,1.008289681378859,0.9660820513904953,14.837516099999991,passed,
2025/06/10 03:00:00,0.677823588245417,0.6529672137152561,78.75914847184829,96.64565585161554,3.089947440118379,3.11,2333.8331642434828,2445.1451774617717,0.9743722815469625,0.9996769639049531,46.18191455965265,26.80976518373012,3.1966887101463475,1.0175700805987715,0.9694707163872428,14.766791893333329,passed,
2025/06/10 03:15:00,0.6780800780596191,0.6553257722351185,78.11565795948066,96.38761942691004,3.105968556431191,3.11,2305.575421491025,2439.0621783175734,0.9737841612615419,0.9998755413562515,46.348474350626674,26.99463924971381,3.1778313671521934,1.0274944968081743,0.9768756791085348,14.736695196666664,passed,
2025/06/10 03:30:00,0.6791011100403799,0.6523342877489533,78.97397178234957,96.97904086859518,3.1028491997577636,3.12,2341.240436049481,2425.7057250033436,0.9743112518797671,0.9996415249340403,46.04190098098118,27.67688751087079,3.18763208915084,1.019592914971478,0.9742064720382033,14.791115081111101,passed,
2025/06/10 03:45:00,0.6792604489344037,0.6515949423059486,79.07778808586022,96.97311857002862,3.0974116366329794,3.1,2349.4380108472783,2426.1370680888135,0.9744627153569894,0.9995422983415657,45.97012046568314,27.51437094620205,3.1877850173472413,1.0083577520875893,0.9644347265866099,14.791921821111114,passed,
2025/06/10 04:00:00,0.6789392295908686,0.6536605878243925,78.37671337701181,96.45607042906063,3.098364333804276,3.1,2319.0383578786104,2439.740596057262,0.97402119530545,0.9997110707745696,46.160829097868444,26.971096027711077,3.1822420279364088,1.0216170084572969,0.9741927381543996,14.744430983333329,passed,
2025/06/10 04:15:00,0.6791980514548379,0.6548143004870608,79.21108874342764,97.45694859461884,3.1032857696129517,3.08,2347.610765121247,2443.5069421987127,0.9742791732466123,0.9997619233464158,46.04061417198639,27.427417828314358,3.176782659770863,1.0256670880673728,0.9771887076749395,14.868207401666664,passed,
2025/06/10 04:30:00,0.6768338441836218,0.660474983786159,79.77142345365597,98.49978775694396,3.1075888201066952,3.14,2357.8721680861627,2475.6017853580024,0.9743211867898705,1.000183273946484,46.32337271126306,27.071166450553466,3.170945468120742,1.0438376738741086,0.9846829516753807,15.020449619999997,passed,
2025/06/10 04:45:00,0.676962170912951,0.661404668573621,79.88121976800105,98.62829923652674,3.1025769691782425,3.1,2358.9339601087245,2492.1378978147936,0.9743417771925437,1.000232000890635,46.30034219945545,26.72527999417779,3.172865142933087,1.0525764318531625,0.991739636359369,15.050823822222215,passed,
2025/06/10 05:00:00,0.680097690494395,0.6596110234258998,79.81066257735284,98.5128701471129,3.108382756289925,3.08,2351.954278183362,2486.186782866831,0.9740017547213482,1.000050085776353,46.021782361269636,27.168512987575525,3.171686397493641,1.0674047013233101,1.0120736885476755,15.038794246666662,passed,
2025/06/10 05:15:00,0.6835069481455059,0.6522957099081339,79.51792064211222,97.62636118804981,3.1066740592992135,3.05,2349.888307964552,2445.6606700188836,0.9739929013765,0.999505051804488,45.59354885676737,27.94888911114868,3.184017752516875,1.0494099021540673,1.0083524221724098,14.898207609999993,passed,
2025/06/10 05:30:00,0.6805335876512166,0.656226605716993,79.58015366969957,98.10793269114966,3.1180807110179343,3.09,2346.51242175691,2448.115569343082,0.9740038199435154,0.9999270803939401,45.966159848836696,28.106608126287053,3.1769053948056007,1.0596548659508616,1.0098661666476751,14.950037055555557,passed,
2025/06/10 05:45:00,0.6806146950445692,0.656052032697528,80.09388478350246,98.57393000460863,3.109708091820912,3.09,2374.3410461449334,2453.1438099045504,0.97442617592227,0.9998259843752543,45.811332797141944,27.97821438064031,3.168658908284788,1.0427602704441015,0.9940638087119064,15.012068719999991,passed,
2025/06/10 06:00:00,0.6787666173225279,0.6582914224634953,80.40641249260554,98.99968155126629,3.1064711108812126,3.1,2384.92237826162,2464.9908787972972,0.9747260083537955,1.00003373968101,45.942475698883,27.74395881792483,3.1691676087462466,1.0446389759761192,0.9906528560631513,15.066115423333336,passed,
2025/06/10 06:15:00,0.6784310090462495,0.6589687013517843,80.52343316041977,99.14186304437398,3.101188512751091,3.09,2395.8371775711553,2471.1994596714785,0.9748692398803349,0.9999915761311265,45.93588293025042,27.382809530041655,3.1602399735115374,1.0282200511028623,0.9738188017699143,15.093598110555554,passed,
2025/06/10 06:30:00,0.6804727263555458,0.657058713782694,80.53161658213564,99.05388709458398,3.100155791798878,3.09,2404.3175083330602,2461.6221073883125,0.9748911216143187,0.999771502966459,45.66913565803488,27.605083658924038,3.1471721108481976,1.0186422327749984,0.9696678428648867,15.08517088222222,passed,
2025/06/10 06:45:00,0.6786918089441275,0.6588716675125305,80.38218430957643,98.93984275792867,3.095549570263726,3.13,2397.4493581512725,2473.0084754812938,0.9749628104892499,0.9999390481935955,45.87073582441625,27.093844745264533,3.15122782328966,1.019235687986357,0.965593890729763,15.076743653888888,passed,
2025/06/10 07:00:00,0.6789022182647204,0.658868313061735,80.36008385211176,98.94751515714397,3.0971965847863476,3.14,2398.9514935834386,2468.8794961329218,0.9749827553017012,0.9999415781962148,45.83718656271974,27.2307843990528,3.1446759909012356,1.0191659429759563,0.9658767398446014,15.076629516666658,passed,
2025/06/10 07:15:00,0.6776888498399194,0.6593789539362861,80.32609261155747,98.8904377764498,3.093944186451723,3.13,2399.643196608544,2470.5796813551638,0.9751260590288383,1.0000089498643276,45.941832783762536,27.013693514985768,3.146414774371286,1.0135450338399175,0.9583483931555165,15.068197759999991,passed,
2025/06/10 07:30:00,0.6772756573810709,0.660456725242372,80.29104979428288,98.97023127459806,3.097244807155343,3.12,2396.815299504821,2473.7320454682954,0.974993347968584,1.0000617853302092,46.0395407472599,26.91413897080343,3.1429576606371574,1.0116402252707066,0.954838611758977,15.085277472222225,passed,
2025/06/10 07:45:00,0.6765526785888752,0.6621141308491943,80.76396772885344,99.53737294118754,3.0943470302741476,3.15,2413.508116336222,2487.287730617138,0.9752565461803862,1.0001794358484841,46.04097900332063,26.80089204378857,3.140456527741818,1.0165717151235023,0.9565770691213312,15.164763075000007,passed,
2025/06/10 08:00:00,0.6764989539348848,0.6641426434628763,81.0192706303145,99.97311745264372,3.096219606516944,3.14,2417.6869437053583,2503.3398539190584,0.9751768046962358,1.0002882910063773,46.075022099962034,26.64125982576118,3.1369053414645154,1.0258971789744948,0.9629327196652088,15.236579655000007,passed,
2025/06/10 08:15:00,0.6785284623732005,0.661809978166555,81.1744771694583,99.92498500032747,3.0936648339503425,3.14,2425.886923242678,2497.455648599891,0.9752286890997074,1.0000713011308915,45.79998127005482,26.85976805444371,3.1379373382393716,1.0230668687632816,0.9654655334586745,15.231171779999995,passed,
2025/06/10 08:30:00,0.6826370942489612,0.6597714000496011,81.08797793913304,99.80932518132394,3.0974899747861095,3.12,2422.1983069683943,2495.956954802784,0.9748479289486538,0.9998169212925384,45.40776542629082,27.23475564132388,3.1254682835512937,1.0365981871939423,0.985920764352224,15.233936617777777,passed,
2025/06/10 08:45:00,0.6801822365757988,0.6621353476673569,80.94451556030607,99.79785822698865,3.1008662623036902,3.12,2408.650243434847,2502.4749012521083,0.9747996278436061,1.0001054063885413,45.73768397548204,27.035902572693708,3.1358627250727453,1.047048236830372,0.9896875541325977,15.228742271111111,passed,
2025/06/10 09:00:00,0.6767377189621537,0.661098469767075,81.43067702334456,99.97251744006293,3.08905655971584,3.1,2436.395304723706,2491.753856369581,0.9756258943744653,1.0001136795497678,45.89079318745346,26.921814957901177,3.152644278615495,1.01870050870412,0.95981022367787,15.223331493333333,passed,
2025/06/10 09:15:00,0.6827025629557604,0.6577521507543536,81.36934842433831,99.79770900581856,3.0941679907486277,3.15,2430.699917269686,2490.4079615865267,0.9750207685985811,0.9996886105803415,45.33900720559167,27.36619983334634,3.143381802402488,1.032701887517847,0.9844788193821786,15.22673447777777,passed,
2025/06/10 09:30:00,0.68173786029431,0.6601071685428803,80.82752115669739,99.47846116246328,3.099933758266855,3.1,2404.276474396315,2497.3069763006833,0.9746592747758109,0.9999194123462173,45.58820564261439,27.12152328143069,3.1403151599985044,1.0474481023297477,0.9942560415998385,15.194584007777767,passed,
2025/06/10 09:45:00,0.6789815918204557,0.6610019908673443,80.75803779621958,99.4266274054938,3.102919734937075,3.11,2399.488759843395,2489.5491353980833,0.9747937323965923,1.0001095752265905,45.8920531030011,27.17762701190392,3.1510923534811264,1.044493253886205,0.986872861332193,15.170292170000003,passed,
2025/06/10 10:00:00,0.6783898728871134,0.6621476931800416,80.90480592706245,99.68646010369812,3.107137458885848,3.11,2400.909574941679,2492.4166632818615,0.9747688525410753,1.0002162795870726,45.97545625794805,27.23133095146315,3.1515744372361616,1.0473144488894528,0.9874609151658782,15.204237253333336,passed,
2025/06/10 10:15:00,0.6770166040761271,0.6578816185223322,78.54270495146095,96.84842153217848,3.0990858174003533,3.13,2328.674504960455,2451.9818970495253,0.9743756918834328,1.000099669731912,46.282057691243054,26.714974412910816,3.157939528744892,1.0272412475503723,0.9716941088242328,14.815664453333333,passed,
2025/06/10 10:30:00,0.6827756034896334,0.6532244621139478,79.03384370437519,97.19235658744012,3.1123672177095347,3.1,2347.1252393622813,2425.7761893232987,0.9740954117208416,0.9996045410422563,45.651076694623626,28.047132316041942,3.148784950569604,1.030795439696119,0.9883232210725411,14.85502194,passed,
2025/06/10 10:45:00,0.6777053381229675,0.6579120100548229,79.31102925245669,97.59166410469581,3.0994527680464112,3.09,2351.2976901332204,2462.940733374946,0.9744898330859589,1.0000311079901214,46.15688380207598,26.887090133355837,3.1657524399488084,1.0333291610388415,0.9781098663100266,14.921504607777779,passed,
2025/06/10 11:00:00,0.6766467710267936,0.6555133597363786,78.54386525274897,96.59487558384534,3.0994002361127593,3.11,2329.9260428298426,2435.5810859057055,0.9744627112795554,0.9999694279653542,46.29901682869861,27.005828463413984,3.171719205515794,1.0191423935858268,0.9662563373728107,14.770213919999994,passed,
2025/06/10 11:15:00,0.6770920061745005,0.6547309328801021,78.49406996111408,96.47820779711927,3.1004349019940842,3.07,2327.73102776642,2431.408433768437,0.974386619340056,0.9998987418085524,46.26890634777531,27.065226240419335,3.174338336472218,1.0161838232269433,0.9648903343608732,14.755402090000006,passed,
2025/06/10 11:30:00,0.6837605059288033,0.647659946485667,78.30537969489976,95.80526640105055,3.1009090786487707,3.11,2324.6178377760225,2407.333323445868,0.973973074425563,0.9992107416627483,45.56816698192724,27.831221915923663,3.1756213859140563,1.018194561818533,0.9836000368808976,14.673350315555552,passed,
2025/06/10 11:45:00,0.6787161130799844,0.649801389114309,77.63623752620322,95.09007239325356,3.0943772719687823,3.06,2292.49117211634,2417.7897435415243,0.9739838802352221,0.999592587823422,46.201464013723104,26.95986960008291,3.203930562031451,1.021998964757923,0.977897933768125,14.57538621,passed,
2025/06/10 12:00:00,0.6807429522876755,0.6505860933592343,77.8236193379003,95.59271651093736,3.1150810348653,3.11,2291.114609408193,2407.7330768980714,0.9735444891217421,0.9996253982944989,46.09604021711188,27.880423152164983,3.1907487612406413,1.0402015125494686,0.9975188192322144,14.637291313333337,passed,
2025/06/10 12:15:00,0.6757992205871931,0.6585985638489793,79.92808870758076,98.58596313909581,3.1344211279331904,3.2,2366.1826101357146,2423.9044633514322,0.9743066934033188,1.0001941778882733,46.45765139871803,28.51951414088001,3.16224145895705,1.026580248691484,0.9695607514707575,15.014150127777778,passed,
2025/06/10 12:30:00,0.6817791137521212,0.6561799462289412,80.95614914644693,99.08825539080011,3.1034870632759834,3.17,2397.5754007699643,2486.795124972705,0.9742553174737681,0.9995613365978484,45.722456008304135,27.19969459226293,3.182561611928021,1.0359516495877468,0.987454328897313,15.158580738888887,passed,
2025/06/10 12:45:00,0.6759576844392802,0.6542054016182252,79.09480123136737,96.93150468240506,3.1021973951869573,3.11,2340.896429246184,2438.5882549913927,0.9742979940781665,0.9997765600158515,46.440782308340125,26.98445582750788,3.2002875497051826,1.0082126749468212,0.9562296252408152,14.826904937777769,passed,
2025/06/10 13:00:00,0.6751075807368637,0.6515000467371183,77.37858638266215,94.99056134250525,3.1024549620034394,3.11,2287.6046469907383,2403.7721040841916,0.9739452364244552,0.9997481585828045,46.66471153852477,26.88720895871218,3.1988303297395064,0.9976669823757358,0.9484708387884899,14.554785079999991,passed,
2025/06/10 13:15:00,0.6810911304437658,0.6414651643792855,76.79371453083544,93.58860353039461,3.0966376363472827,3.09,2278.2871377650717,2357.496569430283,0.9737496978704187,0.9989064311241544,45.982543575882396,27.581352539135604,3.2111727617092076,0.9744979065122653,0.9451644547680884,14.355342301666665,passed,
2025/06/10 13:30:00,0.6741788628503145,0.6434800692672469,75.90724065401933,92.78756281387669,3.0958348258818362,3.12,2251.5676997430896,2344.5629802198823,0.9738831720252047,0.9992943789159168,46.6737428126281,27.20599616777503,3.2200103515733094,0.9666177196015056,0.9271466545594943,14.228861423333333,passed,
2025/06/10 13:45:00,0.6690060102040807,0.640710579689489,75.51247646993568,92.16890811311806,3.0843525865931003,3.12,2254.9151797181366,2333.262339775981,0.9739691047830938,0.9990272930640469,46.77745390533214,27.142790157935504,3.230803281638692,0.9567494615523273,0.9153207937981374,14.151557199999997,passed,
2025/06/10 14:00:00,0.6690941252516946,0.6379788962239984,75.01315876186322,91.45880755204556,3.0780705932314443,3.11,2247.406845959801,2327.6697894818917,0.973698225608429,0.998686147446762,46.627959587564234,26.989306743723105,3.2263256391237762,0.9512989410057371,0.913474832155491,14.08240885333333,passed,
2025/06/10 23:45:00,0.6700125473384804,0.6338793572375077,73.47064652446973,90.05235885040068,3.103729124367101,3.04,2158.7274551547366,2307.9788727781092,0.9718910884127608,0.9986002036058345,46.83832049233266,28.4040118999106,3.2821428044085144,1.0347302763308788,1.0043864281179284,13.863446520000002,passed,
2025/06/11 04:15:00,0.6090302566044455,0.6144815506127523,65.89396804782663,81.81133205028975,2.949094326169944,3.06,2092.854454310894,2243.1853935364315,0.9722852232158478,0.9966686520859251,48.25707076636901,25.989500281884613,3.2995016004970292,0.9980696855619284,0.9543204303645172,12.787390513333335,passed,
2025/06/11 04:30:00,0.6269093793641216,0.62137452504152,68.07495060793407,84.81089334036028,2.9865570283417937,3.06,2119.3857268940055,2271.9929922525685,0.9722142527445837,0.9972324964090876,47.656681376212774,26.84594699868703,3.283201929754788,1.0113531600970553,0.9700434558425013,13.115102977777784,passed,
2025/06/11 04:45:00,0.6390536448417569,0.6295795142746659,70.15760672554366,87.38423201484936,3.0182620490420287,3.09,2148.907497944956,2296.3957522897726,0.9727668063227752,0.9981042815969833,47.5234258943564,27.188508039290067,3.2695012144230384,1.015532541572309,0.9677224809572745,13.417090096666662,passed,
2025/06/11 05:00:00,0.6633558521122536,0.6347789367306964,73.12588169568697,90.77821435677915,3.0638864825161543,3.03,2198.5416573382386,2318.513518635134,0.9728470564708105,0.9984203248067206,46.48770833177314,28.221441656099476,3.2349413864301866,1.013879423240861,0.9766623548147125,13.839744294444445,passed,
2025/06/11 05:15:00,0.664045932419475,0.6427269861223055,74.49524259930551,92.53207957869948,3.071363422171081,3.22,2227.885347631525,2343.3926166992483,0.9737909885784245,0.9992519558026134,46.91422303946143,27.63900243389552,3.232356561681957,0.9948343340318838,0.9483171719316379,14.040055932222215,passed,
2025/06/11 05:30:00,0.6691024035149531,0.6539428834549911,76.45879507874903,95.15222300338652,3.084272590943846,3.13,2265.3700202690566,2394.1774867897534,0.9745953311699399,1.0002130883341842,47.19203906757009,26.676483242338808,3.214967901402088,0.9788606168648691,0.9245330459533294,14.371314662222217,passed,
2025/06/11 05:45:00,0.6741431212836987,0.6549505797912131,76.47891733815501,95.36245524018005,3.0881309879257226,3.14,2252.8056418134847,2427.5396581468435,0.9737906240119487,1.0000812009990014,46.83554822350395,26.467942413522437,3.203196896742144,1.0157273124688948,0.9642750649867525,14.453519355000001,passed,
2025/06/11 06:00:00,0.6753378250215568,0.6526534660394007,76.8274459362056,95.60997491676275,3.0955150103294584,3.12,2269.9538408445774,2402.8702491189224,0.9739716195993698,0.9999177648144207,46.62731687947665,27.348332642906037,3.1993200270018183,1.0075256385129268,0.960932308038291,14.464797111111105,passed,
2025/06/11 06:15:00,0.6725251499201896,0.654302127406924,76.93440467099288,95.80868993887697,3.096734984065397,3.17,2278.0124810435473,2396.613748603512,0.9743144367838958,1.0001253588012755,46.86217795541333,27.326371810206957,3.1960254168153086,0.9942859073120961,0.9429933421417764,14.476078582777772,passed,
2025/06/11 06:30:00,0.6678008718492656,0.6564335662005963,77.10201265010174,96.00374920267699,3.0870797531588448,3.17,2298.374227772588,2393.3503225394766,0.9750852892413905,1.000351859168414,47.191409514632895,26.792584831905334,3.189540613718431,0.96196193179881,0.9043307719218144,14.48372786666666,passed,
2025/06/11 06:45:00,0.6705634607430387,0.6549020595712305,76.94858146740606,95.64610925562054,3.0736516831185012,3.15,2300.080545462908,2410.1042380936547,0.974909395157556,1.000001712302242,46.90791261391817,25.95391093010864,3.1801753267620967,0.9483184312444519,0.896033006518726,14.477467387777782,passed,
2025/06/11 07:00:00,0.6725097189657813,0.6550837477035045,76.87351553483282,95.65993319115424,3.0769527023414813,3.17,2296.270055553236,2414.963338184327,0.9746483032950274,0.9999493312197089,46.75314134174159,26.072883962910353,3.167608060395837,0.9589024828285946,0.9081696879434817,14.496242322222221,passed,
2025/06/11 07:15:00,0.6722969269188809,0.6547298265732254,77.18222777261316,95.88788962716424,3.0757282301644056,3.15,2307.9783878772,2412.9102646367614,0.9748897341871119,0.9999487828445393,46.69906832646828,26.21961333876989,3.1717728516285635,0.9574458466569492,0.9068015004650001,14.520170499999992,passed,
2025/06/11 07:30:00,0.6752785651884812,0.6541531874881052,77.03969760394595,95.77340135047399,3.0800996681538866,3.16,2298.203958460831,2417.7741993483046,0.974463095226813,0.999826235494654,46.470129254150464,26.370820115642623,3.1642189704423433,0.9715690167354585,0.9243479405589771,14.525682758888895,passed,
2025/06/11 07:45:00,0.6755119025794343,0.6557346599619461,76.81707225313356,95.68653075597913,3.08312356660898,3.16,2283.1845540548848,2429.25968543796,0.9741939798809276,0.9999775451292214,46.53131176347934,26.26207840624897,3.1618086627333772,0.9917157759396499,0.941875420528008,14.529047891111121,passed,
2025/06/11 08:00:00,0.6749050360721877,0.6532870971273149,77.31147678422501,95.88521250501523,3.0809155716693586,3.13,2302.50754338428,2413.5923892494247,0.9746698456617788,0.9998866232236963,46.447288536201285,26.784359438196958,3.180166068988466,0.9866632104872528,0.9389841513295561,14.529905719999997,passed,
2025/06/11 08:15:00,0.6782817058952108,0.6528513835448289,77.2471887998804,95.86705263623526,3.0839360927049877,3.12,2296.5290163414315,2423.136478848671,0.9742278925406368,0.9997234298879774,46.17332547467823,26.836238631199958,3.1692973573042087,1.0013002015030028,0.957540781875495,14.555146766111115,passed,
2025/06/11 08:30:00,0.679717281692507,0.651260699722275,77.15667895666664,95.64336625539936,3.087438376959017,3.09,2287.751599313466,2416.7121836925817,0.974048962927363,0.9996450682895756,46.053601353426295,27.171829261632755,3.1783582416653893,1.0141048741605874,0.9733511463489946,14.524742026666669,passed,
2025/06/11 08:45:00,0.6818672150580701,0.6487771451543614,76.989846789771,95.28337948245102,3.09058376964885,3.07,2277.967489769887,2406.3248177065957,0.9738216393942387,0.9994754832106839,45.86013709819435,27.554879004433374,3.1861949388709587,1.024344068775406,0.9888086681510247,14.477197777777777,passed,
2025/06/11 09:00:00,0.676146044237185,0.6536950178726886,76.49248181503884,95.11609511118058,3.098819859948048,3.09,2248.6399073850457,2410.574009625228,0.9738357911818282,1.0001701298356445,46.57220104924622,27.40632941274446,3.1971199605066656,1.0508071319625112,1.00085566412286,14.438064617777775,passed,
2025/06/11 09:15:00,0.6768333000872219,0.6520121772762763,76.39388355860487,94.88555202675516,3.1002705980467056,3.09,2247.898970052821,2398.033292608162,0.9738123602100809,1.0000417846965226,46.49451583397562,27.63086991587785,3.1975207333169413,1.043246795440399,0.996607826197529,14.40364719444445,passed,
2025/06/11 09:30:00,0.6712879464995939,0.6554569758085138,75.58679967708755,94.20855058222,3.10073503671723,3.13,2213.3027698241026,2399.1611531843987,0.9738111454610517,1.000563800558546,47.180473336452295,27.057506935547515,3.2116042970503305,1.0503845769840952,0.9918543533326947,14.302028491666665,passed,
2025/06/11 09:45:00,0.6744103858664282,0.6498039332907009,74.88590670225774,93.1029495952205,3.097900593027862,3.09,2201.3198758537533,2370.26128200318,0.973489416528169,1.0000129499717267,46.81672490325543,27.267231045422896,3.2049798848041253,1.0248691367050424,0.9786474633199206,14.162303979999995,passed,
2025/06/11 10:00:00,0.6680891806637879,0.6439264912365114,74.62750948437316,92.42263544110631,3.0762703812448895,3.08,2226.4610113744106,2352.949742814826,0.9737835676517554,0.9993830138211371,46.62653748592405,27.565437147892645,3.210110500843705,1.0149568074851232,0.9694054935881776,14.087505666666672,passed,
2025/06/11 10:15:00,0.665818083313114,0.6425653582200979,74.17509669272214,91.83685536116198,3.0717630712846353,3.09,2216.2309131118704,2347.9023358770946,0.9736190099203864,0.999247411838519,46.742691816080374,27.375984051253802,3.2172842403275075,1.0096091806520489,0.9632567799239737,14.019935966666667,passed,
2025/06/11 10:30:00,0.6608344983656784,0.6424118634416307,73.68051995416899,91.27910328081829,3.0648654704634573,3.09,2202.87255063131,2349.540353881423,0.9736000585555306,0.999328694826325,47.04242859302525,27.171624116028735,3.2314773515327646,1.022340923156761,0.9695118266157676,13.952533118333331,passed,
2025/06/11 10:45:00,0.66142009436834,0.6391108814769381,73.13423387187731,90.54003371056675,3.056432871224581,3.08,2201.8091852188063,2338.4384021213127,0.9734047671973562,0.9988788218543584,46.74500947774429,27.085471788054466,3.2135710090340326,1.0062342286820716,0.9596891419617397,13.876961969444437,passed,
2025/06/11 11:00:00,0.6559935277857866,0.6358759688144062,72.86194343981765,90.01817964747241,3.0473617645183424,3.13,2208.0983294440657,2323.0547623496072,0.9735194207080663,0.9986010975928428,46.82174040214497,27.356826890554952,3.229014054641969,1.0034262939289347,0.9560795442283072,13.80806268111111,passed,
2025/06/11 11:15:00,0.6523132923213169,0.6320679492603807,72.17612707979396,89.06625915181448,3.0331869137737932,3.07,2204.594312566741,2313.268471364027,0.9733911019080247,0.9981668155018371,46.74831531972617,27.22488099084605,3.2295836725220592,0.9964735015559835,0.9535933807187995,13.703522274444442,passed,
2025/06/11 11:30:00,0.6512371588917825,0.6286595120212947,71.62204715667778,88.32633681412764,3.031394367435184,3.03,2199.231100463977,2290.400500199777,0.9731710247626254,0.9977895632882906,46.63985518822083,27.471567944925535,3.2240745602705467,0.9817984031340473,0.9457480125573047,13.609843946111114,passed,
2025/06/11 11:45:00,0.6464907332688823,0.6334461545235287,71.06247320854256,88.00182452798606,3.0323803414032566,3.1,2164.8188074967293,2308.441137399153,0.9731374156153695,0.9984827143715013,47.37926670819715,26.698923911376188,3.2392268713205943,0.9991266012972261,0.951899636484585,13.564625518888889,passed,
2025/06/11 13:30:00,0.6776638196367292,0.6479693792325241,78.73916648506811,95.1895930818844,3.1264368446379738,3.1,2317.608905244017,2390.9256443175045,0.9737456728925251,0.9994722039406294,46.4133689886718,27.966202011701668,3.220069891853004,1.0241787617727178,0.9773899705991342,14.720935900000004,passed,
2025/06/12 06:15:00,0.6669843414590448,0.6323847198289991,73.4966911453994,90.09416874739026,3.0881107725394505,3.05,2174.2623167475604,2315.0210272418262,0.9720760795022342,0.9983553783419412,46.719693167870716,28.301796821593907,3.285547383209862,1.0349379956934066,1.0027954228643066,13.863404255555551,passed,
2025/06/12 06:30:00,0.6633029627189302,0.6328001183282869,73.15479526887083,89.87246714035378,3.083417631595459,3.05,2168.078512967858,2312.996217795734,0.9721455459527379,0.998441239238422,46.92445700668043,28.227372330048777,3.2898424167667133,1.0368394049028793,1.0007103427887258,13.817024833333333,passed,
2025/06/12 06:45:00,0.6605136777026912,0.6297164804751374,72.95124005866012,89.58138026641431,3.0714401420193718,3.06,2182.491058658879,2301.033039132187,0.9722872190688802,0.9980510185843187,46.78109349388476,28.37010134259549,3.285073503176274,1.0201262365952906,0.9865906955124915,13.770875891666666,passed,
2025/06/12 07:00:00,0.6541188802406033,0.6277088271069571,72.67527897146938,89.19295603118326,3.0463973102589783,3.07,2199.902742596727,2305.2756158251414,0.972660932193438,0.997740128414592,46.792211315507934,27.899808305264134,3.2872880779881695,1.0062717918211133,0.9692961266036448,13.724563233333336,passed,
2025/06/12 07:15:00,0.655602431772427,0.630102617785291,72.13305786812872,88.96433051057568,3.054243010701737,3.08,2172.1751875241685,2306.2779674130784,0.9723537426137936,0.9980276968433806,46.93606604656642,27.75411543737889,3.2752951809278197,1.0132312784841826,0.9769424510110282,13.678284247222228,passed,
2025/06/12 07:30:00,0.6529311939215514,0.6281333956395526,71.95140778704746,88.74918698034753,3.0437308948976605,3.1,2181.4039026480527,2299.988741191716,0.9724752811992193,0.9977658579834536,46.90481470329489,27.720071377033065,3.275129925643275,0.9998655433829082,0.9644154078709561,13.640153242222212,passed,
2025/06/12 07:45:00,0.6485174043845432,0.6271379035592847,71.52924936564965,88.34040169861666,3.0292549799478046,3.1,2180.6178898634143,2304.256239781741,0.9725680185833124,0.997653097601316,46.94683648934779,27.52972040453141,3.2779195256109794,1.0078162436351763,0.9698602624340863,13.585827291666664,passed,
2025/06/12 08:00:00,0.6445947686153649,0.6277805789782064,71.13477094329858,88.0436326962282,3.0189624668338295,3.06,2174.4626459983483,2310.405738742475,0.9726762412234556,0.9977273148768738,47.184162029823035,27.029079743020173,3.280810965817231,1.0021722486273923,0.9602641605699859,13.53964932222221,passed,
2025/06/12 08:15:00,0.6463153544356429,0.6244412204914349,70.92964659213666,87.79242600009432,3.0198356184905277,3.09,2173.0528130527255,2297.922080266477,0.9722964362191588,0.9973057663840088,46.82389185550949,27.600053086772057,3.278991724952814,1.0078134323293726,0.9739208911760532,13.501609232222217,passed,
2025/06/12 08:30:00,0.6416645648724749,0.6216008857901147,70.67894822185437,87.44026679434003,3.006581704138199,3.06,2182.2561635212196,2290.460186057922,0.9724311553208483,0.9969970017715418,46.79411755679275,27.75418627802211,3.2878524452449245,1.0070299310504478,0.9725335007630256,13.447587144444439,passed,
2025/06/12 08:45:00,0.6407716794514058,0.6219941993988214,70.28733868542797,87.20102206228714,3.0073453213104187,3.08,2167.828675540595,2288.4303101323712,0.9722394961958098,0.9970534197112494,46.91847588607994,27.687125593626828,3.2881592446871553,1.0080306053086652,0.973596459700813,13.401509611111107,passed,
2025/06/12 09:00:00,0.6398126611477964,0.6192178885827294,69.98059157299106,86.8582522446954,3.0043051428701584,3.04,2160.712839210764,2284.7296557685822,0.9718700683839242,0.996751835285926,46.7400578309109,28.095719606390183,3.298897269468121,1.0279204389790242,0.9972993683916221,13.355465749999999,passed,
2025/06/12 09:15:00,0.645428440293078,0.6305364555017017,70.95984976415423,88.5880076978643,3.022454731779159,2.98,2166.1149119461293,2309.686988037314,0.9726676775417598,0.997974841593591,47.28816103070732,27.085720821049268,3.2693118250471525,0.9921877059722571,0.9484785105159649,13.527908631111108,passed,
2025/06/12 09:30:00,0.6768403235190703,0.6451665460597984,74.27673641246517,93.16413636764281,3.1113704233983386,3.11,2167.971275000602,2341.871148464225,0.9724130359293587,0.999559478209616,46.886755479570645,28.347011836555243,3.2431093073044837,1.017903307128565,0.9846662969536942,14.031790330555548,passed,
2025/06/12 09:45:00,0.6680942610523688,0.640036961146815,73.98824506129584,92.48387280596258,3.072400265488826,3.04,2183.6448917262383,2368.4500110362405,0.9724068027741459,0.9988891663285224,46.72830739265195,27.868757708784365,3.2784492177708664,1.049772586848135,1.0117613412355309,13.985857587777769,passed,
2025/06/12 10:00:00,0.6694449572216205,0.6385869273315546,74.10268957973507,92.64106222697559,3.074259840459708,3.03,2188.2677302448533,2362.059215775193,0.9723032508988764,0.9987075320179623,46.589803794917486,28.160249334698907,3.28074532160208,1.0440523432257642,1.0104231036954978,13.988887391111097,passed,
2025/06/12 10:15:00,0.6695065030046226,0.6490768538993978,73.77913361399071,93.0739426335991,3.1007616195999455,3.05,2132.1472473619156,2380.008997093132,0.9721287558556188,1.00004566796244,47.58760923200157,27.560344886419227,3.2942294013688755,1.0695860254588252,1.020833161220224,13.991120904444442,passed,
2025/06/12 10:30:00,0.664398226003815,0.6396447340844276,72.75809513713628,91.67921674731599,3.0880938242465663,3.11,2143.580045108479,2323.6141050020337,0.9720139186082853,0.9990766903718509,47.22932919891849,28.604882682134836,3.2796886279054065,1.0364297893485335,0.9968505599496926,13.795114666666665,passed,
2025/06/12 10:45:00,0.6673085974955765,0.6425840379660055,74.62733003056049,93.61692817386991,3.065142600636147,3.09,2197.803448452855,2394.8181492686313,0.9726346317680207,0.9990427252972135,46.88250820907962,27.489994130714724,3.2977888040222965,1.0463968540496984,1.0054461095270857,14.077040107777773,passed,
