datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/06/12 11:00:00,0.678220494809867,0.6467525028527185,75.33279962191583,94.79535154920839,3.117969340878939,3.03,2195.2334810502953,2357.6843578825274,0.9723913694432227,0.9995442988353345,46.794997598609235,28.819835445174125,3.251026903599261,1.0243366064371795,0.9921695590006196,14.195858233333334,passed,
2025/06/12 11:15:00,0.6806419538082344,0.6493191119960584,76.99301454465086,96.49922171179144,3.1283025617014206,3.19,2234.0504689445547,2396.0849075922465,0.9722792226543149,0.9995570336203077,46.53341054152365,28.97296962295918,3.2571316209512267,1.0545611037365994,1.0201205276467447,14.484464359444447,passed,
2025/06/12 11:30:00,0.6811490080716907,0.6430439852706807,76.00808122076918,94.43347715710522,3.106352561264198,3.05,2211.508750274925,2378.799203757486,0.9723901638529897,0.9991152197563385,46.433663336041576,28.239832354891686,3.2784262108954634,1.0324381984292619,1.005318415140369,14.25911487,passed,
2025/06/12 11:45:00,0.6577772732139671,0.6324053957873154,72.36855749983127,89.7544585310877,3.060357688979857,3.04,2163.6044124623654,2317.2498123165415,0.9721114219054602,0.9981930398697508,47.148714019865466,27.53752792345429,3.292052003410122,0.9997447369418843,0.962116003686741,13.713016680000006,passed,
2025/06/12 23:00:00,0.5414415931744485,0.588068871426034,58.18121336101598,74.98684555253186,2.7353215253224197,2.8,1950.4917244732062,2352.7758958566014,0.9688131403586109,0.9931909118818192,50.49228812517547,20.42663219925396,3.579697008796724,1.0867905620429563,1.019566582110227,11.770820551111107,passed,
2025/06/12 23:15:00,0.6884777369704663,0.6333275226028321,73.222134295419,93.42927846555061,3.1314955086388716,3.06,2090.3608830758303,2331.985088367575,0.9688600808418598,0.9978693524855272,46.69846319877448,29.524770516451706,3.34900061949805,1.0116850599534317,1.016973847640672,13.848556547222232,passed,
2025/06/12 23:30:00,0.6835874631737766,0.63055262322444,74.90611978978254,93.71262214555047,3.1184975975547387,3.1,2153.0968827090346,2327.1417539842723,0.9702695522409243,0.9977570190703245,46.82961875184241,29.286009436456425,3.3930575900360105,0.9831786647020383,0.9812185296861603,13.971613424999996,passed,
2025/06/12 23:45:00,0.6777644544694922,0.6276152766037549,74.6729477682639,92.41891696479752,3.1094011377603312,3.11,2164.970664012587,2314.977417290524,0.9705714367371826,0.9975543625895852,46.84697820930518,29.12681139991708,3.3898269473735128,0.9876998433291998,0.9794500429978066,13.929955661111103,passed,
2025/06/13 00:00:00,0.6538819749398576,0.6233118687243876,72.01277733069804,91.68060747695576,3.035875952686904,3.1,2153.8081560991604,2321.391152495782,0.9704443925137478,0.9967499970109716,47.13916317204997,28.964301341444855,3.408444781946847,0.9944395641948742,0.9730363798336401,13.586149964444443,passed,
2025/06/13 00:15:00,0.6456623854760349,0.629100219728218,70.38462578419293,90.28504137643398,3.045907230897342,3.11,2082.184155125122,2316.8293674485135,0.9701280668797821,0.997739213944793,48.32579552129229,28.23318294179192,3.4217171260702437,1.0119671222583324,0.9720980341917179,13.398987097222221,passed,
2025/06/13 00:30:00,0.6411543499621022,0.6209696889483598,70.30732737531378,89.57542847623353,3.0244602977840374,3.1,2118.347012378116,2294.2248217145398,0.9702767435497047,0.9967341738040352,47.822987627370054,28.754389014205586,3.423068151622027,0.9979623762040039,0.9651328563342015,13.345648323333329,passed,
2025/06/13 00:45:00,0.643034955929931,0.6198768028367079,70.27984487774684,89.36061109168003,3.020977972428247,3.1,2121.0001512489466,2298.238486651149,0.9701662355415361,0.9965318160161583,47.59534842400251,28.583699648457646,3.413499069292174,0.9966232095925748,0.9681793882445564,13.350422579999998,passed,
2025/06/13 01:00:00,0.6354116632620196,0.6158461762800284,69.8177113212944,88.53689490333838,3.0103409178320217,3.09,2129.0790781217397,2273.699871760498,0.970344735076413,0.9961887833030191,47.70892483204639,29.03245692433636,3.425304994947526,0.9969405110972134,0.9667103466954473,13.253865624999998,passed,
2025/06/13 01:15:00,0.6284320984854749,0.6102206246657899,68.9216154950293,87.10474318225172,2.9812099275792705,3.08,2135.689196520086,2267.6064490961758,0.970277462934964,0.9954232803299609,47.46940192107419,28.58774290478791,3.42301987435622,0.9870629066909116,0.9608424297479287,13.127148692777773,passed,
2025/06/13 01:30:00,0.6244748213538457,0.6127818845893938,67.95366382934343,86.23037622576804,2.986791650354239,3.08,2095.8737470584483,2262.3403023847,0.9700553232911785,0.9959100726392399,48.03277762803215,28.266690153771673,3.4220691578764635,0.9966370882093251,0.965588920077034,13.017077333333333,passed,
2025/06/13 01:45:00,0.6205313012193033,0.6085605604443842,67.62838496258536,85.49450166463289,2.971750135603723,3.08,2108.485607582857,2250.2408708469557,0.9701231694591251,0.995366578578342,47.895216763343505,28.185148217859258,3.4231788548558364,0.9815935954326815,0.9537881295882654,12.953046003333334,passed,
2025/06/13 02:00:00,0.616496132364941,0.6052689540364429,67.15497319611582,84.70248216497998,2.9584166447518165,3.08,2111.6835440311493,2242.225689839722,0.9701036580898511,0.9949636273942055,47.80552634878134,28.117022515711046,3.4233558083991285,0.9796435222161246,0.9538395399170707,12.880677547222216,passed,
2025/06/13 02:15:00,0.6087908653114364,0.6074644397454046,66.23021576992133,83.78320708854551,2.952878480203044,3.11,2080.8096484844937,2243.830670013482,0.9701696369854316,0.9954391644983407,48.45429541093587,27.65045774455306,3.4325334052218635,0.9972253591989976,0.9614655800851246,12.770137331111112,passed,
2025/06/13 02:30:00,0.6031670058188885,0.6037532867703538,65.3629494514339,82.57225465948999,2.939860137930967,3.04,2069.261421303741,2231.711102174864,0.9699047502644399,0.9950150189873128,48.53802554318512,27.365398266122487,3.4401474123850164,0.9880459855912104,0.9548557372640795,12.644257676111112,passed,
2025/06/13 02:45:00,0.5973430536518468,0.598643540364439,64.71230428837534,81.51664182615157,2.9248150789281726,3.0,2067.4143854570166,2220.809368062246,0.9696942952765949,0.994459833774381,48.40704471858381,27.710040244924503,3.453227113872342,1.0090701573494687,0.9782616675314232,12.542261496111108,passed,
2025/06/13 03:00:00,0.5919382313835311,0.5979857467371501,63.88356275555198,80.57909842126423,2.922610278061668,2.98,2037.0715836213515,2219.51106425799,0.9692705769005713,0.9945385429740917,48.74181506805316,27.71542709159042,3.471695047103539,1.0418298931476453,1.007308405553943,12.440332196111115,passed,
2025/06/13 03:15:00,0.5873391409014522,0.598834004706553,63.0359495632315,79.71620371185467,2.9253895618828243,2.94,2002.6226268353314,2215.095907775795,0.9689137835397804,0.9948191281949742,49.162430462294644,27.632749887445808,3.4811070501368313,1.0685059831346237,1.0291986008973288,12.338469776111111,passed,
2025/06/13 03:30:00,0.5848307753814546,0.5928953314490265,62.356258174909435,78.69999866769471,2.927893794452279,3.24,2007.2978851361213,2158.261001254582,0.9688445616246656,0.9941646734984225,48.98503622640096,28.561159953309623,3.461771396386743,1.0267887162447535,0.9986714732738631,12.196314013888884,passed,
2025/06/13 03:45:00,0.5983737035580107,0.5941231159870536,64.73846830331719,80.90840776818293,2.923581419901368,3.04,2080.558467816817,2204.4570219938414,0.9695897039639649,0.993892903204464,48.02223322633682,28.056372429578513,3.4466233546749105,1.005041682249506,0.9830756052674599,12.52759167,passed,
2025/06/13 04:00:00,0.6132467332615944,0.6052671994638872,66.53664245581572,83.30319453411896,2.9621343570955547,3.02,2086.6723819925724,2239.0524924739016,0.9700255630445987,0.9952193899829981,48.05567409825616,27.834273411709137,3.420669001738437,1.007668238934239,0.9798158031847205,12.813378269999998,passed,
2025/06/13 04:15:00,0.6261840019282368,0.6160026577328185,67.84527488463809,85.1995576904371,3.0071948699902067,3.03,2067.630389540829,2265.018516927419,0.9700391993480267,0.9965792805123018,48.3391755546742,27.793112334734975,3.412965255137228,1.0248162888509382,0.9909309799210543,13.029119564999993,passed,
2025/06/13 04:30:00,0.6341724342459697,0.6138265600517827,69.35611138134446,86.50131763311632,3.016139841985068,3.03,2110.8979021118444,2269.5637062722753,0.9702458929422162,0.9962564946913065,47.58858119737769,28.80816843627147,3.4138170339139267,1.0439803356680213,1.016433855594479,13.212084783333333,passed,
2025/06/13 04:45:00,0.6501099198257139,0.615046434256343,70.8142115767977,88.01076409038212,3.045231997850893,3.0,2129.9027148857317,2274.0868875551323,0.9700490833922463,0.9962678342029768,46.850701536033284,29.432465480761955,3.3920021638643854,1.038638560244163,1.0239980806011217,13.41117005555555,passed,
2025/06/13 05:00:00,0.6591757799268527,0.628728522408471,71.85043041019348,89.76506995521466,3.0833262860584116,3.04,2103.9748970416053,2307.3902774783373,0.9704460215821638,0.9979579318749338,47.59306269437656,28.642147776827702,3.381312624980247,1.0427315977846636,1.013388057762195,13.601678199999993,passed,
2025/06/13 05:15:00,0.6701490620993024,0.628014985391167,73.60440231650766,91.38180400249793,3.0943501944521663,3.02,2150.1840999506785,2317.287871065086,0.970721277116391,0.9977265418502601,46.84356072211853,29.199745454748196,3.3697802653445477,1.036049654896567,1.01760303846452,13.823922762222232,passed,
2025/06/13 05:30:00,0.6793465742596825,0.6377962600465223,74.80985707643123,93.15929675064022,3.1338768894903586,3.02,2133.9268066789873,2345.7366948068725,0.9706171757402418,0.9988245021906146,47.236230650072045,28.987739368479204,3.3710769886506973,1.0504249562920702,1.0287457305813912,14.038713919999994,passed,
2025/06/13 05:45:00,0.6800562016746664,0.6406313232875803,75.96616629554775,94.47181351069676,3.1307543279238486,3.06,2177.476081691951,2371.1128764554696,0.9710673610035813,0.9988759351063161,47.00410584872777,28.851178593846022,3.3491625209451756,1.0497159660849653,1.0248133711641083,14.240514566666667,passed,
2025/06/13 06:00:00,0.6837098034095795,0.6398781147685059,77.27421511552383,95.65583520790624,3.1290401433192447,3.04,2223.5864598767007,2387.7043745155092,0.971303225393992,0.9985817384786486,46.47863052912124,29.08838363374162,3.3403341884537863,1.0500785702372104,1.0303211305324838,14.428914133333322,passed,
2025/06/13 06:15:00,0.6859695475908637,0.6408890491089154,78.45768273650381,96.9526897771668,3.134492075983839,3.05,2261.143284690705,2404.755930635047,0.9714493839039684,0.9985363595771262,46.15004312345886,29.492582149209586,3.3274223220251744,1.0652618275645367,1.04667801372975,14.625224117777783,passed,
2025/06/13 06:30:00,0.6856121745040685,0.6443465734664429,79.43488847321463,98.19583792613444,3.1412564489225683,3.08,2288.7835348705835,2426.7612031001113,0.9716223509059494,0.9987656920237625,46.136399268585244,29.604080701205614,3.316121764704444,1.0826159882265323,1.0583775849599515,14.812735318333328,passed,
2025/06/13 06:45:00,0.6871799107497213,0.645336296334673,80.57863269132918,99.39130314018551,3.1407391919091117,3.07,2333.1821123712853,2442.7016462380957,0.9719024001394563,0.9986387538581587,45.84600048015578,29.661523258438383,3.2979000231408113,1.0725430916570222,1.0489927959255236,14.999805296666676,passed,
2025/06/13 07:00:00,0.6839330918801895,0.6518005270379558,81.36516562702509,100.70981548687939,3.1388834347103742,3.1,2353.743674157347,2484.489924685405,0.9721516104991945,0.9990870861254292,46.16752782400663,28.964077516552152,3.2916488144141733,1.0791347472894437,1.043004826011415,15.186651296666673,passed,
2025/06/13 07:15:00,0.6854230244526269,0.6527680499692262,82.60129036308385,102.23327786487496,3.143457034523513,3.1,2391.2822811379992,2501.7223323491617,0.9723414027059893,0.99909648180426,45.917176538878714,29.40658468762694,3.287062649157624,1.091880895059097,1.0572107205233319,15.38094977222222,passed,
2025/06/13 07:30:00,0.6747789760806387,0.6651684646238889,84.83605784701511,105.8133589428374,3.1538679990381606,3.2,2472.3450651891503,2540.44132928806,0.973612586816366,1.0001867743290374,46.815900690089165,29.277133739014957,3.2567810240861714,1.0658677421009333,1.0047746824495623,15.809666595555553,passed,
2025/06/13 07:45:00,0.6756311108836495,0.6703923886817931,88.61573471297298,110.40793286532997,3.13538989541488,3.24,2616.138921849297,2632.3596633075267,0.9748086834013678,1.0002249639240484,46.309449850080746,28.74380542060425,3.21554622428297,1.0457280363649115,0.9834160722175245,16.45608943,passed,
2025/06/13 08:00:00,0.6850550786608061,0.6727171714326894,91.78112848776611,114.30816806475526,3.1157067571072954,3.23,2709.2981367974003,2781.8861825567437,0.9745201889279093,0.9998930694553713,45.21228007758676,27.4638126273601,3.1841808902825033,1.0836114971541957,1.0319979913666795,17.10892008833333,passed,
2025/06/13 08:15:00,0.6875268409434079,0.6717511885714536,93.94650900798867,116.63484543042877,3.1178442261503716,3.23,2785.874812075719,2785.528446081224,0.975359581874582,0.9998852093309294,44.59428415583662,27.68725402762801,3.1777485753396717,1.0663130645605154,1.0218761707480464,17.370767479999994,passed,
2025/06/13 08:30:00,0.7018641682910113,0.6877398389475378,96.30869970163201,120.0984779422625,3.1643863783472517,3.22,2804.4033736974325,2815.1904354992957,0.9750913855245822,1.0005813786921873,42.782534577332605,25.149259402292454,3.150691540406426,1.094345196924668,1.0457466860583717,17.78256610166667,passed,
2025/06/13 08:45:00,0.714245812042676,0.7025186407191237,99.80190571845766,124.67822140442419,3.208529377508198,3.24,2869.488979749173,2835.4963161048727,0.975507175480507,1.001274861473692,40.89493600053567,22.733181008275494,3.1270979066686877,1.095302722201819,1.0454959759567934,18.30461292,passed,
2025/06/13 09:00:00,0.7150757879505443,0.7059466482423161,101.78792772226178,127.13913460464278,3.197843075196486,3.24,2942.892759319643,2881.332485229696,0.9762847702273544,1.001433552151208,40.45620304474016,22.135790983030006,3.1057264803358358,1.067165575698646,1.0183805522207967,18.624958366666668,passed,
2025/06/13 09:15:00,0.713957289017918,0.7210715916678004,103.36821393057862,130.48903268319114,3.221371133484844,3.28,2970.329097257399,2936.5511728611696,0.9766745739218328,1.0026139215118026,40.45620304474016,22.135790983030006,3.065272292940042,1.0515352694988667,0.9867226641142189,19.028253591111113,passed,
2025/06/13 09:30:00,0.715643468118758,0.7204327664849187,104.41228337725107,130.88998458972205,3.1794994256590687,3.19,3005.389616388337,3011.706023134958,0.9772105281612693,1.0023146937367335,39.985702751738195,20.161299934341255,3.093388788548554,1.0484674930058422,0.9871304993392088,19.131352130000003,passed,
2025/06/13 09:45:00,0.7192396491523819,0.7036044604418564,102.07807070198743,127.05546864339973,3.1756431916576484,3.25,2972.955260310702,2898.366766176744,0.9759628833483232,1.0005019493629979,39.985702751738195,20.161299934341255,3.1064875862177765,1.0711941165620809,1.0300307029939977,18.645223819444443,passed,
2025/06/13 10:00:00,0.7106098550747948,0.6900374572336992,98.58573137320529,123.20371679713918,3.1576868992452805,3.19,2875.523615442006,2876.0281922036916,0.9752896935738553,1.0003777471462292,41.49686940101046,24.00435909832271,3.1246438849431444,1.078408333114461,1.042889983249938,18.16159979333333,passed,
2025/06/13 10:15:00,0.6974933473478527,0.6908607219124105,95.5301870185725,120.13807374479943,3.1581024914428006,3.25,2780.169704967213,2829.678704253945,0.974938487096714,1.000805924194548,43.43012490813447,24.847586715022366,3.1548672998744998,1.0897393473045511,1.0331308234970813,17.71647623777777,passed,
2025/06/13 10:30:00,0.6883537190882755,0.6793813499172714,93.80203637454537,117.84940312316542,3.1253933650949413,3.21,2771.423071034309,2807.3026929156254,0.9750704805225414,1.000244984853612,44.59007635085931,26.5637558508406,3.1594433563097906,1.0652767378178751,1.0142572711830677,17.435712488333333,passed,
2025/06/13 10:45:00,0.6837949471622945,0.672683122384406,92.61103768875194,116.28185112912384,3.1044038148438853,3.22,2751.3110009623065,2805.035095999125,0.9749462512991027,0.9999074018928886,45.22477708141433,27.50398481969717,3.1725215642874116,1.0563232938195297,1.0090746660598948,17.24914202,passed,
2025/06/13 11:00:00,0.6856075305469207,0.669645736893858,91.56750880824794,114.9059559399358,3.1049838660006968,3.23,2711.593275783163,2780.94404571764,0.9745305627899291,0.9996874822969991,45.137625871998075,27.776846996733205,3.186748130766257,1.0620533195929018,1.019778152406458,17.054239766666676,passed,
2025/06/13 11:15:00,0.6854111725504527,0.6661183707223554,90.71254240210594,113.72810367250291,3.104216160631268,3.22,2694.408789540898,2736.7088212730623,0.9745887807876149,0.9994773609219892,45.142426863482285,28.19021841948694,3.1895355894861077,1.0389456390446894,1.0014108778008803,16.859363057777777,passed,
2025/06/13 11:30:00,0.6846044193344559,0.6708308627302203,89.26042156542348,112.18136242912216,3.104944920952365,3.14,2630.536645469375,2732.9952509006107,0.9740226118245752,0.9996153208573954,45.44354328382852,27.320797238685643,3.210110494829467,1.0609579804798677,1.0125833343122344,16.653471119999995,passed,
2025/06/13 11:45:00,0.6426049135141061,0.6215784778510471,69.67791726964057,87.43514993437665,2.9983514308564434,3.1,2117.775833919401,2334.9023259096493,0.970606619081958,0.9966827813493192,47.3350334889607,26.494235152924233,3.3538907282479595,1.0090601053523434,0.9804873451542535,13.350693931666669,passed,
2025/06/13 12:00:00,0.5932731881656055,0.5991658766927809,64.1229931215494,80.42546020731749,2.8908446562818786,2.96,2085.4812565971247,2233.0953172019367,0.9707400536480624,0.9943959031249118,48.40089648017991,25.470677747247517,3.3977353112502575,0.9504429206870201,0.9183798446977286,12.484334011111121,passed,
2025/06/13 12:15:00,0.5997784082705108,0.6073198686126738,64.62290091012706,81.64451110492112,2.945402162452351,2.99,2031.9455267055146,2239.8171956808037,0.9698735106861817,0.9957304931065378,48.89541383424382,27.15500772384507,3.4308896557735467,1.0405594824416988,0.9987293992630949,12.582059160000004,passed,
2025/06/13 12:30:00,0.6103091800529207,0.6105851444008442,65.79832293986443,83.12675682256123,2.9716802635971256,2.97,2042.425950023761,2247.188344226181,0.9697798280530057,0.9960342100327407,48.62196091405269,27.669593786822098,3.4247146475854557,1.0405444926034988,1.002601907406273,12.747362136666666,passed,
2025/06/13 12:45:00,0.6043224963117448,0.5993981551302724,65.24534086995605,81.98097555817449,2.944648780803436,3.0,2071.344451541844,2215.158969721657,0.9696216497862817,0.9946184428961133,47.97451760884651,28.627895465161046,3.43195798905907,1.0390305223461105,1.0135177928172343,12.622247073333327,passed,
2025/06/13 13:00:00,0.5963389348938587,0.6061250576857629,63.958193764564754,81.1564991046896,2.955106792811809,2.92,1997.9525701132588,2228.294423487096,0.9691124054626932,0.9957676534124185,49.122043037180916,28.014828179552403,3.461854719685092,1.0946276971206546,1.050732759838593,12.489011198888896,passed,
2025/06/13 13:15:00,0.5914561502445358,0.5983755718905768,63.26221730435997,80.0911687290473,2.9345985052349297,2.97,2014.0063196378314,2198.874666050399,0.9690205729140825,0.9947553093846503,48.72400799000095,28.507551440870596,3.4532446110809265,1.0725260889539954,1.0389230235434126,12.363114243333337,passed,
2025/06/13 13:30:00,0.5945278534290932,0.5944857248161568,63.73478534997378,80.32250478860051,2.9144231983534388,2.95,2055.084215234796,2206.404262071652,0.969278085466078,0.9939396388040496,48.06960421085424,28.049712555622207,3.434683627290663,1.028067613951841,1.0044257393819873,12.419780877777784,passed,
2025/06/13 13:45:00,0.5977378603639809,0.602680859350396,64.10470597410165,81.3013039062538,2.950404058515311,3.0,2019.6259696534323,2212.285743353229,0.9691644306149926,0.9952280481967782,48.75980134266092,28.46124051008119,3.451475290429584,1.0649641347857897,1.0292603537688272,12.485849493333337,passed,
2025/06/13 14:00:00,0.5999855933034215,0.5958688700296547,64.70417462530175,81.49462350346683,2.9300745873568905,2.99,2066.6116298065394,2214.4100284864994,0.9692103174626097,0.9940999758884911,47.92859810768634,28.675788960289974,3.451786761735513,1.0454691484569099,1.0220014385844332,12.543712768888888,passed,
2025/06/13 14:15:00,0.6059431488085775,0.6055915090283189,64.92111484496064,82.43853930201159,2.970812189544774,2.98,2024.3111481190501,2217.3930939110046,0.9690622747374188,0.9954906847633901,48.63694221434436,28.6293099250372,3.4458595565582844,1.049395070059391,1.017239931437354,12.601306666666662,passed,
2025/06/13 14:30:00,0.607831888778067,0.6046881292501186,65.39782719577798,82.83840634033403,2.9556394973610685,3.0,2051.324848500595,2235.77612770364,0.9693475537382454,0.9951643785821845,48.32711017256479,28.094424780053604,3.437949131477182,1.0308090646600097,1.001079310461212,12.671124974444432,passed,
2025/06/13 14:45:00,0.6111155190025073,0.6105337364509613,65.94454544444362,83.60724316792982,2.980611725344423,2.96,2030.477593454126,2249.885777880018,0.9692712533629723,0.9960282867535146,48.774378680427816,28.067594423521903,3.459067468811352,1.0550261699209686,1.0168495319126176,12.758101253333335,passed,
2025/06/13 15:00:00,0.6188185257045893,0.6145689124712786,66.54591498190817,84.18789840934454,3.0114005402476804,2.96,2017.8657049156213,2247.6180508952843,0.9691837390020689,0.9966246057468046,48.88818937190005,28.277085270395336,3.452447528939564,1.0586372568354827,1.0218755975258256,12.845080086666666,passed,
2025/06/13 15:15:00,0.6239989007977215,0.6106765779463192,67.19720885867814,84.27720099943944,3.0123071705514923,2.99,2044.7456081618132,2243.091028096916,0.9691646116628679,0.9960576329696885,48.352892295416844,28.518890839401475,3.445765223745603,1.044010906869375,1.0181790266834447,12.91628104555556,passed,
2025/06/13 15:30:00,0.6284550666229525,0.6117023525802562,67.86602628777611,84.6615265960037,3.0223087605109833,2.99,2055.5372511850574,2246.7637655829753,0.969322692422087,0.9961720894610128,48.28298784289213,28.387229373351026,3.4430414611081916,1.0322824122557488,1.0080303240193433,13.002882053333337,passed,
2025/06/13 15:45:00,0.6315552206825983,0.6216586358468844,68.2695152732647,85.31317952701318,3.0599241142465456,2.96,2012.0464873112883,2262.9003739113687,0.9693503322695978,0.9976732855954507,49.19007990268941,28.011686797831654,3.465127972211087,1.0636333301369147,1.0247311184778456,13.081012987777788,passed,
2025/06/13 16:00:00,0.6414612089600417,0.617232896558973,69.07475664790084,85.60488792878579,3.075087477333067,3.02,2040.687565572086,2238.521093367384,0.9692458839696402,0.9970565894347506,48.43635409696567,28.823933651030394,3.4414062566006796,1.032324071187792,1.011239752218296,13.158940959999992,passed,
2025/06/13 16:15:00,0.6428437518371762,0.6151630948073009,69.75410498793106,85.7583564765322,3.0662523916350017,3.01,2073.5589808316354,2243.4542538477285,0.9696019434342661,0.9966947888222304,48.16420161758551,28.502765057533317,3.4378310837852615,1.0077761893804733,0.9890068625749181,13.237052155555554,passed,
2025/06/14 06:00:00,0.6102631986241963,0.6004274746463991,65.92133387440953,81.87120789992167,2.9788387106155603,3.02,2054.7348187452885,2209.5614391886434,0.969171719668823,0.9949377980436366,48.291437836434945,28.635032543073386,3.4589695051625258,1.0399011065260362,1.0178860493307387,12.702650766666672,passed,
2025/06/14 06:15:00,0.6098717427773297,0.6009517983459407,65.94417029226423,82.18937788935597,2.9712715180241154,2.98,2060.215355934798,2218.4218221940537,0.969264032374236,0.994918012083005,48.21212773438115,28.554997123790116,3.456131845604518,1.0412992974734074,1.0176594713915765,12.712992783333329,passed,
2025/06/14 06:30:00,0.6129488701669915,0.6085204702587047,65.81272575232168,82.80165167440835,2.9944371200700406,3.01,2025.036164287748,2224.079865732668,0.9691627255625364,0.9959270816835988,48.752786664193756,28.319712997297657,3.4470318966654028,1.0421058304493622,1.0111087627039617,12.723710767777778,passed,
2025/06/14 06:45:00,0.6127561424866079,0.6011332230182408,66.1391916948603,82.67175785280493,2.968414869393521,3.03,2073.949992459301,2218.633908592023,0.9693960721619725,0.994786977203586,47.93595550604957,28.571026592841502,3.4358105110206045,1.0215587337609586,1.0012255647667962,12.742169879999995,passed,
2025/06/14 07:00:00,0.6123324518630584,0.6031129416082756,66.21973897474776,82.85808219323411,2.970318144287343,3.04,2074.049189240268,2219.332534335537,0.9696429138392726,0.9950535230434409,48.14921684566885,28.334591815975383,3.4327960844805863,1.0095775499735777,0.9853379617887942,12.752709633888879,passed,
2025/06/14 07:15:00,0.6104032790887983,0.6020926787985792,66.36392019349783,82.9074411425185,2.9619870610663996,3.02,2084.9374889300984,2224.0795242278687,0.9698012680685607,0.9949150511391971,48.126981137713365,28.265978243013567,3.443716749240653,1.010675025793781,0.9845964567376208,12.763252638888885,passed,
2025/06/14 07:30:00,0.6128171383291272,0.6140325206160676,66.06691166297992,83.38114656505238,2.995216115673744,3.03,2020.5261849192557,2246.1673126114833,0.9695659071865175,0.9965937902395111,49.15010374581983,27.550298900278115,3.4459541298216507,1.037661104249937,0.9965173594610297,12.779669124444444,passed,
2025/06/14 07:45:00,0.6139848220480418,0.6150510827943456,66.0859088074337,83.49483070200598,2.9992519302809293,3.02,2018.5798011005168,2244.641006215222,0.9696095277009512,0.9967243249177107,49.1480763635488,27.613497601202397,3.4373194017359054,1.0376502173504305,0.9964700365200957,12.786473235555553,passed,
2025/06/14 08:00:00,0.6152345862421196,0.6105693157088881,66.13888520753837,83.32023664607158,2.986622608771967,3.03,2041.7023702379827,2239.169767631244,0.9695987816838735,0.9960359349992572,48.58856020417454,27.871779136400953,3.4221559828667423,1.0294123166234175,0.997215099865114,12.785349512222217,passed,
2025/06/14 08:15:00,0.6135723096651988,0.6078919104562982,66.41756427306649,83.41792451849285,2.9795228572437336,3.05,2061.9299736151725,2234.0858285991276,0.9697685180417567,0.9956934572716493,48.40607282683881,28.160634244135508,3.433418249777521,1.0249668286079143,0.99337034392716,12.800077277777781,passed,
2025/06/14 08:30:00,0.6150470235867159,0.6164454295141913,66.28052350952494,83.8397333784996,3.0093254156892755,3.02,2015.548544061066,2240.1817076822517,0.9696247221538291,0.9969461620740253,49.24153859461525,27.881827291455668,3.4419803488610827,1.0385673731584029,0.9956012745238263,12.806877208888885,passed,
2025/06/14 08:45:00,0.6151810451898487,0.6171406658395505,66.23024341307058,83.83208818810746,3.005619549342215,3.0,2011.9557487912175,2251.2836720033943,0.9695793426845065,0.9969954527342012,49.26069193337588,27.609033154385582,3.4416313116869803,1.0471417884824177,1.003191538736167,12.813675746666668,passed,
2025/06/14 09:00:00,0.6178622327082383,0.6098515898352665,66.54893348823802,83.75565497359116,2.9946887278977594,3.01,2047.5739404412377,2236.142235483649,0.9694517469243663,0.9959364872608736,48.44038888721363,28.288992403238225,3.433190794498004,1.0304526512255554,1.0009287325628036,12.828396545555554,passed,
2025/06/14 09:15:00,0.6161955269305616,0.6086342476840965,66.67822787332008,83.78738803742168,2.984855147277621,3.02,2063.941462127009,2236.163891965804,0.9697240354944543,0.9957382984864999,48.38149821446522,28.15741643022249,3.433008085834265,1.0169702202800508,0.9868115355664012,12.835191599999991,passed,
2025/06/14 09:30:00,0.6156152375906838,0.615177367175826,66.44199406301371,83.95620633301198,3.0031831763740278,3.01,2025.7771694797705,2245.0714553366697,0.9696267333606207,0.9967105217012299,49.104479113024844,27.79884337122624,3.444120817710267,1.033052474514514,0.9923110327586582,12.826140738888885,passed,
2025/06/14 09:45:00,0.614926180035173,0.6052491215835463,66.60018789056662,83.53483109645015,2.981572046925809,3.02,2065.412253931448,2230.9702995783164,0.9694079281797684,0.9953328489989975,48.258409218968666,28.523894416292823,3.4520847208143053,1.0274859209742124,1.0009787484719426,12.809974124444443,passed,
2025/06/14 10:00:00,0.6114440680974638,0.6034749499098865,66.0797157776875,82.94346319731638,2.9740909096453807,3.03,2059.8896432352,2222.8390111364247,0.9693164144570111,0.9951399879839545,48.275230459349785,28.563053519755062,3.4514407885110074,1.0291825316413015,1.003181874559847,12.737224359444443,passed,
2025/06/14 10:15:00,0.6130914650670659,0.6052541652908937,66.06978488891043,83.05388233545169,2.978740984532343,3.0,2051.955866677185,2227.50058547784,0.9692664132428528,0.9953449587929966,48.37015317721026,28.354182261582107,3.445709307729317,1.0268798678921305,1.0004913455076976,12.747392325555548,passed,
2025/06/14 10:30:00,0.6109619221163933,0.6098447147826137,66.02657969465828,83.23781815478937,2.9798124049493095,2.95,2034.1079791484003,2249.357875547622,0.9693701186304451,0.9959679904984328,48.85616134871835,27.655834045950428,3.4603552349802493,1.039146266300649,1.0021286045803453,12.763924690000003,passed,
2025/06/14 10:45:00,0.6165396101484798,0.6104656008486052,66.11671048016483,83.49101492174823,3.009067433067218,3.02,2014.5367032448773,2227.4701955466335,0.9688624534691997,0.9961605110671009,48.85384192494597,28.584822807046177,3.461697871005827,1.0474126938847539,1.0165924241442401,12.76448481,passed,
2025/06/14 11:00:00,0.6133816993134201,0.6015630829634484,66.34194952791691,83.11400609226709,2.968733997867571,3.0,2075.585301359128,2224.2389635191257,0.9692901971229286,0.9947636616396277,48.024420720544505,28.471740319733286,3.4497961576099576,1.0113843153741304,0.9903562490856279,12.765034480000008,passed,
2025/06/14 11:15:00,0.6148900718123527,0.6042536086854757,66.42931482804681,83.39785853264556,2.9809376827534013,3.02,2062.813987493296,2224.8913657411354,0.9692416870312172,0.9951653221863169,48.26983041255884,28.479886360997337,3.4530824701753517,1.0129303266900112,0.9891974280563942,12.78138246,passed,
2025/06/14 11:30:00,0.6130342133418327,0.6083538353243833,66.28154550387688,83.4406732048633,2.980848416272605,3.0,2045.5370630905704,2242.477587444099,0.9693443736862607,0.9957026150830032,48.769246552793554,27.69480687093892,3.46095978861286,1.01345381706307,0.9813571810302898,12.781921679999996,passed,
2025/06/14 11:45:00,0.6152516792419568,0.6090760694971956,66.3727303597941,83.6634758977394,2.999758122819322,3.02,2033.5305264389913,2227.62984938038,0.9691070395963476,0.9959082615661586,48.84346362321162,28.37612382180672,3.467937793702631,1.0219066697971524,0.9909551286435033,12.782450449999994,passed,
2025/06/14 12:00:00,0.6142957513294746,0.6136868502643824,66.34765781115577,83.9072576554028,3.009716025900607,3.0,2014.2826801189362,2235.582993228947,0.9692168368704781,0.9965915851970965,49.35006871286783,28.106871276533177,3.476500106851532,1.0319041557863649,0.9920429099546073,12.790888825000001,passed,
2025/06/14 12:15:00,0.6165804924846405,0.6081703688860856,66.54471430017868,83.80130270685014,2.9984958624315814,3.02,2042.6258021645974,2225.9567763087966,0.9691328661108386,0.9957370938166012,48.7242201720543,28.383084081041368,3.465037506826062,1.0097759146398606,0.9816358057029727,12.799327200000004,passed,
2025/06/14 12:30:00,0.6136055883949677,0.6106990055560128,66.42141879374417,83.77101031119693,2.9934494765347686,3.06,2029.1801404805744,2246.768115982785,0.9691388607079832,0.9960737975160993,49.11405292225016,27.726096987509077,3.484112789517682,1.0223165476714227,0.9862224029283249,12.799835069999999,passed,
2025/06/14 12:45:00,0.6155992562403003,0.6048174995151271,66.95903997933947,83.97021441467741,2.9875624897026563,2.97,2061.6482948587445,2236.173486026556,0.9690502313752264,0.9952555307484395,48.502593319002514,28.49789461962819,3.4924681153324073,1.0202974758941128,0.9936890534244877,12.840011139999993,passed,
2025/06/14 13:00:00,0.6232671686906873,0.6119585739134529,67.37559422521056,84.90131284098004,3.0220397252815463,3.01,2030.6187277459455,2244.617523093322,0.9688271330527344,0.9962404609254699,48.84358542571014,28.59938725730136,3.490475689537411,1.0360539596615952,1.006218605963254,12.919933785000005,passed,
2025/06/14 13:15:00,0.6298479483147855,0.6131053806485663,67.93624102209719,85.54106054121604,3.033935891324849,3.01,2032.0039129810607,2252.8428819600217,0.9686515496058923,0.9963055618648263,48.68272736965468,28.6092402897647,3.489841624137444,1.0317578866262511,1.0066268495841935,12.999950479999997,passed,
2025/06/14 13:30:00,0.6345302574909326,0.6153641413164772,68.60516016201925,86.37053812408718,3.051969948010365,2.98,2032.116085510249,2253.66046138109,0.9686755575452549,0.9966313766115094,48.7513032534321,28.903873682488264,3.4997083424876227,1.0318237082031991,1.006170812706777,13.080061225000001,passed,
2025/06/14 13:45:00,0.6433765564014126,0.6236085368509238,68.93952137838463,87.2367502636091,3.0881685199171827,3.02,1991.3213283023117,2267.675950129687,0.9683997876584581,0.997727362007825,49.193596354058045,28.705330139141303,3.5013459967237215,1.0495761141172977,1.0209892712073116,13.152501321666655,passed,
2025/06/14 14:00:00,0.6451607589349309,0.6212427784242116,69.58811243013568,87.67336852533742,3.0757153900737086,2.97,2018.6604026978591,2283.6869566751907,0.968473129139192,0.9972599629203198,48.86661917804095,28.4119872198558,3.5113073875673013,1.034434755816131,1.0091468602332414,13.23279598666667,passed,
2025/06/14 14:15:00,0.6525235043550386,0.6203937157202871,70.22322934226538,88.34569834243429,3.0911500636399794,2.96,2027.670587658749,2276.6230349834395,0.9683462517646507,0.9971585256566837,48.48696425792384,29.09314538346723,3.5050243371031016,1.0359189355027565,1.0188303077184309,13.305217505555557,passed,
2025/06/14 14:45:00,0.5602349022638359,0.5778330316904063,59.49454750573663,75.01712914799285,2.885890983300737,2.99,1955.7251153057118,2114.0932916983684,0.9671288133079009,0.9923489011261415,49.956911677014446,28.1099539158071,3.569706979112247,1.0067403549424747,0.9821211589778576,11.745052244444443,passed,
2025/06/14 15:00:00,0.5939134234496026,0.5907556156500268,63.96514368973446,80.20418262024376,2.9532764654510513,3.0,2018.2719063153615,2172.744848508831,0.9677577639067376,0.993655017671306,49.08488878636568,28.649866508012373,3.549186394811722,0.9978053860983388,0.9784983510246259,12.377231148333328,passed,
2025/06/14 15:15:00,0.6390260505908367,0.61407479246589,68.51220106218615,86.2249812156083,3.073703331072685,3.09,2019.0742351681658,2218.6768266606364,0.9682962838613812,0.9965014343105572,49.00615103894436,29.006796719909048,3.503844607423758,0.9691020584144017,0.9533341075385631,13.025589554999998,passed,
2025/06/14 15:30:00,0.6518106982782392,0.6161587796607771,71.2471569706937,88.91274788572042,3.0713424765958357,3.06,2087.975898736509,2273.8767282777426,0.9689457366026273,0.996383146770837,48.22731853750756,28.674499080082715,3.5100059758774274,0.9681130905491698,0.9527155358711472,13.396743250000004,passed,
2025/06/14 15:45:00,0.6566058248659542,0.6177328966616736,71.28107595740782,89.10822046628245,3.0990837860265747,3.03,2055.655059399585,2266.9706284324457,0.9684264142210743,0.9967902386498455,48.38191493162291,29.362870385663495,3.529577353687449,0.9978067658855028,0.9856023373934352,13.396179182222216,passed,
2025/06/14 16:00:00,0.6613266312073786,0.6277979691596473,70.96219290856202,89.43031585643156,3.135608736041123,3.04,1992.851709119658,2276.7844229886246,0.968197256263305,0.9982160865098813,49.230776263498946,28.927925974005277,3.533818565035067,1.0172393716045023,0.9970496670585869,13.38790835555556,passed,
2025/06/14 16:15:00,0.6595454662166405,0.6233737135666327,71.09348145037386,89.26049728491058,3.12172528792021,3.04,2016.2590584850145,2272.1802469718123,0.9682297079717025,0.9976157408727001,48.93650561718043,29.098666478163377,3.5373791279703863,1.0080039578544704,0.9917633410818901,13.387329425555556,passed,
2025/06/14 16:30:00,0.6606717452675774,0.6233246322828371,71.04955758256993,89.19325145997496,3.1247748972972706,3.05,2010.9268979430974,2270.678709486174,0.9681150171624959,0.9976129339329209,48.96557055052174,29.04219026397153,3.539513999182883,1.0031474717584212,0.9887809651638692,13.37905372222222,passed,
2025/06/14 16:45:00,0.6623413367660798,0.6227988091300422,71.09132274231203,89.20686101421353,3.1294851762547307,3.06,2007.3678016541498,2267.60369573793,0.9679721370609007,0.9975696498524931,48.925979015716074,29.170895409789082,3.5436084556148355,1.0030168564596154,0.9914625627640905,13.378459930000004,passed,
2025/06/14 17:00:00,0.6649600929138126,0.6224892390987996,71.05125003947774,89.1460441032187,3.135512338511344,3.06,2000.024641506503,2264.0884942586717,0.9677796508737923,0.9975449751640408,48.876492343250234,29.232266257743255,3.5430095425156196,1.0002762662416926,0.9929090248879888,13.370179350000003,passed,
2025/06/14 17:15:00,0.6608308140359338,0.6160580212103852,71.2734502935218,88.93409067914823,3.114937266712832,3.06,2037.297550490255,2254.7859012141666,0.9678872669608711,0.9966738871708701,48.466552991972634,29.605139588629015,3.551833133114512,0.9912136255885317,0.9872812894370158,13.36957069555555,passed,
2025/06/14 17:30:00,0.6604351667015587,0.6219930247900008,71.06705946357168,89.07012436287214,3.130492704485229,3.05,2002.2126449971163,2265.896723136994,0.9678425374446993,0.9975363475743838,49.10871191260073,29.209750960497058,3.5666219850424103,1.0070429820274618,0.9942415794621586,13.361285238888893,passed,
2025/06/14 17:45:00,0.6685165154587392,0.6191869492862843,71.63882255573753,89.4969317317435,3.1416389391601,3.03,2009.6972864884413,2262.5480407756886,0.9675004393439012,0.9971848508808637,48.56544742467952,29.847726438251716,3.5682884704749736,1.0164908787515579,1.0159592341520391,13.421852277777775,passed,
2025/06/14 18:00:00,0.6637303016689952,0.6178829238725855,71.29466781812997,89.06853337448467,3.135531630051906,3.05,2008.7292018425292,2254.2738084497,0.9675123298792802,0.9970783763073893,48.7381838665548,29.899520345775418,3.5768222239955865,1.0153174882034175,1.0121444890525928,13.366780777777777,passed,
2025/06/14 18:15:00,0.6616778351784441,0.6169546691016428,70.95456786989222,88.6725670021825,3.1319030037348603,3.04,2004.436611569663,2248.8000656565346,0.9674437824576062,0.9969879912193772,48.79144331434582,29.90355130612235,3.5757620565358854,1.0154987216110714,1.0127697845751193,13.320724725000003,passed,
2025/06/14 18:30:00,0.6630851819912347,0.6154227580846477,71.14899949949097,88.74690740501867,3.1284829032637207,3.08,2019.859836473735,2242.9507740900563,0.9675342136465581,0.9967047537674658,48.589406290252086,29.851315782268795,3.565929445874499,0.9894122532499585,0.9900573745047432,13.336130115000003,passed,
2025/06/14 18:45:00,0.6619651177175148,0.6139092926396494,71.41071336824015,88.87240552913688,3.1228470566295106,3.06,2032.598170923769,2245.478767260853,0.9675756635391697,0.9964830017221059,48.507086407465906,29.890802647431418,3.5782485985789516,0.9883257075289619,0.9885303757089963,13.359779974444438,passed,
2025/06/14 19:00:00,0.6608832316571916,0.6169648992569202,71.48423846286882,89.10581432736402,3.1250052226758362,3.1,2025.126277406604,2257.633332648996,0.9677354253251822,0.9969001388324229,48.78348534293808,29.6573547276936,3.583480031590089,1.0017413771809733,0.9953088701575747,13.383646148888879,passed,
2025/06/14 19:15:00,0.6700503544303755,0.6253931406997283,71.39381342175422,89.53991958575017,3.164110474956878,3.04,1966.9385982214458,2267.764885829576,0.9673486783704174,0.998086606997887,49.3415374371238,29.33885739019973,3.5859449543970356,1.0186459369637995,1.0116293229734945,13.399069652222224,passed,
2025/06/14 19:30:00,0.6697646372443798,0.6254819943869017,71.50156046778415,89.72032200360592,3.1757227304466924,3.05,1960.3367296974468,2263.5521555901273,0.9670978750912717,0.9981591402567913,49.44849136792022,29.76637954400559,3.6012260017446502,1.0347582995339148,1.0264553736984825,13.41389994388889,passed,
2025/06/14 19:45:00,0.6723583617946529,0.6210268053932508,71.8025581816543,89.68273841574205,3.1620929765031773,3.06,1989.9271463255325,2255.7854348964916,0.9673046102232465,0.9975221651397568,48.92070680728581,29.8327836501921,3.586689236061649,1.0040710419028165,1.0049290535951523,13.425337933333337,passed,
2025/06/14 20:00:00,0.6694542546223023,0.6262305631493988,71.54324003949583,89.74311694879415,3.1668605842153044,3.05,1967.8590659041715,2272.5743121655632,0.9673151056666517,0.998164787932497,49.41963857243733,29.359377153477176,3.590651037630892,1.0260325239571406,1.0160391713042816,13.428861324999998,passed,
2025/06/14 20:15:00,0.6732055439111133,0.6231342195419473,71.65174792717833,89.72512098756724,3.1746204437965373,3.08,1969.759015656426,2258.999730259047,0.9670425280283849,0.9978547165074,49.0710358131524,30.02746485746428,3.5910027023290763,1.0326495230133728,1.0320395607516133,13.424703966666664,passed,
2025/06/14 20:30:00,0.6721451990775388,0.6160652791595951,71.85421623969773,89.40249168857382,3.1484370239897363,3.05,2009.634864142042,2252.9082760356396,0.967157396463182,0.9968289365583769,48.452549449364895,30.080371477165027,3.5864561266761528,1.0058314521817298,1.0140030811624563,13.420348638888886,passed,
2025/06/14 20:45:00,0.6735084619002107,0.622211399945636,71.7088145402592,89.66092973128644,3.1682690080080307,3.08,1977.2736462774033,2259.696729331202,0.9671362419482114,0.9976956142095611,49.00811478727774,29.81907670894119,3.589116390574252,1.0172997047338233,1.0183121698296917,13.42386192888889,passed,
2025/06/14 21:00:00,0.6730138201789887,0.6178812250530648,71.91313759323377,89.586127580509,3.1587376663181854,3.08,2000.6913628505527,2250.17449827393,0.9671893409200505,0.9971362537434765,48.62653144781393,30.204465473005452,3.5889104551041187,1.0102449471344706,1.016399689975559,13.427370109999995,passed,
2025/06/14 21:15:00,0.6691463016574154,0.6120834918169069,72.0354314812452,89.28682736645983,3.1354189000642116,3.07,2035.1906474173252,2245.8990892868974,0.967246901046335,0.996269720929682,48.200940429843754,30.292797269691093,3.593092644852886,0.9961580797437856,1.0056594091051865,13.42300967333334,passed,
2025/06/14 21:30:00,0.6678885014565994,0.6269189896777956,71.44169783761424,89.70480895220655,3.1798119125993836,3.05,1952.9377189957268,2267.07522741905,0.9669718532433911,0.9983060734701324,49.69897679942485,29.563822272758337,3.6101139306913663,1.0331638379938113,1.020327107962123,13.418847438333328,passed,
2025/06/14 21:45:00,0.6588509569060989,0.6138221692585981,70.62983300347871,87.99861580469543,3.1279872530093655,3.02,1995.603265265125,2242.822498608196,0.9670646748658807,0.9966508238927237,48.91879161651787,29.81926683214786,3.6047440953048002,1.0123406387457932,1.012431344662946,13.25774176222223,passed,
2025/06/14 22:00:00,0.6766869176542077,0.6214751521148998,72.28388576714244,90.39064451424643,3.181998321293642,3.11,2004.7831266911276,2244.65786541979,0.9670963839582101,0.9974379341349748,48.653006485295656,30.60687045017592,3.5544518752839735,1.003266889567949,1.0066385096158985,13.521714103333329,passed,
2025/06/14 22:15:00,0.6652831891561133,0.6187891872692244,71.04704349470853,88.68712177847698,3.150194482286175,3.06,1983.4745502524738,2245.8922799989564,0.967226230731991,0.9973209966172799,49.083826401480366,29.786817837253036,3.5910187766450408,1.010042240880065,1.0088203420820392,13.323328052222225,passed,
2025/06/14 22:30:00,0.6415269119058183,0.6093886881953755,68.99736629370084,85.92020736528198,3.0953617162905314,3.09,1987.5782423816522,2224.88053792076,0.9670441634925852,0.9961791515030417,49.34952013092291,29.382379807245666,3.6144510910977785,1.0075744557409603,0.9994237313097395,13.03908363999999,passed,
2025/06/14 22:45:00,0.6250000214059677,0.597429593893358,67.29303484825881,83.45684292827394,3.0498704314119087,3.06,2004.0790551295631,2188.9521904531252,0.9667587181059971,0.9946594900259208,49.05582846808115,29.788984621364772,3.6145495675991057,1.0088110361575118,1.005705150890665,12.788202013888888,passed,
2025/06/14 23:00:00,0.606156087303684,0.5899564307728884,65.57837590017333,81.18191137776353,3.004278589834055,3.07,2005.4939531453247,2171.6285348430292,0.9666951942756685,0.9937112585463505,49.28149968383558,29.37929761903301,3.6308817525424026,1.0069353100666525,0.998078674393974,12.549239657777774,passed,
2025/06/14 23:15:00,0.5902130142923511,0.587834850089378,63.645632391255674,79.05815884226472,2.9799783230559487,3.04,1970.0039003889578,2158.222650171207,0.9664654834037715,0.9935970137617173,50.049640467084636,28.666188515729704,3.6424650560750838,1.009325092510204,0.9906707562997397,12.302025633333326,passed,
2025/06/14 23:30:00,0.5726947286760925,0.5816281750344634,61.847947902481245,76.81364579001932,2.941802871508366,3.07,1958.6934460483149,2139.0644855764776,0.9663248377339975,0.9928419617312021,50.44782904290835,28.115764484068954,3.6560647856173074,1.0031355356971765,0.9784042079417754,12.054796049999997,passed,
2025/06/14 23:45:00,0.5569130825776877,0.5740291946448848,60.156535624921574,74.5706000537999,2.901905474589375,3.04,1959.6183999196062,2111.9297662056892,0.9660705070762273,0.9916234202970313,50.505551095814006,27.842295467670997,3.6611365014974786,0.99874537821825,0.9720122207924865,11.815247913333327,passed,
2025/06/15 08:15:00,0.5866283422590564,0.5844670264070614,62.05926771436847,77.65295002376403,2.9704417788767326,2.97,1959.2869337462432,2122.9446938883525,0.966069112563401,0.9929992393650803,49.52171446377474,29.353632130998275,3.563254156736392,1.0149473837255962,1.0050165595447063,12.126031377777768,passed,
2025/06/15 08:30:00,0.5837687628251373,0.5811617337485536,62.76438986120684,77.88556237141741,2.9348914386937857,3.03,2006.7715242255692,2143.039111389358,0.9670432149783725,0.9924977658130242,49.26183265806287,28.512895542544996,3.5874299727566905,0.9891933426321102,0.9773004326189878,12.179243706666668,passed,
2025/06/15 08:45:00,0.585339865144416,0.5916382887994514,63.00671848498235,78.75594158853791,2.9652596093164503,3.04,1964.1272859080564,2163.81614605168,0.9672259397542451,0.9941805454568379,50.200864350783576,28.220468994574045,3.60280660538315,1.0183457001816867,0.9895092536780941,12.240423928333335,passed,
2025/06/15 09:00:00,0.5899502693933295,0.5813352836620687,63.859986418405406,79.02242996869738,2.950206772792554,3.0,2026.8721837611595,2147.743636474665,0.9670346436441248,0.9925126955795701,48.81077389519234,29.577447675488113,3.599792056785858,1.0218966263577909,1.0125953718915819,12.315979866666673,passed,
2025/06/15 09:15:00,0.5955703160891423,0.5855592652169296,64.29951750715813,79.74353209646667,2.9666430554144974,2.99,2018.3832306379397,2158.9582605744235,0.967118182830031,0.9931206242944804,48.89408828228183,29.56107665408018,3.588035762061612,1.0301294501265459,1.0196362307902511,12.392681124999998,passed,
2025/06/15 09:30:00,0.5992900821426204,0.5912498116201645,64.71528131512032,80.48361601228757,2.9820927376559276,3.03,2008.6378460829624,2170.154100324091,0.9673930880099403,0.9939071603842546,49.24544692084673,29.082479091861632,3.5816571494936604,1.0139902633771416,0.9974987519297273,12.461545115555552,passed,
2025/06/15 09:45:00,0.6049022626334982,0.5934531615761791,65.26910612355817,81.17147735999504,2.9921258371806165,3.01,2012.7878845141036,2180.372083591422,0.9674399798834835,0.9941356524616836,49.11413290354069,29.09597569684193,3.5725149542588523,1.0161782375710222,1.0013387350292655,12.546462279999993,passed,
2025/06/15 10:00:00,0.6095878563429327,0.5947999048816673,65.7374984630945,81.72822286126272,3.0015471071480233,3.01,2015.5613197172725,2186.6189447967795,0.9674073169152945,0.9942694503132775,48.98701775988951,29.17155599974992,3.570117675065023,1.0164825400377204,1.003767603563517,12.61304201666667,passed,
2025/06/15 10:15:00,0.6119365365087376,0.5929207600450426,66.46781299542637,82.31833548603277,2.9999522010653172,3.03,2046.325430974747,2182.992417617417,0.9676736546583566,0.9939453379193839,48.63228726086117,29.545975060004142,3.571395244233095,1.0059042434546717,0.9960471716746627,12.687751388888893,passed,
