datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/06/15 10:30:00,0.6201576938600414,0.6029655980960008,66.78548614634744,83.26826760606751,3.0379127995638604,3.05,2004.291029932502,2196.7842849821905,0.9676474720680583,0.9953627326647628,49.27458453996834,29.06946066247751,3.561531589212651,1.0026660599181147,0.9865480212011664,12.76250047111112,passed,
2025/06/15 10:45:00,0.6230041742636342,0.6028403847326901,67.31340098970296,83.74334978180983,3.035212855374803,3.03,2016.8323345113322,2212.5583352003387,0.9676494881561635,0.9952390940369085,49.06282906358062,28.902151072706946,3.5684034675340874,1.004588948547845,0.989954323494924,12.83710093111111,passed,
2025/06/15 11:00:00,0.6304838201443982,0.6132625616275166,67.64759148174159,84.73982832588422,3.07436866651549,3.03,1972.7977934672253,2227.065589530299,0.9676491824072725,0.9967244821676183,49.714608955066645,28.688325727297574,3.5660861518364757,1.0239180401205397,1.00100238735436,12.911928388333333,passed,
2025/06/15 11:15:00,0.6353910222449378,0.6104071186919287,68.25420814969758,85.19635184070209,3.0741413098610146,3.05,1999.8529193970005,2222.0370861256947,0.9677099061579585,0.9962584832401313,49.17998378432632,29.12755472607303,3.5536810417460876,1.0121564149295736,0.9977642502598381,12.978686471666666,passed,
2025/06/15 11:30:00,0.6435517625032087,0.6137008471884781,68.60910016409038,85.81512504997347,3.101196405440459,3.12,1989.2375124879918,2209.756980031804,0.9676843524646458,0.9966978630445961,49.210418910372674,29.326887188609405,3.534512370050871,0.9876424341369409,0.9777327635206319,13.021906626666674,passed,
2025/06/15 11:45:00,0.6168366424138588,0.6015913375626865,67.2821583094314,83.58090993862166,3.0152160590567116,3.04,2032.3378597164271,2221.8410750545486,0.9679746384279612,0.9950523645053204,49.17325778969958,28.563561221983356,3.5831583184201867,1.0057930888902313,0.9846893489266538,12.82726864222222,passed,
2025/06/15 12:00:00,0.6082707550827573,0.5898117279090896,66.14196378573016,81.8088307271342,2.98682912949733,3.0,2046.8031862458267,2185.322541316347,0.9674015481158506,0.9934937722923125,48.56352197278036,29.494354409463693,3.589280873855028,1.0150818744704468,1.0066585138981416,12.64063640277778,passed,
2025/06/15 12:15:00,0.6007129172637631,0.5935612435635714,64.5750672278208,80.56509464417367,2.9944189754370623,3.01,1985.1643508852524,2173.8723010188905,0.9670600536893633,0.9942648156497248,49.514710608106036,29.03127928956371,3.5909458309342477,1.0232448681182356,1.0054902964273404,12.453898269999994,passed,
2025/06/15 13:30:00,0.6031647640735958,0.5920196725501435,64.9430950659017,80.84323171239585,2.988860646872772,3.07,2013.1454946504869,2164.8355273371053,0.9674062959813556,0.9939056002421794,49.19990952866255,28.9456514494612,3.5690191337735335,0.9840270001011224,0.9711847813503455,12.48740306,passed,
2025/06/15 13:45:00,0.6034098080183639,0.590424070464073,65.32128731146764,81.06722269313143,2.97859741445723,3.06,2035.73862815823,2170.662622708063,0.9676065457071995,0.9935752984291688,48.96805728495262,28.76550872686897,3.571403618254696,0.9721593835830884,0.9605415625325525,12.52917589,passed,
2025/06/15 14:00:00,0.6043837150235702,0.5916018781565805,65.67234981755566,81.4659869095431,2.9837605118423665,3.07,2039.301201245068,2173.887822432823,0.9677272295796314,0.9937566031171206,49.042920445890104,28.817635226644633,3.579362359338318,0.9722507741937144,0.9583544721514514,12.571147037777786,passed,
2025/06/15 14:15:00,0.6100060848991817,0.5991359028577764,65.73845038711933,82.03288573545068,3.012555712379979,3.07,1998.1358899283864,2188.657490578264,0.9675017581391809,0.9948604447432589,49.5612706468342,28.567385518478286,3.577562239505068,0.9885041752642708,0.9698242769209363,12.612948314999992,passed,
2025/06/15 14:30:00,0.6117263001065806,0.5959150556020871,66.17138132108535,82.25248055443657,3.0052417051795737,3.07,2024.268845396303,2186.6899767510604,0.9675536733440815,0.994319088644761,49.150380006002436,28.736329593654215,3.57744387967274,0.9760542585645208,0.9629434945337929,12.654949071111114,passed,
2025/06/15 14:45:00,0.6141117839659745,0.6051304065562392,66.17680520924867,82.80915023868533,3.032525638690094,3.06,1977.4504804417818,2206.803726055542,0.9674981727570526,0.9957022772564527,49.957880839652724,28.30734833600018,3.58954759655794,1.001896878333233,0.9769358553502778,12.688858160000008,passed,
2025/06/15 15:00:00,0.61685440765442,0.6010471883989424,66.68190787404589,83.08416201167279,3.028969276830948,3.06,2008.275012959993,2194.706021487442,0.9675661365429871,0.9950709313838891,49.439709203031626,28.78753845969235,3.5836068754397195,0.9826809396817175,0.9658604959526312,12.730700424444438,passed,
2025/06/15 15:15:00,0.6223512406540689,0.6075747942181919,66.85155177786207,83.67090839485456,3.057927994143788,3.04,1973.8424062863044,2203.085179253417,0.9673898724564397,0.9960264977923085,49.870893481868244,28.708803805804024,3.586576827437584,0.9957904721229545,0.9751558032803307,12.772743793333337,passed,
2025/06/15 15:30:00,0.6246700289112667,0.6066151547481384,67.16732250139586,83.92503887335428,3.0539451040013805,3.05,1988.8032742958005,2207.2821393581207,0.9674661113690274,0.9958025802267475,49.6075178423445,28.687587033832997,3.5788861458426573,0.9889336466811859,0.9715827446798502,12.814614505000002,passed,
2025/06/15 15:45:00,0.6216710741689173,0.5973758707765692,67.19685832821203,83.41405300739164,3.033115602988683,3.0,2021.554731022703,2193.698225252414,0.9671766689857174,0.9945449543183563,48.91296882953321,29.496723377117135,3.595679153626405,0.9990699133571975,0.991948882782467,12.78534951222223,passed,
2025/06/15 16:00:00,0.6192135267964145,0.5970868936837064,66.74519216642045,82.70061624083607,3.037769235574814,3.03,2001.232452076527,2187.4248476033254,0.9669374102695537,0.9946529060693773,49.19881188785871,29.396713484852725,3.60782642144272,1.0068069114383664,0.9989392320661556,12.724174283333328,passed,
2025/06/15 16:15:00,0.6132224633712732,0.5929844793531144,66.32848287043296,81.60256420218758,3.0231416717547726,3.01,2006.9894640644686,2179.0689173767655,0.9669265702878117,0.9941781113452556,49.25010178029895,29.15330685071642,3.6192203164174823,1.0031569967166463,0.9957603893706904,12.65504753333333,passed,
2025/06/16 07:15:00,0.6744763445626725,0.6284528862255803,75.33500122289851,91.80855020626657,3.182773349426531,3.17,2125.3183643920106,2286.6742355617816,0.9688638533482762,0.9977640256335991,48.36994914612629,29.40768589753183,3.4764838597706045,0.9744528532833513,0.9554832184991764,14.042372465,passed,
2025/06/16 07:30:00,0.6733182064230824,0.6301264637715142,76.76144690406394,93.455999612478,3.151838572639015,3.14,2188.7033652464024,2321.322694378631,0.9699877104129306,0.9976756939799835,48.15774927332815,28.575713676288355,3.4779325241443786,0.9435994282892891,0.9224944713931353,14.214874098333327,passed,
2025/06/16 07:45:00,0.6718339723912738,0.6372122963321618,76.73800183269012,94.37908621826747,3.1657949552327693,3.15,2155.5347983225106,2370.7421696239303,0.9691764703464606,0.998300465267319,48.58349822567887,28.416960715242503,3.491888765227854,1.0089223213931175,0.9767123621624839,14.329264791111116,passed,
2025/06/16 08:00:00,0.6783334387333158,0.63242748138801,77.7206183012129,95.16755731076046,3.1751431243426045,3.11,2185.0743750042357,2358.606807762497,0.9690178989499894,0.9977575679874665,47.866667069169715,29.630534134676193,3.495831722961761,1.0204703832815516,1.0025798233791783,14.426838066666662,passed,
2025/06/16 08:15:00,0.6769837362044028,0.6355800894023059,77.98722789778418,95.65378937646709,3.158374528891122,3.07,2213.80803304822,2380.2104183722417,0.9695343164066214,0.9977935040016882,47.86474788226902,28.677600120350554,3.4583567636746895,0.9874715475652076,0.9646381669231777,14.509630862222222,passed,
2025/06/16 08:30:00,0.677046744221383,0.6342129723186116,78.8572192067056,96.33819170297575,3.157705473676317,3.12,2231.5404887469313,2385.1049606411325,0.9697838725805699,0.9977654739257751,47.77857714500326,29.095603240555747,3.495269354827637,1.003263890471266,0.9815855416360629,14.57800660555555,passed,
2025/06/16 08:45:00,0.6765455764677673,0.6388242800462263,78.70613922448557,96.84491626181705,3.175713052976038,3.15,2217.200630520677,2397.379790381491,0.9692689355826875,0.9981097733970514,48.00002924845361,29.192465098583135,3.470661478674172,1.021295672137312,0.9935342190987227,14.654583276666674,passed,
2025/06/16 09:00:00,0.6784521249870741,0.6370068809489904,79.33568953450296,97.30683819967496,3.170245548030712,3.12,2238.4753317099166,2403.8307123852874,0.9693909932737669,0.9978533095226699,47.73506850726131,29.307299288748897,3.4806920705840625,1.0209413726444714,0.9977838116302988,14.717250068888887,passed,
2025/06/16 09:15:00,0.6849198734441023,0.6316625748103337,80.12304012106135,97.7519182404979,3.1705372841887023,3.11,2267.1215074398633,2391.6694810764584,0.9693975189379681,0.9972721469993736,46.95561362374518,30.222218057917388,3.482542958896716,1.0280339329118384,1.0199836105153433,14.770870528333338,passed,
2025/06/16 09:30:00,0.681406674752869,0.6378997387593738,79.92744075311147,98.1683711127831,3.1805088745667853,3.08,2243.0992267270863,2420.553421666,0.9690541085337454,0.9978698838091934,47.4889379524156,29.755056135717165,3.484156284663696,1.0571966982460048,1.0363344761048694,14.832788636111102,passed,
2025/06/16 09:45:00,0.6776916205819623,0.6419629685669869,80.05186608690087,98.6667657523687,3.186560898930296,3.1,2236.6973330777273,2434.9094154382783,0.9691108844545517,0.9983433485020016,47.913655959288675,29.648463633826182,3.4917714348144053,1.078347438158065,1.0469080792649363,14.8863594,passed,
2025/06/16 10:00:00,0.689292186683265,0.6308886383904401,80.66043600667832,98.4964459019894,3.1818054837944616,3.07,2269.63449811845,2405.384456505855,0.9688122803301841,0.9970738512855567,46.61495871865436,30.746992612562412,3.489191946831924,1.061556993563317,1.0607828979285219,14.875000946666663,passed,
2025/06/16 10:15:00,0.6154440986995489,0.6170485968144246,65.48932832610905,81.95003081690221,3.0874677112133004,3.0,1877.098803591971,2215.062791851882,0.9669893004666525,0.9978048000918219,51.34109585328392,27.582511483149467,3.6195116112883357,1.0662614632397174,1.0256766952153586,12.634416795000002,passed,
2025/06/16 10:30:00,0.5893961307995441,0.5934641942747871,63.05361986552984,78.34147703371534,3.007454032572694,2.96,1922.8447053867528,2149.921302599896,0.9664816542938909,0.9947561710681643,50.54252355410733,28.901834579345216,3.6258975225774694,1.0620158643276372,1.0347508481742609,12.24865655444444,passed,
2025/06/16 10:45:00,0.5612701210186216,0.5792930076047627,60.189725674064526,74.75320400461838,2.928412724689663,2.96,1926.6577664057234,2121.86076626751,0.9661393071912789,0.9927962100676312,50.69127760158403,28.32472415898293,3.6371897894093705,1.055801622057246,1.0249541490521434,11.85573318722222,passed,
2025/06/16 11:00:00,0.536864211356818,0.5686789056616517,57.60566251364077,71.50577332945639,2.8651952701876184,2.95,1919.94506464194,2083.8329859138103,0.9659694905984197,0.9911915539501326,50.99921263249925,27.727184038215515,3.657633844880582,1.0441205496306125,1.0074006856240494,11.471605933333338,passed,
2025/06/16 11:15:00,0.5194664945936946,0.5652759566303267,55.59048447143623,69.50593394443855,2.84502175759258,2.94,1872.8408921574933,2064.337399321099,0.9656809013573463,0.9912731764107696,51.95690162482311,27.494731708975575,3.6759387813915216,1.0598464181837475,1.0104921579251758,11.201357902777774,passed,
2025/06/16 11:30:00,0.4935228172896302,0.5589470664040771,52.56182854781015,65.80169558194018,2.7835176090630034,2.95,1852.321116649837,2008.2041156880118,0.9652648305692041,0.9894194634593882,52.37457562979169,26.387825011210047,3.6915309616234735,1.0486914727877272,0.9758305687389157,10.745839964444444,passed,
2025/06/16 11:45:00,0.5968539834442521,0.5882689976367526,63.71245558393067,78.80157313053718,2.9991039627644542,2.98,1967.8988119541982,2135.640058513543,0.9665975499710663,0.9937472948549695,49.73442119585781,28.98338854175037,3.597633303132237,0.9940507087056036,0.9844047612422985,12.306939687777774,passed,
2025/06/16 12:00:00,0.6442926415427406,0.6063982282050427,68.33681183967387,84.49964033187112,3.1130845770383457,3.17,1984.3021174961088,2169.6431983646057,0.9671137347643609,0.9959719258450606,49.1089074324239,29.802547661280407,3.5544078449885945,0.9640446187621129,0.9679466044206244,12.931583096666671,passed,
2025/06/16 12:15:00,0.6797997906970626,0.6303469632855747,77.25095837179494,95.29535701888669,3.1894688326325533,3.21,2160.6535777121053,2340.0221982869557,0.9682308148016445,0.9975411413958359,47.93943545463175,30.425131934844593,3.5129678794125816,1.0232954200381033,1.0128633667741773,14.354765113333334,passed,
2025/06/16 12:30:00,0.6740169492244955,0.6511987311885256,89.28146147873979,110.5940001053916,3.1796378387133806,3.26,2579.219054830459,2594.8326436664474,0.9719264862653262,0.9987729573971602,47.459553229766584,30.271418623607197,3.3797013961926177,0.9836932500717354,0.9496445798246594,16.45161056,passed,
2025/06/16 12:45:00,0.6869221332129071,0.6366846029850752,81.7288299233292,99.95827946816226,3.1270019387441876,3.11,2337.12410063639,2495.8117612675687,0.9695130103215155,0.9967273775954647,46.674558305939144,27.54345363135594,3.4609439492101104,0.9746362606409431,0.9645183186795773,15.112599809999992,passed,
2025/06/16 13:00:00,0.6833823949252963,0.6354993264365543,79.98272090873138,98.50029594964973,3.1759276906338902,3.11,2242.409618876469,2427.4121291872707,0.968548504017274,0.9974196013028447,47.413367997427926,29.735798875709666,3.5049706344943927,1.0455637217333393,1.0324930009925715,14.831016199999988,passed,
2025/06/16 13:15:00,0.6779589806669281,0.6350123911669113,78.20035663831216,96.66258701200243,3.1846551239885237,3.08,2178.0364914588054,2388.0629318244332,0.96826253490442,0.9977933630900973,48.14662824284326,29.778200149251916,3.5304637119338373,1.0407953573101119,1.0217166344014637,14.541451925000006,passed,
2025/06/16 13:30:00,0.6706707854217011,0.636516440609822,76.2196314068622,94.62561359776379,3.1823696857662522,3.12,2108.230398929756,2367.6525771143483,0.9680537245334754,0.9983070606357298,49.05959285621419,29.061435839390086,3.5577467857613847,1.0385402046254764,1.007972405882753,14.243914299999995,passed,
2025/06/16 13:45:00,0.6727273138071687,0.6292515233935764,74.70776346782644,92.54317560161638,3.177212499085799,3.07,2073.8923944169755,2315.6010186548733,0.9678177950923855,0.9978172346832708,48.893085958451195,29.328836700948916,3.559001108755734,1.0041604372087058,0.9866762389184411,13.946353336666661,passed,
2025/06/16 14:00:00,0.6743130116315973,0.6216955846764711,73.39227460215992,90.587077927509,3.175103542317654,3.07,2032.3468383906343,2269.764221453654,0.9674754087959858,0.997414680003554,48.81310187441526,29.784596248516692,3.591145624650503,0.9967986363137061,0.9912647130503066,13.659648065555556,passed,
2025/06/16 14:15:00,0.6668506178590483,0.6235477131671974,71.38805229045239,88.6310660297325,3.1733878454131488,3.08,1965.0794197723212,2247.0697883115577,0.967384413555736,0.9980562437536252,49.6957997263205,29.18609919679188,3.6057854683849406,0.9959602443886006,0.9878011655449,13.366783100000001,passed,
2025/06/16 14:30:00,0.6487288830507351,0.6134765921333399,69.39106363924488,86.0723998072839,3.1280814737378115,3.05,1963.528283392665,2218.5443255947844,0.9669725896419049,0.9968511463992901,49.72641818033282,29.11274415508473,3.6195114517645215,0.9888273104471224,0.9822322346013345,13.081863849999994,passed,
2025/06/16 14:45:00,0.6321866459499538,0.6002373191081647,67.9159699010195,83.8588835226007,3.0738823859520497,3.07,1997.854666961198,2183.864141861487,0.9668114138629033,0.9950553365798785,49.29811901975488,29.324377191102034,3.61672939415453,0.9666698218381835,0.9660206758968327,12.854111789444437,passed,
2025/06/16 15:00:00,0.6328609944264701,0.6005239097571409,67.94085953785233,83.88961586963343,3.077784570877263,3.09,1993.346332419912,2183.070662802278,0.9667326975708418,0.9951068718053832,49.360460405253306,29.29183499627116,3.6223017897463556,0.963260920943425,0.9629366777877401,12.854111789444437,passed,
2025/06/16 15:15:00,0.6328609944264607,0.6005239097571337,67.9408595378522,83.88961586963339,3.0777845708772653,3.09,1993.3463324199001,2183.0706628022867,0.9667326975708418,0.9951068718053833,49.36046040525336,29.29183499627127,3.622301789746381,0.9632609209434275,0.9629366777877364,12.854111789444437,passed,
2025/06/16 15:30:00,0.6328609944264593,0.6005239097571337,67.94085953785232,83.88961586963353,3.077784570877266,3.09,1993.3463324198956,2183.070662802291,0.9667326975708422,0.9951068718053837,49.36046040525333,29.29183499627117,3.6223017897463685,0.9632609209434181,0.9629366777877447,12.854111789444437,passed,
2025/06/16 15:45:00,0.6328609944264593,0.6005239097571409,67.9408595378523,83.88961586963353,3.0777845708772733,3.09,1993.3463324198954,2183.070662802281,0.9667326975708421,0.9951068718053834,49.36046040525346,29.291834996271177,3.622301789746378,0.9632609209434208,0.9629366777877378,12.854111789444437,passed,
2025/06/16 16:00:00,0.6328609944264566,0.6005239097571404,67.94085953785229,83.8896158696335,3.07778457087727,3.09,1993.3463324198908,2183.07066280229,0.9667326975708423,0.9951068718053836,49.360460405253434,29.291834996271312,3.6223017897463716,0.9632609209434232,0.9629366777877376,12.854111789444437,passed,
2025/06/16 16:15:00,0.6328609944264568,0.6005239097571382,67.94085953785226,83.88961586963347,3.077784570877263,3.09,1993.346332419902,2183.0706628022886,0.9667326975708421,0.9951068718053834,49.36046040525319,29.29183499627127,3.622301789746379,0.9632609209434239,0.9629366777877412,12.854111789444437,passed,
2025/06/16 16:30:00,0.6328609944264705,0.6005239097571382,67.94085953785236,83.88961586963357,3.077784570877267,3.09,1993.346332419893,2183.0706628022917,0.9667326975708418,0.9951068718053839,49.36046040525343,29.29183499627122,3.622301789746374,0.963260920943422,0.9629366777877405,12.854111789444437,passed,
2025/06/16 16:45:00,0.6328609944264705,0.6005239097571323,67.9408595378523,83.88961586963349,3.077784570877266,3.09,1993.3463324198913,2183.0706628022945,0.9667326975708418,0.9951068718053837,49.360460405253455,29.29183499627121,3.622301789746374,0.96326092094342,0.9629366777877427,12.854111789444437,passed,
2025/06/16 17:00:00,0.6328609944264693,0.6005239097571351,67.94085953785235,83.88961586963356,3.0777845708772684,3.09,1993.3463324198965,2183.0706628022863,0.9667326975708418,0.9951068718053837,49.360460405253356,29.291834996271273,3.622301789746374,0.9632609209434242,0.9629366777877375,12.854111789444437,passed,
2025/06/16 17:15:00,0.6328609944264705,0.6005239097571373,67.94085953785236,83.88961586963357,3.077784570877271,3.09,1993.346332419893,2183.0706628022863,0.9667326975708418,0.9951068718053838,49.36046040525332,29.291834996271223,3.622301789746374,0.9632609209434188,0.962936677787741,12.854111789444437,passed,
2025/06/16 17:30:00,0.6328609944264693,0.6005239097571418,67.9408595378523,83.88961586963352,3.0777845708772706,3.09,1993.3463324198954,2183.070662802285,0.9667326975708418,0.9951068718053836,49.36046040525336,29.291834996271184,3.6223017897463743,0.9632609209434226,0.9629366777877378,12.854111789444437,passed,
2025/06/16 17:45:00,0.632860994426458,0.6005239097571369,67.94085953785225,83.88961586963345,3.077784570877263,3.09,1993.3463324198974,2183.070662802293,0.9667326975708421,0.9951068718053834,49.36046040525332,29.29183499627124,3.622301789746379,0.9632609209434285,0.9629366777877371,12.854111789444437,passed,
2025/06/16 18:00:00,0.6328609944264705,0.6005239097571387,67.94085953785238,83.88961586963362,3.0777845708772733,3.09,1993.3463324198935,2183.0706628022826,0.9667326975708418,0.9951068718053838,49.360460405253356,29.29183499627132,3.6223017897463725,0.963260920943422,0.9629366777877367,12.854111789444437,passed,
2025/06/16 18:15:00,0.6328609944264693,0.6005239097571323,67.94085953785229,83.8896158696335,3.0777845708772635,3.09,1993.346332419895,2183.0706628022945,0.9667326975708418,0.9951068718053837,49.36046040525333,29.291834996271273,3.6223017897463734,0.9632609209434271,0.9629366777877378,12.854111789444437,passed,
2025/06/16 18:30:00,0.6328609944264693,0.6005239097571351,67.94085953785235,83.88961586963354,3.077784570877269,3.09,1993.3463324198965,2183.070662802286,0.9667326975708418,0.9951068718053837,49.360460405253356,29.29183499627137,3.622301789746374,0.9632609209434293,0.9629366777877327,12.854111789444437,passed,
2025/06/16 18:45:00,0.6328609944264717,0.6005239097571404,67.9408595378525,83.88961586963379,3.0777845708772813,3.09,1993.3463324198933,2183.0706628022726,0.9667326975708418,0.9951068718053839,49.36046040525343,29.291834996271316,3.6223017897463725,0.9632609209434265,0.9629366777877281,12.854111789444437,passed,
2025/06/16 19:00:00,0.6328609944264563,0.6005239097571332,67.94085953785219,83.88961586963336,3.0777845708772533,3.09,1993.3463324199076,2183.070662802296,0.966732697570842,0.9951068718053834,49.36046040525319,29.291834996271298,3.6223017897463796,0.963260920943429,0.9629366777877423,12.854111789444437,passed,
2025/06/16 19:15:00,0.6328609944264717,0.6005239097571364,67.94085953785245,83.88961586963369,3.0777845708772733,3.09,1993.3463324198915,2183.0706628022845,0.9667326975708418,0.9951068718053839,49.36046040525342,29.291834996271295,3.6223017897463716,0.9632609209434205,0.9629366777877378,12.854111789444437,passed,
2025/06/16 19:30:00,0.6328609944264793,0.6005239097571534,67.94085953785272,83.88961586963403,3.0777845708773,3.09,1993.3463324198758,2183.070662802264,0.9667326975708418,0.9951068718053842,49.36046040525345,29.291834996271255,3.622301789746374,0.9632609209434132,0.9629366777877286,12.854111789444437,passed,
2025/06/16 19:45:00,0.6328609944264693,0.6005239097571391,67.94085953785226,83.88961586963347,3.077784570877265,3.09,1993.346332419894,2183.070662802294,0.9667326975708418,0.9951068718053836,49.36046040525331,29.291834996271277,3.622301789746374,0.9632609209434269,0.9629366777877374,12.854111789444437,passed,
2025/06/16 20:00:00,0.632860994426458,0.6005239097571404,67.9408595378523,83.8896158696335,3.077784570877264,3.09,1993.3463324198992,2183.07066280229,0.9667326975708421,0.9951068718053836,49.360460405253285,29.29183499627118,3.6223017897463783,0.9632609209434185,0.9629366777877455,12.854111789444437,passed,
2025/06/16 20:15:00,0.632860994426458,0.6005239097571458,67.94085953785239,83.88961586963362,3.0777845708772746,3.09,1993.3463324199017,2183.070662802273,0.9667326975708421,0.9951068718053836,49.36046040525325,29.291834996271167,3.6223017897463783,0.9632609209434249,0.9629366777877334,12.854111789444437,passed,
2025/06/16 20:30:00,0.6328609944264659,0.6005239097571413,67.94085953785232,83.88961586963354,3.0777845708772773,3.09,1993.3463324198995,2183.0706628022713,0.9667326975708418,0.9951068718053834,49.3604604052533,29.291834996271312,3.6223017897463796,0.9632609209434307,0.9629366777877263,12.854111789444437,passed,
2025/06/16 20:45:00,0.6328609944264705,0.6005239097571426,67.94085953785245,83.8896158696337,3.077784570877281,3.09,1993.3463324198956,2183.070662802271,0.9667326975708418,0.9951068718053838,49.36046040525327,29.291834996271273,3.622301789746372,0.9632609209434206,0.9629366777877336,12.854111789444437,passed,
2025/06/16 21:00:00,0.6328609944264693,0.6005239097571323,67.94085953785232,83.8896158696335,3.077784570877263,3.09,1993.3463324198956,2183.0706628022945,0.9667326975708418,0.9951068718053837,49.36046040525323,29.291834996271348,3.6223017897463725,0.9632609209434276,0.9629366777877376,12.854111789444437,passed,
2025/06/16 21:15:00,0.6328609944264743,0.6005239097571409,67.9408595378524,83.88961586963364,3.077784570877281,3.09,1993.3463324198824,2183.0706628022836,0.9667326975708418,0.9951068718053839,49.3604604052535,29.291834996271323,3.6223017897463734,0.9632609209434233,0.962936677787731,12.854111789444437,passed,
2025/06/16 21:30:00,0.6328609944264717,0.6005239097571449,67.94085953785248,83.88961586963374,3.0777845708772826,3.09,1993.3463324198924,2183.0706628022717,0.9667326975708418,0.9951068718053839,49.36046040525337,29.29183499627122,3.622301789746372,0.9632609209434193,0.9629366777877338,12.854111789444437,passed,
2025/06/16 21:45:00,0.6328609944264755,0.6005239097571418,67.94085953785256,83.88961586963383,3.0777845708772915,3.09,1993.346332419883,2183.0706628022685,0.9667326975708418,0.9951068718053839,49.36046040525344,29.291834996271245,3.6223017897463725,0.963260920943419,0.9629366777877285,12.854111789444437,passed,
2025/06/16 22:00:00,0.6328609944264743,0.6005239097571391,67.94085953785248,83.88961586963373,3.077784570877285,3.09,1993.3463324198844,2183.0706628022763,0.9667326975708418,0.9951068718053839,49.36046040525332,29.291834996271312,3.6223017897463725,0.9632609209434224,0.9629366777877294,12.854111789444437,passed,
2025/06/16 22:15:00,0.6328609944264729,0.6005239097571382,67.94085953785236,83.88961586963357,3.0777845708772733,3.09,1993.3463324198851,2183.0706628022917,0.9667326975708418,0.9951068718053839,49.36046040525335,29.29183499627131,3.6223017897463743,0.9632609209434225,0.9629366777877364,12.854111789444437,passed,
2025/06/16 22:30:00,0.6328609944264633,0.60052390975714,67.94085953785242,83.88961586963364,3.0777845708772724,3.09,1993.3463324198985,2183.0706628022785,0.9667326975708421,0.9951068718053838,49.36046040525333,29.29183499627134,3.622301789746372,0.9632609209434303,0.9629366777877295,12.854111789444437,passed,
2025/06/16 22:45:00,0.6328609944264584,0.6005239097571418,67.94085953785255,83.88961586963383,3.077784570877289,3.09,1993.3463324198865,2183.0706628022685,0.9667326975708426,0.9951068718053842,49.360460405253455,29.291834996271273,3.6223017897463703,0.9632609209434232,0.9629366777877262,12.854111789444437,passed,
2025/06/16 23:00:00,0.6328609944264593,0.6005239097571458,67.94085953785238,83.88961586963362,3.0777845708772777,3.09,1993.3463324198974,2183.070662802273,0.9667326975708421,0.9951068718053836,49.36046040525343,29.291834996271326,3.6223017897463783,0.9632609209434285,0.9629366777877282,12.854111789444437,passed,
2025/06/16 23:15:00,0.6328609944264755,0.6005239097571418,67.9408595378526,83.88961586963386,3.0777845708772897,3.09,1993.3463324198842,2183.07066280227,0.9667326975708418,0.9951068718053842,49.36046040525344,29.291834996271167,3.622301789746372,0.9632609209434113,0.9629366777877366,12.854111789444437,passed,
2025/06/16 23:30:00,0.6328609944264717,0.6005239097571373,67.94085953785238,83.8896158696336,3.077784570877273,3.09,1993.3463324198894,2183.070662802287,0.9667326975708418,0.9951068718053838,49.36046040525341,29.291834996271277,3.6223017897463743,0.9632609209434211,0.9629366777877377,12.854111789444437,passed,
2025/06/16 23:45:00,0.6328609944264658,0.6005239097571404,67.94085953785255,83.8896158696338,3.07778457087728,3.09,1993.3463324198945,2183.070662802273,0.9667326975708421,0.9951068718053842,49.360460405253455,29.291834996271227,3.6223017897463716,0.9632609209434226,0.9629366777877323,12.854111789444437,passed,
2025/06/18 07:45:00,0.5414812238633268,0.5724231919451471,58.85824204257546,73.18987348625072,2.9127856319824525,3.03,1917.2409921250942,2083.664678087068,0.9648226181490239,0.9914328800979328,51.48513669131298,28.683936436295628,3.718755131353635,1.0465412480088814,1.0031066203662675,11.653780551111112,passed,
2025/06/18 08:00:00,0.5625347637629018,0.5750590598411357,61.573022433486415,75.93132018846576,2.942215523168469,3.01,1970.8158406836264,2104.5472252033114,0.9652975302087312,0.9915747097195539,50.50071834865748,29.40264469861117,3.718048361586673,1.0349319719978545,1.0061011454667044,11.990596474999995,passed,
2025/06/18 08:15:00,0.5634931681361977,0.5758133311190313,61.62656480845008,76.10375375162666,2.9431382027805864,3.02,1965.8518302657872,2113.9668064043176,0.9653590199096919,0.9918161075557551,50.56478706927911,29.23628105440544,3.715999554793662,1.03543597139986,1.0064419112265846,12.007470089999996,passed,
2025/06/18 08:30:00,0.5649868257318515,0.576560344786768,61.77934813335029,76.37740133333861,2.9483550014357975,3.02,1961.837194300188,2118.870457076345,0.9653590655519274,0.9920326628485227,50.62837292207744,29.27287129306063,3.7184094395726257,1.0372801468031803,1.0083752413133256,12.031374813333327,passed,
2025/06/18 08:45:00,0.5673916405317121,0.5732481073349736,62.157075241532056,76.41369600034426,2.937692934638894,3.01,2007.1976561732884,2094.0741949233575,0.9654479126078802,0.9908963157862152,49.760768343649,29.829395688276776,3.6987259945369155,1.0202725916803095,0.9994746384974695,12.048277339999995,passed,
2025/06/18 09:00:00,0.674476460436904,0.6178920901252684,72.15435659214732,89.28276209686081,3.1930191700572093,3.09,1992.9132884495655,2224.6172438706412,0.9666667871654225,0.9971558062225897,49.03749705920057,30.42752666659039,3.5939307879699345,0.9809642398037338,0.9875846213604775,13.466655840000007,passed,
2025/06/18 09:15:00,0.6731668134480334,0.615695580784517,71.76036789588105,88.51491486579843,3.1723584281388084,3.1,1989.8489451204127,2221.1552428597424,0.96701332364665,0.9969837816353271,49.068490339215195,29.610513517967398,3.6095461070244395,0.9471174642377725,0.957185178325524,13.358814626666666,passed,
2025/06/18 09:30:00,0.6660308418746242,0.622137216227889,71.5433942476898,88.6869469417463,3.169020573236602,3.11,1967.310201132137,2251.393032575725,0.9672272348354338,0.9978363436113584,49.834797060842995,28.891174318155084,3.633447517079681,0.9792499405810123,0.9715197382426145,13.369157339999994,passed,
2025/06/18 09:45:00,0.6700204248449829,0.6223292853605042,72.28257370303936,89.70273829642193,3.183866386399137,3.09,1987.4483610065424,2255.4466453208897,0.9668893266257742,0.9976263268402336,49.48093483249201,29.631785785550857,3.6159452143790385,0.9923122008454455,0.9856109557273409,13.508810791666663,passed,
2025/06/18 10:00:00,0.675804370832634,0.6154286151104448,72.44695296318464,89.50136540342925,3.1864125345536927,3.14,2007.961851225732,2216.9278219352705,0.9668818299770553,0.9968798108691136,48.82001907175818,30.589176695987774,3.603495426227402,0.96373310123687,0.9742874051204837,13.462241411666673,passed,
2025/06/18 10:15:00,0.6706467090343393,0.6192769107483586,72.23625639444136,89.39261164628094,3.164042267168515,3.15,2011.4078258798936,2240.532335756504,0.9674526795393789,0.9971986947631564,49.242279538231585,29.14389989990214,3.5974470018198823,0.936508174989232,0.9357517825905614,13.453318388888889,passed,
2025/06/18 10:30:00,0.6732784911590833,0.6139030252722396,72.86310571186065,89.65867741368466,3.1613466533320267,3.09,2031.936383086269,2233.8229104897887,0.967356478083953,0.996625979638394,48.74139553056649,29.951724724452912,3.6254787366377403,0.950638288352348,0.9582223140973324,13.485543866666662,passed,
2025/06/18 10:45:00,0.6736757083944694,0.6162507549513322,72.5624278181483,89.62963984204065,3.172884990111053,3.09,2012.0553416711452,2230.6293785826147,0.9672024191380552,0.9969727502568358,48.96898287028414,30.016582101955375,3.6209932701941363,0.955396110019936,0.9613831692650469,13.461550666666666,passed,
2025/06/18 11:00:00,0.6698478945155796,0.61879870666275,71.47767331635414,88.72556994724492,3.1733810764674284,3.1,1969.22638666188,2234.0346211572555,0.9668751201096575,0.9973846458834889,49.50476928891577,29.438974806717017,3.6299667365369834,0.9642667127839054,0.9668470767388215,13.338548941666657,passed,
2025/06/18 11:15:00,0.6525573881051782,0.6005044307825012,70.39368046584367,86.59752257461885,3.1107256298880017,3.07,2028.4487668516922,2195.6765752565575,0.9665281389098268,0.9949392120787683,48.55346737374801,30.411547799341754,3.645133590553337,0.9642171608456309,0.9779408160626951,13.140094965555557,passed,
2025/06/18 11:30:00,0.6394114551608416,0.601711479844122,68.74045667841243,85.0956350940454,3.095176035579684,3.11,1993.5008284039186,2188.1418053794014,0.9664703277602769,0.9952130084424966,49.36359218587145,29.69354073792581,3.6480637884691953,0.9602684180433204,0.9627824733333474,12.942920069444444,passed,
2025/06/18 11:45:00,0.6284131347424207,0.5961921507450211,67.87542971104875,83.8937233663604,3.061224040282823,3.11,2010.3417043221427,2175.76551881424,0.9665167651554376,0.9943740929983221,49.35440777191584,29.23831775037417,3.6518921724136835,0.9356662802825839,0.9364039720191338,12.814612066666665,passed,
2025/06/18 12:00:00,0.6129932098239387,0.5964144080286334,66.8083576961253,82.9092352298285,3.0513712113433376,3.13,1978.8510484666879,2176.442340645501,0.966315904490287,0.9946997698189667,50.21528334137238,29.402033807134472,3.704604589248598,0.9828703647953286,0.9670665024246076,12.679342622222224,passed,
2025/06/18 12:15:00,0.621803945566094,0.594517167768912,67.64800684658432,83.7094770248637,3.055616537476756,3.04,2000.6976340917765,2188.6006530674113,0.9660281878473648,0.9942374923742776,49.49642599375674,29.87602791640164,3.6940955186061144,0.9976015425566488,0.9927732570507489,12.800889126666661,passed,
2025/06/18 12:30:00,0.6371300829110691,0.6046208240645967,68.35843690444322,85.08552858504082,3.1020950718897247,3.01,1958.3157583909244,2208.1967291102646,0.9658888344183054,0.9956240760042275,49.82942522444511,29.5188850387363,3.6801427650847556,0.997025092680189,0.993595157132758,12.924917854444436,passed,
2025/06/18 12:45:00,0.6442290973145162,0.5991340925393278,69.23595633047985,85.74791193124871,3.10552699631952,3.02,1994.066723913391,2197.9360483073488,0.9656828123615575,0.9948070678828612,48.93272498673125,30.721614866724153,3.6734093286997886,1.0121889835032902,1.0230827874185289,13.018377777777776,passed,
2025/06/18 13:00:00,0.6457543155670868,0.6039760456266187,69.40287967500997,86.1913727580695,3.1224783697452194,3.03,1974.7041025409715,2198.3375005398143,0.9659177528047345,0.9955737904013896,49.51405232851411,30.36389476650827,3.685251185723445,0.9924957797904769,0.9965873982655457,13.03023214166667,passed,
2025/06/18 13:15:00,0.644722751807842,0.6043632899850221,69.36172170923898,86.27297710960364,3.115604687964437,3.06,1980.426278666041,2210.854297318305,0.9657849329145628,0.9954371175913617,49.43210661233269,30.152374891101548,3.674445061583031,0.9979167428647351,1.000174137710106,13.058373411111113,passed,
2025/06/18 13:30:00,0.646135646305365,0.5991103165686168,69.81591428536488,86.34834122388476,3.10460742307406,3.08,2010.9284021459246,2199.0214972174194,0.9659245414018607,0.9947295549810012,48.91100468375653,30.559819293692666,3.6835642944841362,0.9833658693088805,0.9936719080223343,13.07024170833333,passed,
2025/06/18 13:45:00,0.6397801948834074,0.6085205772673702,69.35883471778102,86.5973933077288,3.115194914929273,3.02,1967.999927430006,2234.0679310741853,0.9657749200070136,0.9959365206747911,49.97676982140056,29.679078258263687,3.6979455474202956,1.0176656164378544,1.0062133936362183,13.090260424999995,passed,
2025/06/18 14:00:00,0.6317961880398416,0.60618934527461,69.20921471219019,86.46095077501447,3.1019231962558766,3.06,1986.9094929877251,2236.9067647717047,0.9655198607038744,0.9954242840471539,49.948016688340914,29.884751455987047,3.7031455113756278,1.029448211873498,1.011000377285479,13.101953626666665,passed,
2025/06/18 14:15:00,0.6319018645153657,0.606583428461479,69.31817599373362,86.64405158093363,3.102074317565695,3.03,1989.9909452745744,2240.078041906861,0.9655269512418275,0.9954342366217956,49.96264611615992,29.89299675365238,3.702632798061528,1.0309874508372696,1.0114450236123047,13.121988366666661,passed,
2025/06/18 14:30:00,0.6377117635343474,0.598569292441387,69.90147175851685,86.70153603779484,3.094317396212047,2.99,2024.9505222292003,2219.56550126536,0.9654660987672014,0.9943862404000797,49.02731388622002,30.838300523191194,3.7082393704909893,1.0255748914806455,1.0245759763939268,13.13387977,passed,
2025/06/18 14:45:00,0.6218183832916931,0.6023736262759999,69.35240683327892,86.6836660414569,3.085561178480745,3.03,2024.1024792738679,2241.5999171420804,0.9651576291459509,0.994601228978214,49.74053786188075,30.637724421329505,3.7149315149237094,1.066601742082446,1.0381678126833314,13.162085713333331,passed,
2025/06/18 15:00:00,0.6345030477529985,0.6003576329824589,69.94169318432294,87.01249270880835,3.092324617576544,3.01,2031.5015910487061,2228.7209532210654,0.9654157053684657,0.9944263292817568,49.21732791498399,30.634263316465265,3.703459913088787,1.021030810530949,1.0122624147810249,13.173991049999993,passed,
2025/06/18 15:15:00,0.620524715085501,0.6085113142596893,69.42842099662434,87.18895516996142,3.094581455953466,3.01,2001.837875592735,2262.369846137512,0.9652870927518852,0.9954427942926357,50.3986801676924,29.9519135584925,3.7308909088800517,1.0670302916672962,1.0259964129564552,13.19593814,passed,
2025/06/18 15:30:00,0.6155278655854314,0.6075108360734831,69.33842670943137,87.11524184976302,3.0842584780248705,3.02,2014.7700612970225,2270.0105607418277,0.9651291562474127,0.9951344613032682,50.39050484466003,29.963625417605925,3.7302884252576747,1.0807913153809052,1.0338540185124179,13.215370960000003,passed,
2025/06/18 15:45:00,0.6270395782822595,0.5965372477986799,70.13173213996413,86.72669368032248,3.072365031465324,3.0,2063.6196024581973,2238.694885878838,0.965152235053912,0.9935897711715391,49.07951160975823,30.51513181976959,3.7249815997346523,1.0290580981546242,1.0148981832122848,13.218280588333332,passed,
2025/06/18 16:00:00,0.6148963467998386,0.5994815685444603,69.62157096369054,86.38308284474999,3.074474082331008,3.03,2055.0162962563177,2244.861573146187,0.9649535443362467,0.9939189667753159,49.77980636221327,30.459691485598405,3.7297693587551444,1.057852468259142,1.0229025413431774,13.219863066666676,passed,
2025/06/18 16:15:00,0.6182848622086582,0.597104096482493,69.88063347052639,86.10032674089877,3.0706823533054473,2.98,2059.622715378381,2246.0761320495158,0.9650095529161046,0.9936822420235392,49.58617590994338,30.216380732030473,3.7426428941129863,1.0483098515299505,1.021416317451456,13.221433469444447,passed,
2025/06/18 16:30:00,0.6052901981369052,0.5954671774351384,69.52870047001159,85.61845604342813,3.064981392594646,3.02,2077.9937777476957,2236.1610896460115,0.9646488275776187,0.9932024207112221,49.74895928728193,30.866530553518796,3.7495953610768935,1.0860549040454968,1.0429619263823104,13.222804393333334,passed,
2025/06/18 16:45:00,0.6224351883276218,0.5922373564916783,70.36437034634628,85.71140315970547,3.076233930302689,2.98,2082.2440782023214,2219.372439241479,0.9650184780014701,0.9930566274080876,49.109249618900286,30.694462444180708,3.744417306898846,1.027672020441541,1.0130354005883437,13.232778686111107,passed,
2025/06/18 17:00:00,0.6253483466495786,0.5910229965027689,70.0184255767345,85.09600539756399,3.092893892687492,3.07,2069.1451026675013,2180.444511615611,0.9651298151458384,0.9931664961458138,49.19785980660673,31.01985483246399,3.7266123409028453,0.9929317669046512,0.9866552329414776,13.143529764444436,passed,
2025/06/18 17:15:00,0.6230924603789514,0.5936672243189277,69.52053846923067,84.43448524923194,3.0941839928020465,3.07,2031.5414529941067,2192.905566125431,0.9652422729866628,0.9938686419676258,49.9175939309643,30.032666709211842,3.7523495974516035,0.9871706090455513,0.9760969175315505,13.071216344999996,passed,
2025/06/19 04:00:00,0.5801102770127191,0.5791837809761871,64.34556867841485,78.9771820325394,3.0007123933260194,2.97,1986.5722222187455,2147.385709767657,0.9640122745583666,0.9917934738212154,50.33896470546104,30.186502613223382,3.780545331244895,1.0632194149169525,1.0384127364628088,12.404818800000001,passed,
2025/06/19 04:15:00,0.5786193539424141,0.5794415724087452,64.13289221834593,79.0825406802288,2.99342078871257,2.96,1984.1980159247082,2151.791454351877,0.9639707081688912,0.9917652139415359,50.359059437235345,30.14126937391817,3.78239155384701,1.0658944773377406,1.0392935015218479,12.380756862222219,passed,
2025/06/19 04:30:00,0.5776396821803498,0.5823798055237496,63.91164887807887,79.45431118362943,3.0007678736846386,2.98,1961.8382042986975,2158.549762093562,0.9640415145005371,0.9924658683286952,50.77218403130982,30.174857213906776,3.784499984952033,1.0752271963748836,1.0425964196480866,12.364327836666673,passed,
2025/06/19 04:45:00,0.5943612924602841,0.5902191783759981,65.39158101815016,81.61884036509655,3.046575425220855,3.07,1969.7377664909457,2153.7215695237905,0.9645455905987036,0.9934874680071779,50.69353086522172,30.45435413046904,3.7365229572532033,1.0226503751530145,0.9959685378123558,12.562429879999996,passed,
2025/06/19 05:00:00,0.6045921510298176,0.6022019864773792,66.99361896651915,83.72698309923223,3.066225818971636,3.04,1952.2308749190775,2229.482850251689,0.9649858748230541,0.9950865573761922,51.15302761688918,29.089118710146025,3.767479075977754,1.0554458973782108,1.0147130603538437,12.822078591666665,passed,
2025/06/19 05:15:00,0.6041790736034346,0.589973014219239,66.99893204172706,83.0276417774144,3.042521757632953,2.99,2004.133893497901,2196.0495165471757,0.9646656814913889,0.9932469472988025,49.95530030669827,30.428847485934167,3.7556529539518295,1.0564565408842417,1.0356984554090856,12.779149411111117,passed,
2025/06/19 05:30:00,0.5919240175227303,0.5915219709721233,65.91351777547573,82.12882277422763,3.0232291486788316,2.97,1986.9653656386874,2214.5575618854314,0.964412898479648,0.9933344676897157,50.469376422078355,29.72577503141933,3.7547288308859446,1.0848912474904941,1.0475466543323713,12.702166583333334,passed,
2025/06/19 05:45:00,0.5963763774590702,0.5864563076455845,65.92010652510717,81.85373689034188,3.0362191881438396,3.01,1999.0967278606254,2161.5684669742895,0.9644192867979267,0.9927851141286704,49.93690319102048,31.10621077676664,3.739693005561258,1.064313924622422,1.0432864990011643,12.632691499999996,passed,
2025/06/19 06:00:00,0.6044501093759529,0.5855335827011888,65.8476029656889,81.4490743004123,3.0321514249287715,3.01,1978.2455051567758,2164.0268816172597,0.9647457617036634,0.99301402438626,49.898416174793,30.201730017114908,3.749788263757731,1.0221075123938013,1.0161550870882168,12.559997119999995,passed,
2025/06/19 06:15:00,0.5924139266128066,0.5892617179286178,64.7287950274161,80.69942094586763,3.0300561885989215,3.01,1944.4224675485116,2169.832126774504,0.9645043809266433,0.9935857868324615,50.7714590679453,29.81292513382602,3.7553164168649955,1.0489480673117069,1.0238718130279787,12.466422595,passed,
2025/06/19 06:30:00,0.5926008828607692,0.5876197917100554,64.23913992973975,80.02773484384615,3.0220388399928075,3.0,1932.3969587991248,2165.3084377876394,0.9644955631011981,0.9934854229140662,50.7136171628043,29.554417285791203,3.753531256182377,1.0438556049695658,1.0247172105792348,12.383424863333333,passed,
2025/06/19 06:45:00,0.5881919730726093,0.5856010221311458,63.787383621487244,79.45559804767595,3.012920887879689,2.99,1931.569980733891,2156.594318049627,0.9644357061434555,0.9932318549201504,50.763261972299894,29.55585491616409,3.7567043432312635,1.0407400732882475,1.020794822657139,12.317315608888883,passed,
2025/06/19 07:00:00,0.5821772307512776,0.578321596307363,63.50385200535087,78.6753355885335,2.9845656802421328,2.99,1974.8272585909365,2132.619600069997,0.9643524629765222,0.9917737942994885,50.029068810292365,30.209701356904944,3.747008526794896,1.0434605560468575,1.0284499358785348,12.25894492777778,passed,
2025/06/19 07:15:00,0.5751874753914825,0.5799170688174705,62.747129975751726,78.10769805428531,2.980392998694875,3.0,1946.982658648686,2137.0922919431027,0.9645393786793117,0.9924140868980832,50.728075441935914,29.72787338041714,3.752751200165911,1.0444401310916145,1.0197851356619865,12.172148388888884,passed,
2025/06/19 07:30:00,0.5673213313696249,0.5757133705145487,62.215463006484455,77.15171875107228,2.955254611385717,2.98,1974.9062213446425,2110.8620332876812,0.9645768918341566,0.9913218119101322,50.4443037108597,29.809169843574942,3.751218250487842,1.028545458639089,1.0024306034319623,12.074485475555548,passed,
2025/06/19 07:45:00,0.5580792206578783,0.5710794993537253,61.48623280128084,76.06436684348061,2.92183419493411,3.02,1994.6443428044388,2104.606247492466,0.9645386073716524,0.9903258178569099,50.22250223413223,29.55907987519058,3.7515924789940143,1.0294306837621128,1.0009488874921388,11.977330548333333,passed,
2025/06/19 08:00:00,0.5619803787737002,0.5775851889710095,61.37905488486771,76.57027530159836,2.9585074337436796,3.01,1932.9058426065667,2118.8519801428756,0.9644679620139566,0.9921039429648365,51.184579693008054,29.43838516888205,3.7592043284036554,1.0439880548240508,1.0101958923842895,11.987155638333332,passed,
2025/06/19 08:15:00,0.5656951826726683,0.5751662028867662,62.06899084540088,76.92871558319833,2.950535009335663,2.99,1977.5342307860249,2107.9709680538813,0.9646168359985134,0.991201380458041,50.405490208979906,29.782388885917857,3.7482937011264545,1.0284801512271085,1.0016033109839466,12.054426119999999,passed,
2025/06/19 08:30:00,0.5690938454689243,0.5707542234062605,62.679193503097935,77.22938994411807,2.938774634713753,3.01,2018.7598734658673,2105.985851478707,0.9647169163020585,0.9903391694918107,49.66443780585927,30.079997986650913,3.737339382480758,1.0156496715814147,0.998719390626197,12.121698111111106,passed,
2025/06/19 08:45:00,0.5740623335853878,0.572449554815315,63.28511613468455,77.89564207632942,2.950407494072228,3.01,2021.2294130369116,2112.790137578825,0.9648035606488296,0.9906243510151759,49.627895412370755,30.177913266904085,3.7419211324731094,1.016607126907684,1.001170950515442,12.197042262777774,passed,
2025/06/19 09:00:00,0.5827895200985457,0.581033098037242,63.665630764670574,78.98251226861606,2.9992735629216427,2.97,1959.2346549294364,2132.625489528173,0.9647264153694802,0.9926004296436168,50.525224291579924,30.098626223759464,3.7524194657089214,1.0305601322558413,1.0110851009982238,12.272607954444442,passed,
2025/06/19 09:15:00,0.6111506565106202,0.5906299267669378,66.38780946071337,82.2276552365843,3.063200994466942,3.07,1964.0248873249213,2162.777432481662,0.96490761316461,0.9938757968565568,50.05745174404484,30.535396564030822,3.73553792150953,1.0309874323480122,1.0233271856408772,12.641224970000009,passed,
2025/06/19 09:30:00,0.6210152063419836,0.5899659534941336,67.32076628270178,83.00230341591826,3.0661237381316764,3.01,1990.9912072096379,2163.8162519114685,0.9652439180872564,0.9936566414356864,49.510822035310866,30.455481369908494,3.715906598151104,0.9964274226927076,0.9995685099946215,12.739153777777778,passed,
2025/06/19 09:45:00,0.6248174938735443,0.5916321141208993,67.77204171389691,83.5085903287286,3.077391613326604,3.03,1987.382559746373,2170.4773340859597,0.9652092371117048,0.9939018957908892,49.57896137145863,30.408545682116824,3.726879652350243,0.994465697146928,0.9978850776669699,12.795363166666665,passed,
2025/06/19 10:00:00,0.6291921988074519,0.5930148733270941,68.18974648360131,84.0134528145425,3.0865903384858973,3.05,1990.673939193948,2173.099112245916,0.9653139036969202,0.9940909607908538,49.460008913987764,30.581829914402526,3.718066716575798,0.9975819154096129,1.0027586544485914,12.851861672222228,passed,
2025/06/19 10:15:00,0.6339650428456679,0.598358654866729,68.54445708085403,84.56608623297379,3.0936200683678474,3.04,1977.3756837786473,2197.7552154051778,0.9655378931959121,0.9947646447859976,49.759106643689414,29.605311160810746,3.716296748405782,0.9810750041923422,0.9824079307262993,12.916268737777777,passed,
2025/06/19 10:30:00,0.630764273286811,0.5945558846248149,68.8171643396165,84.67171671040407,3.088068258706134,3.02,2001.30429233279,2192.323710704288,0.9653582647756201,0.9941871160502354,49.444071924764,30.420941443596764,3.7281323919187455,1.0064348595586843,1.008047662826316,12.950209524999993,passed,
2025/06/19 10:45:00,0.6180210422239678,0.5977459509270922,68.09370572002094,84.33195368222148,3.084422741686321,3.01,1988.6492217473672,2200.972800125124,0.9651401681484859,0.9945035248512789,50.132613891782995,30.269801226098913,3.731906638414849,1.0339351516974022,1.0153067627782473,12.922565443333337,passed,
