datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/06/19 11:00:00,0.6155583855739275,0.5974507314525039,67.89730207147423,84.1004505643758,3.0756903990151643,3.0,1990.7394476013983,2207.7366725790134,0.9650734925251754,0.9943619089208205,50.1710064141996,29.957119175736743,3.729502153942572,1.032271023768633,1.0116255975280566,12.913212693333328,passed,
2025/06/19 11:15:00,0.6128910022513593,0.5970734017751942,67.92063167041309,84.11666814301016,3.069618767014467,3.0,1998.8730638183335,2214.7896241968383,0.9649855040154552,0.9941890015038287,50.151168942659474,29.878445003507306,3.7322810569659226,1.0373817084646613,1.0131905488253854,12.934338064999993,passed,
2025/06/19 11:30:00,0.6134647024266252,0.5977567583505198,68.17794762015339,84.46271734607915,3.0703113969786022,3.02,2009.2209332432485,2221.884924077741,0.9649771985333851,0.994149722787486,50.04863076333194,29.968925050424286,3.722004151725855,1.0458142152384464,1.0197524017919672,12.990812535555554,passed,
2025/06/19 11:45:00,0.6093812052672616,0.5976139951165109,68.42924007057165,84.76504083958794,3.0682684489996346,3.03,2025.5392825353233,2226.823430138633,0.9648659711850003,0.9939533002983632,50.10995162428462,30.15932836611312,3.7301003587757,1.0556843912132419,1.0221152399029054,13.047390344999998,passed,
2025/06/19 12:00:00,0.618001315467941,0.6011497825147922,69.5312706315018,86.11477827555265,3.0980952992701933,3.02,2030.8914498096171,2224.2476765127494,0.9651137704899471,0.9945339989247952,50.032112963119744,30.789115945093503,3.7253619478416202,1.0581836953297679,1.0255064417875162,13.182826525000001,passed,
2025/06/19 13:30:00,0.6032381675318126,0.5859571471019978,65.94622159017712,81.169061453017,3.0306721522143825,3.08,1983.6095157961386,2155.9875119347184,0.9651662190795982,0.9931210443035999,50.286775220823614,29.267079918270024,3.754264924012006,0.9631448926851649,0.9549203259712133,12.545761433333338,passed,
2025/06/19 13:45:00,0.6151186902491791,0.5898469659003072,67.15142793622405,82.69509534867058,3.061709733763985,3.06,1991.9932200805915,2166.0175125967485,0.965009976970601,0.9934776381050862,49.97572813556755,29.798722012681807,3.7353400783419484,0.9691105052074243,0.9650446635450802,12.73062193333333,passed,
2025/06/19 14:00:00,0.621670936052281,0.5943117028987538,68.37887903887712,84.17870814640655,3.081294376177034,3.04,2002.905157250561,2184.7698210841413,0.9652256583760651,0.9940127144665565,50.02442203802523,29.8643220721404,3.742636395874509,0.9715534899469166,0.9632340263400612,12.903459360000001,passed,
2025/06/19 14:15:00,0.6157706093343003,0.6009304505538992,68.90595058162943,85.28740669140049,3.085961426852902,3.03,2010.3705207220999,2224.582350637465,0.9651647959403449,0.9945803298259948,50.49846837037929,29.596644218825006,3.7458659639356213,1.0080745137779363,0.9774808218296821,13.068901205555557,passed,
2025/06/19 14:30:00,0.628930454966577,0.5994815212266799,70.18224828870257,86.45394059765808,3.098186591271713,3.03,2052.386382505438,2213.1889378764354,0.965365882130327,0.9941043495530627,49.69542508660854,29.931652865267292,3.7070658510688497,0.9608242808047103,0.9454712317746216,13.215548261666662,passed,
2025/06/19 14:45:00,0.6285894170023143,0.5973850292839238,70.31564960665452,86.35649277998515,3.094808093914447,3.06,2048.886136528281,2215.4967444350586,0.9653436415474672,0.99402954476227,49.649704484712885,30.221399429389326,3.742519217158597,0.9839873732479684,0.9704441489820014,13.19744665555555,passed,
2025/06/19 15:00:00,0.6156428462155047,0.6070014872514712,70.62913460124891,87.50574640809235,3.099075622857898,3.08,2045.329793988629,2270.373903525729,0.9652058582621272,0.9949706078840623,50.670641231067385,29.62458595458547,3.7623136483304327,1.0381242788778928,0.9876114784899049,13.374692124444444,passed,
2025/06/19 15:15:00,0.6327500403950511,0.5992327489004772,74.3170166632455,90.88863041184312,3.104626679550548,3.04,2177.155704015044,2290.9247419395983,0.9652204020347396,0.9933829348749348,48.64920319629582,31.529295523965587,3.7381704539560587,1.0486831989244385,1.0256303990197257,13.871721758888892,passed,
2025/06/19 15:30:00,0.6327725596335992,0.6178306071769194,75.41888486131018,93.29613723269944,3.128092959195107,3.08,2164.73797733257,2370.6577526109895,0.9654800097184211,0.9951567125124977,49.677740294079754,29.856516395676916,3.7156685438295325,1.066030912020614,1.015132807647636,14.187139450000002,passed,
2025/06/19 15:45:00,0.6289739445579451,0.606641536821834,75.26604416672666,92.5913894097298,3.1233892846344715,3.06,2184.801215980607,2326.20382584032,0.9652605967677701,0.9942238346333493,49.27556846282503,31.489003053607384,3.74372593258353,1.0763928866503283,1.0371148908984873,14.08962481055556,passed,
2025/06/19 16:00:00,0.6199677593447028,0.6017673379230695,74.35344239296492,91.47992438140412,3.0977129755198742,3.07,2189.5297143895723,2326.586831913957,0.9649852278488347,0.9935890537280028,49.2808877675423,31.348060404149823,3.7468466480263882,1.0815177024661307,1.0378057541518284,13.989632824444444,passed,
2025/06/19 16:15:00,0.6211690207294785,0.6028051332659438,74.02627180093648,91.04926297883046,3.1027812621706747,3.06,2173.723920385369,2307.9885734579757,0.9650446422989424,0.9936966036061683,49.3712905556942,31.321579517376335,3.7522190530632895,1.0714985590415644,1.0275979304583809,13.905773548333336,passed,
2025/06/19 16:30:00,0.6136857626575172,0.5973803530213333,73.21305694552716,90.00921673094952,3.0782617044907234,3.06,2180.241776661183,2307.392434001189,0.9647972134434485,0.9930367964575448,49.301225771366774,31.258211374185798,3.752096954110506,1.075329856657745,1.0299524543717653,13.814112534444437,passed,
2025/06/19 16:45:00,0.6129181626540557,0.5989900101005223,72.80824203371917,89.52249689994375,3.0828704441844987,3.06,2161.915296989503,2289.483892539785,0.9648243513569559,0.9931840501538166,49.506980923291735,31.176176636299044,3.764709060918159,1.0687223732751983,1.0194137032695667,13.723086996666673,passed,
2025/06/19 17:00:00,0.6089800245698374,0.5968111508258123,72.22550289743019,88.7785924220324,3.0729448485705317,3.06,2156.957214090449,2279.465512723595,0.9647186081698943,0.9929058665602439,49.570310993566245,31.12239435518067,3.771256433861944,1.065309742158592,1.0140932330504233,13.632882364444448,passed,
2025/06/19 17:15:00,0.5968933773807976,0.6024491309542285,71.19363143175364,88.13082927829284,3.0712264234687394,3.07,2129.4279226422427,2282.730630626748,0.9645417137582032,0.9933824970442218,50.36492160682364,30.729894869838557,3.7781682216990164,1.0982748618678495,1.0207459747549457,13.55073793333333,passed,
2025/06/19 17:30:00,0.6007977074080201,0.5966829533621966,71.00660457708933,87.44422879751005,3.0609075533140118,3.07,2134.963734751277,2262.6773203169782,0.9645519001065826,0.9927551626435649,49.91911065797045,30.835365904167677,3.7810837658493335,1.0685478736353384,1.0095310454525699,13.460772722222222,passed,
2025/06/19 17:45:00,0.5929631260179428,0.5889219722469288,70.13555800049095,86.34339045951997,3.032414751066452,3.06,2135.2897848815956,2271.297241466347,0.9643143925747066,0.9921655768435591,49.940519115371316,30.641457973127725,3.788819699313214,1.0656146002696347,1.012309154840322,13.362599500555552,passed,
2025/06/19 18:00:00,0.5921574072057105,0.5892737079227314,69.8149128491401,85.9476849119251,3.032693424904835,3.07,2123.808014160587,2261.3214362664626,0.9643240750406407,0.992215954891554,50.08195068805183,30.54170279281832,3.7954545100211146,1.060408027320017,1.007302216361406,13.298753251666668,passed,
2025/06/19 18:15:00,0.5966268202722619,0.5790027071014491,69.83912181024137,85.35435019685893,3.0195040564893976,3.05,2142.8949412661786,2238.4576426350295,0.9642737121370356,0.9912511995010455,49.30439943320029,31.309284182090476,3.8004078334655995,1.0475475126048657,1.019130027192896,13.2295119,passed,
2025/06/19 18:30:00,0.5911817047927004,0.568990047349931,69.26025555744127,84.4631594517404,2.991949289382003,3.05,2151.5809558657293,2246.8935089747793,0.9640649481456204,0.9905228070055755,49.128715005940265,31.4321661790609,3.8085140957380204,1.0466525157397077,1.0303440366399863,13.160012549444447,passed,
2025/06/19 18:45:00,0.5566025275215046,0.5756032110359085,63.16626825265686,77.98514797404484,2.95876479090273,3.05,1996.4151975229088,2142.749509876308,0.9635035790332718,0.9907731465353029,51.274862098869725,29.48190890968635,3.8578255933803027,1.038814985069688,0.9902805751670427,12.246814800000003,passed,
2025/06/19 19:00:00,0.5334485192106869,0.5803506161238863,61.70015624874116,77.11140811932523,2.9492379387019803,3.05,1961.375906267126,2157.793481157784,0.9631201167025043,0.9914620731308383,52.70750770000559,28.982973871139038,3.881721211748478,1.0845996320665867,0.9949879303487198,12.14841063333334,passed,
2025/06/19 19:15:00,0.5495367972605091,0.5707698204007635,61.96965429824294,76.7409660960058,2.955711156038873,3.05,1985.8268630462114,2097.6414483528206,0.9633072334668266,0.9903494742132175,51.38501187211985,30.215998444641137,3.836620084114448,1.0227799380201246,0.9782577204869614,12.069552843333337,passed,
2025/06/19 19:30:00,0.558047343149351,0.5728603128840879,61.80750267387147,76.1507920839802,2.9403555908540153,3.0,1962.6476696425455,2114.642190227068,0.9636339136963202,0.9904790553088322,51.22397052324975,28.306176317939777,3.85053079491163,0.9858808058759707,0.9539146199665256,11.988682035000002,passed,
2025/06/19 19:45:00,0.5377471330783717,0.5777713036345554,61.2928961584141,76.48745503134188,2.949456845318574,3.05,1947.8070594844037,2135.645879846045,0.9631876871669608,0.9913347065334271,52.42520820171628,29.28628819617495,3.8716410006275073,1.0793164024409343,1.0040541262618619,12.043968224444441,passed,
2025/06/19 20:00:00,0.5438931469989318,0.5738835362232068,61.81891657270922,76.66016358154604,2.9394921535616114,3.04,1980.135362395297,2133.34132431531,0.9632011789866519,0.9904779702749451,51.68418037605279,29.309885951219478,3.8606796919459434,1.054083353017546,0.9945358540837508,12.091532444444445,passed,
2025/06/19 20:15:00,0.5338723971846211,0.5792218842517901,61.52126046529825,76.88548502500468,2.944473589319644,3.03,1964.3740261254568,2152.6031912675694,0.9630791883378769,0.9912166103336748,52.488912498203476,29.172054691803805,3.8698615333655146,1.093468740428091,1.0068261004594208,12.122330684444446,passed,
2025/06/19 20:30:00,0.531925198501731,0.5802773725661603,61.50812533482012,76.98072196217413,2.9395938030222966,3.02,1967.792467614996,2165.6950157980136,0.9630269113429194,0.991225048149651,52.53026851247075,28.936032795017642,3.8650941831490244,1.1035219800584148,1.010992630390039,12.150774191111113,passed,
2025/06/19 20:45:00,0.5330564419247147,0.5809521812913537,61.46361572159421,77.00467121552889,2.9419577762279916,3.01,1961.2882547393815,2167.5845919360313,0.963074497118389,0.9914140510730942,52.57545653325463,28.851552965879357,3.8590293705083876,1.1021811083448534,1.010750870221046,12.146969578333335,passed,
2025/06/19 21:00:00,0.542032190033761,0.5758770978385064,61.9070120726506,76.95301010265375,2.933218699384765,3.04,1985.36317883183,2156.3362652685314,0.9631527430720659,0.9905567088754151,51.727953741364736,28.934493306113502,3.8543904042943233,1.0687090097332823,1.0012756720476612,12.148510256666668,passed,
2025/06/19 21:15:00,0.5408875916114012,0.5694699378732608,62.34385328671902,77.38226537414218,2.9316244434134076,3.01,2016.8901882316184,2152.8332180062653,0.9630069942879455,0.9899871767851421,51.272236519221465,30.37187898450171,3.849217134577007,1.1021140114791421,1.039132308395468,12.224063059999994,passed,
2025/06/19 21:30:00,0.5385435440776417,0.5697553274610324,62.35453736341454,77.48479350427932,2.9308628593934074,3.0,2015.5901850111184,2160.1209532437856,0.9629821256432393,0.990107713062796,51.47891471314496,30.305575401928042,3.858526881078655,1.1071666228621948,1.0392111601569878,12.238436686666669,passed,
2025/06/19 21:45:00,0.5494884275739561,0.5743605604930635,62.81619160529356,77.96293089376474,2.9521237584297273,3.01,2003.0796446916543,2147.314903192716,0.9632878833174551,0.9906338066508549,51.31140443939278,30.109210980604526,3.8454913305401397,1.0763375979825167,1.0180825084034137,12.252478351666655,passed,
2025/06/19 22:00:00,0.5504687233382233,0.5746485989605178,62.8463451584025,77.9371898764416,2.948914742106394,3.05,2003.3318854784957,2151.503454847207,0.963309177158078,0.990587316407042,51.27146982473904,29.849892095925856,3.847610589132567,1.0718843278457026,1.0149230324455565,12.252255186111102,passed,
2025/06/19 22:15:00,0.5515116284951825,0.5758079948792318,62.96222405729579,78.21025758577356,2.9562009063454857,3.02,2002.285499385225,2150.4230314953443,0.9633473781124902,0.9907954715768726,51.29330107856736,30.067279035561747,3.8385616795765136,1.0761020829625805,1.0178715546831043,12.276240722777771,passed,
2025/06/19 22:30:00,0.5543266650699207,0.5764944407734118,63.442185097006394,78.90081449416006,2.9784629681602204,3.06,2004.6811153273634,2134.87425811423,0.9634474921648377,0.9911574684159641,51.339427338474636,30.986991507853016,3.8347828939271076,1.0796011873192648,1.0217456382679706,12.329512384444438,passed,
2025/06/19 22:45:00,0.5568017371862948,0.5781128631217214,63.60279025661757,78.98829024037053,2.9629779008588946,3.01,2009.489997323546,2167.1866674194966,0.9634775151366914,0.9910522395364232,51.14212291064985,29.953647148633966,3.831304647658507,1.0796554089016677,1.0223845712143154,12.37540065666667,passed,
2025/06/19 23:00:00,0.5571327090894224,0.5763663333537785,63.90755660149619,79.2827348436373,2.958790209142006,3.03,2025.2641524198134,2175.3690844116195,0.9634373543859466,0.9908044393918171,50.933001367280404,30.14745022011521,3.8306001998141204,1.086351458599388,1.0306000131259088,12.428792493333338,passed,
2025/06/19 23:15:00,0.5495005560981086,0.5834935066339412,63.85174997585361,79.83218929362944,2.977097007480476,3.08,2002.2091579441474,2188.0441187245233,0.9634059117711521,0.991875067057321,51.792619994470854,30.325834336914884,3.847792042697257,1.1386431073406007,1.0540863078630436,12.474790490555558,passed,
2025/06/19 23:30:00,0.5513093720602347,0.5752293392193882,64.21120957028887,79.86656481786162,2.9598997586039846,3.0,2041.3792703507102,2188.7777481028957,0.963290849214453,0.9908219012521957,51.08531707564471,30.795249806750974,3.8378458553563353,1.1213168508606732,1.053776115612376,12.520840737777778,passed,
2025/06/19 23:45:00,0.582104029701795,0.585459756696577,65.47390732155621,81.31347394142412,3.01954747195977,3.06,2001.3903867486706,2163.0103628094375,0.9642110912354867,0.9924955555176397,50.890667382840604,30.23347816608069,3.79523070623546,1.0240615088843252,0.9864802093731957,12.574605755555558,passed,
2025/06/20 00:00:00,0.5658218075168252,0.582018313443564,64.28887009683324,79.80812386095411,2.974344392165177,3.03,2006.5786361392757,2185.11173848096,0.9637272153686803,0.9915662034217201,51.00213383029624,29.50912257988111,3.8200838243400774,1.0697343333269314,1.0171271753884632,12.467530759444447,passed,
2025/06/20 00:15:00,0.5555600934827298,0.5880373551591018,63.88260621552585,80.10798686072236,2.986162062840315,3.04,1984.6494972399246,2200.3083156890107,0.9636275847038135,0.9925344614920576,51.90845617949282,29.536491708292633,3.8164173863139856,1.108632172005663,1.0283681560209406,12.49696225555556,passed,
2025/06/20 00:30:00,0.5697236043175211,0.5843698190393857,64.91573564657861,80.71993333649756,2.98610843096312,3.03,2016.867158033378,2196.079689292734,0.9638205227308093,0.9918610077392582,50.88287614213799,29.78230381056489,3.8020820941423508,1.0786772111671739,1.024271637814909,12.5803161,passed,
2025/06/20 00:45:00,0.561450981581419,0.5925331598872258,64.9322008915593,81.47936431886103,2.999873464805709,2.99,1996.670018259313,2227.277385520268,0.9637905341170292,0.9930163895264699,51.81128547918327,29.491276031041423,3.8104510773266465,1.1245599912452913,1.0392115224443295,12.671307733333332,passed,
2025/06/20 01:00:00,0.5618596426531705,0.594621624053444,65.24528929226054,81.99439817018215,3.0022096040074446,3.03,2005.4944075681265,2240.557808323411,0.9637942305049945,0.9931266750882101,51.77451074158624,29.456649664088488,3.7991231141224406,1.136700678482286,1.0457004812019297,12.747538741666665,passed,
2025/06/20 01:15:00,0.5187081581629308,0.5674195084254572,57.43533017286211,71.5294675605226,2.8936379286596234,2.96,1933.8042401165364,1993.4529022591798,0.962823560486843,0.988566256112083,51.66837980535445,30.216045974568193,3.8468821008864613,1.0621079781711313,0.9967477947639849,11.364060222777779,passed,
2025/06/20 01:30:00,0.5195301273463734,0.5697337110781378,57.87345167671913,71.94539692658064,2.880529908680319,3.03,1953.6460887163853,2014.2508130159658,0.9633885569306947,0.9886512316484134,51.61458037511012,29.284040793929208,3.8416640776291637,1.03999177641903,0.9713930570410501,11.429645700000009,passed,
2025/06/20 01:45:00,0.5241122024669613,0.5699995983806229,58.231097343401,72.4296727063346,2.8850667310662206,3.02,1951.9695774666777,2032.29526874277,0.9634480923188149,0.9889664854914133,51.536566254205034,29.172534209675025,3.8322675787089473,1.0419651037664421,0.9782521416207276,11.494869955555549,passed,
2025/06/20 02:00:00,0.5291258415625693,0.5700021632930949,58.94927000683285,73.01048970450235,2.888580492441823,3.01,1983.4471186936457,2021.1247654090369,0.9636423408281807,0.9885327461072207,51.01731591947932,29.457119558971552,3.8227092987810662,1.0217987167907208,0.9637404559038316,11.567528225000006,passed,
2025/06/20 02:15:00,0.5328364265112395,0.5702728848554207,59.35171092248463,73.51544692775468,2.8913347638450615,3.01,1984.3259530362495,2039.6842611077734,0.963769142926708,0.9888406514342108,50.963544925977594,29.337125612524257,3.8194260164450635,1.0244363931712233,0.9694468120096624,11.634760622222224,passed,
2025/06/20 02:30:00,0.5372300808915333,0.5690546028839285,59.569897111641545,74.19178949560964,2.9088575590922923,3.01,1946.3583172957065,2076.420572528561,0.96381817376837,0.9901994175576747,51.506257778763306,29.481267675257563,3.824401304476375,1.0435272639416246,0.9948175691136897,11.70169078222222,passed,
2025/06/20 02:45:00,0.5427442014602857,0.5714182635875814,59.940224073328444,74.69270452549934,2.916086067162299,3.0,1944.4508350028834,2091.079096429593,0.9638040301853973,0.9904580002258156,51.371998883581334,29.214786608103008,3.8119076634711795,1.0427224045985866,0.9968973518029233,11.767952606666672,passed,
2025/06/20 03:00:00,0.5461270748632465,0.5702082523501857,60.51560906949106,75.05162765162915,2.910798679894373,3.01,1979.0904819009647,2083.9044852040174,0.9639398164599656,0.9897962025877335,50.79190011635022,29.425127853610114,3.8030557883713945,1.0301036610445597,0.9894207822337902,11.826560386666664,passed,
2025/06/20 03:15:00,0.563588652878069,0.5771761604608643,61.70321211400548,77.02657846907654,2.973134562012067,3.02,1937.2045762108473,2095.6163042904072,0.9643156207606697,0.9919814064346721,51.303534833333494,29.923644980854704,3.7813890008861546,1.0132048678134093,0.98176824977641,11.990119142222216,passed,
2025/06/20 03:30:00,0.5708530375841208,0.5782421814043175,62.58148053835243,77.9883432074995,2.9786105664167075,3.08,1949.0886756279524,2118.668562688241,0.9645296731521769,0.9922262152729007,51.071443288285785,29.768984849472012,3.7778334111182548,1.0106979663189555,0.9839390173650231,12.11626469166666,passed,
2025/06/20 03:45:00,0.5705189019654451,0.5771592974743877,62.89487710017913,77.99291934285114,2.9536304861296316,3.02,1982.732368978926,2136.409404141236,0.9645372152506322,0.9913781810049902,50.508897626714585,29.238176820136108,3.778499552509162,1.016511134124394,0.9895122358630112,12.166422717777778,passed,
2025/06/20 04:00:00,0.5647561661086442,0.5993080994609327,62.005106646550594,78.74545193492295,3.018039434011478,3.09,1849.3653329371564,2184.1707771952542,0.9642213554578233,0.9952385411070273,53.05405643250536,28.076616936076388,3.7993764277423367,1.092922562765437,1.0202107378410057,12.17337103888888,passed,
2025/06/20 04:15:00,0.5762111967894106,0.5833095260955832,62.86432788863728,78.44769541710386,3.0010696861546613,2.98,1917.2853585236312,2146.583759225758,0.9641173446392063,0.9930270866126713,51.254768853589106,29.69309585496852,3.787463121439677,1.0644204234946313,1.0341035870102084,12.19595441777778,passed,
2025/06/20 04:30:00,0.5770070380012,0.5818063744957744,63.107488245929716,78.21282010650724,3.0068096338079324,2.99,1927.6545366620908,2138.9395925309623,0.9641075118944168,0.9928249771458949,51.1162668853538,29.87291556463277,3.782072943354805,1.0637190925570672,1.0360187340846818,12.22747440444445,passed,
2025/06/20 04:45:00,0.5793046420043011,0.5799753463811734,63.361656682581255,77.89707811624541,3.007254481934371,3.0,1937.7828719490797,2136.232471148635,0.9641458718938861,0.9925534358404646,50.98119358202468,29.558187101100575,3.7792426405484396,1.0415941294848516,1.0200275991965975,12.251600899999996,passed,
2025/06/21 12:30:00,0.527833997557461,0.5703332663056395,58.41669928561519,72.58886391282759,2.8777222838711753,3.0,1961.5073717255132,2045.2467577708196,0.9642763940723149,0.9893879193334726,51.363261432470594,28.525462229441075,3.7867298767493813,1.014304141301196,0.9568832841097823,11.53032564444445,passed,
2025/06/21 12:45:00,0.5240233804055155,0.5704044534505542,58.16960818398812,72.32606540897919,2.8729222828817313,3.01,1959.2585307151649,2040.412390934,0.9641204370556479,0.9891984184029575,51.523030910047055,28.394694848046772,3.80439829390694,1.0132365434021782,0.9510343788635973,11.490743714999997,passed,
2025/06/21 13:00:00,0.522929929957242,0.5711562565630184,57.96657520110998,72.12796644862865,2.8671431623258745,3.0,1963.81658959588,2035.363585290029,0.9639776568982216,0.9888568134803186,51.381270987378336,28.27817688735812,3.7977970307440163,1.0137231139565837,0.9497073166113439,11.46622209333333,passed,
2025/06/21 13:15:00,0.5201292177770388,0.5702127768757504,57.86460437193925,71.96842033298579,2.8697750236087662,2.98,1973.2773123842014,2008.3890855420732,0.9637877808174278,0.9883859389496659,51.212989618762315,29.252948850867813,3.809426187742132,1.0313382107646278,0.9637865250413461,11.426486781111107,passed,
2025/06/21 13:30:00,0.5170249155621595,0.5706106461002324,57.62184613143543,71.71114119495158,2.864020132503768,2.98,1974.0533487963303,2001.8059914415517,0.9637265142468381,0.9881749477059171,51.28490203685038,29.11748832377549,3.8176727346968224,1.0283008450033806,0.9566454902345208,11.386941194444443,passed,
2025/06/21 13:45:00,0.51451777785849,0.5710150631175029,57.429170837420706,71.4937101790455,2.8583450698501442,2.98,1977.3978491018274,1995.09413305676,0.9636119076127164,0.9878737762534304,51.294209660700695,29.039999467008776,3.8249777621377623,1.0282404878558158,0.9529895088058863,11.354752872222226,passed,
2025/06/21 14:00:00,0.5120516381981461,0.5714678269770807,57.21059551754024,71.26618810065442,2.8527684550447123,2.97,1979.43800464592,1989.601452439123,0.9635041155513684,0.9876138879013406,51.2770047629934,28.940379338103707,3.8293184831980303,1.0281318374554012,0.9494033170372537,11.322750560000003,passed,
2025/06/21 14:15:00,0.5091549007137395,0.5705439230894254,56.58077184153009,71.03961615673852,2.855102807882418,2.96,1931.178642071493,2020.716540891039,0.9632160697539598,0.9885971145773863,52.036404632114156,28.47856054764074,3.8409702589113257,1.04404318310206,0.9635818916468392,11.283067033333328,passed,
2025/06/21 14:30:00,0.5035717976445014,0.5689409539048099,56.16047419772031,70.88071246137491,2.848825148183961,3.03,1901.468512589988,2047.9093232191192,0.9632794366110223,0.9893859991005979,52.687071655984816,28.428576843740668,3.867219726584841,1.082968093640552,0.9944511167270561,11.25108689833333,passed,
2025/06/21 14:45:00,0.5032388183680971,0.5684113547643546,55.60962906962711,70.70860404612769,2.861350841027017,2.9,1844.4259693365086,2074.772231770423,0.9626365451583753,0.9903828283471978,53.37612918048273,28.08948409637859,3.8883411860426804,1.1043488075062164,1.016745179895642,11.21420106888889,passed,
2025/06/21 15:00:00,0.5036641983577291,0.5703208965085285,56.18998420123729,70.61467050020897,2.8493047311096587,2.93,1941.806758488202,1990.6249294940349,0.9627642431093858,0.9877262631506832,51.81677228734449,29.29868165223455,3.861263836508544,1.0695741590647565,0.9803837719512847,11.20469621333333,passed,
2025/06/22 05:15:00,0.6324535777921171,0.6134803344796128,72.25926965789232,90.54136937123307,3.079473789000876,2.95,2153.240814379392,2337.654472650317,0.9652324063252361,0.9939922680524004,48.7346706121907,28.880848870886382,3.5635697922111764,1.0004103608365378,0.961628733437518,13.829594325555554,passed,
2025/06/22 05:30:00,0.66120032915142,0.6190968285961878,76.13373445557659,94.40668512217904,3.152845514509572,3.03,2135.4349212074776,2360.4578504666842,0.9660824374967331,0.9958508935070064,48.629766567427005,30.4979702628797,3.677006804764886,1.0685830147220767,1.0543689069582791,14.17485535888889,passed,
2025/06/22 05:45:00,0.6172202190399367,0.6053406850414194,70.31174935049297,87.68315010772848,3.0811973102038195,3.0,2048.891160518796,2286.820292436794,0.9650593197575069,0.9946617904987538,49.91359702001047,30.2633962610755,3.740222855546606,1.1111298904893587,1.0639544921915196,13.359182466666658,passed,
2025/06/22 06:00:00,0.5901495284383316,0.5933290564045632,65.11118425640429,81.59372571573194,3.036858373269657,3.02,1938.412785467973,2192.122590011418,0.9645048793301598,0.9941520348070565,51.05203040518271,30.05095320803069,3.780881993566658,1.1003580093969187,1.0608978870624974,12.543850941111115,passed,
2025/06/22 07:45:00,0.3092632893503863,0.5297506483934898,32.75656047222929,41.70794515625944,2.4255993814103465,2.04,1637.543816086916,1431.9382469421002,0.9595085294775954,0.9715536661631385,55.9329507216082,22.407509630690566,4.082509575444245,1.1279133829548422,0.7550364954952016,7.445333793333336,passed,
2025/06/22 08:00:00,0.31539192503800323,0.529449879535973,33.051239900839086,42.09559962419491,2.4380559592750686,2.14,1623.694243626501,1444.9540703824398,0.9597860188162999,0.9726309598853918,55.969440026613576,22.31672551827793,4.069584620585243,1.1164429245621617,0.7597487706687758,7.481536308888891,passed,
2025/06/22 08:15:00,0.3142750856175832,0.5295070553719419,33.16181052719168,42.23542816641148,2.4354399995674445,2.1,1631.697042327075,1453.1159776341442,0.9597404943202639,0.9725362218600814,55.985291571911425,22.312378552893353,4.075774606195018,1.1231463288708992,0.7619710290280355,7.512877019999999,passed,
2025/06/22 08:30:00,0.31542315559015993,0.5289411777911407,33.35362511121445,42.45481047308195,2.43846849999318,2.1,1635.5640790756559,1458.3426988962972,0.9597888000514441,0.9726973654910537,55.9756703927195,22.50740110899068,4.0784205324989395,1.1229554199701903,0.7649928083718917,7.544394220000002,passed,
2025/06/22 08:45:00,0.31605753063572856,0.5281746737894203,33.53733002193696,42.64394411789181,2.4383599817499473,2.08,1645.0316648934315,1463.172460945429,0.9597931566448027,0.9725950595876155,55.87151647400542,22.83060951331019,4.079370253286688,1.1290060271767106,0.7717446982604032,7.578920555555555,passed,
2025/06/22 09:00:00,0.31397538411261744,0.532706021603288,33.72753051115761,42.885791009943524,2.4393950243259117,2.05,1663.7412592701326,1460.9553385839404,0.95969683230613,0.9722550530329095,55.84943624368541,22.987295420405744,4.083120330313735,1.1423251142986128,0.7700674598010894,7.622369333333331,passed,
2025/06/22 09:15:00,0.31478693248608347,0.5333705938653367,33.967377140390084,43.224232808678174,2.442694099806702,2.06,1668.9025255639015,1473.2285926717816,0.9597482982727986,0.972564931586473,55.920053997068585,22.89630058116185,4.079039999747954,1.1417115204124475,0.7701082291827824,7.675265143333338,passed,
2025/06/22 09:30:00,0.3160048642799802,0.5345217462828196,34.19206229166813,43.524308484586605,2.4469811473676155,2.07,1674.2148087998298,1480.3267905607495,0.9598038332551366,0.9727996135142947,55.9290774199501,23.01689269037426,4.073347556863388,1.1455246006492663,0.7733504608425842,7.719103822222223,passed,
2025/06/22 09:45:00,0.3166318237471981,0.538204852491115,34.425380960776714,43.822083682889804,2.4523050330352896,2.1,1686.47173425383,1478.196083216243,0.9598146404996314,0.9727642545471067,55.85502537169984,23.276367649292744,4.066029363168142,1.1535555458212279,0.7747509370976108,7.7607308166666655,passed,
2025/06/22 10:00:00,0.31872867422037104,0.5358101258855685,34.65472644959412,44.12839814087855,2.456935484220164,2.12,1682.212731120571,1493.149719422677,0.9599301842998011,0.9733471966893996,55.9584210600616,23.314445646174867,4.068525561551388,1.147609007840189,0.7781487691673608,7.801660680000001,passed,
2025/06/22 10:15:00,0.31660536632077146,0.5422684376704149,34.84489004248026,44.37054735394438,2.459871463320636,2.13,1702.1807264789452,1485.822209961943,0.9598031026042974,0.9729532791094617,55.94744805647043,23.487643888768567,4.070818847398497,1.1642514736804437,0.7758290316445718,7.842077448333332,passed,
2025/06/22 10:30:00,0.3184565912652828,0.5417276142951503,35.028120878655606,44.59778029533281,2.4634902354398647,2.13,1702.7552549338714,1493.2148271615442,0.9598792721914596,0.9732366220203544,55.92645091633393,23.56580120658077,4.0673807562614535,1.1626075398506728,0.7791892985696982,7.873241089999998,passed,
2025/06/22 10:45:00,0.3186810346935347,0.5435314308417248,35.194766122771235,44.78340372613165,2.4672365916698227,2.11,1709.4822980845702,1492.3397106647112,0.9598383132959093,0.9732144744992004,55.89213372678351,23.726565679290978,4.0719124433821605,1.1666987339915391,0.7797661857338252,7.899652420000002,passed,
2025/06/22 11:00:00,0.3197006182411994,0.5448467524077821,35.38829097378567,44.988629858391334,2.4713096064154,2.13,1716.1873497397498,1491.023145493679,0.9598520277051322,0.9732211726809487,55.843929187462784,23.925888851605936,4.074707801706939,1.1682095185064396,0.7811127215449892,7.926010106666665,passed,
2025/06/22 11:15:00,0.31898281291717034,0.5404502426477077,34.865442289198626,44.726397184414786,2.4583287469452264,2.39,1687.3005238939063,1534.209523602517,0.9598174966313654,0.9740379526595471,56.225043333818995,22.737802090945944,4.010546193822617,1.1789490952864008,0.7919687441997807,7.919530758333338,passed,
2025/06/22 11:30:00,0.320840874258711,0.5354112215546064,35.02304840745597,44.45145470058632,2.46522918652045,2.17,1688.9035721502592,1490.668444508602,0.9600281375254077,0.973511412719097,55.98068755966146,23.666061871529926,4.090554460825867,1.138277218242721,0.7770967309186207,7.838373736111111,passed,
2025/06/22 11:45:00,0.3122381510161712,0.5418025301956483,34.531347460374384,43.848087213660676,2.455829099886266,2.09,1700.478112560768,1460.0914800616333,0.9596727767786969,0.9723121007881068,56.08262682053784,23.522985107059508,4.108414425567496,1.1541976723366978,0.7614116585385361,7.7618187777777745,passed,
2025/06/22 12:00:00,0.308400807853705,0.5440001472751961,34.087243159827366,43.25808536471222,2.4461715289883523,2.07,1702.6675090716353,1439.1312889148815,0.9594903472277491,0.9714156091825449,56.022104634678264,23.13746382568059,4.108635559463458,1.1529130004407666,0.7502389944397693,7.685378769444445,passed,
2025/06/22 12:15:00,0.3053328243881418,0.5441041658196188,33.6373646825091,42.661472720796176,2.4370525358437956,2.06,1698.0902467561432,1422.2304965006629,0.9593482170876241,0.9707338124618305,55.98949428031651,22.786949385399122,4.112161150339964,1.1492082280783533,0.7418684981635563,7.604385579999995,passed,
2025/06/22 12:30:00,0.3010344637611144,0.5468593475987572,33.19098636179015,42.0955884114733,2.4285182941825703,2.09,1699.3987328774406,1400.3532906915225,0.9591597027200955,0.9698773929191966,55.991812318938365,22.46821470121712,4.114186567956713,1.1505215971004648,0.7306933538518663,7.527804496666667,passed,
2025/06/22 12:45:00,0.30022538897341655,0.5425833895582269,32.76696284333948,41.55287868760806,2.4219536842567098,2.13,1682.6433756342874,1392.0171247179449,0.9591332187054346,0.96969868694072,56.03399953916932,22.077305836002825,4.113696216819186,1.1342159437704993,0.7245598418315472,7.4466853266666675,passed,
2025/06/22 13:00:00,0.2970621719743932,0.543172975296531,32.34066039072974,40.88678215512101,2.412902964859663,2.15,1680.1445838627894,1374.3372763703771,0.9589903279166453,0.9688510769714561,56.016706751536994,21.475144219820805,4.115994644023416,1.1292027163377583,0.7149901267615789,7.370168336666666,passed,
2025/06/22 13:15:00,0.2956712688161987,0.53470279580311,31.943909316358923,40.248394259756495,2.4071399742026327,2.11,1653.132556052484,1374.9942589441646,0.9589868109343518,0.9689862938443641,56.2864345787283,21.10618337015811,4.141106986963204,1.1160095859100865,0.7151032804122333,7.289125103333332,passed,
2025/06/23 11:30:00,0.5077984083441446,0.5711229799210608,57.84414997418944,71.81856792504485,2.883122488685427,3.01,1934.1765023926146,2056.897457886976,0.9622661416478785,0.9887620607498956,52.590896830780515,28.879800068583677,3.9215086151869096,1.1123850099877586,1.015423556934272,11.506755088888896,passed,
2025/06/23 11:45:00,0.5165780397932023,0.5687988087780234,58.406145396542556,72.39651191532435,2.9067131654782963,3.01,1941.4023354277385,2025.0892464031476,0.9624705826716703,0.9888499697079348,52.26592068666059,29.82451142794728,3.9059370919646526,1.0650790142020297,0.9877943279890365,11.529453301666669,passed,
2025/06/23 12:00:00,0.5227438521851381,0.5690319599060326,58.92614207295653,72.58139894381715,2.9043788723012565,3.01,1973.8269768499724,2003.653311488321,0.9624844331907929,0.9879410252727903,51.489121594900965,29.947425430821248,3.89987589892415,1.0427487429155546,0.9746000144883893,11.55210971444445,passed,
2025/06/23 12:15:00,0.5310133104560627,0.5680785178638387,59.575654118259415,72.92869706586986,2.9095959492874286,3.02,2001.1754055147744,1976.9454500826898,0.9626708722524673,0.9873295803933337,50.764001954042875,30.356419830554852,3.8932360788088958,1.0144067301918505,0.9598567388747747,11.574724327222222,passed,
2025/06/23 12:30:00,0.5310460623738602,0.5681733207798035,59.63805901126309,73.02059286408425,2.9093700397584645,3.02,2000.8370240420982,1980.1098520289318,0.9626411288947337,0.9873465923058024,50.80671437606151,30.31993630207309,3.9004950003268806,1.0154381193090947,0.9603826944307511,11.582047571111108,passed,
2025/06/23 12:45:00,0.5325963149983647,0.5681578808626524,59.77761591799647,73.24983284318922,2.911556381636199,3.02,1999.478255227553,1986.2820564410863,0.9626361949006621,0.9874696454344143,50.79978009396552,30.335518313529807,3.9008695363892123,1.0161752895221692,0.9627382042359776,11.604765871111113,passed,
2025/06/23 13:00:00,0.5277950809076839,0.5683561577281951,59.81846925544699,73.32702769678089,2.9045352779211675,3.03,2015.2169066368751,1987.924692887848,0.9624935122504749,0.9871164044196561,50.83489978719771,30.42770433759668,3.911714813516093,1.0256688611161036,0.9634373563123941,11.62726599833333,passed,
2025/06/23 13:15:00,0.520035595302245,0.569209039039191,60.016490936984525,74.24532990000796,2.898480406033534,3.04,2014.3493947341003,2052.1277174022744,0.962402672238607,0.9879418596590495,51.50631377295476,30.219023307387275,3.9073420117076134,1.072747624582008,0.9910872543613539,11.786604231111113,passed,
2025/06/23 13:30:00,0.5174120813552627,0.5681024065346024,59.85775784719346,74.2360124445788,2.9020635206527863,3.05,2006.3258232076316,2049.0954132178813,0.9623832560747204,0.9881664515632929,51.78161162619029,30.53006149731233,3.913836179746925,1.0764914034693176,0.9926267684742326,11.769090031111102,passed,
2025/06/23 13:45:00,0.5115219298585589,0.5705410802198805,59.61222613728941,74.14635302319097,2.888861189901574,2.98,2003.9127675508682,2073.9271800773167,0.9622609313932708,0.9882188914948891,52.061794281304955,29.860232751486606,3.924420500558283,1.0978206797899603,0.9991917795846175,11.78031356333333,passed,
2025/06/23 14:00:00,0.5177306729740128,0.5706250459156647,60.1690815119057,74.36665776337168,2.88296209088361,2.94,2039.7589014061004,2059.3502095677864,0.9622686729748432,0.9872692007640467,51.239131709924045,29.831403168055175,3.915035810247584,1.0744350354356356,0.9857962618859397,11.817576173333332,passed,
2025/06/23 14:15:00,0.5013977065104998,0.572522528457406,59.32979286749176,74.50787515892517,2.8772591460052794,2.95,1991.7074549366719,2128.4266876216116,0.9621064396392256,0.9889325825504927,52.78671162615502,29.35402030990732,3.9286758619844386,1.1540336404137557,1.0292278452064754,11.85469364444444,passed,
2025/06/23 14:30:00,0.5029997166244522,0.570024861082441,59.73400906979242,74.63385094111308,2.8709131629275926,2.97,2030.6127310524255,2108.9594466619,0.9619937589969674,0.9878839192362917,52.08266597770737,30.052793672506578,3.9272240982961972,1.1553583835148091,1.0357537661245886,11.884352253888895,passed,
2025/06/23 14:45:00,0.49929548757810455,0.5697660893345367,59.74371846506482,74.77354053047002,2.86268230912882,2.96,2043.224520040766,2121.3008874705033,0.9618830812438511,0.9876811497895466,52.11585277429488,29.99936373687985,3.9256226292966185,1.167047851378631,1.039676670133903,11.92171321,passed,
2025/06/23 15:00:00,0.5006036308262957,0.5688959259014434,59.8647355868006,75.02215370380856,2.8654600195603743,2.98,2041.5847069927158,2126.530069856415,0.9619259227037038,0.9878613000589819,52.12050219701321,30.19554075812821,3.9223483114666564,1.171406695435861,1.0466591389374929,11.943566249999996,passed,
2025/06/23 15:15:00,0.49808571848825633,0.5690542036835309,59.82550325281487,74.95436185075565,2.8564796600982825,2.98,2054.5682312895387,2128.989197705634,0.9618162569577253,0.9874683484621142,51.991649894227905,30.06532185262611,3.9244438225195215,1.1748324687943816,1.0451119800384223,11.950246702777775,passed,
2025/06/23 15:30:00,0.5355954478640674,0.5697283595876067,61.441449481376296,76.06043324337865,2.9048409838016127,2.94,2047.8829454509928,2070.9712584440135,0.9627093984220925,0.9878914110649895,50.70949255992697,30.107682359716215,3.88033382904036,1.028594069883556,0.9669228159667699,11.96461649777778,passed,
2025/06/23 15:45:00,0.5100452889108523,0.57178219157233,60.47212344644215,75.95419797253619,2.8798968807465,2.98,2027.0666660429213,2145.7500036970405,0.9622411867458278,0.9887161522548318,52.17922192040929,29.652487751448167,3.9146202980658056,1.1346042491570112,1.0220167722215814,12.017281711111114,passed,
2025/06/23 16:00:00,0.5123650144652945,0.5700011021435676,60.88124136150889,76.19602760499328,2.882810427804721,3.01,2042.765735047605,2141.8607531578946,0.9622548340878652,0.9884656069724548,51.92001048802406,30.018857720573617,3.914835326323716,1.1324079985420987,1.0249967850593702,12.063484876666664,passed,
2025/06/23 16:15:00,0.5138133229636832,0.570631336398918,61.12882724919043,76.433439074072,2.885414055131185,2.99,2043.6550956831616,2153.245560613148,0.9623079742159723,0.9886431768741196,51.95014437055972,29.883426802912673,3.9132963246578796,1.137075131450885,1.029256977364501,12.109796141666664,passed,
2025/06/23 16:30:00,0.5129062816717836,0.570252219211735,61.253466865229015,76.48535922832372,2.8815165544596217,3.0,2057.22516422887,2158.6450868716493,0.9622486682713157,0.9883938167988952,51.818984434926385,29.88908757813404,3.905273189382381,1.1435776784859333,1.0335209488352857,12.148099919999991,passed,
2025/06/23 16:45:00,0.5145757158461784,0.5701262760251385,61.50618324356815,76.73175063426997,2.887649057125553,2.99,2055.39676951381,2164.7376410704237,0.962314338216077,0.9886381622799615,51.87316692141215,29.94671983124571,3.9065422868784303,1.1443847820757296,1.035889193833684,12.186267151666664,passed,
2025/06/23 17:00:00,0.5112006533547255,0.5692573616343,61.568601236134626,76.70666852551624,2.8797801785475685,3.0,2075.415284511591,2169.521003780977,0.9621834189285562,0.9881995114123316,51.77114257985601,30.005883791983674,3.9014691118323137,1.1551033960647294,1.0407550400844041,12.224483382222225,passed,
2025/06/23 17:15:00,0.5023965283857225,0.5701925919070988,61.24856555610211,76.78957179425535,2.8792945655083826,3.01,2057.249679794406,2201.563739376627,0.9620746733632213,0.988937729919446,52.515129829748815,29.83989878545896,3.907237834568891,1.198478416703329,1.0627468487958143,12.26237833333333,passed,
2025/06/23 17:30:00,0.5233789289288889,0.5666668751190941,62.52357435813672,77.31334062439555,2.8975897342226964,2.99,2090.5017157240936,2154.5174336789046,0.9624320399976405,0.9881423520648861,51.174511199915905,30.597315177552666,3.8888489171652876,1.1242251372540484,1.0338348178742254,12.300323908888892,passed,
2025/06/23 17:45:00,0.5238468469152193,0.5666800600223398,62.8187143805259,77.5034583233203,2.8977006667763043,3.0,2099.816905121598,2160.653281308824,0.9624351559120414,0.9880633182140645,51.12364324203952,30.561368623801695,3.8936100978699546,1.127039445283529,1.0356618415238652,12.3455673,passed,
2025/06/23 18:00:00,0.5230229660771591,0.5669212663023857,63.0386066315995,77.63450048743888,2.897390741966609,2.99,2107.590589556732,2166.3350511831145,0.9624139404933226,0.9879991666857288,51.144384433909444,30.47748564540466,3.9014751184251772,1.128637946313865,1.0340675525474239,12.383232583333342,passed,
2025/06/23 18:15:00,0.516921223308225,0.5687304697494278,62.702809783372636,77.80695984236293,2.9048490901624957,3.01,2072.760738993226,2200.429194362528,0.9624313969949048,0.9892013861199334,52.053999703910236,30.244953838771107,3.903905057122132,1.165236643663851,1.0543263286335653,12.412971889999998,passed,
2025/06/23 23:30:00,0.35835132094195693,0.5702340779321312,42.205774440076084,52.33943540894024,2.6225138915341084,2.62,1864.5173680731393,1551.30926767943,0.9595124541425865,0.9759965451660424,54.97041658025406,28.28829440005627,4.144752800226177,1.2042855420684582,0.8458589304746427,8.95805280333333,passed,
2025/06/23 23:45:00,0.3716183541917551,0.5715261708490235,43.21516920150635,53.85516306814749,2.640954578520765,2.73,1868.7552784104012,1598.8872938095403,0.9594233177864735,0.9770404346777972,54.507847420653654,28.158812314694515,4.0892768184682895,1.206415666889964,0.8703579928735248,9.157886527777778,passed,
2025/06/24 00:00:00,0.49802629621847033,0.5661044086297388,59.51822561985252,72.5510090546317,2.888367220672565,2.89,2058.8019207377024,2028.4624243817266,0.961798889209562,0.9865340875017036,51.92314893635684,30.84303173993826,3.9132093990144905,1.13064515834102,1.0139721315980175,11.805520356666674,passed,
2025/06/24 00:15:00,0.5182769207344281,0.5632106946542729,61.798518296799905,74.78068294468471,2.9066324222432947,3.02,2100.4489902838045,2059.2261114393423,0.9622134137805128,0.9867279492364344,50.917620452029524,31.35237428354618,3.904196894865751,1.108350950536709,1.0217363993420323,12.090646516666673,passed,
2025/06/24 00:30:00,0.5299869688987505,0.5666135574564983,63.69352273133249,77.3389526347578,2.9240389779640377,3.04,2111.6186789666854,2142.2478424078945,0.9626103712729249,0.9881253489029975,51.04490075182791,30.645369974427435,3.887826063494229,1.1033499852083422,1.0202564366839582,12.438471515555563,passed,
2025/06/24 00:45:00,0.5426803023335199,0.565547350472947,65.71526076487858,79.79564338123134,2.9391750298082457,3.04,2140.198994198405,2205.5261737353026,0.9629228288377376,0.9888820528833585,50.673122394234646,30.96568237436218,3.872937950141812,1.1198070928940094,1.0474628835730981,12.772846900000001,passed,
2025/06/24 01:00:00,0.5348275004357681,0.5655494211465935,65.90147233299038,80.6766590072081,2.938206678895286,3.09,2140.5453354307956,2253.974950047564,0.9628163649758554,0.9895549929217607,51.27487404932193,31.085037044082988,3.873500719468461,1.166183606928367,1.0748328967765435,12.912008853333335,passed,
2025/06/24 01:15:00,0.5622230549259957,0.5662483290442805,66.99806085068646,81.19278377117088,2.9652126782858144,3.05,2133.772165254587,2211.23998548086,0.9634403322977199,0.9896640092803592,50.27700684103058,30.924441851205348,3.8563683548811785,1.0675530249706058,1.0222411590847573,12.883885116666661,passed,
2025/06/24 01:30:00,0.5427626752645608,0.5756906953788785,65.60435829513362,80.52084534347198,2.957902549821802,3.06,2090.587233546669,2237.379553329278,0.9631559759874302,0.9905745542403658,51.64578903228749,29.969603819685865,3.8765220314794666,1.12734839725677,1.0365814881628903,12.801703994444434,passed,
2025/06/24 01:45:00,0.5391498543529227,0.5719433358247888,65.01125214214018,79.91465807648706,2.944929876312341,3.06,2086.0767112350186,2235.6689756430087,0.9630473714477806,0.9903064331030568,51.670715461595606,29.98393553181896,3.873504463261925,1.12551436362252,1.0385818604961146,12.727237991111103,passed,
2025/06/24 02:00:00,0.5393620932399827,0.5725783863528533,64.63765961549979,79.52958568631342,2.9453967974574176,3.06,2074.6152571680946,2221.207940888779,0.9630587008768711,0.9903143023900911,51.6897439868629,29.88231143726939,3.871405528786422,1.112065253378469,1.027529129102187,12.652903889999996,passed,
2025/06/24 02:15:00,0.5426182047170124,0.5675069152621691,64.61654246361248,79.09057194597997,2.939888318627497,3.03,2091.192438246132,2188.3612396773756,0.9630076182802846,0.9894599497427015,51.04437224340144,30.62324600786672,3.875257734407347,1.1028286159008047,1.0338541911849641,12.581409866666663,passed,
2025/06/24 02:30:00,0.532028409166341,0.5675873024599503,63.70983928599252,78.55325899685806,2.9334916914235025,3.02,2069.4104346294157,2194.666126575695,0.9628233588084805,0.9897885399982406,51.67906840279272,30.64030380789594,3.879201241013784,1.1314564620682277,1.0467385814235233,12.508633163888893,passed,
2025/06/24 02:45:00,0.5396328016949319,0.5670307065864997,63.843772160711936,78.30503011180758,2.93645774137891,3.04,2079.049805828533,2158.458239888094,0.9629253996781456,0.989212898984349,51.09423206876711,30.74415071907504,3.8739890227570064,1.0885841815403425,1.0206566451821324,12.443263305000006,passed,
2025/06/24 03:00:00,0.5405447001909228,0.5682834261014168,63.531530415455606,77.92220089532337,2.9332380283641704,3.04,2071.0808096490086,2148.8091647204983,0.9629345361428621,0.9891116088130719,51.01090375870832,30.49145719921681,3.872054944335757,1.0824623691349324,1.0161512408497053,12.377941748333342,passed,
2025/06/24 03:15:00,0.5368738219113608,0.5696394689333312,63.063660373821264,77.39267003566542,2.9241669874810565,3.03,2068.229701618139,2139.9150906189425,0.9628253778073278,0.9888188674777505,51.03782373220642,30.176362159184414,3.8790487132512257,1.0815048075980154,1.0094905403561627,12.305318080000005,passed,
2025/06/24 03:30:00,0.5306950162455878,0.5706587569856346,62.28745671624087,77.09215216685708,2.9279684798888947,3.01,2025.1474161722363,2155.257974749952,0.9628270247455939,0.9898315670129577,51.87178325614486,30.032403493917574,3.883912131384447,1.1051229853905062,1.0228495812111795,12.240095217777782,passed,
2025/06/24 03:45:00,0.5286552241871814,0.5709492673015644,61.86187491897,76.67106830246071,2.9233969831657327,3.02,2017.927691042308,2146.7207394946945,0.9627764590559436,0.9897332831822717,51.931798311874076,29.90435670013209,3.8827458951609004,1.1018762474945238,1.0182989171391499,12.174920657777776,passed,
2025/06/24 04:00:00,0.5279217580760687,0.5712740353837044,61.4696536466042,76.30003361586786,2.920760183935678,3.02,2006.788364859691,2139.3860363363215,0.9627644070408683,0.9897495075379156,51.979041131168174,29.758542229670574,3.8811628585069413,1.0968454079382057,1.0140904422239432,12.109981106666664,passed,
2025/06/24 04:15:00,0.5298000112610166,0.5712770149264792,61.226254567395365,76.06939374050022,2.9219339283345813,3.03,1994.824613488839,2131.824803440058,0.96281749379168,0.9898582007594618,51.95083106206278,29.70379126659929,3.8759061479415484,1.0887178377608722,1.0111627974281692,12.057796941666663,passed,
2025/06/24 04:30:00,0.5297972305211317,0.5716034646728599,61.10862565481828,76.02756038790828,2.920662351759439,3.02,1989.195791085095,2134.028190386434,0.9628275778466019,0.9899504856186372,51.99313556603882,29.588230884255974,3.875144869043589,1.088084726166255,1.0106370179046327,12.042545050555551,passed,
